  {0bbb14c8-e092-4882-b27e-d32e7b666623}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  42.672;                                 !- Pipe Length {m}

OS:Node,
  {163368e5-9032-4026-8f04-baea947e9482}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 140.0ft Outlet Water Node, !- Name
  {eb23438e-0afe-4cb2-8a56-b75fc60202ec}, !- Inlet Port
  {2eb4e156-5a52-4710-8e8d-b9a88b37e0a6}; !- Outlet Port

OS:Connection,
  {d8c8b4bd-ccfe-411d-94bf-ff87b5cdd4bf}, !- Handle
  {e7109095-2e0b-46de-9eb2-40feb3e75069}, !- Source Object
  3,                                      !- Outlet Port
  {b0700b01-cae9-40f7-a4ba-e5e163e349d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb23438e-0afe-4cb2-8a56-b75fc60202ec}, !- Handle
  {b0700b01-cae9-40f7-a4ba-e5e163e349d8}, !- Source Object
  4,                                      !- Outlet Port
  {163368e5-9032-4026-8f04-baea947e9482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb4e156-5a52-4710-8e8d-b9a88b37e0a6}, !- Handle
  {163368e5-9032-4026-8f04-baea947e9482}, !- Source Object
  3,                                      !- Outlet Port
  {7f744271-de13-4ba1-b30c-d0d3f7c2fbd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8fce589-c7b9-4157-aa6e-bd677f79ceb1}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {0882213f-6b9c-4001-a980-5d4185a19341}, !- Inlet Node Name
  {4c6d9968-7321-43c2-b0d4-817a54ceb478}; !- Outlet Node Name

OS:Node,
  {e0687b72-3202-49a6-b5a4-7cd6eeeb4818}, !- Handle
  Pipe Adiabatic 18 Inlet Water Node,     !- Name
  {b83c8f47-e6dc-4cb6-b125-875dfa9b18c1}, !- Inlet Port
  {0882213f-6b9c-4001-a980-5d4185a19341}; !- Outlet Port

OS:Connection,
  {b83c8f47-e6dc-4cb6-b125-875dfa9b18c1}, !- Handle
  {c180ca9d-ab33-4a13-97c2-51b09f211cbb}, !- Source Object
  4,                                      !- Outlet Port
  {e0687b72-3202-49a6-b5a4-7cd6eeeb4818}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6e69745-e641-405b-b1ac-0a1d4a68aae9}, !- Handle
  Pipe Adiabatic 18 Outlet Water Node,    !- Name
  {4c6d9968-7321-43c2-b0d4-817a54ceb478}, !- Inlet Port
  {3f25a27d-8654-4c65-ba05-041f2867f2f7}; !- Outlet Port

OS:Connection,
  {0882213f-6b9c-4001-a980-5d4185a19341}, !- Handle
  {e0687b72-3202-49a6-b5a4-7cd6eeeb4818}, !- Source Object
  3,                                      !- Outlet Port
  {b8fce589-c7b9-4157-aa6e-bd677f79ceb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c6d9968-7321-43c2-b0d4-817a54ceb478}, !- Handle
  {b8fce589-c7b9-4157-aa6e-bd677f79ceb1}, !- Source Object
  3,                                      !- Outlet Port
  {c6e69745-e641-405b-b1ac-0a1d4a68aae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f25a27d-8654-4c65-ba05-041f2867f2f7}, !- Handle
  {c6e69745-e641-405b-b1ac-0a1d4a68aae9}, !- Source Object
  3,                                      !- Outlet Port
  {7fd571c3-4f98-4882-833b-0180e7e4d06e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0ee51c02-10c3-4750-b70b-f5f52ea1fbf8}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {c9fca6f7-9b5b-45ca-9245-39c4f74ba299}, !- Inlet Node Name
  {559b8802-77f3-4af3-b131-00dfa4f70c61}; !- Outlet Node Name

OS:Node,
  {8e7b1fb1-6582-4560-aaad-b15fe69d99b1}, !- Handle
  Pipe Adiabatic 19 Outlet Water Node,    !- Name
  {559b8802-77f3-4af3-b131-00dfa4f70c61}, !- Inlet Port
  {7cff1671-7ae3-4512-9ea8-ca4ea1e4fca0}; !- Outlet Port

OS:Connection,
  {c9fca6f7-9b5b-45ca-9245-39c4f74ba299}, !- Handle
  {e20d0816-6a11-490a-bf2f-e1913fcb31d3}, !- Source Object
  3,                                      !- Outlet Port
  {0ee51c02-10c3-4750-b70b-f5f52ea1fbf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559b8802-77f3-4af3-b131-00dfa4f70c61}, !- Handle
  {0ee51c02-10c3-4750-b70b-f5f52ea1fbf8}, !- Source Object
  3,                                      !- Outlet Port
  {8e7b1fb1-6582-4560-aaad-b15fe69d99b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cff1671-7ae3-4512-9ea8-ca4ea1e4fca0}, !- Handle
  {8e7b1fb1-6582-4560-aaad-b15fe69d99b1}, !- Source Object
  3,                                      !- Outlet Port
  {b00879a7-0464-4b75-b599-3866fbb0dd5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8fb9faf4-f23c-4e45-bffb-87340a6bbcc1}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {551d4132-8b6b-4812-9c44-f8dec7a93d36}, !- Inlet Node Name
  {74b81d01-b6bd-4330-b54c-b466cda815ca}; !- Outlet Node Name

OS:Node,
  {4c2f0932-fd45-42f1-a798-c8b542a3a622}, !- Handle
  Pipe Adiabatic 20 Inlet Water Node,     !- Name
  {22f02e36-bf39-4e2b-a6c6-ea680da568b5}, !- Inlet Port
  {551d4132-8b6b-4812-9c44-f8dec7a93d36}; !- Outlet Port

OS:Connection,
  {22f02e36-bf39-4e2b-a6c6-ea680da568b5}, !- Handle
  {7fd571c3-4f98-4882-833b-0180e7e4d06e}, !- Source Object
  2,                                      !- Outlet Port
  {4c2f0932-fd45-42f1-a798-c8b542a3a622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {551d4132-8b6b-4812-9c44-f8dec7a93d36}, !- Handle
  {4c2f0932-fd45-42f1-a798-c8b542a3a622}, !- Source Object
  3,                                      !- Outlet Port
  {8fb9faf4-f23c-4e45-bffb-87340a6bbcc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b81d01-b6bd-4330-b54c-b466cda815ca}, !- Handle
  {8fb9faf4-f23c-4e45-bffb-87340a6bbcc1}, !- Source Object
  3,                                      !- Outlet Port
  {16b4bc0a-f5c4-4dcc-8813-4dd8df1162ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5d8ac627-194e-438b-b188-c65d30419466}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {a486dc9a-8157-4a3b-bffa-2d09ec0aff70}, !- Inlet Node Name
  {de6e14f7-0f25-4867-af9d-271712d5b3a3}; !- Outlet Node Name

OS:Node,
  {138b6c9c-a5c1-44b6-853f-07a6c6585f8a}, !- Handle
  Pipe Adiabatic 21 Inlet Water Node,     !- Name
  {e2f32657-05e2-40a4-9237-3546a1ed6093}, !- Inlet Port
  {a486dc9a-8157-4a3b-bffa-2d09ec0aff70}; !- Outlet Port

OS:Connection,
  {e2f32657-05e2-40a4-9237-3546a1ed6093}, !- Handle
  {b00879a7-0464-4b75-b599-3866fbb0dd5e}, !- Source Object
  2,                                      !- Outlet Port
  {138b6c9c-a5c1-44b6-853f-07a6c6585f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a486dc9a-8157-4a3b-bffa-2d09ec0aff70}, !- Handle
  {138b6c9c-a5c1-44b6-853f-07a6c6585f8a}, !- Source Object
  3,                                      !- Outlet Port
  {5d8ac627-194e-438b-b188-c65d30419466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de6e14f7-0f25-4867-af9d-271712d5b3a3}, !- Handle
  {5d8ac627-194e-438b-b188-c65d30419466}, !- Source Object
  3,                                      !- Outlet Port
  {a64d3bdb-906c-48dd-8e26-475e7b2f97e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8927d4b9-e60b-46b4-8320-8d3adece11e9}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 7 units WUC 0.21gpm at 140F Inlet Water Node, !- Name
  {5c4490e7-e734-4437-8d3c-35b623f17f18}, !- Inlet Port
  {69abc1c7-cc1c-4499-a672-6f2bdd1c166f}; !- Outlet Port

OS:Connection,
  {5c4490e7-e734-4437-8d3c-35b623f17f18}, !- Handle
  {7f744271-de13-4ba1-b30c-d0d3f7c2fbd4}, !- Source Object
  4,                                      !- Outlet Port
  {8927d4b9-e60b-46b4-8320-8d3adece11e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {918cb4fd-444c-443e-a56d-9a9b5d5571aa}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 7 units WUC 0.21gpm at 140F Outlet Water Node, !- Name
  {62485b2d-33c4-4408-b2a6-c09b37f905af}, !- Inlet Port
  {2d94de35-e616-46b8-aa9f-0ff2b4d2b541}; !- Outlet Port

OS:Connection,
  {69abc1c7-cc1c-4499-a672-6f2bdd1c166f}, !- Handle
  {8927d4b9-e60b-46b4-8320-8d3adece11e9}, !- Source Object
  3,                                      !- Outlet Port
  {05a71e16-e1d6-487a-b4d0-c9c1c107b83c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62485b2d-33c4-4408-b2a6-c09b37f905af}, !- Handle
  {05a71e16-e1d6-487a-b4d0-c9c1c107b83c}, !- Source Object
  3,                                      !- Outlet Port
  {918cb4fd-444c-443e-a56d-9a9b5d5571aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d94de35-e616-46b8-aa9f-0ff2b4d2b541}, !- Handle
  {918cb4fd-444c-443e-a56d-9a9b5d5571aa}, !- Source Object
  3,                                      !- Outlet Port
  {b00879a7-0464-4b75-b599-3866fbb0dd5e}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5ade15c3-f739-4277-be6f-9428b2ec32b2}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {738c5ade-b937-45cf-affe-a437a4560c26}, !- Heating Setpoint Temperature Schedule Name
  {2270974b-f342-42dd-b421-2f7302733e98}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {738c5ade-b937-45cf-affe-a437a4560c26}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {5f696ea2-da8a-4fe6-9251-8156e5d16f31}, !- Default Day Schedule Name
  {c2c77998-e5d2-49fb-abdb-4100c9b8f0ef}, !- Summer Design Day Schedule Name
  {ccacf32b-5c65-48d6-aa7f-519009389ea8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f696ea2-da8a-4fe6-9251-8156e5d16f31}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.5555555555556;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {2270974b-f342-42dd-b421-2f7302733e98}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {c90b0fcc-78db-426b-a4eb-5f23c96f840d}, !- Default Day Schedule Name
  {3d4af0bc-47c8-4011-961b-7ac6ba972765}, !- Summer Design Day Schedule Name
  {26c80011-a6a9-414e-8eda-876f2754fc5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c90b0fcc-78db-426b-a4eb-5f23c96f840d}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {02d694c1-2e04-4336-8a4f-754ff4763558}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {738c5ade-b937-45cf-affe-a437a4560c26}, !- Heating Setpoint Temperature Schedule Name
  {2270974b-f342-42dd-b421-2f7302733e98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21637c1d-c112-405b-b560-ada1403e2b2d}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {738c5ade-b937-45cf-affe-a437a4560c26}, !- Heating Setpoint Temperature Schedule Name
  {2270974b-f342-42dd-b421-2f7302733e98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7079862a-0a8f-4e86-af5a-55065acf57d8}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {738c5ade-b937-45cf-affe-a437a4560c26}, !- Heating Setpoint Temperature Schedule Name
  {2270974b-f342-42dd-b421-2f7302733e98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcd0193b-b750-4032-a7db-398797cef877}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {738c5ade-b937-45cf-affe-a437a4560c26}, !- Heating Setpoint Temperature Schedule Name
  {2270974b-f342-42dd-b421-2f7302733e98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4413988-4fe1-4690-8231-f47e57dcdf3a}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {738c5ade-b937-45cf-affe-a437a4560c26}, !- Heating Setpoint Temperature Schedule Name
  {2270974b-f342-42dd-b421-2f7302733e98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1765d4b0-02d2-4683-abd9-6fddd4c71c42}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {783436bf-fea8-4aa1-932f-b1410b903586}, !- Heating Setpoint Temperature Schedule Name
  {1927f8bf-a3bc-455f-9d6e-ba5878e62b87}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {783436bf-fea8-4aa1-932f-b1410b903586}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {3f32162e-d3d4-4438-8d4a-b07c65eddbaf}, !- Default Day Schedule Name
  {df89bd5d-c394-478a-8391-923b79c19837}, !- Summer Design Day Schedule Name
  {2cbfd50a-68f8-418c-8b73-4a778368ca9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f32162e-d3d4-4438-8d4a-b07c65eddbaf}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.5555555555556;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {1927f8bf-a3bc-455f-9d6e-ba5878e62b87}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {6a579ff3-f882-4492-a769-19627081751b}, !- Default Day Schedule Name
  {b5fc6b08-eb5c-4986-aaf6-37745af081f1}, !- Summer Design Day Schedule Name
  {a4495374-f480-4561-8cd7-72b70ab4b6ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a579ff3-f882-4492-a769-19627081751b}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {53c340bd-5e18-4eed-90dc-60469b03a675}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {783436bf-fea8-4aa1-932f-b1410b903586}, !- Heating Setpoint Temperature Schedule Name
  {1927f8bf-a3bc-455f-9d6e-ba5878e62b87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a5bee1d-7378-4ef2-b825-b8d9fb75e3ca}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {783436bf-fea8-4aa1-932f-b1410b903586}, !- Heating Setpoint Temperature Schedule Name
  {1927f8bf-a3bc-455f-9d6e-ba5878e62b87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b8fd64e-effb-4cc9-aa31-95fc7dd821d6}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Handle
  StripMall HtgSetp,                      !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {1214542a-4eb5-4cab-878a-8e15b54c05a1}, !- Default Day Schedule Name
  {ab73df54-57c8-4c98-9aa6-3234c76232f0}, !- Summer Design Day Schedule Name
  {fd87e5b8-14cf-49cf-8e68-044599c2fa64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1214542a-4eb5-4cab-878a-8e15b54c05a1}, !- Handle
  StripMall HtgSetp Default,              !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {b7e0c91b-ef06-4939-8bf1-edaa38cb989f}, !- Handle
  Schedule Rule 28,                       !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d5cab49-54e8-42e2-872b-a4974d3e102b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d5cab49-54e8-42e2-872b-a4974d3e102b}, !- Handle
  StripMall HtgSetp Sat Day,              !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {08865452-2c95-49fe-9606-fba28b60b974}, !- Handle
  Schedule Rule 29,                       !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e5482b3-a7cc-462d-8005-292f9a71fbb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e5482b3-a7cc-462d-8005-292f9a71fbb5}, !- Handle
  StripMall HtgSetp Sun Day,              !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.0000000000001;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}, !- Handle
  StripMall ClgSetp,                      !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {70fd1e95-87d7-4bed-b20d-c7904ff51b33}, !- Default Day Schedule Name
  {9a3f1b8e-f510-4fe1-92f6-54c1ab7dbe3c}, !- Summer Design Day Schedule Name
  {5e93ab16-5f67-4c22-9c1a-94b40f001eee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {70fd1e95-87d7-4bed-b20d-c7904ff51b33}, !- Handle
  StripMall ClgSetp Default,              !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ceaa62a8-dc9b-4ef7-9f37-e5a681a33d51}, !- Handle
  Schedule Rule 30,                       !- Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7abb2929-3cd0-4c1a-8a57-ca9056b9bbfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7abb2929-3cd0-4c1a-8a57-ca9056b9bbfd}, !- Handle
  StripMall ClgSetp Sat Day,              !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {13becd98-108d-4546-9e69-2a57db94a23c}, !- Handle
  Schedule Rule 31,                       !- Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3006e666-0c5a-438a-bde3-332c63ed48b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3006e666-0c5a-438a-bde3-332c63ed48b2}, !- Handle
  StripMall ClgSetp Sun Day,              !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {b7355561-08bf-4deb-b917-8d97c9a9c3d7}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7492a5d-85bf-4c49-98f2-6b6f606d0bf0}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6884ae01-a21a-4a81-b2a9-72ebfc3b6907}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff2797b4-7601-4e46-acf7-5f8f82752b5f}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e7bad8d-05e9-4c06-8400-97527e8bfc7f}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e3305f6-3c26-4845-a7d4-22e55c2d28a7}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a64639d8-31f0-4297-adfb-f864f05ee85e}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d1e5759-a8e3-40a8-96f6-190c493d7ac0}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98a4e426-256b-4298-a576-b9a8867b4a4a}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5673504-d3f3-4ccd-9988-aad4a4aa4a0d}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df3a85bc-7bf8-4c01-be7b-6461fefa69de}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c4a0272-26a9-4a08-a395-23f8b7052ad7}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d4bd6c2-ce0d-4556-a161-f5d08bd510af}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cff2a483-3c1a-439d-a9f6-427b5cb353b2}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f7bf3ad-549e-4407-b1b2-c312bb42b2e3}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b2f1cbc-a197-413d-8c0e-6f49a9f2a4cb}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {561a2e13-af88-4271-8445-9bfc2d920029}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e4dcfee-00a5-4c63-afee-adf7d243cab9}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3824d11-0cd4-46c1-8cfb-a45852b16b6f}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a215ed3d-ad3b-4147-adc8-2085d241df01}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Heating Setpoint Temperature Schedule Name
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {2946e1d1-dd7f-40ec-b55c-de72a4277885}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d16e7a6d-79ea-4665-97d7-37dd8476448c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0118653038199136,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  1.42383645838963,                       !- Plant Loop Volume {m3}
  {651172b5-412d-474f-8517-ae0db64c3903}, !- Plant Side Inlet Node Name
  {ad402d1d-5571-4916-b6c4-89973f7cb611}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b61a4cbb-0cff-4865-a5fc-c35b5dc6a133}, !- Demand Side Inlet Node Name
  {af57ed6d-2785-4d17-a529-78b7e24253f2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {141ea09a-9b34-40b0-9cdb-3514bc39ede1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Demand Mixer Name
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Demand Splitter Name
  {9085f9be-303b-446a-baea-ac84eac8b5e3}, !- Supply Mixer Name
  {5baaf67c-cf3b-4db9-865c-76a23ca4b14d}; !- Supply Splitter Name

OS:Node,
  {91218a6e-5295-42f7-b88c-556e21d77896}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {651172b5-412d-474f-8517-ae0db64c3903}, !- Inlet Port
  {293781c8-13f2-4d57-82c4-04d2670a6465}; !- Outlet Port

OS:Node,
  {d16e7a6d-79ea-4665-97d7-37dd8476448c}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {726c36c6-2f23-4c8b-8dfa-60b5342d6900}, !- Inlet Port
  {ad402d1d-5571-4916-b6c4-89973f7cb611}; !- Outlet Port

OS:Node,
  {1e6eb1a8-cdfb-4755-99c5-5b3d1b5764c4}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {a92a585e-6036-487f-9651-4b59cc185bb4}, !- Inlet Port
  {243b3bd7-e8d9-4708-9f96-d430bfc6bfef}; !- Outlet Port

OS:Connector:Mixer,
  {9085f9be-303b-446a-baea-ac84eac8b5e3}, !- Handle
  Connector Mixer 11,                     !- Name
  {e081e0c1-073c-41b0-b403-7fbbb805fa39}, !- Outlet Branch Name
  {15d46cb0-1f3d-45f6-a67e-0cdbf1276f45}, !- Inlet Branch Name 1
  {56f308d0-8b76-4642-8a7f-91e8181737ab}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5baaf67c-cf3b-4db9-865c-76a23ca4b14d}, !- Handle
  Connector Splitter 11,                  !- Name
  {00f8ca26-2f4c-4882-843d-513f06ed504e}, !- Inlet Branch Name
  {a92a585e-6036-487f-9651-4b59cc185bb4}, !- Outlet Branch Name 1
  {6110e8c1-c685-4e92-b360-4ba812813b21}; !- Outlet Branch Name 2

OS:Connection,
  {651172b5-412d-474f-8517-ae0db64c3903}, !- Handle
  {2946e1d1-dd7f-40ec-b55c-de72a4277885}, !- Source Object
  14,                                     !- Outlet Port
  {91218a6e-5295-42f7-b88c-556e21d77896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a92a585e-6036-487f-9651-4b59cc185bb4}, !- Handle
  {5baaf67c-cf3b-4db9-865c-76a23ca4b14d}, !- Source Object
  3,                                      !- Outlet Port
  {1e6eb1a8-cdfb-4755-99c5-5b3d1b5764c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad402d1d-5571-4916-b6c4-89973f7cb611}, !- Handle
  {d16e7a6d-79ea-4665-97d7-37dd8476448c}, !- Source Object
  3,                                      !- Outlet Port
  {2946e1d1-dd7f-40ec-b55c-de72a4277885}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e2bc28a7-ccb4-4a02-956b-bc8efd06cfc8}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {b61a4cbb-0cff-4865-a5fc-c35b5dc6a133}, !- Inlet Port
  {cb79e2ca-6730-49e4-ad5a-43f4559487e4}; !- Outlet Port

OS:Node,
  {eb1e9771-df58-4b3a-ad13-1406f3a4c0ae}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {09e2fbe1-a675-46de-8f9f-c94e2ddf4425}, !- Inlet Port
  {af57ed6d-2785-4d17-a529-78b7e24253f2}; !- Outlet Port

OS:Node,
  {1e40df1e-f1d1-40bb-83df-7deb4a46e86c}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {3142a2ce-be55-4c80-abb1-c8bcf0bf912e}, !- Inlet Port
  {f1ab16c5-a1c4-44a3-abb5-4e295ae0c733}; !- Outlet Port

OS:Connector:Mixer,
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Handle
  Connector Mixer 12,                     !- Name
  {c2a6e7b7-8dfb-4e5f-afe5-0ab5ef3d445e}, !- Outlet Branch Name
  {59e5f832-4a1a-4e60-a2f4-a1834a337d12}, !- Inlet Branch Name 1
  {07c42369-b79e-4c61-b5d7-f1b27f12fe22}, !- Inlet Branch Name 2
  {0cbc9e7a-dcbc-4cc6-b9d9-0d2c48f0ff7e}, !- Inlet Branch Name 3
  {267ddd36-a30d-4657-a22c-7e1d93ebf1f1}, !- Inlet Branch Name 4
  {f69719fa-7b1c-448a-abc9-c20cdfcf029f}, !- Inlet Branch Name 5
  {f13bc9cd-e14f-4fcf-94b0-2139d10c56c9}, !- Inlet Branch Name 6
  {cf1436f6-3766-4132-96fe-0e595810dc63}, !- Inlet Branch Name 7
  {0c530bb0-e5b8-49dc-bd6f-41a522441511}, !- Inlet Branch Name 8
  {2e1b38e4-adea-4432-9bd9-9d488abb30ef}, !- Inlet Branch Name 9
  {b807732e-41ad-4e5e-98f2-16876f147955}, !- Inlet Branch Name 10
  {eff6c8e3-e93f-4c9c-91bc-9fbacff43c23}, !- Inlet Branch Name 11
  {78d14d07-ee34-4698-8637-45142139de59}, !- Inlet Branch Name 12
  {75f36f3c-ee1f-4730-97d3-90ae55acfc23}, !- Inlet Branch Name 13
  {64af4936-b664-483b-9fae-37ef68ca545f}, !- Inlet Branch Name 14
  {ffcb53d6-d832-4e93-8529-f6110a2f1317}, !- Inlet Branch Name 15
  {486820d1-144a-4081-8173-3c5118941555}, !- Inlet Branch Name 16
  {8620e68d-5fdc-45f8-82fd-d630957e3ae8}, !- Inlet Branch Name 17
  {79266853-80e5-401a-af8b-1bfa3f18fb6e}, !- Inlet Branch Name 18
  {86706636-4c5d-476b-849b-b3bfe1ca2cd9}, !- Inlet Branch Name 19
  {8b5c67f7-87c6-4676-a715-17cf9a8aaaaf}, !- Inlet Branch Name 20
  {1ab2750d-604b-4bc9-9f2b-1f1e02b4b19d}, !- Inlet Branch Name 21
  {fd1dcfd4-561d-42d5-8c50-46cc656ec7c3}, !- Inlet Branch Name 22
  {5243a7c6-9a66-4597-b28d-98c14bc2d03c}, !- Inlet Branch Name 23
  {47d0936a-7e83-44ee-97c8-57680295e448}, !- Inlet Branch Name 24
  {9748018f-5f3f-49b2-95cb-0522380678a7}, !- Inlet Branch Name 25
  {037981c1-5473-4b5d-a310-d0ebfdc5e7bc}, !- Inlet Branch Name 26
  {e802fd57-77bd-49fe-b919-e233b06a7815}, !- Inlet Branch Name 27
  {f57e03f6-bb17-4ce9-aeab-08ed5b7f524f}, !- Inlet Branch Name 28
  {18354b29-ba02-42dc-a02b-7694d320f0cc}, !- Inlet Branch Name 29
  {00e1e735-5f1d-4872-9061-4c3b39c1bb6b}, !- Inlet Branch Name 30
  {b29c71d9-c410-42f4-bfcd-cad7bd01aceb}, !- Inlet Branch Name 31
  {06553184-d3d3-4099-b579-9fbdd0b49a23}, !- Inlet Branch Name 32
  {cd4a36a4-58f5-43a8-b642-f32b29dc5f38}; !- Inlet Branch Name 33

OS:Connector:Splitter,
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Handle
  Connector Splitter 12,                  !- Name
  {7db0ac0f-4398-4441-a4ef-c948854e2980}, !- Inlet Branch Name
  {3142a2ce-be55-4c80-abb1-c8bcf0bf912e}, !- Outlet Branch Name 1
  {ee781173-69b3-447d-9a42-a23a48f71f2d}, !- Outlet Branch Name 2
  {7cd0496d-0a51-4d68-95a3-be73a71ba995}, !- Outlet Branch Name 3
  {4d3faced-628e-477c-a460-dd1d5deb590f}, !- Outlet Branch Name 4
  {97013415-c78d-4f70-b745-b4e57bb76873}, !- Outlet Branch Name 5
  {588ac139-9262-4975-af77-e7ce6d86e14e}, !- Outlet Branch Name 6
  {40591cfb-3f50-4aeb-8426-d229106a3aab}, !- Outlet Branch Name 7
  {64667298-8a9c-4022-bbe9-e59376e4b73a}, !- Outlet Branch Name 8
  {9a72ec17-bacb-46de-b883-3fe39b1e3137}, !- Outlet Branch Name 9
  {6bfe6a16-4724-41e1-9a27-1b8d300d1924}, !- Outlet Branch Name 10
  {4b5fe5e2-d696-480e-a2dc-65e56cdfc7ab}, !- Outlet Branch Name 11
  {acdca0cd-725c-41b4-bb5c-911014f4bcde}, !- Outlet Branch Name 12
  {aa00391f-4afd-404b-b804-f296a7c82d11}, !- Outlet Branch Name 13
  {3550bb2b-4c9c-4ed8-aba8-b8e7ef0ad144}, !- Outlet Branch Name 14
  {e099925e-e19d-4d7f-87b3-61359979fed5}, !- Outlet Branch Name 15
  {53fc5c21-d947-4b1a-9af6-e3655b26e13f}, !- Outlet Branch Name 16
  {d50e5ec3-6ef5-49f0-bbe6-9d0bce6f14a6}, !- Outlet Branch Name 17
  {8a05cf01-4769-433b-afcc-299e52f1af92}, !- Outlet Branch Name 18
  {df05aee3-f651-4d3b-8906-7cf25269fdcf}, !- Outlet Branch Name 19
  {b997e1e4-42fe-4c25-a44a-7694fbeff223}, !- Outlet Branch Name 20
  {18090033-6037-4057-917e-24ec4960ee89}, !- Outlet Branch Name 21
  {5f4fb34c-3e93-4889-9b56-a03642155f85}, !- Outlet Branch Name 22
  {55eb8864-6ac7-4e98-a322-926b706a9789}, !- Outlet Branch Name 23
  {69367a3b-7804-4c55-97ad-4eb7bc617d9b}, !- Outlet Branch Name 24
  {141efc99-5a5a-43fe-9417-0920b8c4d652}, !- Outlet Branch Name 25
  {af139e56-dfa2-4893-b916-b8c4323bdf4e}, !- Outlet Branch Name 26
  {437ae8d1-b029-4f15-95a3-c291b7d8b1cc}, !- Outlet Branch Name 27
  {b91296c3-8aca-40b1-94f3-2ceeea3d3662}, !- Outlet Branch Name 28
  {8a46f90e-9130-47aa-8dfe-8570e04613f0}, !- Outlet Branch Name 29
  {8f597cb3-61bf-4e85-a714-2b7d99580e1b}, !- Outlet Branch Name 30
  {84442a3a-898d-4d5d-b0ca-aa0f3cedbce3}, !- Outlet Branch Name 31
  {5b7d1dce-948f-427f-9ec4-a418d628c5db}, !- Outlet Branch Name 32
  {d96b205f-89db-4bd8-8273-eedb6ccdbedf}; !- Outlet Branch Name 33

OS:Connection,
  {b61a4cbb-0cff-4865-a5fc-c35b5dc6a133}, !- Handle
  {2946e1d1-dd7f-40ec-b55c-de72a4277885}, !- Source Object
  17,                                     !- Outlet Port
  {e2bc28a7-ccb4-4a02-956b-bc8efd06cfc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3142a2ce-be55-4c80-abb1-c8bcf0bf912e}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  3,                                      !- Outlet Port
  {1e40df1e-f1d1-40bb-83df-7deb4a46e86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af57ed6d-2785-4d17-a529-78b7e24253f2}, !- Handle
  {eb1e9771-df58-4b3a-ad13-1406f3a4c0ae}, !- Source Object
  3,                                      !- Outlet Port
  {2946e1d1-dd7f-40ec-b55c-de72a4277885}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bd5cbe9b-161f-423f-ae17-51bbddf63956}, !- Handle
  {2946e1d1-dd7f-40ec-b55c-de72a4277885}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {141ea09a-9b34-40b0-9cdb-3514bc39ede1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {4c4775e6-5bb0-435e-ac87-b073e2f18ba3}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {21382a23-5e97-46ff-974c-fd05f1ddc3b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21382a23-5e97-46ff-974c-fd05f1ddc3b5}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {48a908fa-4dd8-4fe1-9dc3-f225deb5a2e6}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {4c4775e6-5bb0-435e-ac87-b073e2f18ba3}, !- Schedule Name
  {d16e7a6d-79ea-4665-97d7-37dd8476448c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2fc338ee-dd41-4af7-b3a1-8482a36ef0a7}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {293781c8-13f2-4d57-82c4-04d2670a6465}, !- Inlet Node Name
  {7841f440-a5ed-4928-9d62-5499976db2a3}, !- Outlet Node Name
  0.0118653038199136,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  3117.90656197228,                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {fa60e396-e5f5-483d-9c6d-1a645d7771d9}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {7841f440-a5ed-4928-9d62-5499976db2a3}, !- Inlet Port
  {00f8ca26-2f4c-4882-843d-513f06ed504e}; !- Outlet Port

OS:Connection,
  {293781c8-13f2-4d57-82c4-04d2670a6465}, !- Handle
  {91218a6e-5295-42f7-b88c-556e21d77896}, !- Source Object
  3,                                      !- Outlet Port
  {2fc338ee-dd41-4af7-b3a1-8482a36ef0a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7841f440-a5ed-4928-9d62-5499976db2a3}, !- Handle
  {2fc338ee-dd41-4af7-b3a1-8482a36ef0a7}, !- Source Object
  3,                                      !- Outlet Port
  {fa60e396-e5f5-483d-9c6d-1a645d7771d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f8ca26-2f4c-4882-843d-513f06ed504e}, !- Handle
  {fa60e396-e5f5-483d-9c6d-1a645d7771d9}, !- Source Object
  3,                                      !- Outlet Port
  {5baaf67c-cf3b-4db9-865c-76a23ca4b14d}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {7e6eb00a-5502-49fa-b2cc-3171ce570310}, !- Handle
  Boiler 2061kBtu/hr 0.74 Thermal Eff 2139kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  542467.452281865,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {9f9a8685-b10e-424a-895f-9142fbae0e26}, !- Normalized Boiler Efficiency Curve Name
  0.0118653038199136,                     !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {243b3bd7-e8d9-4708-9f96-d430bfc6bfef}, !- Boiler Water Inlet Node Name
  {5d4c1854-bd29-47a8-98cc-16148e403d3a}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {d246093c-d581-4862-bafe-e1e9d05c9262}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {5d4c1854-bd29-47a8-98cc-16148e403d3a}, !- Inlet Port
  {15d46cb0-1f3d-45f6-a67e-0cdbf1276f45}; !- Outlet Port

OS:Connection,
  {243b3bd7-e8d9-4708-9f96-d430bfc6bfef}, !- Handle
  {1e6eb1a8-cdfb-4755-99c5-5b3d1b5764c4}, !- Source Object
  3,                                      !- Outlet Port
  {7e6eb00a-5502-49fa-b2cc-3171ce570310}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {5d4c1854-bd29-47a8-98cc-16148e403d3a}, !- Handle
  {7e6eb00a-5502-49fa-b2cc-3171ce570310}, !- Source Object
  12,                                     !- Outlet Port
  {d246093c-d581-4862-bafe-e1e9d05c9262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15d46cb0-1f3d-45f6-a67e-0cdbf1276f45}, !- Handle
  {d246093c-d581-4862-bafe-e1e9d05c9262}, !- Source Object
  3,                                      !- Outlet Port
  {9085f9be-303b-446a-baea-ac84eac8b5e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fd750e4d-8dc8-4f18-ac97-ebb02b75df93}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {830fc470-7b2f-4546-9f84-651f34628df6}, !- Inlet Node Name
  {089fe7a8-3877-4abd-a301-43e8e990b900}; !- Outlet Node Name

OS:Node,
  {075ef699-be4a-4b62-8a3c-352990201218}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {6110e8c1-c685-4e92-b360-4ba812813b21}, !- Inlet Port
  {830fc470-7b2f-4546-9f84-651f34628df6}; !- Outlet Port

OS:Connection,
  {6110e8c1-c685-4e92-b360-4ba812813b21}, !- Handle
  {5baaf67c-cf3b-4db9-865c-76a23ca4b14d}, !- Source Object
  4,                                      !- Outlet Port
  {075ef699-be4a-4b62-8a3c-352990201218}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7357d76d-73cb-4091-b19e-d759b2a80f36}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {089fe7a8-3877-4abd-a301-43e8e990b900}, !- Inlet Port
  {56f308d0-8b76-4642-8a7f-91e8181737ab}; !- Outlet Port

OS:Connection,
  {830fc470-7b2f-4546-9f84-651f34628df6}, !- Handle
  {075ef699-be4a-4b62-8a3c-352990201218}, !- Source Object
  3,                                      !- Outlet Port
  {fd750e4d-8dc8-4f18-ac97-ebb02b75df93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {089fe7a8-3877-4abd-a301-43e8e990b900}, !- Handle
  {fd750e4d-8dc8-4f18-ac97-ebb02b75df93}, !- Source Object
  3,                                      !- Outlet Port
  {7357d76d-73cb-4091-b19e-d759b2a80f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56f308d0-8b76-4642-8a7f-91e8181737ab}, !- Handle
  {7357d76d-73cb-4091-b19e-d759b2a80f36}, !- Source Object
  3,                                      !- Outlet Port
  {9085f9be-303b-446a-baea-ac84eac8b5e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {332ae582-8ce0-4b82-84eb-fe6b715d0b49}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {f1ab16c5-a1c4-44a3-abb5-4e295ae0c733}, !- Inlet Node Name
  {bff63517-c340-4cf8-a03e-9d3563d2eb07}; !- Outlet Node Name

OS:Node,
  {9302688a-6281-4c2a-bd8a-48e03645babe}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {bff63517-c340-4cf8-a03e-9d3563d2eb07}, !- Inlet Port
  {59e5f832-4a1a-4e60-a2f4-a1834a337d12}; !- Outlet Port

OS:Connection,
  {f1ab16c5-a1c4-44a3-abb5-4e295ae0c733}, !- Handle
  {1e40df1e-f1d1-40bb-83df-7deb4a46e86c}, !- Source Object
  3,                                      !- Outlet Port
  {332ae582-8ce0-4b82-84eb-fe6b715d0b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff63517-c340-4cf8-a03e-9d3563d2eb07}, !- Handle
  {332ae582-8ce0-4b82-84eb-fe6b715d0b49}, !- Source Object
  3,                                      !- Outlet Port
  {9302688a-6281-4c2a-bd8a-48e03645babe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e5f832-4a1a-4e60-a2f4-a1834a337d12}, !- Handle
  {9302688a-6281-4c2a-bd8a-48e03645babe}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {85b7ebc6-b12f-4c44-92b9-2acccab73beb}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {5eaf90f8-39ce-4766-b535-42436952c29b}, !- Inlet Node Name
  {726c36c6-2f23-4c8b-8dfa-60b5342d6900}; !- Outlet Node Name

OS:Node,
  {757f3580-36de-41ce-b4cf-826d2e9f7aad}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {e081e0c1-073c-41b0-b403-7fbbb805fa39}, !- Inlet Port
  {5eaf90f8-39ce-4766-b535-42436952c29b}; !- Outlet Port

OS:Connection,
  {e081e0c1-073c-41b0-b403-7fbbb805fa39}, !- Handle
  {9085f9be-303b-446a-baea-ac84eac8b5e3}, !- Source Object
  2,                                      !- Outlet Port
  {757f3580-36de-41ce-b4cf-826d2e9f7aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eaf90f8-39ce-4766-b535-42436952c29b}, !- Handle
  {757f3580-36de-41ce-b4cf-826d2e9f7aad}, !- Source Object
  3,                                      !- Outlet Port
  {85b7ebc6-b12f-4c44-92b9-2acccab73beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726c36c6-2f23-4c8b-8dfa-60b5342d6900}, !- Handle
  {85b7ebc6-b12f-4c44-92b9-2acccab73beb}, !- Source Object
  3,                                      !- Outlet Port
  {d16e7a6d-79ea-4665-97d7-37dd8476448c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {128c6810-06d7-4ed6-8ce8-ae5d4a6c1ecf}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {cb79e2ca-6730-49e4-ad5a-43f4559487e4}, !- Inlet Node Name
  {d3263c6d-5088-4f2e-a36f-f4ba57377a53}; !- Outlet Node Name

OS:Node,
  {d1a462a9-bfbf-43e8-b140-025103ef23a4}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {d3263c6d-5088-4f2e-a36f-f4ba57377a53}, !- Inlet Port
  {7db0ac0f-4398-4441-a4ef-c948854e2980}; !- Outlet Port

OS:Connection,
  {cb79e2ca-6730-49e4-ad5a-43f4559487e4}, !- Handle
  {e2bc28a7-ccb4-4a02-956b-bc8efd06cfc8}, !- Source Object
  3,                                      !- Outlet Port
  {128c6810-06d7-4ed6-8ce8-ae5d4a6c1ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3263c6d-5088-4f2e-a36f-f4ba57377a53}, !- Handle
  {128c6810-06d7-4ed6-8ce8-ae5d4a6c1ecf}, !- Source Object
  3,                                      !- Outlet Port
  {d1a462a9-bfbf-43e8-b140-025103ef23a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7db0ac0f-4398-4441-a4ef-c948854e2980}, !- Handle
  {d1a462a9-bfbf-43e8-b140-025103ef23a4}, !- Source Object
  3,                                      !- Outlet Port
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {30e4fa20-1d4e-45fd-a338-d73268cad9a1}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {63c53264-34c7-4900-b4d6-59298c990488}, !- Inlet Node Name
  {09e2fbe1-a675-46de-8f9f-c94e2ddf4425}; !- Outlet Node Name

OS:Node,
  {199021dc-9679-48ec-8aa9-6860414393b7}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {c2a6e7b7-8dfb-4e5f-afe5-0ab5ef3d445e}, !- Inlet Port
  {63c53264-34c7-4900-b4d6-59298c990488}; !- Outlet Port

OS:Connection,
  {c2a6e7b7-8dfb-4e5f-afe5-0ab5ef3d445e}, !- Handle
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Source Object
  2,                                      !- Outlet Port
  {199021dc-9679-48ec-8aa9-6860414393b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c53264-34c7-4900-b4d6-59298c990488}, !- Handle
  {199021dc-9679-48ec-8aa9-6860414393b7}, !- Source Object
  3,                                      !- Outlet Port
  {30e4fa20-1d4e-45fd-a338-d73268cad9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e2fbe1-a675-46de-8f9f-c94e2ddf4425}, !- Handle
  {30e4fa20-1d4e-45fd-a338-d73268cad9a1}, !- Source Object
  3,                                      !- Outlet Port
  {eb1e9771-df58-4b3a-ad13-1406f3a4c0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {69fbcbdf-057f-4ec9-aa04-4bdcb9b77d3f}, !- Handle
  18 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {7e316fe5-9db1-4e9f-9c8f-7d900b51399a}, !- Availability Schedule
  {99e878aa-ed08-464a-a377-909579b74db2}, !- Availability Manager List Name
  11.6943838176499,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e644982-7372-42d0-ab03-0d13fea105b3}, !- Supply Side Inlet Node Name
  {ce8739ba-3b61-4817-83de-90a6adb4d2fd}, !- Demand Side Outlet Node Name
  {6ec9b041-71ff-4aa7-8c49-bd7dec60c18d}, !- Demand Side Inlet Node A
  {554df7e4-e9be-40ca-9832-73cfbf9f1afe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Demand Mixer Name
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3a90d9e0-a6b9-4f6f-b41a-fa7036aaa1ba}, !- Handle
  18 Zone PVAV Supply Inlet Node,         !- Name
  {5e644982-7372-42d0-ab03-0d13fea105b3}, !- Inlet Port
  {852cd505-2d2a-4ab9-ac3a-533175b775f5}; !- Outlet Port

OS:Node,
  {9d4573cc-8148-4fa5-8094-901f406fbd95}, !- Handle
  18 Zone PVAV Supply Outlet Node,        !- Name
  {b6cf51a8-4fb4-44de-8623-5bd00f237757}, !- Inlet Port
  {554df7e4-e9be-40ca-9832-73cfbf9f1afe}; !- Outlet Port

OS:Connection,
  {5e644982-7372-42d0-ab03-0d13fea105b3}, !- Handle
  {69fbcbdf-057f-4ec9-aa04-4bdcb9b77d3f}, !- Source Object
  9,                                      !- Outlet Port
  {3a90d9e0-a6b9-4f6f-b41a-fa7036aaa1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {554df7e4-e9be-40ca-9832-73cfbf9f1afe}, !- Handle
  {9d4573cc-8148-4fa5-8094-901f406fbd95}, !- Source Object
  3,                                      !- Outlet Port
  {69fbcbdf-057f-4ec9-aa04-4bdcb9b77d3f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dc9b279d-889f-4655-a68e-c79434154e4c}, !- Handle
  18 Zone PVAV Demand Inlet Node,         !- Name
  {6ec9b041-71ff-4aa7-8c49-bd7dec60c18d}, !- Inlet Port
  {dba94682-018d-4e67-b1b6-6cac8e407fa7}; !- Outlet Port

OS:Node,
  {179607aa-ac3f-441d-80a9-3a5d98c7d511}, !- Handle
  18 Zone PVAV Demand Outlet Node,        !- Name
  {ce742e5c-9d60-411a-9212-63374291f0b5}, !- Inlet Port
  {ce8739ba-3b61-4817-83de-90a6adb4d2fd}; !- Outlet Port

OS:Node,
  {0e1201b4-e0e0-42c2-b51b-0cbe31f031ee}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {53351976-f930-40d1-8ec8-71543da31716}, !- Inlet Port
  {d2c96ea7-f958-424c-9089-a761b1e1755d}; !- Outlet Port

OS:Connection,
  {6ec9b041-71ff-4aa7-8c49-bd7dec60c18d}, !- Handle
  {69fbcbdf-057f-4ec9-aa04-4bdcb9b77d3f}, !- Source Object
  11,                                     !- Outlet Port
  {dc9b279d-889f-4655-a68e-c79434154e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8739ba-3b61-4817-83de-90a6adb4d2fd}, !- Handle
  {179607aa-ac3f-441d-80a9-3a5d98c7d511}, !- Source Object
  3,                                      !- Outlet Port
  {69fbcbdf-057f-4ec9-aa04-4bdcb9b77d3f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {dba94682-018d-4e67-b1b6-6cac8e407fa7}, !- Inlet Node Name
  {bda7aa4c-3613-47aa-8b92-26a494350726}, !- Outlet Node Name 1
  {36d201f0-803a-443a-8f60-8b743485acde}, !- Outlet Node Name 2
  {04525bed-1ae3-4a48-aa3f-693e54e5e1fa}, !- Outlet Node Name 3
  {0c73dbc0-58e2-4196-83a9-49b93aac0ba1}, !- Outlet Node Name 4
  {577f39b4-ac3a-46ee-8d92-9db979ab2c43}, !- Outlet Node Name 5
  {7f1a5114-3503-4c61-83ff-0d8cb8c4cc89}, !- Outlet Node Name 6
  {285f49e0-2ede-4785-9d7f-8657ce86e529}, !- Outlet Node Name 7
  {ddbf39d4-f981-4613-8239-354a7d04d7b5}, !- Outlet Node Name 8
  {1db7eae9-0f50-4129-a54d-4ac549346a2a}, !- Outlet Node Name 9
  {39c4fc69-dca2-4bd4-a19d-fcb54e13d040}, !- Outlet Node Name 10
  {a4f01ab3-f4d4-4cda-b26c-7a9e9733794a}, !- Outlet Node Name 11
  {847026cf-7a6a-44ff-b268-b4f755527ed6}, !- Outlet Node Name 12
  {c8be488c-a135-4027-a9ce-14ffecb3ba41}, !- Outlet Node Name 13
  {ac598f7e-eb6f-4659-bb9f-fcf1be6d5268}, !- Outlet Node Name 14
  {526be2c0-695a-435e-a5cd-adc0007c9941}, !- Outlet Node Name 15
  {026a48eb-9747-47be-9561-b97cda0b4b8f}, !- Outlet Node Name 16
  {ad824112-dcaa-4dcf-a827-c5eb70a18128}, !- Outlet Node Name 17
  {37956de8-cbb9-46cf-8732-6fb99b0614bb}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ce742e5c-9d60-411a-9212-63374291f0b5}, !- Outlet Node Name
  {88817696-bd21-4721-b5e5-f9bdb6ceda6b}, !- Inlet Node Name 1
  {5cf69b5a-72a4-4e1c-8ba8-a3d087258092}, !- Inlet Node Name 2
  {49e3db50-2d95-4451-b94e-54107ce30ce2}, !- Inlet Node Name 3
  {76a0e832-fa68-428c-a83b-30815bd1b857}, !- Inlet Node Name 4
  {68cd803e-dd76-4b0b-ac49-9ad5ee523789}, !- Inlet Node Name 5
  {23d26439-7ca2-4b9d-a00e-8b703b26deab}, !- Inlet Node Name 6
  {0899fe1c-669a-43af-a37e-73f44a77652f}, !- Inlet Node Name 7
  {765abb8a-4abd-45ad-b6a4-39e74025cef2}, !- Inlet Node Name 8
  {4cc66294-1d46-4c2e-9f65-64ea7dd693dc}, !- Inlet Node Name 9
  {439b4dd9-3ecb-4358-80f6-419bdb96d7ca}, !- Inlet Node Name 10
  {a298bf0b-33c9-4824-baa3-0ae6c88eb0e2}, !- Inlet Node Name 11
  {4f5a51b9-4863-4fc6-8a2f-c0bdb70854b4}, !- Inlet Node Name 12
  {76ef37d9-369f-41a4-b05b-80c74045acad}, !- Inlet Node Name 13
  {17764e75-5029-4229-a625-a1773de2ec3d}, !- Inlet Node Name 14
  {7d0894e4-e4ed-4406-b541-146db2bdd5e4}, !- Inlet Node Name 15
  {02313130-d2fa-408e-89a4-5fbc50939644}, !- Inlet Node Name 16
  {983d9249-bc8c-4b57-921f-3478220ef50d}, !- Inlet Node Name 17
  {f79c6a35-d549-4c1f-aa21-0cae0095f255}; !- Inlet Node Name 18

OS:Connection,
  {dba94682-018d-4e67-b1b6-6cac8e407fa7}, !- Handle
  {dc9b279d-889f-4655-a68e-c79434154e4c}, !- Source Object
  3,                                      !- Outlet Port
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce742e5c-9d60-411a-9212-63374291f0b5}, !- Handle
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Source Object
  2,                                      !- Outlet Port
  {179607aa-ac3f-441d-80a9-3a5d98c7d511}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7c824da9-4492-4e41-9ef5-48db613a4ff2}, !- Handle
  {69fbcbdf-057f-4ec9-aa04-4bdcb9b77d3f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  11.6943838176499,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  203912.48,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  264439.54,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {99e878aa-ed08-464a-a377-909579b74db2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {fa7d4a1f-1a9f-4d63-a4c2-b20587db7aa4}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {2775f594-580b-4599-a606-f518f4bbcd79}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {e4005d41-ca2b-4150-a858-50e1ebdc100c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4005d41-ca2b-4150-a858-50e1ebdc100c}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9ab59b08-e6b6-47f9-a89e-e23b6c444309}, !- Handle
  18 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {2775f594-580b-4599-a606-f518f4bbcd79}, !- Schedule Name
  {9d4573cc-8148-4fa5-8094-901f406fbd95}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {e4946f3e-024c-4d64-8a93-2fdcebe9df47}, !- Handle
  18 Zone PVAV Fan,                       !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  11.6943838176499,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c2fef0f3-8aca-4210-b6c0-41eee056024b}, !- Air Inlet Node Name
  {b6cf51a8-4fb4-44de-8623-5bd00f237757}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {b6cf51a8-4fb4-44de-8623-5bd00f237757}, !- Handle
  {e4946f3e-024c-4d64-8a93-2fdcebe9df47}, !- Source Object
  17,                                     !- Outlet Port
  {9d4573cc-8148-4fa5-8094-901f406fbd95}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d029065d-e9f9-4bcd-9a0f-7a2704a263f7}, !- Handle
  18 Zone PVAV Main Htg Coil,             !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  2071.43773200018,                       !- U-Factor Times Area Value {W/K}
  0.0037103144601134,                     !- Maximum Water Flow Rate {m3/s}
  {d03e54e0-1d52-4154-8a71-1f8962935512}, !- Water Inlet Node Name
  {044dccf8-8cd3-4489-8f37-d74751ea3701}, !- Water Outlet Node Name
  {eb0fd584-f956-4490-b2df-982334581808}, !- Air Inlet Node Name
  {02ac8fe9-767d-4ff5-a5c0-51067b097d79}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  169631.124739033,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb051be7-efa7-48d1-ac06-38d070743f20}, !- Handle
  18 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {ee781173-69b3-447d-9a42-a23a48f71f2d}, !- Inlet Port
  {d03e54e0-1d52-4154-8a71-1f8962935512}; !- Outlet Port

OS:Connection,
  {ee781173-69b3-447d-9a42-a23a48f71f2d}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  4,                                      !- Outlet Port
  {fb051be7-efa7-48d1-ac06-38d070743f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cacdc5e-56f4-4746-9785-d7224e59c5fb}, !- Handle
  18 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {044dccf8-8cd3-4489-8f37-d74751ea3701}, !- Inlet Port
  {07c42369-b79e-4c61-b5d7-f1b27f12fe22}; !- Outlet Port

OS:Connection,
  {d03e54e0-1d52-4154-8a71-1f8962935512}, !- Handle
  {fb051be7-efa7-48d1-ac06-38d070743f20}, !- Source Object
  3,                                      !- Outlet Port
  {d029065d-e9f9-4bcd-9a0f-7a2704a263f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {044dccf8-8cd3-4489-8f37-d74751ea3701}, !- Handle
  {d029065d-e9f9-4bcd-9a0f-7a2704a263f7}, !- Source Object
  6,                                      !- Outlet Port
  {6cacdc5e-56f4-4746-9785-d7224e59c5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c42369-b79e-4c61-b5d7-f1b27f12fe22}, !- Handle
  {6cacdc5e-56f4-4746-9785-d7224e59c5fb}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a840b737-e485-4145-b8c9-8f1d60449309}, !- Handle
  18 Zone PVAV Main Htg Coil Controller,  !- Name
  {d029065d-e9f9-4bcd-9a0f-7a2704a263f7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.0037103144601134,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2a0dcfe0-73e6-419a-b7c8-aad279d0f362}, !- Handle
  18 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {02ac8fe9-767d-4ff5-a5c0-51067b097d79}, !- Inlet Port
  {c2fef0f3-8aca-4210-b6c0-41eee056024b}; !- Outlet Port

OS:Connection,
  {02ac8fe9-767d-4ff5-a5c0-51067b097d79}, !- Handle
  {d029065d-e9f9-4bcd-9a0f-7a2704a263f7}, !- Source Object
  8,                                      !- Outlet Port
  {2a0dcfe0-73e6-419a-b7c8-aad279d0f362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2fef0f3-8aca-4210-b6c0-41eee056024b}, !- Handle
  {2a0dcfe0-73e6-419a-b7c8-aad279d0f362}, !- Source Object
  3,                                      !- Outlet Port
  {e4946f3e-024c-4d64-8a93-2fdcebe9df47}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {cec36630-c76a-4857-a4f8-2a0bfbc97b10}, !- Handle
  18 Zone PVAV 2spd DX Clg Coil 1387kBtu/hr 8.63EER 1487kBtu/hr 8.2EER, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  290399.399494659,                       !- Rated High Speed Total Cooling Capacity {W}
  0.70108322,                             !- Rated High Speed Sensible Heat Ratio
  2.8665663372666,                        !- Rated High Speed COP {W/W}
  11.6943838176499,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {4ddde9bd-ed4a-4350-b992-8e4927e6ae90}, !- Air Inlet Node Name
  {88d4d4aa-47d4-4f3f-9fec-f465fdc56090}, !- Air Outlet Node Name
  {c86f3d2d-e925-4c11-83d6-1891ab078f3d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f799ab1-5df1-4c35-808a-2f550a69bcf3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caed125d-d489-4032-9a8d-21fad19d0394}, !- Energy Input Ratio Function of Temperature Curve Name
  {16c1c437-ac19-439a-8b92-5cdb83b058f7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b649845f-4b66-4b10-a468-f466c6fed7c5}, !- Part Load Fraction Correlation Curve Name
  96790.1198515699,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  2.8665663372666,                        !- Rated Low Speed COP {W/W}
  3.89773812642272,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {c86f3d2d-e925-4c11-83d6-1891ab078f3d}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {caed125d-d489-4032-9a8d-21fad19d0394}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {6633bb4f-1d71-4e3d-a904-c72b58a5779e}, !- Handle
  18 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {88d4d4aa-47d4-4f3f-9fec-f465fdc56090}, !- Inlet Port
  {eb0fd584-f956-4490-b2df-982334581808}; !- Outlet Port

OS:Connection,
  {88d4d4aa-47d4-4f3f-9fec-f465fdc56090}, !- Handle
  {cec36630-c76a-4857-a4f8-2a0bfbc97b10}, !- Source Object
  11,                                     !- Outlet Port
  {6633bb4f-1d71-4e3d-a904-c72b58a5779e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb0fd584-f956-4490-b2df-982334581808}, !- Handle
  {6633bb4f-1d71-4e3d-a904-c72b58a5779e}, !- Source Object
  3,                                      !- Outlet Port
  {d029065d-e9f9-4bcd-9a0f-7a2704a263f7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b3e16e89-a15b-4612-810f-23c5939fa02e}, !- Handle
  18 Zone PVAV OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  5.49581853711511,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  11.6943838176499,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5ac3745c-a0e5-4447-a378-90d756ff0e53}, !- Minimum Outdoor Air Schedule Name
  {fdc14d19-9d5f-4008-98c3-9aa8099b3bb4}, !- Minimum Fraction of Outdoor Air Schedule Name
  {d01c321c-f571-42ca-8672-c8a310c367d4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f9e55969-fbc3-4b67-8705-6739d44dc4ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f9e55969-fbc3-4b67-8705-6739d44dc4ad}, !- Handle
  18 Zone PVAV Mechanical Ventilation Controller, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {471db09b-bca8-4c2f-8621-02cbe53a7592}, !- Handle
  18 Zone PVAV OA System,                 !- Name
  {b3e16e89-a15b-4612-810f-23c5939fa02e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d9cbb23-82a7-4ad9-982b-132766486d07}, !- Mixed Air Node Name
  {9fe6316f-7984-48c2-99f5-9874a1ac4153}, !- Outdoor Air Stream Node Name
  {364364bf-6f6c-46b5-8d89-e42c388a25c7}, !- Relief Air Stream Node Name
  {852cd505-2d2a-4ab9-ac3a-533175b775f5}; !- Return Air Stream Node Name

OS:Node,
  {3b6b38d9-164d-4496-a11d-93fd097764ed}, !- Handle
  18 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {9fe6316f-7984-48c2-99f5-9874a1ac4153}; !- Outlet Port

OS:Connection,
  {9fe6316f-7984-48c2-99f5-9874a1ac4153}, !- Handle
  {3b6b38d9-164d-4496-a11d-93fd097764ed}, !- Source Object
  3,                                      !- Outlet Port
  {471db09b-bca8-4c2f-8621-02cbe53a7592}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d10ad8ea-a7af-480f-8572-364a0346cf50}, !- Handle
  18 Zone PVAV Relief Air Node,           !- Name
  {364364bf-6f6c-46b5-8d89-e42c388a25c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {364364bf-6f6c-46b5-8d89-e42c388a25c7}, !- Handle
  {471db09b-bca8-4c2f-8621-02cbe53a7592}, !- Source Object
  7,                                      !- Outlet Port
  {d10ad8ea-a7af-480f-8572-364a0346cf50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a30afd9-378f-43b8-bfb3-a22c6f43ac2c}, !- Handle
  18 Zone PVAV Mixed Air Node,            !- Name
  {4d9cbb23-82a7-4ad9-982b-132766486d07}, !- Inlet Port
  {4ddde9bd-ed4a-4350-b992-8e4927e6ae90}; !- Outlet Port

OS:Connection,
  {852cd505-2d2a-4ab9-ac3a-533175b775f5}, !- Handle
  {3a90d9e0-a6b9-4f6f-b41a-fa7036aaa1ba}, !- Source Object
  3,                                      !- Outlet Port
  {471db09b-bca8-4c2f-8621-02cbe53a7592}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d9cbb23-82a7-4ad9-982b-132766486d07}, !- Handle
  {471db09b-bca8-4c2f-8621-02cbe53a7592}, !- Source Object
  5,                                      !- Outlet Port
  {4a30afd9-378f-43b8-bfb3-a22c6f43ac2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ddde9bd-ed4a-4350-b992-8e4927e6ae90}, !- Handle
  {4a30afd9-378f-43b8-bfb3-a22c6f43ac2c}, !- Source Object
  3,                                      !- Outlet Port
  {cec36630-c76a-4857-a4f8-2a0bfbc97b10}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fa7d4a1f-1a9f-4d63-a4c2-b20587db7aa4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b5794d16-9e51-4dc6-8fd5-681c28a04975}, !- Control Zone or Zone List Name
  {e570f413-7f0f-4930-bf3f-9f51ab8fc431}, !- Cooling Control Zone or Zone List Name
  {a15b067f-9f46-4cf2-b788-9b0ff8d530f2}, !- Heating Control Zone or Zone List Name
  {4310b7e1-3377-406a-aaf0-44df3521515f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b5794d16-9e51-4dc6-8fd5-681c28a04975}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {e570f413-7f0f-4930-bf3f-9f51ab8fc431}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a15b067f-9f46-4cf2-b788-9b0ff8d530f2}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4310b7e1-3377-406a-aaf0-44df3521515f}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {7dbc7bd1-a9c2-4019-8451-d8dd7db31dc1}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  99.9371847299456,                       !- U-Factor Times Area Value {W/K}
  0.000107778545914362,                   !- Maximum Water Flow Rate {m3/s}
  {f6c6b4fc-b7d3-4cf1-ac9e-ecfb1444922c}, !- Water Inlet Node Name
  {ddbabca1-9605-4112-934f-a01034780e68}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4927.50578494951,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fbfb1422-7fb5-44c4-86e4-a5c109c60e7f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7cd0496d-0a51-4d68-95a3-be73a71ba995}, !- Inlet Port
  {f6c6b4fc-b7d3-4cf1-ac9e-ecfb1444922c}; !- Outlet Port

OS:Connection,
  {7cd0496d-0a51-4d68-95a3-be73a71ba995}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  5,                                      !- Outlet Port
  {fbfb1422-7fb5-44c4-86e4-a5c109c60e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57b849ca-c2ba-4bbc-9515-5a7db834ecca}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ddbabca1-9605-4112-934f-a01034780e68}, !- Inlet Port
  {0cbc9e7a-dcbc-4cc6-b9d9-0d2c48f0ff7e}; !- Outlet Port

OS:Connection,
  {f6c6b4fc-b7d3-4cf1-ac9e-ecfb1444922c}, !- Handle
  {fbfb1422-7fb5-44c4-86e4-a5c109c60e7f}, !- Source Object
  3,                                      !- Outlet Port
  {7dbc7bd1-a9c2-4019-8451-d8dd7db31dc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ddbabca1-9605-4112-934f-a01034780e68}, !- Handle
  {7dbc7bd1-a9c2-4019-8451-d8dd7db31dc1}, !- Source Object
  6,                                      !- Outlet Port
  {57b849ca-c2ba-4bbc-9515-5a7db834ecca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cbc9e7a-dcbc-4cc6-b9d9-0d2c48f0ff7e}, !- Handle
  {57b849ca-c2ba-4bbc-9515-5a7db834ecca}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9fee7ea8-a265-4452-b337-55402e3a87ac}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Reheat Coil Controller, !- Name
  {7dbc7bd1-a9c2-4019-8451-d8dd7db31dc1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47de2559-e117-4856-a8c6-da17abbb422e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {ba1164e2-a505-4300-9b28-9c0c0541fa78}, !- Air Inlet Node Name
  0.552512460664102,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.16575373819923,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7dbc7bd1-a9c2-4019-8451-d8dd7db31dc1}, !- Reheat Coil Name
  0.000107778545914362,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {53351976-f930-40d1-8ec8-71543da31716}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0dd46dbe-015f-4efd-8bb3-ebde3cd37839}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {3fc8c437-e86b-4b0a-9767-ad8ed5a1f06b}, !- Inlet Port
  {88817696-bd21-4721-b5e5-f9bdb6ceda6b}; !- Outlet Port

OS:Connection,
  {d2c96ea7-f958-424c-9089-a761b1e1755d}, !- Handle
  {0e1201b4-e0e0-42c2-b51b-0cbe31f031ee}, !- Source Object
  3,                                      !- Outlet Port
  {a36f5101-ab2b-49a1-aa79-f0629cddb102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc8c437-e86b-4b0a-9767-ad8ed5a1f06b}, !- Handle
  {949e3da0-524f-4a0e-9d75-c6dbeb380ab4}, !- Source Object
  2,                                      !- Outlet Port
  {0dd46dbe-015f-4efd-8bb3-ebde3cd37839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88817696-bd21-4721-b5e5-f9bdb6ceda6b}, !- Handle
  {0dd46dbe-015f-4efd-8bb3-ebde3cd37839}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e956a92-4197-4fc2-beec-06e675792712}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bda7aa4c-3613-47aa-8b92-26a494350726}, !- Inlet Port
  {ba1164e2-a505-4300-9b28-9c0c0541fa78}; !- Outlet Port

OS:Connection,
  {bda7aa4c-3613-47aa-8b92-26a494350726}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  3,                                      !- Outlet Port
  {2e956a92-4197-4fc2-beec-06e675792712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1164e2-a505-4300-9b28-9c0c0541fa78}, !- Handle
  {2e956a92-4197-4fc2-beec-06e675792712}, !- Source Object
  3,                                      !- Outlet Port
  {47de2559-e117-4856-a8c6-da17abbb422e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53351976-f930-40d1-8ec8-71543da31716}, !- Handle
  {47de2559-e117-4856-a8c6-da17abbb422e}, !- Source Object
  12,                                     !- Outlet Port
  {0e1201b4-e0e0-42c2-b51b-0cbe31f031ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5af75a4a-7a19-4231-9575-860be40aaff6}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  116.877384213846,                       !- U-Factor Times Area Value {W/K}
  0.000116084374702076,                   !- Maximum Water Flow Rate {m3/s}
  {120753dd-1b2d-49b7-9cef-a8504a7cae37}, !- Water Inlet Node Name
  {8ad49cec-2eac-4b0f-9144-1fa3efdb2d44}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5307.23831012926,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cce62d7a-0dfa-4068-9963-33f96e3f7b42}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4d3faced-628e-477c-a460-dd1d5deb590f}, !- Inlet Port
  {120753dd-1b2d-49b7-9cef-a8504a7cae37}; !- Outlet Port

OS:Connection,
  {4d3faced-628e-477c-a460-dd1d5deb590f}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  6,                                      !- Outlet Port
  {cce62d7a-0dfa-4068-9963-33f96e3f7b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94262b7d-23ca-43ff-a134-ce6c2ed89646}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8ad49cec-2eac-4b0f-9144-1fa3efdb2d44}, !- Inlet Port
  {267ddd36-a30d-4657-a22c-7e1d93ebf1f1}; !- Outlet Port

OS:Connection,
  {120753dd-1b2d-49b7-9cef-a8504a7cae37}, !- Handle
  {cce62d7a-0dfa-4068-9963-33f96e3f7b42}, !- Source Object
  3,                                      !- Outlet Port
  {5af75a4a-7a19-4231-9575-860be40aaff6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ad49cec-2eac-4b0f-9144-1fa3efdb2d44}, !- Handle
  {5af75a4a-7a19-4231-9575-860be40aaff6}, !- Source Object
  6,                                      !- Outlet Port
  {94262b7d-23ca-43ff-a134-ce6c2ed89646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {267ddd36-a30d-4657-a22c-7e1d93ebf1f1}, !- Handle
  {94262b7d-23ca-43ff-a134-ce6c2ed89646}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {99423777-df81-4fd8-a56b-8bd27d71b753}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Reheat Coil Controller, !- Name
  {5af75a4a-7a19-4231-9575-860be40aaff6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0793f513-07e2-4b81-b3e1-beb26e73e6e9}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {485f5244-6496-4bf9-82f5-51281773fc56}, !- Air Inlet Node Name
  0.461167733287982,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.138350319986395,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5af75a4a-7a19-4231-9575-860be40aaff6}, !- Reheat Coil Name
  0.000116084374702076,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06c5e95e-0bd7-410e-a392-38419fee9467}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f5c9c938-6e65-44b9-9c6c-e0fd6f36139e}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {06c5e95e-0bd7-410e-a392-38419fee9467}, !- Inlet Port
  {1c6eba81-74c3-4da7-8b13-2abd4ef54dec}; !- Outlet Port

OS:Node,
  {2264fc23-d391-4ed1-aa53-3a71ac8e5078}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Return Air Node, !- Name
  {bd5d936b-8168-4957-997b-47399c823f5d}, !- Inlet Port
  {5cf69b5a-72a4-4e1c-8ba8-a3d087258092}; !- Outlet Port

OS:Connection,
  {1c6eba81-74c3-4da7-8b13-2abd4ef54dec}, !- Handle
  {f5c9c938-6e65-44b9-9c6c-e0fd6f36139e}, !- Source Object
  3,                                      !- Outlet Port
  {4a4ffce4-8a1f-4ba2-b129-6d1281e0c5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5d936b-8168-4957-997b-47399c823f5d}, !- Handle
  {17ade1d1-e9ec-4067-8f88-abe2491cd47d}, !- Source Object
  2,                                      !- Outlet Port
  {2264fc23-d391-4ed1-aa53-3a71ac8e5078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf69b5a-72a4-4e1c-8ba8-a3d087258092}, !- Handle
  {2264fc23-d391-4ed1-aa53-3a71ac8e5078}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {89fece06-bc5a-4bb4-a95d-4a78afff08e3}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {36d201f0-803a-443a-8f60-8b743485acde}, !- Inlet Port
  {485f5244-6496-4bf9-82f5-51281773fc56}; !- Outlet Port

OS:Connection,
  {36d201f0-803a-443a-8f60-8b743485acde}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  4,                                      !- Outlet Port
  {89fece06-bc5a-4bb4-a95d-4a78afff08e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485f5244-6496-4bf9-82f5-51281773fc56}, !- Handle
  {89fece06-bc5a-4bb4-a95d-4a78afff08e3}, !- Source Object
  3,                                      !- Outlet Port
  {0793f513-07e2-4b81-b3e1-beb26e73e6e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06c5e95e-0bd7-410e-a392-38419fee9467}, !- Handle
  {0793f513-07e2-4b81-b3e1-beb26e73e6e9}, !- Source Object
  12,                                     !- Outlet Port
  {f5c9c938-6e65-44b9-9c6c-e0fd6f36139e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f1e07a51-dbbe-41e8-806f-acc4f5809eaf}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  120.899124093637,                       !- U-Factor Times Area Value {W/K}
  0.000150219902723897,                   !- Maximum Water Flow Rate {m3/s}
  {d7558378-1b9b-450a-b9be-a29eeed0475e}, !- Water Inlet Node Name
  {48e9b7f0-0ffa-4853-842a-ed266a2022d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6867.8736886533,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {38bb35bb-4248-4755-b7ce-da8867420e81}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {97013415-c78d-4f70-b745-b4e57bb76873}, !- Inlet Port
  {d7558378-1b9b-450a-b9be-a29eeed0475e}; !- Outlet Port

OS:Connection,
  {97013415-c78d-4f70-b745-b4e57bb76873}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  7,                                      !- Outlet Port
  {38bb35bb-4248-4755-b7ce-da8867420e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2493c797-a6db-4497-93a1-783688a4a625}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {48e9b7f0-0ffa-4853-842a-ed266a2022d5}, !- Inlet Port
  {f69719fa-7b1c-448a-abc9-c20cdfcf029f}; !- Outlet Port

OS:Connection,
  {d7558378-1b9b-450a-b9be-a29eeed0475e}, !- Handle
  {38bb35bb-4248-4755-b7ce-da8867420e81}, !- Source Object
  3,                                      !- Outlet Port
  {f1e07a51-dbbe-41e8-806f-acc4f5809eaf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48e9b7f0-0ffa-4853-842a-ed266a2022d5}, !- Handle
  {f1e07a51-dbbe-41e8-806f-acc4f5809eaf}, !- Source Object
  6,                                      !- Outlet Port
  {2493c797-a6db-4497-93a1-783688a4a625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f69719fa-7b1c-448a-abc9-c20cdfcf029f}, !- Handle
  {2493c797-a6db-4497-93a1-783688a4a625}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {08a04841-4585-4f3d-8d87-86eb39c3edd4}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Reheat Coil Controller, !- Name
  {f1e07a51-dbbe-41e8-806f-acc4f5809eaf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c6ac7d0a-391c-4f8d-98b2-97d9a59f0007}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {6dd1d344-512b-4fff-b342-659841126d19}, !- Air Inlet Node Name
  2.06721936469457,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.620165809408372,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f1e07a51-dbbe-41e8-806f-acc4f5809eaf}, !- Reheat Coil Name
  0.000150219902723897,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4341035a-a4c8-48bc-8181-3ea7d1f12d03}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3442f380-e303-4559-987b-9feb147f14ea}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4341035a-a4c8-48bc-8181-3ea7d1f12d03}, !- Inlet Port
  {1496d254-36ab-458f-b7da-6ba9c0cd95db}; !- Outlet Port

OS:Node,
  {06d26c94-3811-41dc-865c-cefd116cc1bb}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Return Air Node, !- Name
  {a92c27c9-6988-4825-8062-37a8aa976382}, !- Inlet Port
  {49e3db50-2d95-4451-b94e-54107ce30ce2}; !- Outlet Port

OS:Connection,
  {1496d254-36ab-458f-b7da-6ba9c0cd95db}, !- Handle
  {3442f380-e303-4559-987b-9feb147f14ea}, !- Source Object
  3,                                      !- Outlet Port
  {8266f838-8643-427b-81c2-bea4480e6801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a92c27c9-6988-4825-8062-37a8aa976382}, !- Handle
  {a259e890-836b-4d01-a9c9-d376b743e433}, !- Source Object
  2,                                      !- Outlet Port
  {06d26c94-3811-41dc-865c-cefd116cc1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e3db50-2d95-4451-b94e-54107ce30ce2}, !- Handle
  {06d26c94-3811-41dc-865c-cefd116cc1bb}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {05d83545-9b36-43b7-bde2-9f618bd416d0}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {04525bed-1ae3-4a48-aa3f-693e54e5e1fa}, !- Inlet Port
  {6dd1d344-512b-4fff-b342-659841126d19}; !- Outlet Port

OS:Connection,
  {04525bed-1ae3-4a48-aa3f-693e54e5e1fa}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  5,                                      !- Outlet Port
  {05d83545-9b36-43b7-bde2-9f618bd416d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd1d344-512b-4fff-b342-659841126d19}, !- Handle
  {05d83545-9b36-43b7-bde2-9f618bd416d0}, !- Source Object
  3,                                      !- Outlet Port
  {c6ac7d0a-391c-4f8d-98b2-97d9a59f0007}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4341035a-a4c8-48bc-8181-3ea7d1f12d03}, !- Handle
  {c6ac7d0a-391c-4f8d-98b2-97d9a59f0007}, !- Source Object
  12,                                     !- Outlet Port
  {3442f380-e303-4559-987b-9feb147f14ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2b38eba6-34c0-4cf7-964d-96b8fc9251e0}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  423.044297249676,                       !- U-Factor Times Area Value {W/K}
  0.000458187567905898,                   !- Maximum Water Flow Rate {m3/s}
  {0d2a5fdf-b652-4591-b2d0-aebe1d5c706d}, !- Water Inlet Node Name
  {fd22e884-8534-4431-9f82-62a2c5d46eda}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  20947.7857795762,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a097795-8e89-43a2-b86c-b690b113a0b7}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {588ac139-9262-4975-af77-e7ce6d86e14e}, !- Inlet Port
  {0d2a5fdf-b652-4591-b2d0-aebe1d5c706d}; !- Outlet Port

OS:Connection,
  {588ac139-9262-4975-af77-e7ce6d86e14e}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  8,                                      !- Outlet Port
  {8a097795-8e89-43a2-b86c-b690b113a0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59e20c02-6757-40a6-9cdb-a605bbc8fd07}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {fd22e884-8534-4431-9f82-62a2c5d46eda}, !- Inlet Port
  {f13bc9cd-e14f-4fcf-94b0-2139d10c56c9}; !- Outlet Port

OS:Connection,
  {0d2a5fdf-b652-4591-b2d0-aebe1d5c706d}, !- Handle
  {8a097795-8e89-43a2-b86c-b690b113a0b7}, !- Source Object
  3,                                      !- Outlet Port
  {2b38eba6-34c0-4cf7-964d-96b8fc9251e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd22e884-8534-4431-9f82-62a2c5d46eda}, !- Handle
  {2b38eba6-34c0-4cf7-964d-96b8fc9251e0}, !- Source Object
  6,                                      !- Outlet Port
  {59e20c02-6757-40a6-9cdb-a605bbc8fd07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f13bc9cd-e14f-4fcf-94b0-2139d10c56c9}, !- Handle
  {59e20c02-6757-40a6-9cdb-a605bbc8fd07}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fe9a5d27-796d-466c-94db-66ef49e6d704}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Reheat Coil Controller, !- Name
  {2b38eba6-34c0-4cf7-964d-96b8fc9251e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {686abc20-6706-4f65-a594-0dae8113c399}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {e248a441-7aee-4b05-a7e5-54e70e6c0e35}, !- Air Inlet Node Name
  2.38843462385661,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.716530387156983,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2b38eba6-34c0-4cf7-964d-96b8fc9251e0}, !- Reheat Coil Name
  0.000458187567905898,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c84b28d8-b927-4026-bbcd-51d38e7d25ae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bd43fa8d-d267-4895-b945-ba5e5eac1cd1}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c84b28d8-b927-4026-bbcd-51d38e7d25ae}, !- Inlet Port
  {92dc37b5-f99d-4ca2-a554-160c75aa1d03}; !- Outlet Port

OS:Node,
  {220e7f13-5f9e-4cbb-a49e-ee1f538539a6}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Return Air Node, !- Name
  {6d64f302-0504-4142-bea1-4cdaf50bb63b}, !- Inlet Port
  {76a0e832-fa68-428c-a83b-30815bd1b857}; !- Outlet Port

OS:Connection,
  {92dc37b5-f99d-4ca2-a554-160c75aa1d03}, !- Handle
  {bd43fa8d-d267-4895-b945-ba5e5eac1cd1}, !- Source Object
  3,                                      !- Outlet Port
  {e6df9c8c-53d9-429f-ac0d-e355814550a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d64f302-0504-4142-bea1-4cdaf50bb63b}, !- Handle
  {98517bfa-a262-4bc7-8b37-b528b90b4110}, !- Source Object
  2,                                      !- Outlet Port
  {220e7f13-5f9e-4cbb-a49e-ee1f538539a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a0e832-fa68-428c-a83b-30815bd1b857}, !- Handle
  {220e7f13-5f9e-4cbb-a49e-ee1f538539a6}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a9c82b38-4a0c-43d8-a0ff-b7554dcf6c14}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0c73dbc0-58e2-4196-83a9-49b93aac0ba1}, !- Inlet Port
  {e248a441-7aee-4b05-a7e5-54e70e6c0e35}; !- Outlet Port

OS:Connection,
  {0c73dbc0-58e2-4196-83a9-49b93aac0ba1}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  6,                                      !- Outlet Port
  {a9c82b38-4a0c-43d8-a0ff-b7554dcf6c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e248a441-7aee-4b05-a7e5-54e70e6c0e35}, !- Handle
  {a9c82b38-4a0c-43d8-a0ff-b7554dcf6c14}, !- Source Object
  3,                                      !- Outlet Port
  {686abc20-6706-4f65-a594-0dae8113c399}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c84b28d8-b927-4026-bbcd-51d38e7d25ae}, !- Handle
  {686abc20-6706-4f65-a594-0dae8113c399}, !- Source Object
  12,                                     !- Outlet Port
  {bd43fa8d-d267-4895-b945-ba5e5eac1cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {93563037-66b4-43de-bcc7-abd398479258}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  99.6461982966141,                       !- U-Factor Times Area Value {W/K}
  0.000105801220958781,                   !- Maximum Water Flow Rate {m3/s}
  {aea68776-12b2-4a7f-acfb-4578205854bd}, !- Water Inlet Node Name
  {6b7345eb-203a-4154-90ec-45339eb7e393}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4837.10486077032,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95c2d6c7-8591-4b10-96f1-af32cf2d5083}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {40591cfb-3f50-4aeb-8426-d229106a3aab}, !- Inlet Port
  {aea68776-12b2-4a7f-acfb-4578205854bd}; !- Outlet Port

OS:Connection,
  {40591cfb-3f50-4aeb-8426-d229106a3aab}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  9,                                      !- Outlet Port
  {95c2d6c7-8591-4b10-96f1-af32cf2d5083}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c07b1823-57ed-4b6b-903e-c0efd9f2511c}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6b7345eb-203a-4154-90ec-45339eb7e393}, !- Inlet Port
  {cf1436f6-3766-4132-96fe-0e595810dc63}; !- Outlet Port

OS:Connection,
  {aea68776-12b2-4a7f-acfb-4578205854bd}, !- Handle
  {95c2d6c7-8591-4b10-96f1-af32cf2d5083}, !- Source Object
  3,                                      !- Outlet Port
  {93563037-66b4-43de-bcc7-abd398479258}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b7345eb-203a-4154-90ec-45339eb7e393}, !- Handle
  {93563037-66b4-43de-bcc7-abd398479258}, !- Source Object
  6,                                      !- Outlet Port
  {c07b1823-57ed-4b6b-903e-c0efd9f2511c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1436f6-3766-4132-96fe-0e595810dc63}, !- Handle
  {c07b1823-57ed-4b6b-903e-c0efd9f2511c}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {44125f01-687e-4409-be98-10f200efa9f9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Reheat Coil Controller, !- Name
  {93563037-66b4-43de-bcc7-abd398479258}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a0b4c4a7-0594-490f-aa6c-2d19d74478fc}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {973c664f-c746-4e38-be39-2883aa995478}, !- Air Inlet Node Name
  0.512078320178237,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.153623496053471,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {93563037-66b4-43de-bcc7-abd398479258}, !- Reheat Coil Name
  0.000105801220958781,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0ea29f2-3b2b-45c2-b01c-19bf584ce4e3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a76dbfb-ba3f-4e24-b35e-33a339be2af3}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e0ea29f2-3b2b-45c2-b01c-19bf584ce4e3}, !- Inlet Port
  {7d210a0f-c283-457c-9658-d2e37377700b}; !- Outlet Port

OS:Node,
  {5f93dea0-2a1c-496e-87bf-fc9281232802}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Return Air Node, !- Name
  {664b2367-2413-4146-94e7-37184b240817}, !- Inlet Port
  {68cd803e-dd76-4b0b-ac49-9ad5ee523789}; !- Outlet Port

OS:Connection,
  {7d210a0f-c283-457c-9658-d2e37377700b}, !- Handle
  {5a76dbfb-ba3f-4e24-b35e-33a339be2af3}, !- Source Object
  3,                                      !- Outlet Port
  {b0768cc4-e4ef-4c47-aa1a-6e0d62ec08d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664b2367-2413-4146-94e7-37184b240817}, !- Handle
  {a8adfb4d-6e51-418a-94a0-2bcbe2ac015f}, !- Source Object
  2,                                      !- Outlet Port
  {5f93dea0-2a1c-496e-87bf-fc9281232802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68cd803e-dd76-4b0b-ac49-9ad5ee523789}, !- Handle
  {5f93dea0-2a1c-496e-87bf-fc9281232802}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b3a9a865-889f-41c5-b1af-9badce8abed6}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {577f39b4-ac3a-46ee-8d92-9db979ab2c43}, !- Inlet Port
  {973c664f-c746-4e38-be39-2883aa995478}; !- Outlet Port

OS:Connection,
  {577f39b4-ac3a-46ee-8d92-9db979ab2c43}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  7,                                      !- Outlet Port
  {b3a9a865-889f-41c5-b1af-9badce8abed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973c664f-c746-4e38-be39-2883aa995478}, !- Handle
  {b3a9a865-889f-41c5-b1af-9badce8abed6}, !- Source Object
  3,                                      !- Outlet Port
  {a0b4c4a7-0594-490f-aa6c-2d19d74478fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0ea29f2-3b2b-45c2-b01c-19bf584ce4e3}, !- Handle
  {a0b4c4a7-0594-490f-aa6c-2d19d74478fc}, !- Source Object
  12,                                     !- Outlet Port
  {5a76dbfb-ba3f-4e24-b35e-33a339be2af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab19fbb7-d9c3-4d13-b3e0-9852604862c4}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  118.243747233597,                       !- U-Factor Times Area Value {W/K}
  0.00011407834070688,                    !- Maximum Water Flow Rate {m3/s}
  {8188cda0-845f-4f97-b6b8-e1744a818701}, !- Water Inlet Node Name
  {f20b8942-3707-49d0-a221-e14acce96641}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5215.52484310971,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c4d485dc-ee05-49f7-bacc-e6141f0d7774}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {64667298-8a9c-4022-bbe9-e59376e4b73a}, !- Inlet Port
  {8188cda0-845f-4f97-b6b8-e1744a818701}; !- Outlet Port

OS:Connection,
  {64667298-8a9c-4022-bbe9-e59376e4b73a}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  10,                                     !- Outlet Port
  {c4d485dc-ee05-49f7-bacc-e6141f0d7774}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf7ae63c-d16b-49df-8547-3ea18d5c9c0e}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f20b8942-3707-49d0-a221-e14acce96641}, !- Inlet Port
  {0c530bb0-e5b8-49dc-bd6f-41a522441511}; !- Outlet Port

OS:Connection,
  {8188cda0-845f-4f97-b6b8-e1744a818701}, !- Handle
  {c4d485dc-ee05-49f7-bacc-e6141f0d7774}, !- Source Object
  3,                                      !- Outlet Port
  {ab19fbb7-d9c3-4d13-b3e0-9852604862c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f20b8942-3707-49d0-a221-e14acce96641}, !- Handle
  {ab19fbb7-d9c3-4d13-b3e0-9852604862c4}, !- Source Object
  6,                                      !- Outlet Port
  {bf7ae63c-d16b-49df-8547-3ea18d5c9c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c530bb0-e5b8-49dc-bd6f-41a522441511}, !- Handle
  {bf7ae63c-d16b-49df-8547-3ea18d5c9c0e}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d7cc052b-a4e7-4060-bb5b-acc0453b9a06}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Reheat Coil Controller, !- Name
  {ab19fbb7-d9c3-4d13-b3e0-9852604862c4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {783355c0-217f-4af6-944b-c64af34dc986}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {86c47aa5-8882-499a-bea2-d28aa2cad671}, !- Air Inlet Node Name
  0.423409129487938,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.127022738846381,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab19fbb7-d9c3-4d13-b3e0-9852604862c4}, !- Reheat Coil Name
  0.00011407834070688,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3e351dec-4dec-40b5-8e81-752f7930271f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7055ac52-73bf-42cf-9714-461d75d40c6f}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3e351dec-4dec-40b5-8e81-752f7930271f}, !- Inlet Port
  {a6b74892-a55c-4ee8-8fe1-dfdcf3fbd751}; !- Outlet Port

OS:Node,
  {91943027-3a03-43cf-88e6-dfdd3c631c03}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Return Air Node, !- Name
  {e5de9391-29a7-4701-bef8-71630acaa8cb}, !- Inlet Port
  {23d26439-7ca2-4b9d-a00e-8b703b26deab}; !- Outlet Port

OS:Connection,
  {a6b74892-a55c-4ee8-8fe1-dfdcf3fbd751}, !- Handle
  {7055ac52-73bf-42cf-9714-461d75d40c6f}, !- Source Object
  3,                                      !- Outlet Port
  {ac4b2648-f11f-4c9b-8c77-a486773b5593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5de9391-29a7-4701-bef8-71630acaa8cb}, !- Handle
  {18a66fed-eeec-4977-887f-a5de27841520}, !- Source Object
  2,                                      !- Outlet Port
  {91943027-3a03-43cf-88e6-dfdd3c631c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d26439-7ca2-4b9d-a00e-8b703b26deab}, !- Handle
  {91943027-3a03-43cf-88e6-dfdd3c631c03}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c6c2aa42-cd7b-4e0d-9bea-ddbd17c2afbc}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7f1a5114-3503-4c61-83ff-0d8cb8c4cc89}, !- Inlet Port
  {86c47aa5-8882-499a-bea2-d28aa2cad671}; !- Outlet Port

OS:Connection,
  {7f1a5114-3503-4c61-83ff-0d8cb8c4cc89}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  8,                                      !- Outlet Port
  {c6c2aa42-cd7b-4e0d-9bea-ddbd17c2afbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c47aa5-8882-499a-bea2-d28aa2cad671}, !- Handle
  {c6c2aa42-cd7b-4e0d-9bea-ddbd17c2afbc}, !- Source Object
  3,                                      !- Outlet Port
  {783355c0-217f-4af6-944b-c64af34dc986}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e351dec-4dec-40b5-8e81-752f7930271f}, !- Handle
  {783355c0-217f-4af6-944b-c64af34dc986}, !- Source Object
  12,                                     !- Outlet Port
  {7055ac52-73bf-42cf-9714-461d75d40c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8f68678b-3c56-49e7-bc6d-d03296fa9ec8}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  61.3920248281302,                       !- U-Factor Times Area Value {W/K}
  6.94068433228676e-05,                   !- Maximum Water Flow Rate {m3/s}
  {080109d6-46f7-4f86-8204-f30719513ff3}, !- Water Inlet Node Name
  {8e6eff78-2909-4159-8d75-09ddc30dcbbb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3173.19758850952,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bd988779-539b-4fff-9d17-44d4c0797911}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9a72ec17-bacb-46de-b883-3fe39b1e3137}, !- Inlet Port
  {080109d6-46f7-4f86-8204-f30719513ff3}; !- Outlet Port

OS:Connection,
  {9a72ec17-bacb-46de-b883-3fe39b1e3137}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  11,                                     !- Outlet Port
  {bd988779-539b-4fff-9d17-44d4c0797911}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9239ed0-a0a5-4679-a4d5-988112a43782}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8e6eff78-2909-4159-8d75-09ddc30dcbbb}, !- Inlet Port
  {2e1b38e4-adea-4432-9bd9-9d488abb30ef}; !- Outlet Port

OS:Connection,
  {080109d6-46f7-4f86-8204-f30719513ff3}, !- Handle
  {bd988779-539b-4fff-9d17-44d4c0797911}, !- Source Object
  3,                                      !- Outlet Port
  {8f68678b-3c56-49e7-bc6d-d03296fa9ec8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e6eff78-2909-4159-8d75-09ddc30dcbbb}, !- Handle
  {8f68678b-3c56-49e7-bc6d-d03296fa9ec8}, !- Source Object
  6,                                      !- Outlet Port
  {f9239ed0-a0a5-4679-a4d5-988112a43782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1b38e4-adea-4432-9bd9-9d488abb30ef}, !- Handle
  {f9239ed0-a0a5-4679-a4d5-988112a43782}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b7d57fa9-a3a1-4b92-a30d-fa88767383ab}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Reheat Coil Controller, !- Name
  {8f68678b-3c56-49e7-bc6d-d03296fa9ec8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {67d784a6-dfa9-4d4a-8006-8974dffc7f5b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {530a3c0e-674d-4ccf-9e6e-ee766451bc73}, !- Air Inlet Node Name
  0.441886336865783,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.132565901059735,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8f68678b-3c56-49e7-bc6d-d03296fa9ec8}, !- Reheat Coil Name
  6.94068433228676e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {86aca516-5feb-4886-a0f3-19431105b84b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a4dd2a0-94d4-41fd-90cb-afed89e292ce}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {86aca516-5feb-4886-a0f3-19431105b84b}, !- Inlet Port
  {8b184647-6213-4645-aa22-772c87732b3c}; !- Outlet Port

OS:Node,
  {e9e3594e-ab43-45fd-8942-e139d2103a84}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Return Air Node, !- Name
  {b0cc02eb-27c9-4a1a-b612-d3049af5d896}, !- Inlet Port
  {0899fe1c-669a-43af-a37e-73f44a77652f}; !- Outlet Port

OS:Connection,
  {8b184647-6213-4645-aa22-772c87732b3c}, !- Handle
  {0a4dd2a0-94d4-41fd-90cb-afed89e292ce}, !- Source Object
  3,                                      !- Outlet Port
  {ddd4518a-a448-48e1-b98d-78149c6bf875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0cc02eb-27c9-4a1a-b612-d3049af5d896}, !- Handle
  {c1022783-c1c3-4ea9-82f6-1198449118c8}, !- Source Object
  2,                                      !- Outlet Port
  {e9e3594e-ab43-45fd-8942-e139d2103a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0899fe1c-669a-43af-a37e-73f44a77652f}, !- Handle
  {e9e3594e-ab43-45fd-8942-e139d2103a84}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7da22d52-b8d4-43aa-8b54-b53e1870808f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {285f49e0-2ede-4785-9d7f-8657ce86e529}, !- Inlet Port
  {530a3c0e-674d-4ccf-9e6e-ee766451bc73}; !- Outlet Port

OS:Connection,
  {285f49e0-2ede-4785-9d7f-8657ce86e529}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  9,                                      !- Outlet Port
  {7da22d52-b8d4-43aa-8b54-b53e1870808f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530a3c0e-674d-4ccf-9e6e-ee766451bc73}, !- Handle
  {7da22d52-b8d4-43aa-8b54-b53e1870808f}, !- Source Object
  3,                                      !- Outlet Port
  {67d784a6-dfa9-4d4a-8006-8974dffc7f5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86aca516-5feb-4886-a0f3-19431105b84b}, !- Handle
  {67d784a6-dfa9-4d4a-8006-8974dffc7f5b}, !- Source Object
  12,                                     !- Outlet Port
  {0a4dd2a0-94d4-41fd-90cb-afed89e292ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b8958e0b-8616-4454-ba33-f71777a3db35}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  28.7986355765201,                       !- U-Factor Times Area Value {W/K}
  3.65146992733847e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d4a0d9fa-0a75-4d98-9809-37f9ee16cf19}, !- Water Inlet Node Name
  {13f80cb0-e5a7-4b2c-bcd5-2e6b6ba95c47}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1669.40823314002,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2c1c2dc-d3e0-43b2-9afc-f91b1fdd9dbc}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6bfe6a16-4724-41e1-9a27-1b8d300d1924}, !- Inlet Port
  {d4a0d9fa-0a75-4d98-9809-37f9ee16cf19}; !- Outlet Port

OS:Connection,
  {6bfe6a16-4724-41e1-9a27-1b8d300d1924}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  12,                                     !- Outlet Port
  {a2c1c2dc-d3e0-43b2-9afc-f91b1fdd9dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c759307-169c-4787-8248-baca53dfd3bb}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {13f80cb0-e5a7-4b2c-bcd5-2e6b6ba95c47}, !- Inlet Port
  {b807732e-41ad-4e5e-98f2-16876f147955}; !- Outlet Port

OS:Connection,
  {d4a0d9fa-0a75-4d98-9809-37f9ee16cf19}, !- Handle
  {a2c1c2dc-d3e0-43b2-9afc-f91b1fdd9dbc}, !- Source Object
  3,                                      !- Outlet Port
  {b8958e0b-8616-4454-ba33-f71777a3db35}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {13f80cb0-e5a7-4b2c-bcd5-2e6b6ba95c47}, !- Handle
  {b8958e0b-8616-4454-ba33-f71777a3db35}, !- Source Object
  6,                                      !- Outlet Port
  {1c759307-169c-4787-8248-baca53dfd3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b807732e-41ad-4e5e-98f2-16876f147955}, !- Handle
  {1c759307-169c-4787-8248-baca53dfd3bb}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5549812d-6f6a-42b2-8a44-ac2360044a78}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Reheat Coil Controller, !- Name
  {b8958e0b-8616-4454-ba33-f71777a3db35}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d1d86e25-8e60-41c7-a74d-1632954a773e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {4a1467b4-a8d0-4ac2-999f-b082c3f9a8d6}, !- Air Inlet Node Name
  0.601897750780738,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.180569325234221,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b8958e0b-8616-4454-ba33-f71777a3db35}, !- Reheat Coil Name
  3.65146992733847e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {21f94260-27db-40b0-9158-f1df2ee2dace}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dc7af7c9-f2c9-4d0f-bcbc-1cd0ee955281}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {21f94260-27db-40b0-9158-f1df2ee2dace}, !- Inlet Port
  {ca7ee8c3-5d28-49d8-9adf-d5c29a480f2e}; !- Outlet Port

OS:Node,
  {5fd3bf08-93f8-4248-847d-8aa2cf8b6691}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Return Air Node, !- Name
  {83931d56-e3bd-469d-bdc5-53946f0d4f6a}, !- Inlet Port
  {765abb8a-4abd-45ad-b6a4-39e74025cef2}; !- Outlet Port

OS:Connection,
  {ca7ee8c3-5d28-49d8-9adf-d5c29a480f2e}, !- Handle
  {dc7af7c9-f2c9-4d0f-bcbc-1cd0ee955281}, !- Source Object
  3,                                      !- Outlet Port
  {c1369de0-00bc-4f41-92c4-d9e807a631ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83931d56-e3bd-469d-bdc5-53946f0d4f6a}, !- Handle
  {6a01b12f-6a31-464a-9fd3-f3fcb768c2ff}, !- Source Object
  2,                                      !- Outlet Port
  {5fd3bf08-93f8-4248-847d-8aa2cf8b6691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {765abb8a-4abd-45ad-b6a4-39e74025cef2}, !- Handle
  {5fd3bf08-93f8-4248-847d-8aa2cf8b6691}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a589d5be-cf48-4b76-9736-99f7fa4b22de}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ddbf39d4-f981-4613-8239-354a7d04d7b5}, !- Inlet Port
  {4a1467b4-a8d0-4ac2-999f-b082c3f9a8d6}; !- Outlet Port

OS:Connection,
  {ddbf39d4-f981-4613-8239-354a7d04d7b5}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  10,                                     !- Outlet Port
  {a589d5be-cf48-4b76-9736-99f7fa4b22de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a1467b4-a8d0-4ac2-999f-b082c3f9a8d6}, !- Handle
  {a589d5be-cf48-4b76-9736-99f7fa4b22de}, !- Source Object
  3,                                      !- Outlet Port
  {d1d86e25-8e60-41c7-a74d-1632954a773e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21f94260-27db-40b0-9158-f1df2ee2dace}, !- Handle
  {d1d86e25-8e60-41c7-a74d-1632954a773e}, !- Source Object
  12,                                     !- Outlet Port
  {dc7af7c9-f2c9-4d0f-bcbc-1cd0ee955281}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7df7cd6e-20b5-436d-bce0-c628f28a0afa}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  60.7946038389585,                       !- U-Factor Times Area Value {W/K}
  6.82298572568222e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a2719ad0-651d-4c12-ae7f-85d584e1fe12}, !- Water Inlet Node Name
  {f4608c39-5827-419d-9871-f77a4f9b2b51}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3119.3871979532,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {579b7ffb-9f75-4480-9b92-94d53e459641}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4b5fe5e2-d696-480e-a2dc-65e56cdfc7ab}, !- Inlet Port
  {a2719ad0-651d-4c12-ae7f-85d584e1fe12}; !- Outlet Port

OS:Connection,
  {4b5fe5e2-d696-480e-a2dc-65e56cdfc7ab}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  13,                                     !- Outlet Port
  {579b7ffb-9f75-4480-9b92-94d53e459641}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4db222ce-25b0-497e-a35f-ac03a1ea2211}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f4608c39-5827-419d-9871-f77a4f9b2b51}, !- Inlet Port
  {eff6c8e3-e93f-4c9c-91bc-9fbacff43c23}; !- Outlet Port

OS:Connection,
  {a2719ad0-651d-4c12-ae7f-85d584e1fe12}, !- Handle
  {579b7ffb-9f75-4480-9b92-94d53e459641}, !- Source Object
  3,                                      !- Outlet Port
  {7df7cd6e-20b5-436d-bce0-c628f28a0afa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f4608c39-5827-419d-9871-f77a4f9b2b51}, !- Handle
  {7df7cd6e-20b5-436d-bce0-c628f28a0afa}, !- Source Object
  6,                                      !- Outlet Port
  {4db222ce-25b0-497e-a35f-ac03a1ea2211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff6c8e3-e93f-4c9c-91bc-9fbacff43c23}, !- Handle
  {4db222ce-25b0-497e-a35f-ac03a1ea2211}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {214897c6-0094-47d2-9365-d2913451630c}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Reheat Coil Controller, !- Name
  {7df7cd6e-20b5-436d-bce0-c628f28a0afa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bc89ec1e-49e2-401b-84d7-f267b511936f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {44192a9c-3bf9-4259-9278-e5c8324a79c7}, !- Air Inlet Node Name
  0.417647396817956,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.125294219045387,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7df7cd6e-20b5-436d-bce0-c628f28a0afa}, !- Reheat Coil Name
  6.82298572568222e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {141eed10-b01c-4c47-aae3-78eac0999da9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f9f3aefc-e7b0-4a8f-8c6f-09246cc566f7}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {141eed10-b01c-4c47-aae3-78eac0999da9}, !- Inlet Port
  {26cd26c3-476a-4c2a-8d63-5042e4ad867a}; !- Outlet Port

OS:Node,
  {e5fa8a74-99bb-4618-b7dc-ff6d710ee3ed}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Return Air Node, !- Name
  {b9683f12-c0c6-45ec-aae0-614465690e9a}, !- Inlet Port
  {4cc66294-1d46-4c2e-9f65-64ea7dd693dc}; !- Outlet Port

OS:Connection,
  {26cd26c3-476a-4c2a-8d63-5042e4ad867a}, !- Handle
  {f9f3aefc-e7b0-4a8f-8c6f-09246cc566f7}, !- Source Object
  3,                                      !- Outlet Port
  {f99e0c5d-a3bb-43f6-8f1c-1968066017d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9683f12-c0c6-45ec-aae0-614465690e9a}, !- Handle
  {3f8d8b3f-816b-4912-b9fd-b1c650248a4e}, !- Source Object
  2,                                      !- Outlet Port
  {e5fa8a74-99bb-4618-b7dc-ff6d710ee3ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc66294-1d46-4c2e-9f65-64ea7dd693dc}, !- Handle
  {e5fa8a74-99bb-4618-b7dc-ff6d710ee3ed}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6dc00124-53c4-4fb7-9723-e07d68649646}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1db7eae9-0f50-4129-a54d-4ac549346a2a}, !- Inlet Port
  {44192a9c-3bf9-4259-9278-e5c8324a79c7}; !- Outlet Port

OS:Connection,
  {1db7eae9-0f50-4129-a54d-4ac549346a2a}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  11,                                     !- Outlet Port
  {6dc00124-53c4-4fb7-9723-e07d68649646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44192a9c-3bf9-4259-9278-e5c8324a79c7}, !- Handle
  {6dc00124-53c4-4fb7-9723-e07d68649646}, !- Source Object
  3,                                      !- Outlet Port
  {bc89ec1e-49e2-401b-84d7-f267b511936f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {141eed10-b01c-4c47-aae3-78eac0999da9}, !- Handle
  {bc89ec1e-49e2-401b-84d7-f267b511936f}, !- Source Object
  12,                                     !- Outlet Port
  {f9f3aefc-e7b0-4a8f-8c6f-09246cc566f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f2529b27-1211-46a8-9864-085f09d4ad5b}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  122.181090321747,                       !- U-Factor Times Area Value {W/K}
  0.000126928997486715,                   !- Maximum Water Flow Rate {m3/s}
  {e513ff88-d33d-478e-b6c0-455db26bf437}, !- Water Inlet Node Name
  {8dde07c3-de85-4c37-88af-73179e71c51d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5803.04145029562,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {69593c28-26ce-45ec-9d3a-76c7f69205f6}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {acdca0cd-725c-41b4-bb5c-911014f4bcde}, !- Inlet Port
  {e513ff88-d33d-478e-b6c0-455db26bf437}; !- Outlet Port

OS:Connection,
  {acdca0cd-725c-41b4-bb5c-911014f4bcde}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  14,                                     !- Outlet Port
  {69593c28-26ce-45ec-9d3a-76c7f69205f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {845df8e9-198b-4cea-b87a-5fdadf567304}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8dde07c3-de85-4c37-88af-73179e71c51d}, !- Inlet Port
  {78d14d07-ee34-4698-8637-45142139de59}; !- Outlet Port

OS:Connection,
  {e513ff88-d33d-478e-b6c0-455db26bf437}, !- Handle
  {69593c28-26ce-45ec-9d3a-76c7f69205f6}, !- Source Object
  3,                                      !- Outlet Port
  {f2529b27-1211-46a8-9864-085f09d4ad5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8dde07c3-de85-4c37-88af-73179e71c51d}, !- Handle
  {f2529b27-1211-46a8-9864-085f09d4ad5b}, !- Source Object
  6,                                      !- Outlet Port
  {845df8e9-198b-4cea-b87a-5fdadf567304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d14d07-ee34-4698-8637-45142139de59}, !- Handle
  {845df8e9-198b-4cea-b87a-5fdadf567304}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {09e14f42-4c7f-4d24-8c1a-1f98a0cd4836}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Reheat Coil Controller, !- Name
  {f2529b27-1211-46a8-9864-085f09d4ad5b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ae6fb43-b3af-41be-8ebf-b0b135a7dede}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {23e60ff2-cea6-4640-8f62-526cd780852c}, !- Air Inlet Node Name
  0.571465136401937,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.171439540920581,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f2529b27-1211-46a8-9864-085f09d4ad5b}, !- Reheat Coil Name
  0.000126928997486715,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d6f076c-6dd4-4ec2-beba-0a53cc303356}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aadebd95-ee0f-4c0f-8dc1-da046a3a295f}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6d6f076c-6dd4-4ec2-beba-0a53cc303356}, !- Inlet Port
  {fadcf98e-3828-4ae8-a30e-ed145e4dfdc9}; !- Outlet Port

OS:Node,
  {5f2e9692-7490-4ba4-88a9-8ed458e99707}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Return Air Node, !- Name
  {21d716e0-0e07-48e5-b6c2-76afb597ab88}, !- Inlet Port
  {439b4dd9-3ecb-4358-80f6-419bdb96d7ca}; !- Outlet Port

OS:Connection,
  {fadcf98e-3828-4ae8-a30e-ed145e4dfdc9}, !- Handle
  {aadebd95-ee0f-4c0f-8dc1-da046a3a295f}, !- Source Object
  3,                                      !- Outlet Port
  {6f5b5b47-e790-444b-8ddb-e5e1b55331d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d716e0-0e07-48e5-b6c2-76afb597ab88}, !- Handle
  {3bebf141-e52b-4a16-90fc-1cf6d8b9b812}, !- Source Object
  2,                                      !- Outlet Port
  {5f2e9692-7490-4ba4-88a9-8ed458e99707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {439b4dd9-3ecb-4358-80f6-419bdb96d7ca}, !- Handle
  {5f2e9692-7490-4ba4-88a9-8ed458e99707}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bde6938d-a263-4849-a905-5355dee71934}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {39c4fc69-dca2-4bd4-a19d-fcb54e13d040}, !- Inlet Port
  {23e60ff2-cea6-4640-8f62-526cd780852c}; !- Outlet Port

OS:Connection,
  {39c4fc69-dca2-4bd4-a19d-fcb54e13d040}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  12,                                     !- Outlet Port
  {bde6938d-a263-4849-a905-5355dee71934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e60ff2-cea6-4640-8f62-526cd780852c}, !- Handle
  {bde6938d-a263-4849-a905-5355dee71934}, !- Source Object
  3,                                      !- Outlet Port
  {0ae6fb43-b3af-41be-8ebf-b0b135a7dede}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d6f076c-6dd4-4ec2-beba-0a53cc303356}, !- Handle
  {0ae6fb43-b3af-41be-8ebf-b0b135a7dede}, !- Source Object
  12,                                     !- Outlet Port
  {aadebd95-ee0f-4c0f-8dc1-da046a3a295f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f59e42a8-b063-4a5a-a375-1f93196f60c7}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  108.645877344085,                       !- U-Factor Times Area Value {W/K}
  0.000101044887538213,                   !- Maximum Water Flow Rate {m3/s}
  {019e0dbb-01b3-4334-872f-21dc5f40fb31}, !- Water Inlet Node Name
  {bd9fb052-6867-4f9a-afd9-916cd3b44360}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4619.65100438204,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1478402d-0352-4bc7-8f90-9fdce1dd94a9}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {aa00391f-4afd-404b-b804-f296a7c82d11}, !- Inlet Port
  {019e0dbb-01b3-4334-872f-21dc5f40fb31}; !- Outlet Port

OS:Connection,
  {aa00391f-4afd-404b-b804-f296a7c82d11}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  15,                                     !- Outlet Port
  {1478402d-0352-4bc7-8f90-9fdce1dd94a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85f91f24-2a40-4799-a3e0-5174a88f3850}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {bd9fb052-6867-4f9a-afd9-916cd3b44360}, !- Inlet Port
  {75f36f3c-ee1f-4730-97d3-90ae55acfc23}; !- Outlet Port

OS:Connection,
  {019e0dbb-01b3-4334-872f-21dc5f40fb31}, !- Handle
  {1478402d-0352-4bc7-8f90-9fdce1dd94a9}, !- Source Object
  3,                                      !- Outlet Port
  {f59e42a8-b063-4a5a-a375-1f93196f60c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd9fb052-6867-4f9a-afd9-916cd3b44360}, !- Handle
  {f59e42a8-b063-4a5a-a375-1f93196f60c7}, !- Source Object
  6,                                      !- Outlet Port
  {85f91f24-2a40-4799-a3e0-5174a88f3850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f36f3c-ee1f-4730-97d3-90ae55acfc23}, !- Handle
  {85f91f24-2a40-4799-a3e0-5174a88f3850}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {632f9962-30f2-4cde-a9b3-d0b7388a5ede}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Reheat Coil Controller, !- Name
  {f59e42a8-b063-4a5a-a375-1f93196f60c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ddd819fc-f94e-4bae-8fe0-8f2e7b3faa29}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {f1767656-032e-4fd2-8caa-a52939c625a4}, !- Air Inlet Node Name
  0.251948694940797,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0755846084822391,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f59e42a8-b063-4a5a-a375-1f93196f60c7}, !- Reheat Coil Name
  0.000101044887538213,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5ea907e6-0553-41c7-8b78-ded178d67f60}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {937be207-4995-4c82-a142-125a5f181316}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5ea907e6-0553-41c7-8b78-ded178d67f60}, !- Inlet Port
  {fbf932bf-04de-4706-a82a-04b6f29a1c4d}; !- Outlet Port

OS:Node,
  {376b8f4e-b14d-4733-bdbc-ccaef4a7c8a5}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Return Air Node, !- Name
  {5380191b-d283-4ef7-a668-8ba54a50b96a}, !- Inlet Port
  {a298bf0b-33c9-4824-baa3-0ae6c88eb0e2}; !- Outlet Port

OS:Connection,
  {fbf932bf-04de-4706-a82a-04b6f29a1c4d}, !- Handle
  {937be207-4995-4c82-a142-125a5f181316}, !- Source Object
  3,                                      !- Outlet Port
  {8df41997-afe2-47ed-87a9-3e4057617129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5380191b-d283-4ef7-a668-8ba54a50b96a}, !- Handle
  {46ad20e7-5ef7-4040-9db1-1d25e1a7bdf4}, !- Source Object
  2,                                      !- Outlet Port
  {376b8f4e-b14d-4733-bdbc-ccaef4a7c8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a298bf0b-33c9-4824-baa3-0ae6c88eb0e2}, !- Handle
  {376b8f4e-b14d-4733-bdbc-ccaef4a7c8a5}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {db6d2ba5-29b4-46ab-a0d4-6aa763e203e3}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a4f01ab3-f4d4-4cda-b26c-7a9e9733794a}, !- Inlet Port
  {f1767656-032e-4fd2-8caa-a52939c625a4}; !- Outlet Port

OS:Connection,
  {a4f01ab3-f4d4-4cda-b26c-7a9e9733794a}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  13,                                     !- Outlet Port
  {db6d2ba5-29b4-46ab-a0d4-6aa763e203e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1767656-032e-4fd2-8caa-a52939c625a4}, !- Handle
  {db6d2ba5-29b4-46ab-a0d4-6aa763e203e3}, !- Source Object
  3,                                      !- Outlet Port
  {ddd819fc-f94e-4bae-8fe0-8f2e7b3faa29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ea907e6-0553-41c7-8b78-ded178d67f60}, !- Handle
  {ddd819fc-f94e-4bae-8fe0-8f2e7b3faa29}, !- Source Object
  12,                                     !- Outlet Port
  {937be207-4995-4c82-a142-125a5f181316}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fd94387d-f0da-4539-b8d8-26c9c56b5620}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  51.6700623105142,                       !- U-Factor Times Area Value {W/K}
  6.55141033224415e-05,                   !- Maximum Water Flow Rate {m3/s}
  {162928b2-0c0b-4cdf-a7fe-065ddf7facb9}, !- Water Inlet Node Name
  {44b3c8cc-960a-4435-9d4b-81fb9413dffa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2995.22618697803,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58c58905-1c3b-45fe-994e-59e2c70ec040}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3550bb2b-4c9c-4ed8-aba8-b8e7ef0ad144}, !- Inlet Port
  {162928b2-0c0b-4cdf-a7fe-065ddf7facb9}; !- Outlet Port

OS:Connection,
  {3550bb2b-4c9c-4ed8-aba8-b8e7ef0ad144}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  16,                                     !- Outlet Port
  {58c58905-1c3b-45fe-994e-59e2c70ec040}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7014e5a-61b0-4674-97bd-495c825ff672}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {44b3c8cc-960a-4435-9d4b-81fb9413dffa}, !- Inlet Port
  {64af4936-b664-483b-9fae-37ef68ca545f}; !- Outlet Port

OS:Connection,
  {162928b2-0c0b-4cdf-a7fe-065ddf7facb9}, !- Handle
  {58c58905-1c3b-45fe-994e-59e2c70ec040}, !- Source Object
  3,                                      !- Outlet Port
  {fd94387d-f0da-4539-b8d8-26c9c56b5620}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {44b3c8cc-960a-4435-9d4b-81fb9413dffa}, !- Handle
  {fd94387d-f0da-4539-b8d8-26c9c56b5620}, !- Source Object
  6,                                      !- Outlet Port
  {e7014e5a-61b0-4674-97bd-495c825ff672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64af4936-b664-483b-9fae-37ef68ca545f}, !- Handle
  {e7014e5a-61b0-4674-97bd-495c825ff672}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de4d4eb3-a716-4aaf-957a-21d6e65ad27b}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Reheat Coil Controller, !- Name
  {fd94387d-f0da-4539-b8d8-26c9c56b5620}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e1ddcef9-a3f5-41cb-a3e9-eb5cbcba1447}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {697f9271-d730-4923-bfd0-3769a8ef9b5c}, !- Air Inlet Node Name
  1.07991554685859,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.323974664057578,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fd94387d-f0da-4539-b8d8-26c9c56b5620}, !- Reheat Coil Name
  6.55141033224415e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f309d39-a950-4216-b2da-3c632024dd48}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a1fbe3b7-8dc9-4959-a2ef-76bb040bf4be}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0f309d39-a950-4216-b2da-3c632024dd48}, !- Inlet Port
  {5fba7ff8-44b4-48b8-9bc3-7dbdbf1c201f}; !- Outlet Port

OS:Node,
  {d9c9f73b-fb19-46d1-a761-f96ea4405e45}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Return Air Node, !- Name
  {7fcc5f68-c823-4e89-bb6d-bb29a5b01489}, !- Inlet Port
  {4f5a51b9-4863-4fc6-8a2f-c0bdb70854b4}; !- Outlet Port

OS:Connection,
  {5fba7ff8-44b4-48b8-9bc3-7dbdbf1c201f}, !- Handle
  {a1fbe3b7-8dc9-4959-a2ef-76bb040bf4be}, !- Source Object
  3,                                      !- Outlet Port
  {6090ee97-95d2-4562-8f5a-6378798fa094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fcc5f68-c823-4e89-bb6d-bb29a5b01489}, !- Handle
  {b0ea0484-90bb-4928-9a0f-a5d07aaa5116}, !- Source Object
  2,                                      !- Outlet Port
  {d9c9f73b-fb19-46d1-a761-f96ea4405e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5a51b9-4863-4fc6-8a2f-c0bdb70854b4}, !- Handle
  {d9c9f73b-fb19-46d1-a761-f96ea4405e45}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {7d5b0d0e-c268-4020-b472-4a088e020bed}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {847026cf-7a6a-44ff-b268-b4f755527ed6}, !- Inlet Port
  {697f9271-d730-4923-bfd0-3769a8ef9b5c}; !- Outlet Port

OS:Connection,
  {847026cf-7a6a-44ff-b268-b4f755527ed6}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  14,                                     !- Outlet Port
  {7d5b0d0e-c268-4020-b472-4a088e020bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {697f9271-d730-4923-bfd0-3769a8ef9b5c}, !- Handle
  {7d5b0d0e-c268-4020-b472-4a088e020bed}, !- Source Object
  3,                                      !- Outlet Port
  {e1ddcef9-a3f5-41cb-a3e9-eb5cbcba1447}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f309d39-a950-4216-b2da-3c632024dd48}, !- Handle
  {e1ddcef9-a3f5-41cb-a3e9-eb5cbcba1447}, !- Source Object
  12,                                     !- Outlet Port
  {a1fbe3b7-8dc9-4959-a2ef-76bb040bf4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {30710fed-3e79-4f2d-bc4e-530c1de60d5f}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  331.69994952992,                        !- U-Factor Times Area Value {W/K}
  0.000308463603248429,                   !- Maximum Water Flow Rate {m3/s}
  {9630b7c5-2768-4223-8343-ce5052033043}, !- Water Inlet Node Name
  {3bfa940a-f8f3-4324-acf3-efffedcc505c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14102.5857841943,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5955d9e9-6ca6-4ad0-b99c-566dc456f967}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e099925e-e19d-4d7f-87b3-61359979fed5}, !- Inlet Port
  {9630b7c5-2768-4223-8343-ce5052033043}; !- Outlet Port

OS:Connection,
  {e099925e-e19d-4d7f-87b3-61359979fed5}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  17,                                     !- Outlet Port
  {5955d9e9-6ca6-4ad0-b99c-566dc456f967}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7747885e-31ac-4590-a3a8-8c99e6f7b91f}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3bfa940a-f8f3-4324-acf3-efffedcc505c}, !- Inlet Port
  {ffcb53d6-d832-4e93-8529-f6110a2f1317}; !- Outlet Port

OS:Connection,
  {9630b7c5-2768-4223-8343-ce5052033043}, !- Handle
  {5955d9e9-6ca6-4ad0-b99c-566dc456f967}, !- Source Object
  3,                                      !- Outlet Port
  {30710fed-3e79-4f2d-bc4e-530c1de60d5f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3bfa940a-f8f3-4324-acf3-efffedcc505c}, !- Handle
  {30710fed-3e79-4f2d-bc4e-530c1de60d5f}, !- Source Object
  6,                                      !- Outlet Port
  {7747885e-31ac-4590-a3a8-8c99e6f7b91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffcb53d6-d832-4e93-8529-f6110a2f1317}, !- Handle
  {7747885e-31ac-4590-a3a8-8c99e6f7b91f}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db72dec4-4705-4a16-9e66-2fd8da0981db}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Reheat Coil Controller, !- Name
  {30710fed-3e79-4f2d-bc4e-530c1de60d5f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fb987465-ed03-471d-ba9d-2fbf1937c697}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {085112cd-442b-4595-ad21-052a818d50ff}, !- Air Inlet Node Name
  0.681676022040107,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.204502806612032,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {30710fed-3e79-4f2d-bc4e-530c1de60d5f}, !- Reheat Coil Name
  0.000308463603248429,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3ef672fa-01fa-4923-9ef3-b8dd6ecd48d6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e73a9ac3-75d2-4d0c-8147-ca8ad9476498}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3ef672fa-01fa-4923-9ef3-b8dd6ecd48d6}, !- Inlet Port
  {335c42b0-a16b-4833-b77f-178f1fd31106}; !- Outlet Port

OS:Node,
  {6df4364c-b006-4c7f-922b-2c1aab840253}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Return Air Node, !- Name
  {423e6291-9792-4dd8-8143-072439846ab3}, !- Inlet Port
  {76ef37d9-369f-41a4-b05b-80c74045acad}; !- Outlet Port

OS:Connection,
  {335c42b0-a16b-4833-b77f-178f1fd31106}, !- Handle
  {e73a9ac3-75d2-4d0c-8147-ca8ad9476498}, !- Source Object
  3,                                      !- Outlet Port
  {d768f8c6-5534-4ed6-8271-29e993a76f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423e6291-9792-4dd8-8143-072439846ab3}, !- Handle
  {8472a91f-388a-40f3-a4ca-db1d8ea0527a}, !- Source Object
  2,                                      !- Outlet Port
  {6df4364c-b006-4c7f-922b-2c1aab840253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ef37d9-369f-41a4-b05b-80c74045acad}, !- Handle
  {6df4364c-b006-4c7f-922b-2c1aab840253}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {473f2c45-0b72-4622-890f-87ecc7c88a08}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c8be488c-a135-4027-a9ce-14ffecb3ba41}, !- Inlet Port
  {085112cd-442b-4595-ad21-052a818d50ff}; !- Outlet Port

OS:Connection,
  {c8be488c-a135-4027-a9ce-14ffecb3ba41}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  15,                                     !- Outlet Port
  {473f2c45-0b72-4622-890f-87ecc7c88a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {085112cd-442b-4595-ad21-052a818d50ff}, !- Handle
  {473f2c45-0b72-4622-890f-87ecc7c88a08}, !- Source Object
  3,                                      !- Outlet Port
  {fb987465-ed03-471d-ba9d-2fbf1937c697}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ef672fa-01fa-4923-9ef3-b8dd6ecd48d6}, !- Handle
  {fb987465-ed03-471d-ba9d-2fbf1937c697}, !- Source Object
  12,                                     !- Outlet Port
  {e73a9ac3-75d2-4d0c-8147-ca8ad9476498}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {582b02dc-09b5-4ee6-87b3-00d69e4307bb}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  123.09499850761,                        !- U-Factor Times Area Value {W/K}
  0.000124079506592135,                   !- Maximum Water Flow Rate {m3/s}
  {f076d8c0-7473-43c4-9bb4-021ed21591ce}, !- Water Inlet Node Name
  {61adc07a-72cc-4aa3-8629-7dac2e4a47a5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5672.7661459845,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e7c9af0a-b07d-4a95-9548-f6839de0bb51}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {53fc5c21-d947-4b1a-9af6-e3655b26e13f}, !- Inlet Port
  {f076d8c0-7473-43c4-9bb4-021ed21591ce}; !- Outlet Port

OS:Connection,
  {53fc5c21-d947-4b1a-9af6-e3655b26e13f}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  18,                                     !- Outlet Port
  {e7c9af0a-b07d-4a95-9548-f6839de0bb51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb6cc01a-8801-40d4-9497-edadebeea1ca}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {61adc07a-72cc-4aa3-8629-7dac2e4a47a5}, !- Inlet Port
  {486820d1-144a-4081-8173-3c5118941555}; !- Outlet Port

OS:Connection,
  {f076d8c0-7473-43c4-9bb4-021ed21591ce}, !- Handle
  {e7c9af0a-b07d-4a95-9548-f6839de0bb51}, !- Source Object
  3,                                      !- Outlet Port
  {582b02dc-09b5-4ee6-87b3-00d69e4307bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {61adc07a-72cc-4aa3-8629-7dac2e4a47a5}, !- Handle
  {582b02dc-09b5-4ee6-87b3-00d69e4307bb}, !- Source Object
  6,                                      !- Outlet Port
  {fb6cc01a-8801-40d4-9497-edadebeea1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {486820d1-144a-4081-8173-3c5118941555}, !- Handle
  {fb6cc01a-8801-40d4-9497-edadebeea1ca}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b0aee6d-bdbf-44ca-8251-12932abe0c4a}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Reheat Coil Controller, !- Name
  {582b02dc-09b5-4ee6-87b3-00d69e4307bb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ce72abb-70f1-4a05-aaf5-68e76772a25f}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {b5508fa6-ef84-4d55-9808-010ef75fb6c0}, !- Air Inlet Node Name
  0.512189701046272,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.153656910313882,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {582b02dc-09b5-4ee6-87b3-00d69e4307bb}, !- Reheat Coil Name
  0.000124079506592135,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1b4d5843-492d-4dde-9780-03fc67260fac}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {25f0ceaa-668e-44e0-addd-1ac1f5a5a478}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1b4d5843-492d-4dde-9780-03fc67260fac}, !- Inlet Port
  {12617833-5b77-4458-bc33-3e50bb696e89}; !- Outlet Port

OS:Node,
  {febaee98-dc5c-4753-b714-9342a4c88bb8}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Return Air Node, !- Name
  {83969c1c-b3d6-4974-b929-0bb06bdc1d42}, !- Inlet Port
  {17764e75-5029-4229-a625-a1773de2ec3d}; !- Outlet Port

OS:Connection,
  {12617833-5b77-4458-bc33-3e50bb696e89}, !- Handle
  {25f0ceaa-668e-44e0-addd-1ac1f5a5a478}, !- Source Object
  3,                                      !- Outlet Port
  {a6f0cd12-e49f-41d0-8272-9612a0a67267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83969c1c-b3d6-4974-b929-0bb06bdc1d42}, !- Handle
  {3d58d8d7-59ee-47aa-a029-d06f5a3e1cf8}, !- Source Object
  2,                                      !- Outlet Port
  {febaee98-dc5c-4753-b714-9342a4c88bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17764e75-5029-4229-a625-a1773de2ec3d}, !- Handle
  {febaee98-dc5c-4753-b714-9342a4c88bb8}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {f47e602d-0dc1-4b34-a034-3b696900270c}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ac598f7e-eb6f-4659-bb9f-fcf1be6d5268}, !- Inlet Port
  {b5508fa6-ef84-4d55-9808-010ef75fb6c0}; !- Outlet Port

OS:Connection,
  {ac598f7e-eb6f-4659-bb9f-fcf1be6d5268}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  16,                                     !- Outlet Port
  {f47e602d-0dc1-4b34-a034-3b696900270c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5508fa6-ef84-4d55-9808-010ef75fb6c0}, !- Handle
  {f47e602d-0dc1-4b34-a034-3b696900270c}, !- Source Object
  3,                                      !- Outlet Port
  {0ce72abb-70f1-4a05-aaf5-68e76772a25f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b4d5843-492d-4dde-9780-03fc67260fac}, !- Handle
  {0ce72abb-70f1-4a05-aaf5-68e76772a25f}, !- Source Object
  12,                                     !- Outlet Port
  {25f0ceaa-668e-44e0-addd-1ac1f5a5a478}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {418d6da4-7a47-4efb-936f-e948c5f72c8e}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  109.029319844323,                       !- U-Factor Times Area Value {W/K}
  0.000101401491608597,                   !- Maximum Water Flow Rate {m3/s}
  {c112dd6e-e995-4be7-9a29-466f17c9982f}, !- Water Inlet Node Name
  {d3f35a8b-8391-4a26-aede-d937358dca2d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4635.95451455511,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {82f887fe-63cf-41b3-ae5b-a977e5dfb1ec}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d50e5ec3-6ef5-49f0-bbe6-9d0bce6f14a6}, !- Inlet Port
  {c112dd6e-e995-4be7-9a29-466f17c9982f}; !- Outlet Port

OS:Connection,
  {d50e5ec3-6ef5-49f0-bbe6-9d0bce6f14a6}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  19,                                     !- Outlet Port
  {82f887fe-63cf-41b3-ae5b-a977e5dfb1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b836698-1e51-43cc-b834-8df772220597}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d3f35a8b-8391-4a26-aede-d937358dca2d}, !- Inlet Port
  {8620e68d-5fdc-45f8-82fd-d630957e3ae8}; !- Outlet Port

OS:Connection,
  {c112dd6e-e995-4be7-9a29-466f17c9982f}, !- Handle
  {82f887fe-63cf-41b3-ae5b-a977e5dfb1ec}, !- Source Object
  3,                                      !- Outlet Port
  {418d6da4-7a47-4efb-936f-e948c5f72c8e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d3f35a8b-8391-4a26-aede-d937358dca2d}, !- Handle
  {418d6da4-7a47-4efb-936f-e948c5f72c8e}, !- Source Object
  6,                                      !- Outlet Port
  {8b836698-1e51-43cc-b834-8df772220597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8620e68d-5fdc-45f8-82fd-d630957e3ae8}, !- Handle
  {8b836698-1e51-43cc-b834-8df772220597}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {99947d79-abbb-437e-8dbe-027e211f5df7}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Reheat Coil Controller, !- Name
  {418d6da4-7a47-4efb-936f-e948c5f72c8e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6b4d263b-d712-41e8-b888-f72ae570f67b}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {66295404-0321-423c-851e-fd5eafad3ec3}, !- Air Inlet Node Name
  0.215582594813751,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0646747784441253,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {418d6da4-7a47-4efb-936f-e948c5f72c8e}, !- Reheat Coil Name
  0.000101401491608597,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {618aedab-f348-4cd2-b5c6-987b88a70163}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {264787bb-eee7-4fc2-909d-8e31e248ea1a}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {618aedab-f348-4cd2-b5c6-987b88a70163}, !- Inlet Port
  {640db08c-5386-4a55-96ba-310021a30e82}; !- Outlet Port

OS:Node,
  {698661b8-029a-4752-bd7f-43fe972f4a24}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Return Air Node, !- Name
  {fd0d9f2f-ee67-40d5-8dd7-d3d8a718381b}, !- Inlet Port
  {7d0894e4-e4ed-4406-b541-146db2bdd5e4}; !- Outlet Port

OS:Connection,
  {640db08c-5386-4a55-96ba-310021a30e82}, !- Handle
  {264787bb-eee7-4fc2-909d-8e31e248ea1a}, !- Source Object
  3,                                      !- Outlet Port
  {bc7ff76a-bf8e-4df1-b2e2-153dfd1e371a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0d9f2f-ee67-40d5-8dd7-d3d8a718381b}, !- Handle
  {11f6590c-54bc-4536-8060-868e84c6c050}, !- Source Object
  2,                                      !- Outlet Port
  {698661b8-029a-4752-bd7f-43fe972f4a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d0894e4-e4ed-4406-b541-146db2bdd5e4}, !- Handle
  {698661b8-029a-4752-bd7f-43fe972f4a24}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {ee06c4c2-a68d-4690-9a00-f0dcdf2a6d9a}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {526be2c0-695a-435e-a5cd-adc0007c9941}, !- Inlet Port
  {66295404-0321-423c-851e-fd5eafad3ec3}; !- Outlet Port

OS:Connection,
  {526be2c0-695a-435e-a5cd-adc0007c9941}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  17,                                     !- Outlet Port
  {ee06c4c2-a68d-4690-9a00-f0dcdf2a6d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66295404-0321-423c-851e-fd5eafad3ec3}, !- Handle
  {ee06c4c2-a68d-4690-9a00-f0dcdf2a6d9a}, !- Source Object
  3,                                      !- Outlet Port
  {6b4d263b-d712-41e8-b888-f72ae570f67b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {618aedab-f348-4cd2-b5c6-987b88a70163}, !- Handle
  {6b4d263b-d712-41e8-b888-f72ae570f67b}, !- Source Object
  12,                                     !- Outlet Port
  {264787bb-eee7-4fc2-909d-8e31e248ea1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ff23f27b-52da-4989-92d2-390877bb76af}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  83.3401142243003,                       !- U-Factor Times Area Value {W/K}
  8.74936267491735e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f9365b56-9030-4f2f-accf-da55cabc7b2e}, !- Water Inlet Node Name
  {ddde9ab1-4268-450c-a600-91ce40dd9974}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4000.10362262011,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3e711d4-b6f3-45e6-9691-ec520b622afd}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8a05cf01-4769-433b-afcc-299e52f1af92}, !- Inlet Port
  {f9365b56-9030-4f2f-accf-da55cabc7b2e}; !- Outlet Port

OS:Connection,
  {8a05cf01-4769-433b-afcc-299e52f1af92}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  20,                                     !- Outlet Port
  {c3e711d4-b6f3-45e6-9691-ec520b622afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45484ec0-a0e5-4c86-a30c-8095f511af1c}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ddde9ab1-4268-450c-a600-91ce40dd9974}, !- Inlet Port
  {79266853-80e5-401a-af8b-1bfa3f18fb6e}; !- Outlet Port

OS:Connection,
  {f9365b56-9030-4f2f-accf-da55cabc7b2e}, !- Handle
  {c3e711d4-b6f3-45e6-9691-ec520b622afd}, !- Source Object
  3,                                      !- Outlet Port
  {ff23f27b-52da-4989-92d2-390877bb76af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ddde9ab1-4268-450c-a600-91ce40dd9974}, !- Handle
  {ff23f27b-52da-4989-92d2-390877bb76af}, !- Source Object
  6,                                      !- Outlet Port
  {45484ec0-a0e5-4c86-a30c-8095f511af1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79266853-80e5-401a-af8b-1bfa3f18fb6e}, !- Handle
  {45484ec0-a0e5-4c86-a30c-8095f511af1c}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {36a67100-15fa-4c22-84e6-fe6abdc27d00}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Reheat Coil Controller, !- Name
  {ff23f27b-52da-4989-92d2-390877bb76af}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e82fa126-1cf7-4733-8cd2-0ee8a4b72fb6}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {e0037a0c-9f50-4d83-b984-3f6c73e98c96}, !- Air Inlet Node Name
  0.407512490255749,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.122253747076725,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ff23f27b-52da-4989-92d2-390877bb76af}, !- Reheat Coil Name
  8.74936267491735e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {841224d7-f886-4071-87da-899816b07947}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2b7236d2-0423-487f-a896-d204fb34e988}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {841224d7-f886-4071-87da-899816b07947}, !- Inlet Port
  {bf2ca25e-8080-4d74-801f-4882fd557b9b}; !- Outlet Port

OS:Node,
  {2f301d5b-5b97-4acc-9d95-84f629e6a5a7}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Return Air Node, !- Name
  {763f1b50-16f8-48e1-a280-9f3316427db3}, !- Inlet Port
  {02313130-d2fa-408e-89a4-5fbc50939644}; !- Outlet Port

OS:Connection,
  {bf2ca25e-8080-4d74-801f-4882fd557b9b}, !- Handle
  {2b7236d2-0423-487f-a896-d204fb34e988}, !- Source Object
  3,                                      !- Outlet Port
  {3a25a73c-a2c5-4f5f-b59f-610763d6dfcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763f1b50-16f8-48e1-a280-9f3316427db3}, !- Handle
  {fe72252f-eac7-4930-88e1-06221b509f60}, !- Source Object
  2,                                      !- Outlet Port
  {2f301d5b-5b97-4acc-9d95-84f629e6a5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02313130-d2fa-408e-89a4-5fbc50939644}, !- Handle
  {2f301d5b-5b97-4acc-9d95-84f629e6a5a7}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {b2137b7d-88bc-4203-88cf-5db6c1fd6834}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {026a48eb-9747-47be-9561-b97cda0b4b8f}, !- Inlet Port
  {e0037a0c-9f50-4d83-b984-3f6c73e98c96}; !- Outlet Port

OS:Connection,
  {026a48eb-9747-47be-9561-b97cda0b4b8f}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  18,                                     !- Outlet Port
  {b2137b7d-88bc-4203-88cf-5db6c1fd6834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0037a0c-9f50-4d83-b984-3f6c73e98c96}, !- Handle
  {b2137b7d-88bc-4203-88cf-5db6c1fd6834}, !- Source Object
  3,                                      !- Outlet Port
  {e82fa126-1cf7-4733-8cd2-0ee8a4b72fb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {841224d7-f886-4071-87da-899816b07947}, !- Handle
  {e82fa126-1cf7-4733-8cd2-0ee8a4b72fb6}, !- Source Object
  12,                                     !- Outlet Port
  {2b7236d2-0423-487f-a896-d204fb34e988}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d7da83ae-952c-4959-b006-0b29b6e03238}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  37.4670610692768,                       !- U-Factor Times Area Value {W/K}
  4.75056696337938e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3a0675f1-b91b-4d45-a484-51abc8ae4726}, !- Water Inlet Node Name
  {a1be0431-1326-4d41-843a-7547050f1077}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2171.90220885349,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {09e90b82-138e-45f0-b1bc-85c119b555b1}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {df05aee3-f651-4d3b-8906-7cf25269fdcf}, !- Inlet Port
  {3a0675f1-b91b-4d45-a484-51abc8ae4726}; !- Outlet Port

OS:Connection,
  {df05aee3-f651-4d3b-8906-7cf25269fdcf}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  21,                                     !- Outlet Port
  {09e90b82-138e-45f0-b1bc-85c119b555b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d89492b-18ba-4a61-97fb-af5af7cb64af}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {a1be0431-1326-4d41-843a-7547050f1077}, !- Inlet Port
  {86706636-4c5d-476b-849b-b3bfe1ca2cd9}; !- Outlet Port

OS:Connection,
  {3a0675f1-b91b-4d45-a484-51abc8ae4726}, !- Handle
  {09e90b82-138e-45f0-b1bc-85c119b555b1}, !- Source Object
  3,                                      !- Outlet Port
  {d7da83ae-952c-4959-b006-0b29b6e03238}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a1be0431-1326-4d41-843a-7547050f1077}, !- Handle
  {d7da83ae-952c-4959-b006-0b29b6e03238}, !- Source Object
  6,                                      !- Outlet Port
  {2d89492b-18ba-4a61-97fb-af5af7cb64af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86706636-4c5d-476b-849b-b3bfe1ca2cd9}, !- Handle
  {2d89492b-18ba-4a61-97fb-af5af7cb64af}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {efa64976-a95f-4f70-998c-218a4a5c5548}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Reheat Coil Controller, !- Name
  {d7da83ae-952c-4959-b006-0b29b6e03238}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bcb52868-69e2-42d7-8d49-99a3b4e600cf}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {0ffb3435-9bad-4cf7-9026-72c3cf968466}, !- Air Inlet Node Name
  0.783069730023901,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.23492091900717,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d7da83ae-952c-4959-b006-0b29b6e03238}, !- Reheat Coil Name
  4.75056696337938e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d4f35a2e-e490-4fd0-9040-66028e26e2d7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {65b17e01-3e22-4af7-b170-3b9edcbd82fe}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d4f35a2e-e490-4fd0-9040-66028e26e2d7}, !- Inlet Port
  {ab81a414-f6bf-48f5-9f0b-7bf9ef822ff5}; !- Outlet Port

OS:Node,
  {7046542f-1e35-4304-985e-a72ad542439d}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Return Air Node, !- Name
  {78fb25d0-4175-4f6d-a102-3b61d69d1942}, !- Inlet Port
  {983d9249-bc8c-4b57-921f-3478220ef50d}; !- Outlet Port

OS:Connection,
  {ab81a414-f6bf-48f5-9f0b-7bf9ef822ff5}, !- Handle
  {65b17e01-3e22-4af7-b170-3b9edcbd82fe}, !- Source Object
  3,                                      !- Outlet Port
  {b05184bc-1c7c-4f61-b606-728e22896171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78fb25d0-4175-4f6d-a102-3b61d69d1942}, !- Handle
  {40b035f8-152e-4418-b792-f09737448bb1}, !- Source Object
  2,                                      !- Outlet Port
  {7046542f-1e35-4304-985e-a72ad542439d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983d9249-bc8c-4b57-921f-3478220ef50d}, !- Handle
  {7046542f-1e35-4304-985e-a72ad542439d}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {d7ce1e52-1d09-4f71-b6bc-a8b3e023db1a}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ad824112-dcaa-4dcf-a827-c5eb70a18128}, !- Inlet Port
  {0ffb3435-9bad-4cf7-9026-72c3cf968466}; !- Outlet Port

OS:Connection,
  {ad824112-dcaa-4dcf-a827-c5eb70a18128}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  19,                                     !- Outlet Port
  {d7ce1e52-1d09-4f71-b6bc-a8b3e023db1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ffb3435-9bad-4cf7-9026-72c3cf968466}, !- Handle
  {d7ce1e52-1d09-4f71-b6bc-a8b3e023db1a}, !- Source Object
  3,                                      !- Outlet Port
  {bcb52868-69e2-42d7-8d49-99a3b4e600cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4f35a2e-e490-4fd0-9040-66028e26e2d7}, !- Handle
  {bcb52868-69e2-42d7-8d49-99a3b4e600cf}, !- Source Object
  12,                                     !- Outlet Port
  {65b17e01-3e22-4af7-b170-3b9edcbd82fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {73b757af-698f-4032-b3b8-49ad073f4641}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  83.7011049048424,                       !- U-Factor Times Area Value {W/K}
  8.5547589941171e-05,                    !- Maximum Water Flow Rate {m3/s}
  {7fd352d0-9d8e-45fc-87d2-0067bcaa362d}, !- Water Inlet Node Name
  {26754cf3-b28a-46ee-bef4-c6936d31e924}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3911.13315500241,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d610df01-5784-464e-bac9-c6819190b818}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b997e1e4-42fe-4c25-a44a-7694fbeff223}, !- Inlet Port
  {7fd352d0-9d8e-45fc-87d2-0067bcaa362d}; !- Outlet Port

OS:Connection,
  {b997e1e4-42fe-4c25-a44a-7694fbeff223}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  22,                                     !- Outlet Port
  {d610df01-5784-464e-bac9-c6819190b818}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24b7f058-32e4-4eac-9aee-f7d86a3aea70}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {26754cf3-b28a-46ee-bef4-c6936d31e924}, !- Inlet Port
  {8b5c67f7-87c6-4676-a715-17cf9a8aaaaf}; !- Outlet Port

OS:Connection,
  {7fd352d0-9d8e-45fc-87d2-0067bcaa362d}, !- Handle
  {d610df01-5784-464e-bac9-c6819190b818}, !- Source Object
  3,                                      !- Outlet Port
  {73b757af-698f-4032-b3b8-49ad073f4641}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {26754cf3-b28a-46ee-bef4-c6936d31e924}, !- Handle
  {73b757af-698f-4032-b3b8-49ad073f4641}, !- Source Object
  6,                                      !- Outlet Port
  {24b7f058-32e4-4eac-9aee-f7d86a3aea70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5c67f7-87c6-4676-a715-17cf9a8aaaaf}, !- Handle
  {24b7f058-32e4-4eac-9aee-f7d86a3aea70}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {60037b11-7cf3-4c6a-839d-a347fe1a9316}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Reheat Coil Controller, !- Name
  {73b757af-698f-4032-b3b8-49ad073f4641}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03455748-16e2-4164-aa69-2f3c6b555a35}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {4a9b13f2-de33-4c52-99a7-dfff462531cc}, !- Air Inlet Node Name
  0.366888855138341,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.110066656541502,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {73b757af-698f-4032-b3b8-49ad073f4641}, !- Reheat Coil Name
  8.5547589941171e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ca74b237-1579-4d1b-97e0-bd1dd5333bae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6e4b294e-e878-4b99-b841-b619c584a614}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ca74b237-1579-4d1b-97e0-bd1dd5333bae}, !- Inlet Port
  {2071b786-bf6b-4a09-9665-77d530beac08}; !- Outlet Port

OS:Node,
  {5446276c-25b2-4ae6-a5d3-81ad9e92915d}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Return Air Node, !- Name
  {374faa81-f8bd-4080-a361-7c5ad90a0794}, !- Inlet Port
  {f79c6a35-d549-4c1f-aa21-0cae0095f255}; !- Outlet Port

OS:Connection,
  {2071b786-bf6b-4a09-9665-77d530beac08}, !- Handle
  {6e4b294e-e878-4b99-b841-b619c584a614}, !- Source Object
  3,                                      !- Outlet Port
  {6c8e1ffb-f7b0-48f0-9b3c-5624798fbbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {374faa81-f8bd-4080-a361-7c5ad90a0794}, !- Handle
  {c5d09e46-ee7c-4920-8acd-6326fe6b2b93}, !- Source Object
  2,                                      !- Outlet Port
  {5446276c-25b2-4ae6-a5d3-81ad9e92915d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79c6a35-d549-4c1f-aa21-0cae0095f255}, !- Handle
  {5446276c-25b2-4ae6-a5d3-81ad9e92915d}, !- Source Object
  3,                                      !- Outlet Port
  {b1c480aa-0891-4662-8bb3-bbd66dffd9f1}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {720c7913-ea81-410d-a7ae-32b351658eb2}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {37956de8-cbb9-46cf-8732-6fb99b0614bb}, !- Inlet Port
  {4a9b13f2-de33-4c52-99a7-dfff462531cc}; !- Outlet Port

OS:Connection,
  {37956de8-cbb9-46cf-8732-6fb99b0614bb}, !- Handle
  {9f30b976-4807-4c8d-9625-1b06bf954b61}, !- Source Object
  20,                                     !- Outlet Port
  {720c7913-ea81-410d-a7ae-32b351658eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9b13f2-de33-4c52-99a7-dfff462531cc}, !- Handle
  {720c7913-ea81-410d-a7ae-32b351658eb2}, !- Source Object
  3,                                      !- Outlet Port
  {03455748-16e2-4164-aa69-2f3c6b555a35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca74b237-1579-4d1b-97e0-bd1dd5333bae}, !- Handle
  {03455748-16e2-4164-aa69-2f3c6b555a35}, !- Source Object
  12,                                     !- Outlet Port
  {6e4b294e-e878-4b99-b841-b619c584a614}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d9cb9603-b803-4223-90fa-375469d44622}, !- Handle
  12 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {d5870444-86b0-407f-a2aa-d701ed60233c}, !- Availability Schedule
  {1ae2c425-f6b7-41af-94f6-9fe4526c38d3}, !- Availability Manager List Name
  11.0351471326197,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e65befa8-8190-43d8-9ed7-ae0f1dc25898}, !- Supply Side Inlet Node Name
  {7ca4e262-3f7e-47cb-91ce-188ef7febaa9}, !- Demand Side Outlet Node Name
  {b46dd4da-aa32-4da0-a18d-a1eb350ace51}, !- Demand Side Inlet Node A
  {a1119207-299d-45d8-94bc-50b4b078c00b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Demand Mixer Name
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5335d25c-5308-45eb-8ef0-f1ef2bbea642}, !- Handle
  12 Zone PVAV Supply Inlet Node,         !- Name
  {e65befa8-8190-43d8-9ed7-ae0f1dc25898}, !- Inlet Port
  {8a2f681b-95a3-4af0-8a66-137756d92301}; !- Outlet Port

OS:Node,
  {de60a798-f907-4f28-a6c7-89df873f4df6}, !- Handle
  12 Zone PVAV Supply Outlet Node,        !- Name
  {3a1d8fe9-80ef-49fd-a9c1-5d21895ce204}, !- Inlet Port
  {a1119207-299d-45d8-94bc-50b4b078c00b}; !- Outlet Port

OS:Connection,
  {e65befa8-8190-43d8-9ed7-ae0f1dc25898}, !- Handle
  {d9cb9603-b803-4223-90fa-375469d44622}, !- Source Object
  9,                                      !- Outlet Port
  {5335d25c-5308-45eb-8ef0-f1ef2bbea642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1119207-299d-45d8-94bc-50b4b078c00b}, !- Handle
  {de60a798-f907-4f28-a6c7-89df873f4df6}, !- Source Object
  3,                                      !- Outlet Port
  {d9cb9603-b803-4223-90fa-375469d44622}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b5a6831f-808d-4ace-880a-6e90f9bd1ab4}, !- Handle
  12 Zone PVAV Demand Inlet Node,         !- Name
  {b46dd4da-aa32-4da0-a18d-a1eb350ace51}, !- Inlet Port
  {18fbf4eb-6f6b-4758-b57d-baf7c629b5af}; !- Outlet Port

OS:Node,
  {63ea59c8-e3cb-4b35-97a0-d2f1cd917105}, !- Handle
  12 Zone PVAV Demand Outlet Node,        !- Name
  {31221a6d-a67a-408b-a18e-9c459a83e4e0}, !- Inlet Port
  {7ca4e262-3f7e-47cb-91ce-188ef7febaa9}; !- Outlet Port

OS:Node,
  {49da91f9-d49d-4458-903c-87e807a96645}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {eb3c8bbf-7fc9-48ad-9d10-3d86c28fb3c1}, !- Inlet Port
  {1c007601-c2cf-471c-930c-76157095f592}; !- Outlet Port

OS:Connection,
  {b46dd4da-aa32-4da0-a18d-a1eb350ace51}, !- Handle
  {d9cb9603-b803-4223-90fa-375469d44622}, !- Source Object
  11,                                     !- Outlet Port
  {b5a6831f-808d-4ace-880a-6e90f9bd1ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca4e262-3f7e-47cb-91ce-188ef7febaa9}, !- Handle
  {63ea59c8-e3cb-4b35-97a0-d2f1cd917105}, !- Source Object
  3,                                      !- Outlet Port
  {d9cb9603-b803-4223-90fa-375469d44622}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {18fbf4eb-6f6b-4758-b57d-baf7c629b5af}, !- Inlet Node Name
  {6f944fd4-6a9d-4ba4-9262-cd00bf24d5b2}, !- Outlet Node Name 1
  {06bf2561-210c-4a65-9c3e-025b80422e46}, !- Outlet Node Name 2
  {c784892b-812d-4536-bdb4-1d42a90d7253}, !- Outlet Node Name 3
  {6d5377fb-ed61-430c-b98e-f3867ec0f98c}, !- Outlet Node Name 4
  {b55d9186-74c4-427b-a1af-571d4c7c177d}, !- Outlet Node Name 5
  {1c84efe6-343d-4459-9420-f674c47e0066}, !- Outlet Node Name 6
  {807ec41b-d544-47eb-9c00-e51d1d5c5a26}, !- Outlet Node Name 7
  {9662fe66-1703-40d7-84a7-79257bf00cca}, !- Outlet Node Name 8
  {586eb51b-c9db-47d6-92a8-1bc45859baef}, !- Outlet Node Name 9
  {f7291306-1bb9-4971-8ab9-4e93adaf7f2b}, !- Outlet Node Name 10
  {2845a239-a498-460e-927d-88ff9dda27ae}, !- Outlet Node Name 11
  {2003151b-fe49-459a-9a15-8fabe87e4bef}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {31221a6d-a67a-408b-a18e-9c459a83e4e0}, !- Outlet Node Name
  {ab9456e8-67e5-4e6e-bede-1e4a5b9a1fe1}, !- Inlet Node Name 1
  {9f26bad5-fc72-47d4-839a-5cbb2b1c90cf}, !- Inlet Node Name 2
  {28ee76de-0518-4865-b788-89bbcb4987d7}, !- Inlet Node Name 3
  {8fa49a86-8af9-4def-ba11-36bb108454a5}, !- Inlet Node Name 4
  {ed4f309b-2c4b-47d8-b7ad-7ff31ccae391}, !- Inlet Node Name 5
  {dacc22f8-10f5-4d8e-8728-1deb04a44456}, !- Inlet Node Name 6
  {843b989d-1e94-4dca-8fd1-3920f54979ca}, !- Inlet Node Name 7
  {cde9ae92-bfc9-4faf-b2da-14eee4f7774a}, !- Inlet Node Name 8
  {9baebe93-6d9e-4a97-b602-200c8ed2f193}, !- Inlet Node Name 9
  {67c55706-630d-44c4-a043-dc7c75222a4f}, !- Inlet Node Name 10
  {2c51d3cb-8e71-485d-8266-23c5d68f97cf}, !- Inlet Node Name 11
  {08e76d68-76d7-44c4-80ba-adabc0d64419}; !- Inlet Node Name 12

OS:Connection,
  {18fbf4eb-6f6b-4758-b57d-baf7c629b5af}, !- Handle
  {b5a6831f-808d-4ace-880a-6e90f9bd1ab4}, !- Source Object
  3,                                      !- Outlet Port
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31221a6d-a67a-408b-a18e-9c459a83e4e0}, !- Handle
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Source Object
  2,                                      !- Outlet Port
  {63ea59c8-e3cb-4b35-97a0-d2f1cd917105}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4c8a9168-dd9e-4142-9528-7475576ec8d7}, !- Handle
  {d9cb9603-b803-4223-90fa-375469d44622}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  11.0351471326197,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  157723.27,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  115593.91,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1ae2c425-f6b7-41af-94f6-9fe4526c38d3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {a3390b66-96cd-4aeb-8803-cd4f580f09d7}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {3d897149-aeb1-403d-ac3f-3b7fb4e2f04f}, !- Handle
  12 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {2775f594-580b-4599-a606-f518f4bbcd79}, !- Schedule Name
  {de60a798-f907-4f28-a6c7-89df873f4df6}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {2aa43b02-75a3-42db-82f3-badfc7ef1b32}, !- Handle
  12 Zone PVAV Fan,                       !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  11.0351471326197,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7efd94d0-fba3-462a-8669-bdd5f9e92406}, !- Air Inlet Node Name
  {3a1d8fe9-80ef-49fd-a9c1-5d21895ce204}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {3a1d8fe9-80ef-49fd-a9c1-5d21895ce204}, !- Handle
  {2aa43b02-75a3-42db-82f3-badfc7ef1b32}, !- Source Object
  17,                                     !- Outlet Port
  {de60a798-f907-4f28-a6c7-89df873f4df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1c1ccbe7-e16c-4260-be15-d4697497da53}, !- Handle
  12 Zone PVAV Main Htg Coil,             !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  1582.19312117892,                       !- U-Factor Times Area Value {W/K}
  0.00267687809406653,                    !- Maximum Water Flow Rate {m3/s}
  {851496c7-38e5-4ee4-837a-52bcfdfce11b}, !- Water Inlet Node Name
  {ca179727-1974-40c7-a4a8-754fdd4f783e}, !- Water Outlet Node Name
  {fb6754b2-4eee-4c06-a545-b925b9c1c97c}, !- Air Inlet Node Name
  {a34c44f9-3eeb-4a0d-92a1-78585f11aac3}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  122383.654207009,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {358c69a4-16d0-4e15-9d8b-84ae75912901}, !- Handle
  12 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {18090033-6037-4057-917e-24ec4960ee89}, !- Inlet Port
  {851496c7-38e5-4ee4-837a-52bcfdfce11b}; !- Outlet Port

OS:Connection,
  {18090033-6037-4057-917e-24ec4960ee89}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  23,                                     !- Outlet Port
  {358c69a4-16d0-4e15-9d8b-84ae75912901}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e997075c-29ee-4788-b05f-1f63738210c0}, !- Handle
  12 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {ca179727-1974-40c7-a4a8-754fdd4f783e}, !- Inlet Port
  {1ab2750d-604b-4bc9-9f2b-1f1e02b4b19d}; !- Outlet Port

OS:Connection,
  {851496c7-38e5-4ee4-837a-52bcfdfce11b}, !- Handle
  {358c69a4-16d0-4e15-9d8b-84ae75912901}, !- Source Object
  3,                                      !- Outlet Port
  {1c1ccbe7-e16c-4260-be15-d4697497da53}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca179727-1974-40c7-a4a8-754fdd4f783e}, !- Handle
  {1c1ccbe7-e16c-4260-be15-d4697497da53}, !- Source Object
  6,                                      !- Outlet Port
  {e997075c-29ee-4788-b05f-1f63738210c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab2750d-604b-4bc9-9f2b-1f1e02b4b19d}, !- Handle
  {e997075c-29ee-4788-b05f-1f63738210c0}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {21c09960-1ab0-4aa5-a8f8-061017fb59cc}, !- Handle
  12 Zone PVAV Main Htg Coil Controller,  !- Name
  {1c1ccbe7-e16c-4260-be15-d4697497da53}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00267687809406653,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a3d9452a-5b50-4ebc-a7f6-8d7cb75c34eb}, !- Handle
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {a34c44f9-3eeb-4a0d-92a1-78585f11aac3}, !- Inlet Port
  {7efd94d0-fba3-462a-8669-bdd5f9e92406}; !- Outlet Port

OS:Connection,
  {a34c44f9-3eeb-4a0d-92a1-78585f11aac3}, !- Handle
  {1c1ccbe7-e16c-4260-be15-d4697497da53}, !- Source Object
  8,                                      !- Outlet Port
  {a3d9452a-5b50-4ebc-a7f6-8d7cb75c34eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7efd94d0-fba3-462a-8669-bdd5f9e92406}, !- Handle
  {a3d9452a-5b50-4ebc-a7f6-8d7cb75c34eb}, !- Source Object
  3,                                      !- Outlet Port
  {2aa43b02-75a3-42db-82f3-badfc7ef1b32}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {9cffa0aa-9513-4152-a735-d23a496da9c8}, !- Handle
  12 Zone PVAV 2spd DX Clg Coil 904kBtu/hr 8.63EER 1055kBtu/hr 8.2EER, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  252022.323075911,                       !- Rated High Speed Total Cooling Capacity {W}
  0.727483955188741,                      !- Rated High Speed Sensible Heat Ratio
  2.8665663372666,                        !- Rated High Speed COP {W/W}
  11.0351471326197,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {0ed8aa56-f982-4f57-909c-2ae9e3047f8f}, !- Air Inlet Node Name
  {e3ee19f9-c204-4d15-b714-8a3b1caf78dd}, !- Air Outlet Node Name
  {c86f3d2d-e925-4c11-83d6-1891ab078f3d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f799ab1-5df1-4c35-808a-2f550a69bcf3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caed125d-d489-4032-9a8d-21fad19d0394}, !- Energy Input Ratio Function of Temperature Curve Name
  {16c1c437-ac19-439a-8b92-5cdb83b058f7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b649845f-4b66-4b10-a468-f466c6fed7c5}, !- Part Load Fraction Correlation Curve Name
  83999.0402812011,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  2.8665663372666,                        !- Rated Low Speed COP {W/W}
  3.67801453930214,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {c86f3d2d-e925-4c11-83d6-1891ab078f3d}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {caed125d-d489-4032-9a8d-21fad19d0394}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {373877f1-b861-4e4d-9eec-9cd6dcc59895}, !- Handle
  12 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {e3ee19f9-c204-4d15-b714-8a3b1caf78dd}, !- Inlet Port
  {fb6754b2-4eee-4c06-a545-b925b9c1c97c}; !- Outlet Port

OS:Connection,
  {e3ee19f9-c204-4d15-b714-8a3b1caf78dd}, !- Handle
  {9cffa0aa-9513-4152-a735-d23a496da9c8}, !- Source Object
  11,                                     !- Outlet Port
  {373877f1-b861-4e4d-9eec-9cd6dcc59895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb6754b2-4eee-4c06-a545-b925b9c1c97c}, !- Handle
  {373877f1-b861-4e4d-9eec-9cd6dcc59895}, !- Source Object
  3,                                      !- Outlet Port
  {1c1ccbe7-e16c-4260-be15-d4697497da53}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4aab58dd-1f67-4f3a-99b0-53f1c26cae56}, !- Handle
  12 Zone PVAV OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.65470436799999,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  11.0351471326197,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {05257232-d9ad-4691-9f7e-67891dd48a16}, !- Minimum Outdoor Air Schedule Name
  {f5c3caa2-080b-413a-8259-21fe70da2081}, !- Minimum Fraction of Outdoor Air Schedule Name
  {d6bce54e-1663-419c-9ec3-536963f3601c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f17848b8-9edc-4cdc-aac8-18e524b5d7f8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f17848b8-9edc-4cdc-aac8-18e524b5d7f8}, !- Handle
  12 Zone PVAV Mechanical Ventilation Controller, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {65f566fc-e209-4205-995a-2208e4442219}, !- Handle
  12 Zone PVAV OA System,                 !- Name
  {4aab58dd-1f67-4f3a-99b0-53f1c26cae56}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {948906d0-7d7a-4ad2-884f-0ade170e3af3}, !- Mixed Air Node Name
  {54360bf3-e585-4b64-8483-ee44bd954077}, !- Outdoor Air Stream Node Name
  {8e7a430e-1195-444c-a65a-32935c7ba3c2}, !- Relief Air Stream Node Name
  {8a2f681b-95a3-4af0-8a66-137756d92301}; !- Return Air Stream Node Name

OS:Node,
  {b5444eb9-b2a4-4797-a644-02ad79ffc082}, !- Handle
  12 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {54360bf3-e585-4b64-8483-ee44bd954077}; !- Outlet Port

OS:Connection,
  {54360bf3-e585-4b64-8483-ee44bd954077}, !- Handle
  {b5444eb9-b2a4-4797-a644-02ad79ffc082}, !- Source Object
  3,                                      !- Outlet Port
  {65f566fc-e209-4205-995a-2208e4442219}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43de47cf-7c08-440b-9274-a6ce5eaa9704}, !- Handle
  12 Zone PVAV Relief Air Node,           !- Name
  {8e7a430e-1195-444c-a65a-32935c7ba3c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e7a430e-1195-444c-a65a-32935c7ba3c2}, !- Handle
  {65f566fc-e209-4205-995a-2208e4442219}, !- Source Object
  7,                                      !- Outlet Port
  {43de47cf-7c08-440b-9274-a6ce5eaa9704}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4bb5615-1d0c-441d-9731-677ce432cd12}, !- Handle
  12 Zone PVAV Mixed Air Node,            !- Name
  {948906d0-7d7a-4ad2-884f-0ade170e3af3}, !- Inlet Port
  {0ed8aa56-f982-4f57-909c-2ae9e3047f8f}; !- Outlet Port

OS:Connection,
  {8a2f681b-95a3-4af0-8a66-137756d92301}, !- Handle
  {5335d25c-5308-45eb-8ef0-f1ef2bbea642}, !- Source Object
  3,                                      !- Outlet Port
  {65f566fc-e209-4205-995a-2208e4442219}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {948906d0-7d7a-4ad2-884f-0ade170e3af3}, !- Handle
  {65f566fc-e209-4205-995a-2208e4442219}, !- Source Object
  5,                                      !- Outlet Port
  {d4bb5615-1d0c-441d-9731-677ce432cd12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed8aa56-f982-4f57-909c-2ae9e3047f8f}, !- Handle
  {d4bb5615-1d0c-441d-9731-677ce432cd12}, !- Source Object
  3,                                      !- Outlet Port
  {9cffa0aa-9513-4152-a735-d23a496da9c8}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a3390b66-96cd-4aeb-8803-cd4f580f09d7}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {228237f2-0449-403c-99eb-0c2cdf858616}, !- Control Zone or Zone List Name
  {7fda20a7-f048-4e71-8ae9-e3013d82f7b9}, !- Cooling Control Zone or Zone List Name
  {d5fd8061-8088-4dcb-86ce-4dae06e53ebd}, !- Heating Control Zone or Zone List Name
  {0a4f6db0-6c6b-4a7d-bd37-5a495f4f09d1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {228237f2-0449-403c-99eb-0c2cdf858616}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {7fda20a7-f048-4e71-8ae9-e3013d82f7b9}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d5fd8061-8088-4dcb-86ce-4dae06e53ebd}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0a4f6db0-6c6b-4a7d-bd37-5a495f4f09d1}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {c750c39b-fa6a-48e4-ae1d-9be3a182814c}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  61.4143491066643,                       !- U-Factor Times Area Value {W/K}
  6.38672224744221e-05,                   !- Maximum Water Flow Rate {m3/s}
  {529dd20c-41c4-41f1-b337-624e2ecb7819}, !- Water Inlet Node Name
  {dfbd21d6-841d-45ff-9b99-193dea8a2bf6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2919.9327708636,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35159498-db39-4102-bcfa-4f657e85ed2e}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top Reheat Coil Inlet Water Node, !- Name
  {5f4fb34c-3e93-4889-9b56-a03642155f85}, !- Inlet Port
  {529dd20c-41c4-41f1-b337-624e2ecb7819}; !- Outlet Port

OS:Connection,
  {5f4fb34c-3e93-4889-9b56-a03642155f85}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  24,                                     !- Outlet Port
  {35159498-db39-4102-bcfa-4f657e85ed2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7adaca8f-9a5b-47c4-86ba-7457fd544a6c}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top Reheat Coil Outlet Water Node, !- Name
  {dfbd21d6-841d-45ff-9b99-193dea8a2bf6}, !- Inlet Port
  {fd1dcfd4-561d-42d5-8c50-46cc656ec7c3}; !- Outlet Port

OS:Connection,
  {529dd20c-41c4-41f1-b337-624e2ecb7819}, !- Handle
  {35159498-db39-4102-bcfa-4f657e85ed2e}, !- Source Object
  3,                                      !- Outlet Port
  {c750c39b-fa6a-48e4-ae1d-9be3a182814c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dfbd21d6-841d-45ff-9b99-193dea8a2bf6}, !- Handle
  {c750c39b-fa6a-48e4-ae1d-9be3a182814c}, !- Source Object
  6,                                      !- Outlet Port
  {7adaca8f-9a5b-47c4-86ba-7457fd544a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1dcfd4-561d-42d5-8c50-46cc656ec7c3}, !- Handle
  {7adaca8f-9a5b-47c4-86ba-7457fd544a6c}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f56cdc25-ea80-4dd8-8204-07c84d2da29e}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top Reheat Coil Controller, !- Name
  {c750c39b-fa6a-48e4-ae1d-9be3a182814c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f76e0f50-f551-4b76-88fa-9c7e20072c39}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {4610588b-51b3-4945-a9b0-0ac9971e02a4}, !- Air Inlet Node Name
  0.288479507264293,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.086543852179288,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c750c39b-fa6a-48e4-ae1d-9be3a182814c}, !- Reheat Coil Name
  6.38672224744221e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb3c8bbf-7fc9-48ad-9d10-3d86c28fb3c1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc032ba6-de95-406f-8c4d-dcf16d115001}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top Return Air Node, !- Name
  {f8fec28d-2cca-4ead-8808-2b26d52680aa}, !- Inlet Port
  {ab9456e8-67e5-4e6e-bede-1e4a5b9a1fe1}; !- Outlet Port

OS:Connection,
  {1c007601-c2cf-471c-930c-76157095f592}, !- Handle
  {49da91f9-d49d-4458-903c-87e807a96645}, !- Source Object
  3,                                      !- Outlet Port
  {66c29bee-c02b-47d5-85f5-b147a3d630e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fec28d-2cca-4ead-8808-2b26d52680aa}, !- Handle
  {c7ec2d42-ad00-4b50-81fb-ece9375f44c1}, !- Source Object
  2,                                      !- Outlet Port
  {bc032ba6-de95-406f-8c4d-dcf16d115001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9456e8-67e5-4e6e-bede-1e4a5b9a1fe1}, !- Handle
  {bc032ba6-de95-406f-8c4d-dcf16d115001}, !- Source Object
  3,                                      !- Outlet Port
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b55b3b3d-85eb-48e2-8aa0-2f4785313c46}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {6f944fd4-6a9d-4ba4-9262-cd00bf24d5b2}, !- Inlet Port
  {4610588b-51b3-4945-a9b0-0ac9971e02a4}; !- Outlet Port

OS:Connection,
  {6f944fd4-6a9d-4ba4-9262-cd00bf24d5b2}, !- Handle
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Source Object
  3,                                      !- Outlet Port
  {b55b3b3d-85eb-48e2-8aa0-2f4785313c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4610588b-51b3-4945-a9b0-0ac9971e02a4}, !- Handle
  {b55b3b3d-85eb-48e2-8aa0-2f4785313c46}, !- Source Object
  3,                                      !- Outlet Port
  {f76e0f50-f551-4b76-88fa-9c7e20072c39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb3c8bbf-7fc9-48ad-9d10-3d86c28fb3c1}, !- Handle
  {f76e0f50-f551-4b76-88fa-9c7e20072c39}, !- Source Object
  12,                                     !- Outlet Port
  {49da91f9-d49d-4458-903c-87e807a96645}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9237b9b3-c2d6-4e4c-a526-5483ad936998}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  127.489973683849,                       !- U-Factor Times Area Value {W/K}
  0.000124539589729331,                   !- Maximum Water Flow Rate {m3/s}
  {d994bd1b-196d-44ae-9ba3-0fce379550be}, !- Water Inlet Node Name
  {d01a9094-d199-4219-a1fe-b14ff9550610}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5693.80059491733,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {795e7cb9-d97f-4a40-babd-d7d6d520659e}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {55eb8864-6ac7-4e98-a322-926b706a9789}, !- Inlet Port
  {d994bd1b-196d-44ae-9ba3-0fce379550be}; !- Outlet Port

OS:Connection,
  {55eb8864-6ac7-4e98-a322-926b706a9789}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  25,                                     !- Outlet Port
  {795e7cb9-d97f-4a40-babd-d7d6d520659e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7c9c677-cf73-4d07-b420-5088ebb3fbe0}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {d01a9094-d199-4219-a1fe-b14ff9550610}, !- Inlet Port
  {5243a7c6-9a66-4597-b28d-98c14bc2d03c}; !- Outlet Port

OS:Connection,
  {d994bd1b-196d-44ae-9ba3-0fce379550be}, !- Handle
  {795e7cb9-d97f-4a40-babd-d7d6d520659e}, !- Source Object
  3,                                      !- Outlet Port
  {9237b9b3-c2d6-4e4c-a526-5483ad936998}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d01a9094-d199-4219-a1fe-b14ff9550610}, !- Handle
  {9237b9b3-c2d6-4e4c-a526-5483ad936998}, !- Source Object
  6,                                      !- Outlet Port
  {f7c9c677-cf73-4d07-b420-5088ebb3fbe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5243a7c6-9a66-4597-b28d-98c14bc2d03c}, !- Handle
  {f7c9c677-cf73-4d07-b420-5088ebb3fbe0}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0c24c42-9bea-4737-a3c7-1c3001d191e8}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top Reheat Coil Controller, !- Name
  {9237b9b3-c2d6-4e4c-a526-5483ad936998}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7eeedf8d-65d8-455b-843c-3adb5514f07c}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {6a953abe-c3c7-43a3-97f7-d2793ccb4de7}, !- Air Inlet Node Name
  0.475454056571821,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.142636216971546,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9237b9b3-c2d6-4e4c-a526-5483ad936998}, !- Reheat Coil Name
  0.000124539589729331,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1d7cd5e4-998c-4bf2-a172-e0d8d57639f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ad739a10-8fe8-44d1-af93-e9460203daea}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {1d7cd5e4-998c-4bf2-a172-e0d8d57639f5}, !- Inlet Port
  {be37faac-b838-4ee5-a6c8-3fd8af3b4386}; !- Outlet Port

OS:Node,
  {68b0d5fc-35a2-4cb7-9a3e-5f018a87d6c7}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top Return Air Node, !- Name
  {122a42b6-7d95-4ae9-97bb-9f19d35068d1}, !- Inlet Port
  {9f26bad5-fc72-47d4-839a-5cbb2b1c90cf}; !- Outlet Port

OS:Connection,
  {be37faac-b838-4ee5-a6c8-3fd8af3b4386}, !- Handle
  {ad739a10-8fe8-44d1-af93-e9460203daea}, !- Source Object
  3,                                      !- Outlet Port
  {d8283c64-bdad-4b09-b70e-2f25af02856a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {122a42b6-7d95-4ae9-97bb-9f19d35068d1}, !- Handle
  {cafa7db4-6cdb-4b5f-9ae7-57d870bd9644}, !- Source Object
  2,                                      !- Outlet Port
  {68b0d5fc-35a2-4cb7-9a3e-5f018a87d6c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f26bad5-fc72-47d4-839a-5cbb2b1c90cf}, !- Handle
  {68b0d5fc-35a2-4cb7-9a3e-5f018a87d6c7}, !- Source Object
  3,                                      !- Outlet Port
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {23c5d618-2101-4647-bdc1-9d6cb1ce3d29}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {06bf2561-210c-4a65-9c3e-025b80422e46}, !- Inlet Port
  {6a953abe-c3c7-43a3-97f7-d2793ccb4de7}; !- Outlet Port

OS:Connection,
  {06bf2561-210c-4a65-9c3e-025b80422e46}, !- Handle
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Source Object
  4,                                      !- Outlet Port
  {23c5d618-2101-4647-bdc1-9d6cb1ce3d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a953abe-c3c7-43a3-97f7-d2793ccb4de7}, !- Handle
  {23c5d618-2101-4647-bdc1-9d6cb1ce3d29}, !- Source Object
  3,                                      !- Outlet Port
  {7eeedf8d-65d8-455b-843c-3adb5514f07c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d7cd5e4-998c-4bf2-a172-e0d8d57639f5}, !- Handle
  {7eeedf8d-65d8-455b-843c-3adb5514f07c}, !- Source Object
  12,                                     !- Outlet Port
  {ad739a10-8fe8-44d1-af93-e9460203daea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {df10c60e-ecc2-4291-b2ff-c9824c2209de}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  101.443731852523,                       !- U-Factor Times Area Value {W/K}
  0.000110596569359135,                   !- Maximum Water Flow Rate {m3/s}
  {554a69c8-7770-403e-b1b1-609e01f7b726}, !- Water Inlet Node Name
  {3730495c-c577-40b1-8828-95a35e450ba1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5056.34243521643,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {377f41ef-4d9e-477b-8f35-e628531f8b68}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Reheat Coil Inlet Water Node, !- Name
  {69367a3b-7804-4c55-97ad-4eb7bc617d9b}, !- Inlet Port
  {554a69c8-7770-403e-b1b1-609e01f7b726}; !- Outlet Port

OS:Connection,
  {69367a3b-7804-4c55-97ad-4eb7bc617d9b}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  26,                                     !- Outlet Port
  {377f41ef-4d9e-477b-8f35-e628531f8b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {257cd44c-f155-4195-858e-4d6ac3d14847}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Reheat Coil Outlet Water Node, !- Name
  {3730495c-c577-40b1-8828-95a35e450ba1}, !- Inlet Port
  {47d0936a-7e83-44ee-97c8-57680295e448}; !- Outlet Port

OS:Connection,
  {554a69c8-7770-403e-b1b1-609e01f7b726}, !- Handle
  {377f41ef-4d9e-477b-8f35-e628531f8b68}, !- Source Object
  3,                                      !- Outlet Port
  {df10c60e-ecc2-4291-b2ff-c9824c2209de}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3730495c-c577-40b1-8828-95a35e450ba1}, !- Handle
  {df10c60e-ecc2-4291-b2ff-c9824c2209de}, !- Source Object
  6,                                      !- Outlet Port
  {257cd44c-f155-4195-858e-4d6ac3d14847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47d0936a-7e83-44ee-97c8-57680295e448}, !- Handle
  {257cd44c-f155-4195-858e-4d6ac3d14847}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ab101c77-fd6c-493e-ad02-6238f8707db2}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Reheat Coil Controller, !- Name
  {df10c60e-ecc2-4291-b2ff-c9824c2209de}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47a43454-f1d4-4822-b65e-22b002d1908e}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {8d227ac9-825b-452d-9eaf-eac79d08ca0a}, !- Air Inlet Node Name
  0.592346286307683,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.177703885892305,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {df10c60e-ecc2-4291-b2ff-c9824c2209de}, !- Reheat Coil Name
  0.000110596569359135,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bb73eab2-ee60-432c-81c8-8cefb2251b3f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7a991f8e-5205-492d-aa0b-d3e2a380a485}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {bb73eab2-ee60-432c-81c8-8cefb2251b3f}, !- Inlet Port
  {7881378d-4e1d-4dec-9161-b567fcfb2954}; !- Outlet Port

OS:Node,
  {bc7ecc67-fc74-43dd-a96a-8b516ffce377}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Return Air Node, !- Name
  {ad80de27-c5d1-4e1e-b624-e2fe56a1750f}, !- Inlet Port
  {28ee76de-0518-4865-b788-89bbcb4987d7}; !- Outlet Port

OS:Connection,
  {7881378d-4e1d-4dec-9161-b567fcfb2954}, !- Handle
  {7a991f8e-5205-492d-aa0b-d3e2a380a485}, !- Source Object
  3,                                      !- Outlet Port
  {cf140204-e144-42bb-98da-f4166377dd04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad80de27-c5d1-4e1e-b624-e2fe56a1750f}, !- Handle
  {d9018f47-7dd3-4214-bdf7-2fcf8ba37ff6}, !- Source Object
  2,                                      !- Outlet Port
  {bc7ecc67-fc74-43dd-a96a-8b516ffce377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ee76de-0518-4865-b788-89bbcb4987d7}, !- Handle
  {bc7ecc67-fc74-43dd-a96a-8b516ffce377}, !- Source Object
  3,                                      !- Outlet Port
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bc27fcc2-0806-44ff-8c96-4c92fea4491f}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {c784892b-812d-4536-bdb4-1d42a90d7253}, !- Inlet Port
  {8d227ac9-825b-452d-9eaf-eac79d08ca0a}; !- Outlet Port

OS:Connection,
  {c784892b-812d-4536-bdb4-1d42a90d7253}, !- Handle
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Source Object
  5,                                      !- Outlet Port
  {bc27fcc2-0806-44ff-8c96-4c92fea4491f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d227ac9-825b-452d-9eaf-eac79d08ca0a}, !- Handle
  {bc27fcc2-0806-44ff-8c96-4c92fea4491f}, !- Source Object
  3,                                      !- Outlet Port
  {47a43454-f1d4-4822-b65e-22b002d1908e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb73eab2-ee60-432c-81c8-8cefb2251b3f}, !- Handle
  {47a43454-f1d4-4822-b65e-22b002d1908e}, !- Source Object
  12,                                     !- Outlet Port
  {7a991f8e-5205-492d-aa0b-d3e2a380a485}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d6961db9-c588-4aa0-899f-0915546b0911}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  488.268808981865,                       !- U-Factor Times Area Value {W/K}
  0.000503251338041738,                   !- Maximum Water Flow Rate {m3/s}
  {1f2dfc59-6929-4218-b84c-88d29b91d709}, !- Water Inlet Node Name
  {172ce43e-1dab-4b3a-b5fa-fb9649a81ada}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  23008.0472736626,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {06eef3b9-1746-49f7-a0bb-0f4f49ad2d98}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {141efc99-5a5a-43fe-9417-0920b8c4d652}, !- Inlet Port
  {1f2dfc59-6929-4218-b84c-88d29b91d709}; !- Outlet Port

OS:Connection,
  {141efc99-5a5a-43fe-9417-0920b8c4d652}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  27,                                     !- Outlet Port
  {06eef3b9-1746-49f7-a0bb-0f4f49ad2d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b930a10-4fc7-4ac0-a233-d129fe8e4a98}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {172ce43e-1dab-4b3a-b5fa-fb9649a81ada}, !- Inlet Port
  {9748018f-5f3f-49b2-95cb-0522380678a7}; !- Outlet Port

OS:Connection,
  {1f2dfc59-6929-4218-b84c-88d29b91d709}, !- Handle
  {06eef3b9-1746-49f7-a0bb-0f4f49ad2d98}, !- Source Object
  3,                                      !- Outlet Port
  {d6961db9-c588-4aa0-899f-0915546b0911}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {172ce43e-1dab-4b3a-b5fa-fb9649a81ada}, !- Handle
  {d6961db9-c588-4aa0-899f-0915546b0911}, !- Source Object
  6,                                      !- Outlet Port
  {9b930a10-4fc7-4ac0-a233-d129fe8e4a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9748018f-5f3f-49b2-95cb-0522380678a7}, !- Handle
  {9b930a10-4fc7-4ac0-a233-d129fe8e4a98}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aba27f7c-a14e-43e5-80a0-ebea6615730a}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top Reheat Coil Controller, !- Name
  {d6961db9-c588-4aa0-899f-0915546b0911}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {51657e6f-9f79-41bb-89eb-e3de97e58849}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {b4256f0a-1d09-49ac-b5bf-d7d46b8f96ad}, !- Air Inlet Node Name
  2.21188505432222,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.663565516296667,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d6961db9-c588-4aa0-899f-0915546b0911}, !- Reheat Coil Name
  0.000503251338041738,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14762d5c-a3b5-4a45-a519-2f7c10c043a7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {15211ecc-0a70-4bef-ad05-499eacd1d151}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {14762d5c-a3b5-4a45-a519-2f7c10c043a7}, !- Inlet Port
  {cc685aa4-7500-4457-9daf-c0041bd012cc}; !- Outlet Port

OS:Node,
  {b9b72a94-798d-4b30-916f-64c1af488bf4}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top Return Air Node, !- Name
  {f6f50500-ec44-4eb2-8acb-b490b10f6747}, !- Inlet Port
  {8fa49a86-8af9-4def-ba11-36bb108454a5}; !- Outlet Port

OS:Connection,
  {cc685aa4-7500-4457-9daf-c0041bd012cc}, !- Handle
  {15211ecc-0a70-4bef-ad05-499eacd1d151}, !- Source Object
  3,                                      !- Outlet Port
  {79b74489-2a8c-45df-b5f4-c39bbdfbc82c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f50500-ec44-4eb2-8acb-b490b10f6747}, !- Handle
  {b8f80469-1e89-4f29-948f-eb351bb1dca8}, !- Source Object
  2,                                      !- Outlet Port
  {b9b72a94-798d-4b30-916f-64c1af488bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa49a86-8af9-4def-ba11-36bb108454a5}, !- Handle
  {b9b72a94-798d-4b30-916f-64c1af488bf4}, !- Source Object
  3,                                      !- Outlet Port
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f2e5f586-0e01-458c-88c6-8519198bf955}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {6d5377fb-ed61-430c-b98e-f3867ec0f98c}, !- Inlet Port
  {b4256f0a-1d09-49ac-b5bf-d7d46b8f96ad}; !- Outlet Port

OS:Connection,
  {6d5377fb-ed61-430c-b98e-f3867ec0f98c}, !- Handle
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Source Object
  6,                                      !- Outlet Port
  {f2e5f586-0e01-458c-88c6-8519198bf955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4256f0a-1d09-49ac-b5bf-d7d46b8f96ad}, !- Handle
  {f2e5f586-0e01-458c-88c6-8519198bf955}, !- Source Object
  3,                                      !- Outlet Port
  {51657e6f-9f79-41bb-89eb-e3de97e58849}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14762d5c-a3b5-4a45-a519-2f7c10c043a7}, !- Handle
  {51657e6f-9f79-41bb-89eb-e3de97e58849}, !- Source Object
  12,                                     !- Outlet Port
  {15211ecc-0a70-4bef-ad05-499eacd1d151}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e9913bf8-c1c6-4654-abec-93dbe2d89864}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  61.4007980458438,                       !- U-Factor Times Area Value {W/K}
  6.14084224955289e-05,                   !- Maximum Water Flow Rate {m3/s}
  {014a6cd9-db93-4b79-bb14-33d5e2e91090}, !- Water Inlet Node Name
  {dc851f36-98f6-4d37-919a-0c00c044ea5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2807.51938638858,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fcc1d5ba-d298-4d5e-93b0-d8f082a10a1e}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Reheat Coil Inlet Water Node, !- Name
  {af139e56-dfa2-4893-b916-b8c4323bdf4e}, !- Inlet Port
  {014a6cd9-db93-4b79-bb14-33d5e2e91090}; !- Outlet Port

OS:Connection,
  {af139e56-dfa2-4893-b916-b8c4323bdf4e}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  28,                                     !- Outlet Port
  {fcc1d5ba-d298-4d5e-93b0-d8f082a10a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac5a764e-b6d8-4c4a-9bd1-303aa388a080}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Reheat Coil Outlet Water Node, !- Name
  {dc851f36-98f6-4d37-919a-0c00c044ea5e}, !- Inlet Port
  {037981c1-5473-4b5d-a310-d0ebfdc5e7bc}; !- Outlet Port

OS:Connection,
  {014a6cd9-db93-4b79-bb14-33d5e2e91090}, !- Handle
  {fcc1d5ba-d298-4d5e-93b0-d8f082a10a1e}, !- Source Object
  3,                                      !- Outlet Port
  {e9913bf8-c1c6-4654-abec-93dbe2d89864}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dc851f36-98f6-4d37-919a-0c00c044ea5e}, !- Handle
  {e9913bf8-c1c6-4654-abec-93dbe2d89864}, !- Source Object
  6,                                      !- Outlet Port
  {ac5a764e-b6d8-4c4a-9bd1-303aa388a080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {037981c1-5473-4b5d-a310-d0ebfdc5e7bc}, !- Handle
  {ac5a764e-b6d8-4c4a-9bd1-303aa388a080}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ef8d94e9-a2c8-4401-b0e9-cb6a7353d52d}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Reheat Coil Controller, !- Name
  {e9913bf8-c1c6-4654-abec-93dbe2d89864}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {87be833f-edbc-4b16-9638-4ca4682a78df}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {62b053f5-c20e-4959-bc6a-2b960f373e27}, !- Air Inlet Node Name
  0.248273499606813,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0744820498820438,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e9913bf8-c1c6-4654-abec-93dbe2d89864}, !- Reheat Coil Name
  6.14084224955289e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f5ad718d-8082-40c4-9723-0de6304879b5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {161bb987-3fde-422e-8374-972797853913}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {f5ad718d-8082-40c4-9723-0de6304879b5}, !- Inlet Port
  {cf5eb199-723b-4d33-a6d8-3cfc40e1abbd}; !- Outlet Port

OS:Node,
  {cf1fc2a8-3cd6-4a3d-a492-e114714a7bd2}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Return Air Node, !- Name
  {c15693fe-91e3-4079-868c-a4a338846582}, !- Inlet Port
  {ed4f309b-2c4b-47d8-b7ad-7ff31ccae391}; !- Outlet Port

OS:Connection,
  {cf5eb199-723b-4d33-a6d8-3cfc40e1abbd}, !- Handle
  {161bb987-3fde-422e-8374-972797853913}, !- Source Object
  3,                                      !- Outlet Port
  {0a7aa80c-5878-43e6-a1d1-137c52b0a1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15693fe-91e3-4079-868c-a4a338846582}, !- Handle
  {7af9bab7-07f0-4502-a964-75c635eee198}, !- Source Object
  2,                                      !- Outlet Port
  {cf1fc2a8-3cd6-4a3d-a492-e114714a7bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4f309b-2c4b-47d8-b7ad-7ff31ccae391}, !- Handle
  {cf1fc2a8-3cd6-4a3d-a492-e114714a7bd2}, !- Source Object
  3,                                      !- Outlet Port
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {43112a1a-fdc0-4482-9e04-666616503d74}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {b55d9186-74c4-427b-a1af-571d4c7c177d}, !- Inlet Port
  {62b053f5-c20e-4959-bc6a-2b960f373e27}; !- Outlet Port

OS:Connection,
  {b55d9186-74c4-427b-a1af-571d4c7c177d}, !- Handle
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Source Object
  7,                                      !- Outlet Port
  {43112a1a-fdc0-4482-9e04-666616503d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b053f5-c20e-4959-bc6a-2b960f373e27}, !- Handle
  {43112a1a-fdc0-4482-9e04-666616503d74}, !- Source Object
  3,                                      !- Outlet Port
  {87be833f-edbc-4b16-9638-4ca4682a78df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5ad718d-8082-40c4-9723-0de6304879b5}, !- Handle
  {87be833f-edbc-4b16-9638-4ca4682a78df}, !- Source Object
  12,                                     !- Outlet Port
  {161bb987-3fde-422e-8374-972797853913}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fbf17769-0476-455c-ab60-117174c6af8a}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  130.045994769162,                       !- U-Factor Times Area Value {W/K}
  0.000120954423075307,                   !- Maximum Water Flow Rate {m3/s}
  {e087e0ca-633d-48fe-bd12-845c86df6682}, !- Water Inlet Node Name
  {74395ab2-da9e-4d15-a075-08804cc7b3a3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5529.89107769535,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13048be7-5753-4860-ada7-e16798bb948f}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {437ae8d1-b029-4f15-95a3-c291b7d8b1cc}, !- Inlet Port
  {e087e0ca-633d-48fe-bd12-845c86df6682}; !- Outlet Port

OS:Connection,
  {437ae8d1-b029-4f15-95a3-c291b7d8b1cc}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  29,                                     !- Outlet Port
  {13048be7-5753-4860-ada7-e16798bb948f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cde9a42-feae-4865-b81d-78bc978fd7ff}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {74395ab2-da9e-4d15-a075-08804cc7b3a3}, !- Inlet Port
  {e802fd57-77bd-49fe-b919-e233b06a7815}; !- Outlet Port

OS:Connection,
  {e087e0ca-633d-48fe-bd12-845c86df6682}, !- Handle
  {13048be7-5753-4860-ada7-e16798bb948f}, !- Source Object
  3,                                      !- Outlet Port
  {fbf17769-0476-455c-ab60-117174c6af8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {74395ab2-da9e-4d15-a075-08804cc7b3a3}, !- Handle
  {fbf17769-0476-455c-ab60-117174c6af8a}, !- Source Object
  6,                                      !- Outlet Port
  {3cde9a42-feae-4865-b81d-78bc978fd7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e802fd57-77bd-49fe-b919-e233b06a7815}, !- Handle
  {3cde9a42-feae-4865-b81d-78bc978fd7ff}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bef73101-66ce-446c-8aed-d514ae1e0159}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top Reheat Coil Controller, !- Name
  {fbf17769-0476-455c-ab60-117174c6af8a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {494adf38-2961-40b4-b488-a74796a7aa66}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {a59be7f2-2861-4f4b-8075-cd6df36fd3ad}, !- Air Inlet Node Name
  0.413723168593182,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.124116950577955,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fbf17769-0476-455c-ab60-117174c6af8a}, !- Reheat Coil Name
  0.000120954423075307,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {df9ea047-10eb-4f84-8171-c60aae8e2a82}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d7809dbe-0894-4a09-bc43-66a85b0f6167}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {df9ea047-10eb-4f84-8171-c60aae8e2a82}, !- Inlet Port
  {395ec6d2-0789-4739-b931-282ea4bd11a1}; !- Outlet Port

OS:Node,
  {75bb4796-179a-43e0-a82a-26546ab57c71}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top Return Air Node, !- Name
  {6055b78e-b351-4182-9184-ab8426eeca9b}, !- Inlet Port
  {dacc22f8-10f5-4d8e-8728-1deb04a44456}; !- Outlet Port

OS:Connection,
  {395ec6d2-0789-4739-b931-282ea4bd11a1}, !- Handle
  {d7809dbe-0894-4a09-bc43-66a85b0f6167}, !- Source Object
  3,                                      !- Outlet Port
  {6ddca255-8857-47f4-bb4f-75ec8be34be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6055b78e-b351-4182-9184-ab8426eeca9b}, !- Handle
  {2c50638f-d4a1-472e-a032-8f84f502716c}, !- Source Object
  2,                                      !- Outlet Port
  {75bb4796-179a-43e0-a82a-26546ab57c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dacc22f8-10f5-4d8e-8728-1deb04a44456}, !- Handle
  {75bb4796-179a-43e0-a82a-26546ab57c71}, !- Source Object
  3,                                      !- Outlet Port
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ab791af5-c2c2-4536-9b4b-aaaadcfbca86}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {1c84efe6-343d-4459-9420-f674c47e0066}, !- Inlet Port
  {a59be7f2-2861-4f4b-8075-cd6df36fd3ad}; !- Outlet Port

OS:Connection,
  {1c84efe6-343d-4459-9420-f674c47e0066}, !- Handle
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Source Object
  8,                                      !- Outlet Port
  {ab791af5-c2c2-4536-9b4b-aaaadcfbca86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59be7f2-2861-4f4b-8075-cd6df36fd3ad}, !- Handle
  {ab791af5-c2c2-4536-9b4b-aaaadcfbca86}, !- Source Object
  3,                                      !- Outlet Port
  {494adf38-2961-40b4-b488-a74796a7aa66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df9ea047-10eb-4f84-8171-c60aae8e2a82}, !- Handle
  {494adf38-2961-40b4-b488-a74796a7aa66}, !- Source Object
  12,                                     !- Outlet Port
  {d7809dbe-0894-4a09-bc43-66a85b0f6167}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d5d1895f-8d73-4eff-9a6e-584becd25678}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  430.620445640019,                       !- U-Factor Times Area Value {W/K}
  0.000447220852352991,                   !- Maximum Water Flow Rate {m3/s}
  {5159fa33-3412-4a3d-b04f-740e84dd06b9}, !- Water Inlet Node Name
  {dfc8ce61-6945-4a47-a264-feaf3862b745}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  20446.4007045559,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27db59db-6e00-47f3-94dd-1a87a871be2f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Reheat Coil Inlet Water Node, !- Name
  {b91296c3-8aca-40b1-94f3-2ceeea3d3662}, !- Inlet Port
  {5159fa33-3412-4a3d-b04f-740e84dd06b9}; !- Outlet Port

OS:Connection,
  {b91296c3-8aca-40b1-94f3-2ceeea3d3662}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  30,                                     !- Outlet Port
  {27db59db-6e00-47f3-94dd-1a87a871be2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85afbe27-0ee9-42b3-a3a2-b8092cecbadb}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Reheat Coil Outlet Water Node, !- Name
  {dfc8ce61-6945-4a47-a264-feaf3862b745}, !- Inlet Port
  {f57e03f6-bb17-4ce9-aeab-08ed5b7f524f}; !- Outlet Port

OS:Connection,
  {5159fa33-3412-4a3d-b04f-740e84dd06b9}, !- Handle
  {27db59db-6e00-47f3-94dd-1a87a871be2f}, !- Source Object
  3,                                      !- Outlet Port
  {d5d1895f-8d73-4eff-9a6e-584becd25678}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dfc8ce61-6945-4a47-a264-feaf3862b745}, !- Handle
  {d5d1895f-8d73-4eff-9a6e-584becd25678}, !- Source Object
  6,                                      !- Outlet Port
  {85afbe27-0ee9-42b3-a3a2-b8092cecbadb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f57e03f6-bb17-4ce9-aeab-08ed5b7f524f}, !- Handle
  {85afbe27-0ee9-42b3-a3a2-b8092cecbadb}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {94886d9d-c96e-4b44-b445-a7d72a421624}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Reheat Coil Controller, !- Name
  {d5d1895f-8d73-4eff-9a6e-584becd25678}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9f58c40e-4dd2-419d-bddb-7c6129e54834}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {506b2ebe-e6cd-49b5-8b00-42dc833d9b12}, !- Air Inlet Node Name
  2.01163191663086,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.603489574989259,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d5d1895f-8d73-4eff-9a6e-584becd25678}, !- Reheat Coil Name
  0.000447220852352991,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1e547ed1-8546-4df4-a61a-bd109529a254}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7eea5bc3-3846-41cb-87b8-23a64b6cd8ff}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {1e547ed1-8546-4df4-a61a-bd109529a254}, !- Inlet Port
  {8ddb02a7-6d9e-4fef-9b78-305a53f0a3c7}; !- Outlet Port

OS:Node,
  {dcde3e19-d33b-4e36-8a85-aa497994cee6}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Return Air Node, !- Name
  {cded2af9-9481-4f41-81aa-4da51d8f65e7}, !- Inlet Port
  {843b989d-1e94-4dca-8fd1-3920f54979ca}; !- Outlet Port

OS:Connection,
  {8ddb02a7-6d9e-4fef-9b78-305a53f0a3c7}, !- Handle
  {7eea5bc3-3846-41cb-87b8-23a64b6cd8ff}, !- Source Object
  3,                                      !- Outlet Port
  {fb11f41f-3672-4f02-bd29-1bb2bea55fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cded2af9-9481-4f41-81aa-4da51d8f65e7}, !- Handle
  {aaf7c3c0-37e6-4138-a438-858b5f5548ee}, !- Source Object
  2,                                      !- Outlet Port
  {dcde3e19-d33b-4e36-8a85-aa497994cee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843b989d-1e94-4dca-8fd1-3920f54979ca}, !- Handle
  {dcde3e19-d33b-4e36-8a85-aa497994cee6}, !- Source Object
  3,                                      !- Outlet Port
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8afe6033-301d-46eb-905e-b1a6786fd1e5}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {807ec41b-d544-47eb-9c00-e51d1d5c5a26}, !- Inlet Port
  {506b2ebe-e6cd-49b5-8b00-42dc833d9b12}; !- Outlet Port

OS:Connection,
  {807ec41b-d544-47eb-9c00-e51d1d5c5a26}, !- Handle
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Source Object
  9,                                      !- Outlet Port
  {8afe6033-301d-46eb-905e-b1a6786fd1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506b2ebe-e6cd-49b5-8b00-42dc833d9b12}, !- Handle
  {8afe6033-301d-46eb-905e-b1a6786fd1e5}, !- Source Object
  3,                                      !- Outlet Port
  {9f58c40e-4dd2-419d-bddb-7c6129e54834}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e547ed1-8546-4df4-a61a-bd109529a254}, !- Handle
  {9f58c40e-4dd2-419d-bddb-7c6129e54834}, !- Source Object
  12,                                     !- Outlet Port
  {7eea5bc3-3846-41cb-87b8-23a64b6cd8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {84e8036a-3471-4ea4-a734-277446781481}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  130.780968502646,                       !- U-Factor Times Area Value {W/K}
  0.000121637958095437,                   !- Maximum Water Flow Rate {m3/s}
  {bde06544-7b30-4563-9b4e-b12405ddc804}, !- Water Inlet Node Name
  {adb4a0e7-45f1-4c1a-b3b3-23816cae26b5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5561.14147857364,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aa8c45c4-49c7-4cf5-8a16-79bee8b97dd3}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {8a46f90e-9130-47aa-8dfe-8570e04613f0}, !- Inlet Port
  {bde06544-7b30-4563-9b4e-b12405ddc804}; !- Outlet Port

OS:Connection,
  {8a46f90e-9130-47aa-8dfe-8570e04613f0}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  31,                                     !- Outlet Port
  {aa8c45c4-49c7-4cf5-8a16-79bee8b97dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f85a701c-e7d3-4c23-a5cc-d0e4249136df}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {adb4a0e7-45f1-4c1a-b3b3-23816cae26b5}, !- Inlet Port
  {18354b29-ba02-42dc-a02b-7694d320f0cc}; !- Outlet Port

OS:Connection,
  {bde06544-7b30-4563-9b4e-b12405ddc804}, !- Handle
  {aa8c45c4-49c7-4cf5-8a16-79bee8b97dd3}, !- Source Object
  3,                                      !- Outlet Port
  {84e8036a-3471-4ea4-a734-277446781481}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {adb4a0e7-45f1-4c1a-b3b3-23816cae26b5}, !- Handle
  {84e8036a-3471-4ea4-a734-277446781481}, !- Source Object
  6,                                      !- Outlet Port
  {f85a701c-e7d3-4c23-a5cc-d0e4249136df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18354b29-ba02-42dc-a02b-7694d320f0cc}, !- Handle
  {f85a701c-e7d3-4c23-a5cc-d0e4249136df}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {516d97cf-fbb8-4e6e-9009-bb969f5f6e14}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Reheat Coil Controller, !- Name
  {84e8036a-3471-4ea4-a734-277446781481}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {68cf09b5-7961-42e3-8c73-95ce4c0c9d9a}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {3f924551-3512-4045-b70b-663d50fcd74f}, !- Air Inlet Node Name
  0.378778502856412,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.113633550856924,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {84e8036a-3471-4ea4-a734-277446781481}, !- Reheat Coil Name
  0.000121637958095437,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b71721d2-b91c-44f4-af5d-51a057c36b9d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {daafe40b-ee27-48e0-b49a-61e4e7bec79d}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {b71721d2-b91c-44f4-af5d-51a057c36b9d}, !- Inlet Port
  {8ed7fdb6-3343-46ef-a5ef-8c9c218cb424}; !- Outlet Port

OS:Node,
  {36a7ed59-da5a-4a27-98b0-9e124250dcbf}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Return Air Node, !- Name
  {1cc32c02-400d-4e22-972d-39e26bb84fb3}, !- Inlet Port
  {cde9ae92-bfc9-4faf-b2da-14eee4f7774a}; !- Outlet Port

OS:Connection,
  {8ed7fdb6-3343-46ef-a5ef-8c9c218cb424}, !- Handle
  {daafe40b-ee27-48e0-b49a-61e4e7bec79d}, !- Source Object
  3,                                      !- Outlet Port
  {31891a26-8056-44c5-bb65-b7d7d56dce30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc32c02-400d-4e22-972d-39e26bb84fb3}, !- Handle
  {fa0f367d-b76d-43cb-a125-1dd27adef3dd}, !- Source Object
  2,                                      !- Outlet Port
  {36a7ed59-da5a-4a27-98b0-9e124250dcbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde9ae92-bfc9-4faf-b2da-14eee4f7774a}, !- Handle
  {36a7ed59-da5a-4a27-98b0-9e124250dcbf}, !- Source Object
  3,                                      !- Outlet Port
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bf96d6fe-2321-4674-a99a-e26da22eee03}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {9662fe66-1703-40d7-84a7-79257bf00cca}, !- Inlet Port
  {3f924551-3512-4045-b70b-663d50fcd74f}; !- Outlet Port

OS:Connection,
  {9662fe66-1703-40d7-84a7-79257bf00cca}, !- Handle
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Source Object
  10,                                     !- Outlet Port
  {bf96d6fe-2321-4674-a99a-e26da22eee03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f924551-3512-4045-b70b-663d50fcd74f}, !- Handle
  {bf96d6fe-2321-4674-a99a-e26da22eee03}, !- Source Object
  3,                                      !- Outlet Port
  {68cf09b5-7961-42e3-8c73-95ce4c0c9d9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b71721d2-b91c-44f4-af5d-51a057c36b9d}, !- Handle
  {68cf09b5-7961-42e3-8c73-95ce4c0c9d9a}, !- Source Object
  12,                                     !- Outlet Port
  {daafe40b-ee27-48e0-b49a-61e4e7bec79d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e567523c-3a7f-4155-a4bf-b02618197d4e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  575.663318380154,                       !- U-Factor Times Area Value {W/K}
  0.000630666219443419,                   !- Maximum Water Flow Rate {m3/s}
  {3960c508-a481-48f0-8f2a-ef37d4960215}, !- Water Inlet Node Name
  {4307d96e-0858-4f63-8659-f1a89b4176f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  28833.3027534897,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {afac579a-3fb9-4eb2-a08a-e55f45068903}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Reheat Coil Inlet Water Node, !- Name
  {8f597cb3-61bf-4e85-a714-2b7d99580e1b}, !- Inlet Port
  {3960c508-a481-48f0-8f2a-ef37d4960215}; !- Outlet Port

OS:Connection,
  {8f597cb3-61bf-4e85-a714-2b7d99580e1b}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  32,                                     !- Outlet Port
  {afac579a-3fb9-4eb2-a08a-e55f45068903}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36471c81-79b2-4f02-a48e-3a471ca4285e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Reheat Coil Outlet Water Node, !- Name
  {4307d96e-0858-4f63-8659-f1a89b4176f3}, !- Inlet Port
  {00e1e735-5f1d-4872-9061-4c3b39c1bb6b}; !- Outlet Port

OS:Connection,
  {3960c508-a481-48f0-8f2a-ef37d4960215}, !- Handle
  {afac579a-3fb9-4eb2-a08a-e55f45068903}, !- Source Object
  3,                                      !- Outlet Port
  {e567523c-3a7f-4155-a4bf-b02618197d4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4307d96e-0858-4f63-8659-f1a89b4176f3}, !- Handle
  {e567523c-3a7f-4155-a4bf-b02618197d4e}, !- Source Object
  6,                                      !- Outlet Port
  {36471c81-79b2-4f02-a48e-3a471ca4285e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e1e735-5f1d-4872-9061-4c3b39c1bb6b}, !- Handle
  {36471c81-79b2-4f02-a48e-3a471ca4285e}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e40876b6-cf39-49bc-a679-7cbe775559d4}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Reheat Coil Controller, !- Name
  {e567523c-3a7f-4155-a4bf-b02618197d4e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa2dc9f5-1816-4d89-a7c6-5d585907451d}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {21ce7e0f-f94a-412a-823d-77ad60564d57}, !- Air Inlet Node Name
  3.4477810577719,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.03433431733157,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e567523c-3a7f-4155-a4bf-b02618197d4e}, !- Reheat Coil Name
  0.000630666219443419,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {70858e1a-9df0-4ce2-b29e-2307e7ff7ea0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eafa5e5b-a3a8-42ce-bcc5-253df9ff0fd9}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {70858e1a-9df0-4ce2-b29e-2307e7ff7ea0}, !- Inlet Port
  {ff55b828-08f5-491b-8d30-8441e6770532}; !- Outlet Port

OS:Node,
  {be691d21-3e35-433e-832f-1e80ce95df09}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Return Air Node, !- Name
  {5a691f3d-fc6a-4ca2-9db1-74270bc55111}, !- Inlet Port
  {9baebe93-6d9e-4a97-b602-200c8ed2f193}; !- Outlet Port

OS:Connection,
  {ff55b828-08f5-491b-8d30-8441e6770532}, !- Handle
  {eafa5e5b-a3a8-42ce-bcc5-253df9ff0fd9}, !- Source Object
  3,                                      !- Outlet Port
  {e602553b-56c0-4ebd-be4d-6f81d1fff021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a691f3d-fc6a-4ca2-9db1-74270bc55111}, !- Handle
  {d5a0cf62-9100-4b27-bceb-7d8538a6e8d8}, !- Source Object
  2,                                      !- Outlet Port
  {be691d21-3e35-433e-832f-1e80ce95df09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9baebe93-6d9e-4a97-b602-200c8ed2f193}, !- Handle
  {be691d21-3e35-433e-832f-1e80ce95df09}, !- Source Object
  3,                                      !- Outlet Port
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6016e2e5-c7f8-4ff7-a233-d86f6d8c9d89}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {586eb51b-c9db-47d6-92a8-1bc45859baef}, !- Inlet Port
  {21ce7e0f-f94a-412a-823d-77ad60564d57}; !- Outlet Port

OS:Connection,
  {586eb51b-c9db-47d6-92a8-1bc45859baef}, !- Handle
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Source Object
  11,                                     !- Outlet Port
  {6016e2e5-c7f8-4ff7-a233-d86f6d8c9d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21ce7e0f-f94a-412a-823d-77ad60564d57}, !- Handle
  {6016e2e5-c7f8-4ff7-a233-d86f6d8c9d89}, !- Source Object
  3,                                      !- Outlet Port
  {aa2dc9f5-1816-4d89-a7c6-5d585907451d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70858e1a-9df0-4ce2-b29e-2307e7ff7ea0}, !- Handle
  {aa2dc9f5-1816-4d89-a7c6-5d585907451d}, !- Source Object
  12,                                     !- Outlet Port
  {eafa5e5b-a3a8-42ce-bcc5-253df9ff0fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5aeccaaf-b1cc-4d79-a916-c1375095ecf9}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  502.184187743904,                       !- U-Factor Times Area Value {W/K}
  0.00046706261039209,                    !- Maximum Water Flow Rate {m3/s}
  {021fff59-b500-4045-8235-f8b9703efd6b}, !- Water Inlet Node Name
  {126e9256-8310-401f-82aa-9892c668dfd2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  21353.5420719939,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {45396bb0-4f2f-4d1c-9964-24332adb1d68}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {84442a3a-898d-4d5d-b0ca-aa0f3cedbce3}, !- Inlet Port
  {021fff59-b500-4045-8235-f8b9703efd6b}; !- Outlet Port

OS:Connection,
  {84442a3a-898d-4d5d-b0ca-aa0f3cedbce3}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  33,                                     !- Outlet Port
  {45396bb0-4f2f-4d1c-9964-24332adb1d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfe2187f-a20a-4889-9f2a-cd8ecb0be5cb}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {126e9256-8310-401f-82aa-9892c668dfd2}, !- Inlet Port
  {b29c71d9-c410-42f4-bfcd-cad7bd01aceb}; !- Outlet Port

OS:Connection,
  {021fff59-b500-4045-8235-f8b9703efd6b}, !- Handle
  {45396bb0-4f2f-4d1c-9964-24332adb1d68}, !- Source Object
  3,                                      !- Outlet Port
  {5aeccaaf-b1cc-4d79-a916-c1375095ecf9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {126e9256-8310-401f-82aa-9892c668dfd2}, !- Handle
  {5aeccaaf-b1cc-4d79-a916-c1375095ecf9}, !- Source Object
  6,                                      !- Outlet Port
  {dfe2187f-a20a-4889-9f2a-cd8ecb0be5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b29c71d9-c410-42f4-bfcd-cad7bd01aceb}, !- Handle
  {dfe2187f-a20a-4889-9f2a-cd8ecb0be5cb}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {588f6e78-0d5c-4e54-a8b5-7e5363ba8b31}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Reheat Coil Controller, !- Name
  {5aeccaaf-b1cc-4d79-a916-c1375095ecf9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {79ca50c8-c0bc-4c11-b722-01743ab53dc3}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {53aa3c80-0e14-4857-8d23-26142be5ede7}, !- Air Inlet Node Name
  0.966105669483091,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.289831700844927,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5aeccaaf-b1cc-4d79-a916-c1375095ecf9}, !- Reheat Coil Name
  0.00046706261039209,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {605afb57-5cdc-4d57-946e-9c54706c0ea5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b2fdfd8-9079-4747-a1db-2ee0e253e15b}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {605afb57-5cdc-4d57-946e-9c54706c0ea5}, !- Inlet Port
  {bd634989-182c-40ea-83b0-c3ef1e1ce3af}; !- Outlet Port

OS:Node,
  {a3cafce3-9552-4782-a562-72a0a3c465a1}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Return Air Node, !- Name
  {f4e23b37-02d0-422c-ad97-2befe3b66ffa}, !- Inlet Port
  {67c55706-630d-44c4-a043-dc7c75222a4f}; !- Outlet Port

OS:Connection,
  {bd634989-182c-40ea-83b0-c3ef1e1ce3af}, !- Handle
  {3b2fdfd8-9079-4747-a1db-2ee0e253e15b}, !- Source Object
  3,                                      !- Outlet Port
  {6a146434-48a7-4d78-96e7-44a581154a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e23b37-02d0-422c-ad97-2befe3b66ffa}, !- Handle
  {4c6388fd-e582-46c4-b4ab-41d3a677d046}, !- Source Object
  2,                                      !- Outlet Port
  {a3cafce3-9552-4782-a562-72a0a3c465a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c55706-630d-44c4-a043-dc7c75222a4f}, !- Handle
  {a3cafce3-9552-4782-a562-72a0a3c465a1}, !- Source Object
  3,                                      !- Outlet Port
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {119b4f7b-fd8d-485b-a967-0bdcebe8d9d6}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {f7291306-1bb9-4971-8ab9-4e93adaf7f2b}, !- Inlet Port
  {53aa3c80-0e14-4857-8d23-26142be5ede7}; !- Outlet Port

OS:Connection,
  {f7291306-1bb9-4971-8ab9-4e93adaf7f2b}, !- Handle
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Source Object
  12,                                     !- Outlet Port
  {119b4f7b-fd8d-485b-a967-0bdcebe8d9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53aa3c80-0e14-4857-8d23-26142be5ede7}, !- Handle
  {119b4f7b-fd8d-485b-a967-0bdcebe8d9d6}, !- Source Object
  3,                                      !- Outlet Port
  {79ca50c8-c0bc-4c11-b722-01743ab53dc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {605afb57-5cdc-4d57-946e-9c54706c0ea5}, !- Handle
  {79ca50c8-c0bc-4c11-b722-01743ab53dc3}, !- Source Object
  12,                                     !- Outlet Port
  {3b2fdfd8-9079-4747-a1db-2ee0e253e15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b09c1e94-d381-4979-a4bf-c0c6a9febb24}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  430.551742662136,                       !- U-Factor Times Area Value {W/K}
  0.000431018739500397,                   !- Maximum Water Flow Rate {m3/s}
  {85026073-b66a-42d7-88d7-16452f0b786a}, !- Water Inlet Node Name
  {e6cde826-572b-44b9-8f23-dad5074fffc9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  19705.6595474707,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1836425-5b46-43a4-9703-873b1de055d1}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Reheat Coil Inlet Water Node, !- Name
  {5b7d1dce-948f-427f-9ec4-a418d628c5db}, !- Inlet Port
  {85026073-b66a-42d7-88d7-16452f0b786a}; !- Outlet Port

OS:Connection,
  {5b7d1dce-948f-427f-9ec4-a418d628c5db}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  34,                                     !- Outlet Port
  {a1836425-5b46-43a4-9703-873b1de055d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66ff1ea2-a6a7-4786-8a05-1cbfba57cb83}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Reheat Coil Outlet Water Node, !- Name
  {e6cde826-572b-44b9-8f23-dad5074fffc9}, !- Inlet Port
  {06553184-d3d3-4099-b579-9fbdd0b49a23}; !- Outlet Port

OS:Connection,
  {85026073-b66a-42d7-88d7-16452f0b786a}, !- Handle
  {a1836425-5b46-43a4-9703-873b1de055d1}, !- Source Object
  3,                                      !- Outlet Port
  {b09c1e94-d381-4979-a4bf-c0c6a9febb24}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e6cde826-572b-44b9-8f23-dad5074fffc9}, !- Handle
  {b09c1e94-d381-4979-a4bf-c0c6a9febb24}, !- Source Object
  6,                                      !- Outlet Port
  {66ff1ea2-a6a7-4786-8a05-1cbfba57cb83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06553184-d3d3-4099-b579-9fbdd0b49a23}, !- Handle
  {66ff1ea2-a6a7-4786-8a05-1cbfba57cb83}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a526f977-0266-4eac-a005-94856eaa6bdf}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Reheat Coil Controller, !- Name
  {b09c1e94-d381-4979-a4bf-c0c6a9febb24}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {77418ebe-dfca-41fc-8b79-12da631244d4}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {75138a68-e0e9-483a-a4c5-71154195413e}, !- Air Inlet Node Name
  1.74692035620674,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.524076106862022,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b09c1e94-d381-4979-a4bf-c0c6a9febb24}, !- Reheat Coil Name
  0.000431018739500397,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {67cbd3f0-47dd-44a0-9c9b-071d8d139e9a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {76ceba26-e71e-4fc4-81c2-99f53a83bf24}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {67cbd3f0-47dd-44a0-9c9b-071d8d139e9a}, !- Inlet Port
  {79c822e2-e175-4970-947b-727f06e5f4dd}; !- Outlet Port

OS:Node,
  {46537278-5258-4b75-afb9-fdaec6e7dc4c}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Return Air Node, !- Name
  {51289196-8ba5-4ad4-9b67-7be0974cbbbb}, !- Inlet Port
  {2c51d3cb-8e71-485d-8266-23c5d68f97cf}; !- Outlet Port

OS:Connection,
  {79c822e2-e175-4970-947b-727f06e5f4dd}, !- Handle
  {76ceba26-e71e-4fc4-81c2-99f53a83bf24}, !- Source Object
  3,                                      !- Outlet Port
  {c808a8fc-90ce-4736-b554-24a2f1427418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51289196-8ba5-4ad4-9b67-7be0974cbbbb}, !- Handle
  {f3153e57-1eff-4642-b34f-e439ef7a131a}, !- Source Object
  2,                                      !- Outlet Port
  {46537278-5258-4b75-afb9-fdaec6e7dc4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c51d3cb-8e71-485d-8266-23c5d68f97cf}, !- Handle
  {46537278-5258-4b75-afb9-fdaec6e7dc4c}, !- Source Object
  3,                                      !- Outlet Port
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {d2d031f2-2441-4640-85ec-a9a15cfc3380}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {2845a239-a498-460e-927d-88ff9dda27ae}, !- Inlet Port
  {75138a68-e0e9-483a-a4c5-71154195413e}; !- Outlet Port

OS:Connection,
  {2845a239-a498-460e-927d-88ff9dda27ae}, !- Handle
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Source Object
  13,                                     !- Outlet Port
  {d2d031f2-2441-4640-85ec-a9a15cfc3380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75138a68-e0e9-483a-a4c5-71154195413e}, !- Handle
  {d2d031f2-2441-4640-85ec-a9a15cfc3380}, !- Source Object
  3,                                      !- Outlet Port
  {77418ebe-dfca-41fc-8b79-12da631244d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67cbd3f0-47dd-44a0-9c9b-071d8d139e9a}, !- Handle
  {77418ebe-dfca-41fc-8b79-12da631244d4}, !- Source Object
  12,                                     !- Outlet Port
  {76ceba26-e71e-4fc4-81c2-99f53a83bf24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {92e61184-f967-4cca-b1e6-679e0716dae1}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Reheat Coil, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  130.747134337228,                       !- U-Factor Times Area Value {W/K}
  0.000121606491888226,                   !- Maximum Water Flow Rate {m3/s}
  {ea5dcbac-267c-449b-983f-90faa067acf2}, !- Water Inlet Node Name
  {9961e8f1-ceaa-48ca-bd3e-e021dcdbcee1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5559.70288133944,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {78323aeb-782e-48c8-a7c5-51abea7549c3}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {d96b205f-89db-4bd8-8273-eedb6ccdbedf}, !- Inlet Port
  {ea5dcbac-267c-449b-983f-90faa067acf2}; !- Outlet Port

OS:Connection,
  {d96b205f-89db-4bd8-8273-eedb6ccdbedf}, !- Handle
  {db67535c-2ee8-4b80-8633-20b88c50f7f8}, !- Source Object
  35,                                     !- Outlet Port
  {78323aeb-782e-48c8-a7c5-51abea7549c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {726ba52f-199d-4d90-aa65-81ad666b3756}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {9961e8f1-ceaa-48ca-bd3e-e021dcdbcee1}, !- Inlet Port
  {cd4a36a4-58f5-43a8-b642-f32b29dc5f38}; !- Outlet Port

OS:Connection,
  {ea5dcbac-267c-449b-983f-90faa067acf2}, !- Handle
  {78323aeb-782e-48c8-a7c5-51abea7549c3}, !- Source Object
  3,                                      !- Outlet Port
  {92e61184-f967-4cca-b1e6-679e0716dae1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9961e8f1-ceaa-48ca-bd3e-e021dcdbcee1}, !- Handle
  {92e61184-f967-4cca-b1e6-679e0716dae1}, !- Source Object
  6,                                      !- Outlet Port
  {726ba52f-199d-4d90-aa65-81ad666b3756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd4a36a4-58f5-43a8-b642-f32b29dc5f38}, !- Handle
  {726ba52f-199d-4d90-aa65-81ad666b3756}, !- Source Object
  3,                                      !- Outlet Port
  {c489d438-3a33-4b5b-b921-eabe17369a94}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c199f0b6-03ae-4e4f-b218-4a90c6a3f3f6}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Reheat Coil Controller, !- Name
  {92e61184-f967-4cca-b1e6-679e0716dae1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7798e31e-eb0d-47cf-a649-041e61168efe}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top VAV Terminal, !- Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Availability Schedule Name
  {d126fc72-c2b6-4d50-9d4c-bd4039ffc331}, !- Air Inlet Node Name
  0.320029462800995,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0960088388402986,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {92e61184-f967-4cca-b1e6-679e0716dae1}, !- Reheat Coil Name
  0.000121606491888226,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a354c3ff-dd3e-4a66-9f91-236c7b890be4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a44bc2f0-417a-46ce-9edb-299b6ccd925c}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {a354c3ff-dd3e-4a66-9f91-236c7b890be4}, !- Inlet Port
  {c125fb3d-1d28-4748-9194-2a2139fb5316}; !- Outlet Port

OS:Node,
  {e1566528-4eb7-4bd1-9dca-bceb3e138b78}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Return Air Node, !- Name
  {250e1924-3cd0-4e4a-854b-d4eb8cedf5ee}, !- Inlet Port
  {08e76d68-76d7-44c4-80ba-adabc0d64419}; !- Outlet Port

OS:Connection,
  {c125fb3d-1d28-4748-9194-2a2139fb5316}, !- Handle
  {a44bc2f0-417a-46ce-9edb-299b6ccd925c}, !- Source Object
  3,                                      !- Outlet Port
  {e2d00e4a-2269-440f-a9f0-44424ff932ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {250e1924-3cd0-4e4a-854b-d4eb8cedf5ee}, !- Handle
  {1214bc4f-65ad-4bb2-a805-55999567d8d3}, !- Source Object
  2,                                      !- Outlet Port
  {e1566528-4eb7-4bd1-9dca-bceb3e138b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08e76d68-76d7-44c4-80ba-adabc0d64419}, !- Handle
  {e1566528-4eb7-4bd1-9dca-bceb3e138b78}, !- Source Object
  3,                                      !- Outlet Port
  {f570b86a-f79b-4690-a704-44cc2dfb331e}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {04c4638e-6a14-407e-8858-074da5f5987e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {2003151b-fe49-459a-9a15-8fabe87e4bef}, !- Inlet Port
  {d126fc72-c2b6-4d50-9d4c-bd4039ffc331}; !- Outlet Port

OS:Connection,
  {2003151b-fe49-459a-9a15-8fabe87e4bef}, !- Handle
  {066ec283-3102-40d0-bfbc-ad33ce22f68a}, !- Source Object
  14,                                     !- Outlet Port
  {04c4638e-6a14-407e-8858-074da5f5987e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d126fc72-c2b6-4d50-9d4c-bd4039ffc331}, !- Handle
  {04c4638e-6a14-407e-8858-074da5f5987e}, !- Source Object
  3,                                      !- Outlet Port
  {7798e31e-eb0d-47cf-a649-041e61168efe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a354c3ff-dd3e-4a66-9f91-236c7b890be4}, !- Handle
  {7798e31e-eb0d-47cf-a649-041e61168efe}, !- Source Object
  12,                                     !- Outlet Port
  {a44bc2f0-417a-46ce-9edb-299b6ccd925c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b01af33b-231d-4a9e-98f7-2364b1f96568}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {3500233b-d137-4355-ad65-ac7affe426c6}, !- Schedule Type Limits Name
  {14318a21-047c-4f13-9df0-3d57c3e51def}, !- Default Day Schedule Name
  {41ff385f-374b-4735-8ba4-132ee18709bf}, !- Summer Design Day Schedule Name
  {b833101b-1bbe-4670-8426-202e250db585}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14318a21-047c-4f13-9df0-3d57c3e51def}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {3500233b-d137-4355-ad65-ac7affe426c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c0276b8c-9f18-48f8-941b-facf1acefbdc}, !- Handle
  {b01af33b-231d-4a9e-98f7-2364b1f96568}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  825.64799999999673,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b833101b-1bbe-4670-8426-202e250db585}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {3500233b-d137-4355-ad65-ac7affe426c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41ff385f-374b-4735-8ba4-132ee18709bf}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {3500233b-d137-4355-ad65-ac7affe426c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a00e593-3d9b-4223-97d4-a74eb54ddece}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {b01af33b-231d-4a9e-98f7-2364b1f96568}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eea3135d-0a70-4e24-b221-6d593a652eaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eea3135d-0a70-4e24-b221-6d593a652eaf}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {3500233b-d137-4355-ad65-ac7affe426c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {cd875849-a02e-48da-8436-62032a1a449f}, !- Handle
  Building Default Schedule Set,          !- Name
  {b01af33b-231d-4a9e-98f7-2364b1f96568}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {206570a5-d5a5-440e-aaf2-bfc44c2dcec6}, !- Handle
  {78bcd618-7d7d-40cd-99e1-0143b27b4d59}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.0125966363199999 | hoo_end + 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0125966363199999 | hoo_start - 0.5 ~ 0.11172668736 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0449097468799998 | hoo_start + 2.5 ~ 0.0301223911999999 | hoo_start + 3.5 ~ 0.0246455927999999 | mid - 3.0 ~ 0.109535968 | mid - 2.0 ~ 0.0 | mid - 1.0 ~ 0.0492911855999998 | mid ~ 0.0251932726399999 | mid + 1.0 ~ 0.01259663632 | mid + 2.0 ~ 0.0350515097599999 | mid + 3.0 ~ 0.0202641540799999 | hoo_end - 3.5 ~ 0.00492911855999998 | hoo_end - 2.5 ~ 0.01204895648 | hoo_end - 1.5 ~ 0.0870810945599996 | hoo_end - 0.5 ~ 0.0372422291199998 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {01d2f2cf-1122-4a76-9dd7-3492b313acda}, !- Handle
  {03607668-6b0c-4b04-af7a-0c1cd32f5cb8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.0125966363199999 | hoo_end + 2.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0125966363199999 | hoo_start - 0.5 ~ 0.141849078559999 | hoo_start + 0.5 ~ 0.0295747113599999 | hoo_start + 1.5 ~ 0.0651739009599997 | hoo_start + 2.5 ~ 0.0202641540799999 | hoo_start + 3.5 ~ 0.12213260432 | mid - 3.5 ~ 0.01259663632 | mid - 2.5 ~ 0.0 | mid - 1.5 ~ 0.0377899089599999 | mid - 0.5 ~ 0.01204895648 | mid + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0596971025599997 | mid + 2.5 ~ 0.0202641540799999 | mid + 3.5 ~ 0.0498388654399998 | hoo_end - 3.5 ~ 0.0498388654399998 | hoo_end - 2.5 ~ 0.0421713476799998 | hoo_end - 1.5 ~ 0.0547679839999998 | hoo_end - 0.5 ~ 0.0498388654399998 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c785372f-c193-4429-8b73-3c1b98b7cbc6}, !- Handle
  {501e2f16-f922-4ec2-9430-b22d338a0ea4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.0125966363199999 | hoo_end + 3.5 ~ 0.0 | hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0125966363199999 | hoo_start - 1.5 ~ 0.01204895648 | hoo_start - 0.5 ~ 0.10460684944 | hoo_start + 0.5 ~ 0.0301223911999999 | hoo_start + 1.5 ~ 0.0898194937599996 | hoo_start + 2.5 ~ 0.0498388654399998 | hoo_start + 3.5 ~ 0.134181560799999 | mid - 3.0 ~ 0.0744844582399997 | mid - 2.0 ~ 0.0246455927999999 | mid - 1.0 ~ 0.0744844582399997 | mid ~ 0.0202641540799999 | mid + 1.0 ~ 0.0175257548799999 | mid + 2.0 ~ 0.00273839919999999 | mid + 3.0 ~ 0.0744844582399997 | hoo_end - 3.5 ~ 0.0596971025599997 | hoo_end - 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.164303951999999 | hoo_end - 0.5 ~ 0.0372422291199998 | hoo_end + 0.5 ~ 0.0372422291199998 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {25f0bfc5-d02a-4066-b463-0ee27f2e00d3}, !- Handle
  {56cb1818-ab9d-4ced-9261-5de6ee13c1dc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {3a35616c-4805-4f61-afb3-d4920d778f0d}, !- Handle
  {6d775175-19b9-43a0-a4df-724c6033a9c0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c78e63a1-6917-48d7-9c4e-f8e4f10583bd}, !- Handle
  {cb1c5a48-c341-4dc6-8805-c1522772270c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {86f16ea5-ef6a-476d-b87a-5773845406ff}, !- Handle
  {1eea5410-3e22-44f9-b124-02a7b555849d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.092285 | hoo_end + 3.5 ~ 0.043394 | hoo_start - 4.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 3.0 ~ 0.619177 | mid - 2.0 ~ 0.622858 | mid - 1.0 ~ 0.610192 | mid ~ 0.587065 | mid + 1.0 ~ 0.568525 | mid + 2.0 ~ 0.550277 | mid + 3.0 ~ 0.55004 | hoo_end - 3.5 ~ 0.538843 | hoo_end - 2.5 ~ 0.514044 | hoo_end - 1.5 ~ 0.475321 | hoo_end - 0.5 ~ 0.406465 | hoo_end + 0.5 ~ 0.244134 | hoo_end + 1.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7198ac30-e316-45f2-8e12-8c1a68f3b5b6}, !- Handle
  {cb0c38f2-2901-420b-91c7-c2203dfebfbb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.092637 | hoo_end + 2.5 ~ 0.04213 | hoo_end + 3.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 3.5 ~ 0.628852 | mid - 2.5 ~ 0.635706 | mid - 1.5 ~ 0.621235 | mid - 0.5 ~ 0.598011 | mid + 0.5 ~ 0.577341 | mid + 1.5 ~ 0.574175 | mid + 2.5 ~ 0.57047 | mid + 3.5 ~ 0.563241 | hoo_end - 3.5 ~ 0.544794 | hoo_end - 2.5 ~ 0.511745 | hoo_end - 1.5 ~ 0.454526 | hoo_end - 0.5 ~ 0.374511 | hoo_end + 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c350250c-e692-4cfd-86e8-fa0f9d1f8621}, !- Handle
  {1bd2b407-6607-4216-ab82-7e1741f092a3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.054188 | hoo_end + 3.5 ~ 0.037372 | hoo_start - 4.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 3.0 ~ 0.61103 | mid - 2.0 ~ 0.611674 | mid - 1.0 ~ 0.587884 | mid ~ 0.567806 | mid + 1.0 ~ 0.559581 | mid + 2.0 ~ 0.557142 | mid + 3.0 ~ 0.582069 | hoo_end - 3.5 ~ 0.580131 | hoo_end - 2.5 ~ 0.560065 | hoo_end - 1.5 ~ 0.525069 | hoo_end - 0.5 ~ 0.468523 | hoo_end + 0.5 ~ 0.380344 | hoo_end + 1.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c18be0fa-20cf-4d72-a299-e96e28c62107}, !- Handle
  {efb724a4-762e-477c-931a-6bd8c8722929}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05113 | hoo_end + 3.5 ~ 0.036094 | hoo_start - 4.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 3.0 ~ 0.522401 | mid - 2.0 ~ 0.534863 | mid - 1.0 ~ 0.528583 | mid ~ 0.537839 | mid + 1.0 ~ 0.534183 | mid + 2.0 ~ 0.537422 | mid + 3.0 ~ 0.547466 | hoo_end - 3.5 ~ 0.545909 | hoo_end - 2.5 ~ 0.524621 | hoo_end - 1.5 ~ 0.482984 | hoo_end - 0.5 ~ 0.414776 | hoo_end + 0.5 ~ 0.252882 | hoo_end + 1.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {81bcc66d-2928-4056-9351-23951a0b3b67}, !- Handle
  {c24c27e0-0af1-4fbb-803c-f5aaa17cd5fe}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {eb55bac2-8baf-4643-bf02-628f29696add}, !- Handle
  {fb9f9ca5-75ce-4e16-865e-1e12a8450f42}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05 | hoo_end + 3.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 3.0 ~ 0.3 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.5 | mid ~ 0.3 | mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.25 | mid + 3.0 ~ 0.35 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.35 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4cf2283b-5f0d-4a42-b4cb-53202470846c}, !- Handle
  {a18da653-10fc-4a7f-a4e3-afcdd88c9c1c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.05 | hoo_end + 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 3.5 ~ 0.45 | mid - 2.5 ~ 0.5 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.35 | mid + 0.5 ~ 0.3 | mid + 2.5 ~ 0.3 | mid + 3.5 ~ 0.7 | hoo_end - 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.65 | hoo_end - 0.5 ~ 0.55 | hoo_end + 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1eeadb24-6061-490d-82c5-3cc57b20c1ea}, !- Handle
  {928f0d19-8ae7-47f0-b10e-77582454aba6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05 | hoo_end + 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.8 | mid - 1.0 ~ 0.7 | mid ~ 0.4 | mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.25 | mid + 3.0 ~ 0.5 | hoo_end - 3.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.35 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3213ab62-d3f4-4d75-99f1-8dbc57b85879}, !- Handle
  {6d005442-f047-4281-8d63-7809e98ce855}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {036988d2-0722-403d-8492-989f703a7bac}, !- Handle
  {cb9afe43-4de2-4af6-9502-9e75d1631268}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5a0690ad-2b71-4b31-a7b1-c5a5567dc80a}, !- Handle
  {88b8564a-76e5-498b-9afa-ca3eac7cfde1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {c115ef97-391e-42a2-b2b4-78e9469ebb35}, !- Handle
  {37e950e6-65ca-483f-b90c-f5e4da928569}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.071869494 | hoo_end + 3.5 ~ 0.060672463 | hoo_start - 4.5 ~ 0.048572679 | hoo_start - 3.5 ~ 0.050154333 | hoo_start - 2.5 ~ 0.053648834 | hoo_start - 1.5 ~ 0.062126422 | hoo_start - 0.5 ~ 0.079656625 | hoo_start + 0.5 ~ 0.177786018 | hoo_start + 1.5 ~ 0.485278401 | hoo_start + 2.5 ~ 0.82687207 | hoo_start + 3.5 ~ 0.965989906 | mid - 3.0 ~ 0.969540929 | mid - 2.0 ~ 0.969868381 | mid - 1.0 ~ 0.970221548 | mid ~ 0.970278638 | mid + 1.0 ~ 0.970080272 | mid + 2.0 ~ 0.969749009 | mid + 3.0 ~ 0.967689972 | hoo_end - 3.5 ~ 0.935483871 | hoo_end - 2.5 ~ 0.791923167 | hoo_end - 1.5 ~ 0.595520757 | hoo_end - 0.5 ~ 0.413953078 | hoo_end + 0.5 ~ 0.207284375 | hoo_end + 1.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a5c9b530-6bab-414e-861d-b4889c783e15}, !- Handle
  {07153c22-9fff-4b97-adf2-9f8d1502051e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bca3dfce-bfb6-4df6-8cf7-59ac7e1a36fb}, !- Handle
  {449d821f-cf01-4c42-8a1d-c9c6e7a50889}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {fee81691-6865-439a-8680-fc4ff3be1d2b}, !- Handle
  {24f21d33-4eb9-462f-9a43-1f56d824438d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {272fe884-c011-46c2-ad91-bc31f33db1fb}, !- Handle
  {817f8611-cf46-4b60-b31d-17e8cce44d4f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.5316 | hoo_end + 3.5 ~ 0.4776 | hoo_start - 4.5 ~ 0.4481 | hoo_start - 3.5 ~ 0.4314 | hoo_start - 2.5 ~ 0.4191 | hoo_start - 1.5 ~ 0.4171 | hoo_start - 0.5 ~ 0.4192 | hoo_start + 0.5 ~ 0.4227 | hoo_start + 1.5 ~ 0.4322 | hoo_start + 2.5 ~ 0.4522 | hoo_start + 3.5 ~ 0.4968 | mid - 3.0 ~ 0.558 | mid - 2.0 ~ 0.6308 | mid - 1.0 ~ 0.6995 | mid ~ 0.75 | mid + 1.0 ~ 0.7742 | mid + 2.0 ~ 0.7825 | mid + 3.0 ~ 0.7874 | hoo_end - 3.5 ~ 0.7933 | hoo_end - 2.5 ~ 0.7764 | hoo_end - 1.5 ~ 0.7467 | hoo_end - 0.5 ~ 0.7008 | hoo_end + 0.5 ~ 0.6423 | hoo_end + 1.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e2f9064f-ea33-404e-8c93-64ea719e4ab2}, !- Handle
  {de80f6f6-6114-45a0-9108-7ceb8b2fe205}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {86dd1765-aa47-4f2d-b21f-b4fae8a57e65}, !- Handle
  {e89871f6-7b76-45fb-b7c4-c1a8c726e8d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.2 | mid - 3.5 ~ 0.2 | mid - 1.5 ~ 0.4 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.2 | hoo_end - 3.5 ~ 0.1 | hoo_end - 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ddaa6c4f-2538-468b-9387-fd0e63147519}, !- Handle
  {acc9399c-9aac-43e8-9ab0-53e5d355bc50}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.6 | mid - 3.5 ~ 0.8 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 0.6 | mid + 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.2 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8a3c8104-5169-4c79-ba38-95a0b27b7964}, !- Handle
  {63d65329-22f5-4e1c-93fc-fdd1d60b7141}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.0 ~ 0.5 | mid - 2.5 ~ 0.7 | mid ~ 0.7 | mid + 1.0 ~ 0.8 | mid + 2.0 ~ 0.7 | mid + 3.0 ~ 0.5 | mid + 3.5 ~ 0.5 | hoo_end - 2.0 ~ 0.3 | hoo_end ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f2d297b3-bdfe-4072-835c-1597345fc3db}, !- Handle
  {4d13962e-4192-4553-8a94-12f7ddce879b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {4483a4fc-f886-4e4e-8648-1f3d4cd00b5b}, !- Handle
  {0e2904e5-a13c-4d0b-a790-53ef48b7ebd2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e8acbd39-971c-470e-9eef-86a553883fcc}, !- Handle
  {f3d4bb3b-10d8-4c61-9791-c6519009cb9e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {cc5aed42-5ec7-4498-a7b3-b7389396f3d0}, !- Handle
  {a9ad0c9c-0ec8-4a43-aa6b-d14771c74e8c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 2.0 ~ 0.25 | mid - 1.0 ~ 0.2 | mid ~ 0.15 | mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.3 | mid + 3.5 ~ 0.3 | hoo_end - 2.0 ~ 0.2 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4713e0b7-bea6-409d-a562-013d1c30f69d}, !- Handle
  {6cc1e788-51c5-4b61-9418-26de942fc9bb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2641a5e6-fe15-42cc-9bbf-eb5043232291}, !- Handle
  {738c5ade-b937-45cf-affe-a437a4560c26}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {2d807cc0-7e67-46f5-9d6b-0b32954053ca}, !- Handle
  {5f696ea2-da8a-4fe6-9251-8156e5d16f31}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {53626aa9-7ca8-42a1-b45e-9c0c56631b45}, !- Handle
  {2270974b-f342-42dd-b421-2f7302733e98}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {c4a79fd9-7c47-4088-bbdb-f22287db2fee}, !- Handle
  {c90b0fcc-78db-426b-a4eb-5f23c96f840d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {98a80c85-7455-423d-b9c4-be2c1efb288f}, !- Handle
  {783436bf-fea8-4aa1-932f-b1410b903586}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {8ba24bcd-6849-4a83-8e87-37f427295e2e}, !- Handle
  {3f32162e-d3d4-4438-8d4a-b07c65eddbaf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {018be09e-fff2-4be2-a6e5-dce29d0f1195}, !- Handle
  {1927f8bf-a3bc-455f-9d6e-ba5878e62b87}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {6a433b1d-9900-4149-a141-583860e807bc}, !- Handle
  {6a579ff3-f882-4492-a769-19627081751b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0395b708-fd0e-4753-bacc-5589dc58fe8c}, !- Handle
  {7cec48f8-ee9a-49b4-85a3-921153027bb8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {17d7c428-a733-464a-87b2-00219ddae364}, !- Handle
  {6e5482b3-a7cc-462d-8005-292f9a71fbb5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65947f71-d6b9-47c3-aacf-84d917a440d8}, !- Handle
  {7d5cab49-54e8-42e2-872b-a4974d3e102b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8254d02e-08bf-42a5-99f5-ca7d41c3a080}, !- Handle
  {1214542a-4eb5-4cab-878a-8e15b54c05a1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {43683933-ec10-4c3a-b634-f3e84efe9bf2}, !- Handle
  {4b1cc5b2-04b7-417e-a4b2-ee291d325973}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {b35faaf1-b02c-41dd-b87a-e73c22f783c2}, !- Handle
  {3006e666-0c5a-438a-bde3-332c63ed48b2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_clg ~ val_flr | hoo_end - 3.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cc8da973-9392-4f0b-94ba-09956d8b1a64}, !- Handle
  {7abb2929-3cd0-4c1a-8a57-ca9056b9bbfd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
