
OS:Version,
  {6bd1503a-bef2-4dd3-91e0-517c5733510c}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {1ab04053-f616-475d-8f7c-106313a05ba3}; !- Handle

OS:Site,
  {d568a426-1ed9-4a41-a89e-37fbbf90e55c}, !- Handle
  Alamosa Muni Awos_CO_USA,               !- Name
  37.44,                                  !- Latitude {deg}
  -105.87,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  2299,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {2e47bcf8-5d95-4b2b-a6eb-e4ac67dfa58f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {6da0d883-72b7-43ee-9957-d99a5b8394aa}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {924dc9eb-02ea-410b-9734-b2b9f95730c4}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {5342fae1-6ef5-4724-9452-6a27587c8d84}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {7f06fad9-4767-4d66-b873-6e028939220d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {38e32f84-d59e-472f-9ba7-509704777e08}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {764da9e3-0cf6-4182-9a3d-da7632beac9a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {79de0da4-06f4-4718-a618-687ec311290f}, !- Handle
  Alamosa Muni Awos,                      !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724620,                                 !- WMO Number
  37.44,                                  !- Latitude {deg}
  -105.87,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  2299,                                   !- Elevation {m}
  /weather/G0801050.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {afe4a099-6dd1-4db2-afdb-464bcda2cd8b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  6.87416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.14;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {a11ecc7a-c23c-4bdc-b27a-ae407d4ffd6a}, !- Handle
  Alamosa Muni Awos Ann Clg .4% Condns DB=>MWB 1, !- Name
  29.7,                                   !- Maximum Dry-Bulb Temperature {C}
  18.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  76588,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.282,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {684e92f5-86de-4e5f-a80b-1a037337c299}, !- Handle
  Alamosa Muni Awos Ann Clg .4% Condns WB=>MDB 1, !- Name
  24.5,                                   !- Maximum Dry-Bulb Temperature {C}
  18.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  76588,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.282,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9f6e4e3c-f7c4-43ac-85a0-ec89f1192195}, !- Handle
  Alamosa Muni Awos Ann Htg 99.6% Condns DB 1, !- Name
  -26.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  76588,                                  !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -26.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {06f11a96-c98b-4826-aacf-23b9b4dfe706}, !- Handle
  Alamosa Muni Awos August .4% Condns DB=>MCWB 1, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  17.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  76588,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.278,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.63;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6c29e2dd-bea0-45e8-b842-d7fe2248294e}, !- Handle
  Alamosa Muni Awos October .4% Condns DB=>MCWB 1, !- Name
  23.5,                                   !- Maximum Dry-Bulb Temperature {C}
  20,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  76588,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.264,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.679;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e0a87d1b-b0cd-40a4-a230-d34de4db9c89}, !- Handle
  Alamosa Muni Awos September .4% Condns DB=>MCWB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  19.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  76588,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.274,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.661;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {a2e76dad-35fc-461e-97fb-4229ba37022d}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-7A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {ee5305d8-6d4d-489d-8d26-09957368fa48}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {399e3d7f-2f6e-4257-9cf9-06e653a96db2}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {8e15ce93-9d7b-4de8-a592-b7faebef836d}, !- Handle
  ComStock DOE Ref 1980-2004|SecondarySchool, !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {6eabb8c3-c553-4895-869f-99173b228d42}, !- Default Construction Set Name
  {7b50ee06-2dc6-494e-b374-91de98ab59bc}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SecondarySchool;                        !- Standards Building Type

OS:AdditionalProperties,
  {b8baff44-4f1c-4915-bd0a-b986c02f0d5a}, !- Handle
  {8e15ce93-9d7b-4de8-a592-b7faebef836d}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  16,                                     !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7,                                      !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  40.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA Mountain,                      !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  3,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  8,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  secondary_school,                       !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  RMPAc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Mountain,                               !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Mountain North,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  7B,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  7B,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Very Cold,                              !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  12,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  CO Mountain Rural,                      !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.2,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  High School,                            !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.4,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Electric,                               !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Gas,                                    !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.4,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.8,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.6,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.4,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0801050,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2007,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2007,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2007,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DOE Ref 1980-2004,             !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  Fault,                                  !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  RMPAc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  VAV air-cooled chiller with gas boiler reheat, !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  9,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  73,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  8,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  68,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  education_school_ltg_bpr_no_strict_schedule_towards_on, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.9,                                    !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.9,                                    !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0801050,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G08000800,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0801050976700,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  state,                                  !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  education_school_plugload_bpr_some_off_some_on, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0,                                      !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.8,                                    !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  34,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Mountain,                               !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  10001_25000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  CO&#44 Rio Grande County,               !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR05,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  CO&#44 00800,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  90,                                     !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  CO,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G080,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Colorado,                               !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  wood_framed,                            !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_CO_Alamosa.Muni.Awos.724620_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Alamosa_San_Luis_Valley_Rgnl,           !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  8.5,                                    !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  8.0,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  6.75,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  11.0,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2007,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2010,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2010,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2010,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1981,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2007,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1981,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1981,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1981,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1981,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2007,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007;                     !- Feature Value 130

OS:SpaceType,
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {713817ef-eb5d-4403-a923-1466c6491923}, !- Default Schedule Set Name
  {59dca542-5fc2-425c-8c4c-21b47097432d}, !- Group Rendering Name
  {5e48e4f0-a3fa-4ec0-952c-b0d887b1fc8f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {59dca542-5fc2-425c-8c4c-21b47097432d}, !- Handle
  SecondarySchool Kitchen,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {837346f3-4586-4b65-a2f9-b6b3ed7d30c2}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ad561aec-202f-47c9-88d6-c87255878d0b}, !- Default Schedule Set Name
  {21305609-ad52-4265-9852-41682603c0ad}, !- Group Rendering Name
  {fa745447-b0e0-4e84-9002-f544a71be35b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {21305609-ad52-4265-9852-41682603c0ad}, !- Handle
  SecondarySchool Lobby,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {d4569928-828a-4b7b-bb2c-f5ea9ca0c5e3}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {b85f876d-603c-4abf-9b07-857e0e10d0f8}, !- Default Schedule Set Name
  {d958d73e-e037-4df0-a81d-828f005d0a1c}, !- Group Rendering Name
  {b94b30e0-e76e-4259-adbf-eb512bbbc06e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {d958d73e-e037-4df0-a81d-828f005d0a1c}, !- Handle
  SecondarySchool Restroom,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {c648b863-a31b-4847-964c-4518d47aace9}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {09f11977-8e26-4020-9e55-cca35cbcd5a3}, !- Default Schedule Set Name
  {e3e080ab-bc36-4949-b0c6-baa29648a506}, !- Group Rendering Name
  {6fb6284a-3fa4-4525-a994-d3c0d2082345}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {e3e080ab-bc36-4949-b0c6-baa29648a506}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {566727f4-6a3b-40f6-9552-9e240c5251e6}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {473958f9-dcb5-4a59-a3ed-3f531904e1ed}, !- Default Schedule Set Name
  {815e6cb5-b9a4-45ce-975b-8b4f4b729ad1}, !- Group Rendering Name
  {d2b40070-b678-4a24-bad6-ec02a13f4b1a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {815e6cb5-b9a4-45ce-975b-8b4f4b729ad1}, !- Handle
  SecondarySchool Mechanical,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {8a9f57f8-a9d2-45e7-ade4-257e46731c59}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d61b0a5d-4c6c-4239-943d-621c8c20cfcb}, !- Default Schedule Set Name
  {8f2c49ae-df41-4427-9827-4d415dd8601c}, !- Group Rendering Name
  {1d218c02-e0b0-4c9e-b35c-0296326a903f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {8f2c49ae-df41-4427-9827-4d415dd8601c}, !- Handle
  SecondarySchool Library,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {5504828f-c987-4a13-b3d6-b393efbdf725}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {edaa0fae-90cc-487a-a88b-c9bbe94868e5}, !- Default Schedule Set Name
  {d12fdb97-e933-4a59-a944-61805b250905}, !- Group Rendering Name
  {e9bff092-43c8-4f01-87d6-708c04fd1bd1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {d12fdb97-e933-4a59-a944-61805b250905}, !- Handle
  SecondarySchool Auditorium,             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {e081fbb2-6821-4887-86b1-6d668f9c7e07}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f1584101-ae8a-4895-8aba-c8a7a157f7d5}, !- Default Schedule Set Name
  {eb55f9e2-b2b2-4541-b6ec-8d6fbb19151f}, !- Group Rendering Name
  {0bec419f-64e0-4ddd-b638-12da55c22b0f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {eb55f9e2-b2b2-4541-b6ec-8d6fbb19151f}, !- Handle
  SecondarySchool Office,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {c415daa8-a7d9-455d-9330-d01096d9ba17}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {e5a9ec63-c294-4160-95fe-6ccc8dc433f2}, !- Default Schedule Set Name
  {196528f6-f521-4e2e-ae40-e038c0fca3e0}, !- Group Rendering Name
  {2315d790-91cb-4eb3-951d-65b822062569}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym - audience;                         !- Standards Space Type

OS:Rendering:Color,
  {196528f6-f521-4e2e-ae40-e038c0fca3e0}, !- Handle
  SecondarySchool Gym - audience,         !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {cce9b440-976c-4820-85db-c6b679564fce}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {407ba960-e0ca-4e0f-898b-ac09e1f4ee67}, !- Default Schedule Set Name
  {bc6845ba-71f0-4da6-945e-80c74c875c2d}, !- Group Rendering Name
  {64eb2b6f-9734-4fe9-964a-6696346b0a2d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {bc6845ba-71f0-4da6-945e-80c74c875c2d}, !- Handle
  SecondarySchool Gym,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {0bdc0a79-816d-49b2-ac50-e737beca7b97}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a9d27415-ee48-4867-a9e9-18bfaaa63ec1}, !- Default Schedule Set Name
  {35ed04cc-1cda-44f8-abec-97cb1b3809a0}, !- Group Rendering Name
  {b00da960-6f98-4cc5-9a08-e2f8d3ddf775}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {35ed04cc-1cda-44f8-abec-97cb1b3809a0}, !- Handle
  SecondarySchool Corridor,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {2a6b7249-3f54-4f92-a065-cec1eff807b1}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7570e26a-98c3-4255-a1ea-078ef4f743bf}, !- Default Schedule Set Name
  {d5a80a71-f45d-471a-badf-a16a748ff211}, !- Group Rendering Name
  {c068504a-05f3-40d3-9ce9-bfc931beb3a2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {d5a80a71-f45d-471a-badf-a16a748ff211}, !- Handle
  SecondarySchool Classroom,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d1822f20-af55-4ab6-adce-2f81d872b39b}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground, !- Name
  {2a6b7249-3f54-4f92-a065-cec1eff807b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.4382918677926,                      !- X Origin {m}
  -6.07329771605442,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {53fb11df-1124-435d-87be-03d6eddc6365}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {48f16bf9-0c7f-4fc7-a7af-5ff21ac799f5}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {02f04cb7-81aa-485d-a275-770a5bd20ea7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {c8560eee-8622-420b-a262-d07f85e55c2e}, !- Construction Name
  {d1822f20-af55-4ab6-adce-2f81d872b39b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.77760831139633, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.77760831139633, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a718a6-4ba0-451d-8f7d-8d39b0d31bfa}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1822f20-af55-4ab6-adce-2f81d872b39b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.77760831139633, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90ecb397-694b-4d62-a7f2-d07cbda4b503}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1822f20-af55-4ab6-adce-2f81d872b39b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e56de2e7-c8db-45af-abaf-05b8b38a24af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.77760831139633, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.77760831139633, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.77760831139633, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {156fb503-7477-4ebc-a455-991ad4807055}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1822f20-af55-4ab6-adce-2f81d872b39b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f406322-e3e9-4ce6-93e5-7d8cdf6ea41c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.77760831139633, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.77760831139633, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d54f5a9-3fc1-4391-891d-f023efc4d47b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1822f20-af55-4ab6-adce-2f81d872b39b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75e0682-3b65-47f1-bd1b-c106d4168c4c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1822f20-af55-4ab6-adce-2f81d872b39b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {53fb11df-1124-435d-87be-03d6eddc6365}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a7ece99-c95d-4524-ab46-c503368db182}, !- Zone Air Inlet Port List
  {1823f7e8-49d9-441c-bce8-a45685ce8b4b}, !- Zone Air Exhaust Port List
  {fcfa727d-1a41-4c33-be5d-175b8291963f}, !- Zone Air Node Name
  {2936fc41-6c6d-4103-800e-033872dd9509}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9c63ee9-a1cd-48ca-b7a1-ac93fed567d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc84145f-b0c9-4908-824e-65224564eca5}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone Air Node, !- Name
  {fcfa727d-1a41-4c33-be5d-175b8291963f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcfa727d-1a41-4c33-be5d-175b8291963f}, !- Handle
  {53fb11df-1124-435d-87be-03d6eddc6365}, !- Source Object
  11,                                     !- Outlet Port
  {dc84145f-b0c9-4908-824e-65224564eca5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a7ece99-c95d-4524-ab46-c503368db182}, !- Handle
  {53fb11df-1124-435d-87be-03d6eddc6365}, !- HVAC Component
  {7e9cb509-b05a-4cf0-9ed1-d58a82ecdf7e}; !- Port 1

OS:PortList,
  {1823f7e8-49d9-441c-bce8-a45685ce8b4b}, !- Handle
  {53fb11df-1124-435d-87be-03d6eddc6365}; !- HVAC Component

OS:PortList,
  {2936fc41-6c6d-4103-800e-033872dd9509}, !- Handle
  {53fb11df-1124-435d-87be-03d6eddc6365}, !- HVAC Component
  {9f004d82-22c4-4c1a-964b-4efc73e6f940}; !- Port 1

OS:Sizing:Zone,
  {a4bbf98d-6ac2-486e-b03d-8e69294239e0}, !- Handle
  {53fb11df-1124-435d-87be-03d6eddc6365}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {58a12953-119e-494d-add8-58159860e37b}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {53fb11df-1124-435d-87be-03d6eddc6365}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25d304d5-1658-4469-8230-d321c3e10cbe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {340c2843-94a0-404c-a88f-3a39162756fd}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground, !- Name
  {0bdc0a79-816d-49b2-ac50-e737beca7b97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.4382918677926,                      !- X Origin {m}
  -2.29568940465809,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {05600447-51b8-41dd-a140-0bef6fb2b787}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d001df2d-9e0c-4fa4-bcb3-ab5952a7b559}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a6bf60f0-9cf0-487f-ad75-9e48e0afd8b2}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {5e172911-d4c3-4bef-8f75-0f7ac0bf6872}, !- Construction Name
  {340c2843-94a0-404c-a88f-3a39162756fd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.59137880931618, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.59137880931618, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155fc8c2-3322-4fe0-a964-e86a33d58d2d}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {340c2843-94a0-404c-a88f-3a39162756fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.59137880931618, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.59137880931618, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ee58da-2039-4822-b02a-d8d2aa9c2b69}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {340c2843-94a0-404c-a88f-3a39162756fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f6b426d-6086-4ea3-82c9-393db3d59bcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.59137880931618, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.59137880931618, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.59137880931618, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.59137880931618, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d78c272f-3098-4af7-bfe3-7d02fb3b037d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {340c2843-94a0-404c-a88f-3a39162756fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {703f001f-f72f-4272-baee-56ed98b22c9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.59137880931618, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.59137880931618, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e56de2e7-c8db-45af-abaf-05b8b38a24af}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {340c2843-94a0-404c-a88f-3a39162756fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90ecb397-694b-4d62-a7f2-d07cbda4b503}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d1774ef-0c39-4aa7-956a-149b93c2c8c5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {340c2843-94a0-404c-a88f-3a39162756fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.59137880931618, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.59137880931618, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.44089209850063e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05600447-51b8-41dd-a140-0bef6fb2b787}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc2618a6-f219-4df2-adfa-aaac4827400c}, !- Zone Air Inlet Port List
  {83b3f99c-5bba-4f93-a58b-e6fd1b5662d7}, !- Zone Air Exhaust Port List
  {38563696-84b0-49ea-96e0-acda32eb20d5}, !- Zone Air Node Name
  {cae8c323-5fea-46b4-94e9-ef137998520c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9081b9d4-d3d6-4652-925f-e119b10ec329}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fe1ea9b-1b7a-43a2-aa8d-0ab67d0010d3}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone Air Node, !- Name
  {38563696-84b0-49ea-96e0-acda32eb20d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38563696-84b0-49ea-96e0-acda32eb20d5}, !- Handle
  {05600447-51b8-41dd-a140-0bef6fb2b787}, !- Source Object
  11,                                     !- Outlet Port
  {5fe1ea9b-1b7a-43a2-aa8d-0ab67d0010d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc2618a6-f219-4df2-adfa-aaac4827400c}, !- Handle
  {05600447-51b8-41dd-a140-0bef6fb2b787}, !- HVAC Component
  {5074b9d4-b2bd-43a5-ae52-672525b0a677}; !- Port 1

OS:PortList,
  {83b3f99c-5bba-4f93-a58b-e6fd1b5662d7}, !- Handle
  {05600447-51b8-41dd-a140-0bef6fb2b787}; !- HVAC Component

OS:PortList,
  {cae8c323-5fea-46b4-94e9-ef137998520c}, !- Handle
  {05600447-51b8-41dd-a140-0bef6fb2b787}, !- HVAC Component
  {c29ad7d2-76a7-41c8-bbea-a4c4e8a63893}; !- Port 1

OS:Sizing:Zone,
  {788c348a-6c0f-43a4-87f9-b6736a7b6635}, !- Handle
  {05600447-51b8-41dd-a140-0bef6fb2b787}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa1ff635-c805-43bc-a44e-02cb4628af04}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {05600447-51b8-41dd-a140-0bef6fb2b787}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06a38286-008c-417d-b776-70007ce60389}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7cbd3a2d-ce0c-4e19-aefd-e8e5a734c128}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground, !- Name
  {2a6b7249-3f54-4f92-a065-cec1eff807b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.4382918677926,                      !- X Origin {m}
  2.29568940465809,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {a6e67c9b-c9a9-4933-8afa-652c2b175471}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {48f16bf9-0c7f-4fc7-a7af-5ff21ac799f5}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ea31ca8c-aaec-498b-ab14-0d0b3edd8771}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {c8560eee-8622-420b-a262-d07f85e55c2e}, !- Construction Name
  {7cbd3a2d-ce0c-4e19-aefd-e8e5a734c128}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.77760831139633, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.77760831139633, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3e16705-990d-4a6c-8b35-1a07de69a13b}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cbd3a2d-ce0c-4e19-aefd-e8e5a734c128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.77760831139633, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c379ce0f-0f04-4174-943b-b76052c66603}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cbd3a2d-ce0c-4e19-aefd-e8e5a734c128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.77760831139633, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.77760831139633, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba764fc-0107-47e2-8a1c-094f50044786}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cbd3a2d-ce0c-4e19-aefd-e8e5a734c128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09434c99-92fd-4d90-8737-d75218624d0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.77760831139633, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.77760831139633, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f6b426d-6086-4ea3-82c9-393db3d59bcf}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cbd3a2d-ce0c-4e19-aefd-e8e5a734c128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39ee58da-2039-4822-b02a-d8d2aa9c2b69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7b1f1c2-73c1-4006-ad2d-b7809c6a1969}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7cbd3a2d-ce0c-4e19-aefd-e8e5a734c128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.44089209850063e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a6e67c9b-c9a9-4933-8afa-652c2b175471}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {881717ca-a18e-4a9d-844a-0d00bc7ad101}, !- Zone Air Inlet Port List
  {0cdcd3af-c322-4b1f-9087-27ae0d590530}, !- Zone Air Exhaust Port List
  {c01143cd-13ed-4fe0-abb5-2228e9cfc99c}, !- Zone Air Node Name
  {cf1c9dd6-2c74-4aec-8a79-775823258762}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91fdaef2-a74e-49dc-83d9-06e453400aad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9503c26c-5725-4545-891e-a3ace61d60a3}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone Air Node, !- Name
  {c01143cd-13ed-4fe0-abb5-2228e9cfc99c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c01143cd-13ed-4fe0-abb5-2228e9cfc99c}, !- Handle
  {a6e67c9b-c9a9-4933-8afa-652c2b175471}, !- Source Object
  11,                                     !- Outlet Port
  {9503c26c-5725-4545-891e-a3ace61d60a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {881717ca-a18e-4a9d-844a-0d00bc7ad101}, !- Handle
  {a6e67c9b-c9a9-4933-8afa-652c2b175471}, !- HVAC Component
  {de3cdc0e-efb5-481f-993a-d33388241866}; !- Port 1

OS:PortList,
  {0cdcd3af-c322-4b1f-9087-27ae0d590530}, !- Handle
  {a6e67c9b-c9a9-4933-8afa-652c2b175471}; !- HVAC Component

OS:PortList,
  {cf1c9dd6-2c74-4aec-8a79-775823258762}, !- Handle
  {a6e67c9b-c9a9-4933-8afa-652c2b175471}, !- HVAC Component
  {febcd95d-799b-44fb-bf4f-0ebf1511ce35}; !- Port 1

OS:Sizing:Zone,
  {ffae7f77-3320-4521-83ad-ab6b411e68f0}, !- Handle
  {a6e67c9b-c9a9-4933-8afa-652c2b175471}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5fedb0f4-047d-4e7c-bffa-a43ecf119119}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a6e67c9b-c9a9-4933-8afa-652c2b175471}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8bff4c18-4036-4f81-a221-c98dc4d9edb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6de3b075-201f-4c0d-99ea-142bfe271ead}, !- Handle
  SecondarySchool Classroom A  - Story Ground, !- Name
  {2a6b7249-3f54-4f92-a065-cec1eff807b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.8662918677926,                      !- X Origin {m}
  -6.07329771605442,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {ad4f12e1-a561-4bb4-b570-d627a2f5553c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {48f16bf9-0c7f-4fc7-a7af-5ff21ac799f5}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0dbe54cb-e4d0-430f-b3ca-ede248183324}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {6dbd998c-6ff5-4a88-9216-6a7155a76180}, !- Construction Name
  {6de3b075-201f-4c0d-99ea-142bfe271ead}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.77760831139633, 0, !- X,Y,Z Vertex 2 {m}
  71.3468515163955, 3.77760831139633, 0,  !- X,Y,Z Vertex 3 {m}
  71.3468515163955, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f406322-e3e9-4ce6-93e5-7d8cdf6ea41c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6de3b075-201f-4c0d-99ea-142bfe271ead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {156fb503-7477-4ebc-a455-991ad4807055}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.77760831139633, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d115717-2f42-4040-a752-169b0696ec3d}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6de3b075-201f-4c0d-99ea-142bfe271ead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b8fd3c9-d965-4bb8-87e8-c6c8f552f620}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.3468515163955, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 1 {m}
  71.3468515163955, 3.77760831139633, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.77760831139633, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.77760831139633, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9679082-e466-4e2c-b033-fd2f822e204d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6de3b075-201f-4c0d-99ea-142bfe271ead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2511b2f5-ec3b-43b1-9ade-9eb7c1850331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.3468515163955, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  71.3468515163955, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  71.3468515163955, 3.77760831139633, 0,  !- X,Y,Z Vertex 3 {m}
  71.3468515163955, 3.77760831139633, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2525f300-3d62-4e88-a075-33680c0ae95e}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6de3b075-201f-4c0d-99ea-142bfe271ead}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.3468515163955, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  71.3468515163955, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bd7a477-ee53-4cd2-90c6-4e465d979cc9}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6de3b075-201f-4c0d-99ea-142bfe271ead}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.3468515163955, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  71.3468515163955, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad4f12e1-a561-4bb4-b570-d627a2f5553c}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7a4fd54-c164-470c-b9f8-20b888a41661}, !- Zone Air Inlet Port List
  {627070b9-3606-4f3f-9fee-65d9652d236a}, !- Zone Air Exhaust Port List
  {858a4851-833b-4bf4-988c-962afff4312c}, !- Zone Air Node Name
  {142a6bc4-7fdb-4939-a9cc-77d9909b5949}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d92f9df4-d638-480f-bbf4-28ca0d4f50f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88f0cb71-a54d-4851-a8ad-a1c6d3a270ae}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone Air Node, !- Name
  {858a4851-833b-4bf4-988c-962afff4312c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {858a4851-833b-4bf4-988c-962afff4312c}, !- Handle
  {ad4f12e1-a561-4bb4-b570-d627a2f5553c}, !- Source Object
  11,                                     !- Outlet Port
  {88f0cb71-a54d-4851-a8ad-a1c6d3a270ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7a4fd54-c164-470c-b9f8-20b888a41661}, !- Handle
  {ad4f12e1-a561-4bb4-b570-d627a2f5553c}, !- HVAC Component
  {0df67996-744f-4ea0-8013-15f5c704d979}; !- Port 1

OS:PortList,
  {627070b9-3606-4f3f-9fee-65d9652d236a}, !- Handle
  {ad4f12e1-a561-4bb4-b570-d627a2f5553c}; !- HVAC Component

OS:PortList,
  {142a6bc4-7fdb-4939-a9cc-77d9909b5949}, !- Handle
  {ad4f12e1-a561-4bb4-b570-d627a2f5553c}, !- HVAC Component
  {330f89eb-7e43-4622-bba4-39a4237ce5c5}; !- Port 1

OS:Sizing:Zone,
  {841c8c87-922d-4fdf-be4a-54773ed71633}, !- Handle
  {ad4f12e1-a561-4bb4-b570-d627a2f5553c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9411bee7-dd7b-4db7-b8c0-dc684f2e1e82}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {ad4f12e1-a561-4bb4-b570-d627a2f5553c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {092be93b-b884-493e-a6a0-f32ca672da66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d704968a-a8ad-4156-8388-f7841313df0a}, !- Handle
  SecondarySchool Corridor B  - Story Ground, !- Name
  {0bdc0a79-816d-49b2-ac50-e737beca7b97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.8662918677926,                      !- X Origin {m}
  -2.29568940465809,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {e3ba3bc4-b8d4-445b-90cf-f1d221b91488}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d001df2d-9e0c-4fa4-bcb3-ab5952a7b559}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9db0f038-426f-4e3f-9e87-e2101c6ff652}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {43912ed1-1b27-4b82-8363-9237b1a6c4f1}, !- Construction Name
  {d704968a-a8ad-4156-8388-f7841313df0a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.59137880931618, 0, !- X,Y,Z Vertex 2 {m}
  71.3468515163955, 4.59137880931618, 0,  !- X,Y,Z Vertex 3 {m}
  71.3468515163955, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {703f001f-f72f-4272-baee-56ed98b22c9f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d704968a-a8ad-4156-8388-f7841313df0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d78c272f-3098-4af7-bfe3-7d02fb3b037d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.59137880931618, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.59137880931618, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.44089209850063e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e40540-72be-4fb9-977c-a7f373377f6e}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d704968a-a8ad-4156-8388-f7841313df0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77b9e451-5868-420e-9f65-89ea8444e579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.3468515163955, 4.59137880931618, 3.9624, !- X,Y,Z Vertex 1 {m}
  71.3468515163955, 4.59137880931618, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.59137880931618, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.59137880931618, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ed0c3a-4adf-4d9e-9a43-9b00ae2eadc6}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d704968a-a8ad-4156-8388-f7841313df0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e10df31-6a81-40b3-bc31-aa7fd1b092ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.3468515163955, -4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  71.3468515163955, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  71.3468515163955, 0.79439168860367, 0,  !- X,Y,Z Vertex 3 {m}
  71.3468515163955, 0.79439168860367, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b8fd3c9-d965-4bb8-87e8-c6c8f552f620}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d704968a-a8ad-4156-8388-f7841313df0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d115717-2f42-4040-a752-169b0696ec3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  71.3468515163955, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  71.3468515163955, -4.44089209850063e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa7e97f1-4149-4f47-88aa-16b4f455e741}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d704968a-a8ad-4156-8388-f7841313df0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.3468515163955, -4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  71.3468515163955, 4.59137880931618, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.59137880931618, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.44089209850063e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e3ba3bc4-b8d4-445b-90cf-f1d221b91488}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc051efd-e419-45c3-ae53-faccf74ac327}, !- Zone Air Inlet Port List
  {9f742427-3725-4013-9643-d440188902cd}, !- Zone Air Exhaust Port List
  {fad39123-faee-4b01-80c5-c41924d45cd9}, !- Zone Air Node Name
  {0a0a97af-3076-498a-93bf-cc1299188a6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d94b3d19-ac15-4bd6-8ba8-a896019dd986}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab5eaa0e-18ac-4030-9b6a-8bc5f345d6d8}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone Air Node, !- Name
  {fad39123-faee-4b01-80c5-c41924d45cd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fad39123-faee-4b01-80c5-c41924d45cd9}, !- Handle
  {e3ba3bc4-b8d4-445b-90cf-f1d221b91488}, !- Source Object
  11,                                     !- Outlet Port
  {ab5eaa0e-18ac-4030-9b6a-8bc5f345d6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc051efd-e419-45c3-ae53-faccf74ac327}, !- Handle
  {e3ba3bc4-b8d4-445b-90cf-f1d221b91488}, !- HVAC Component
  {f7e68441-1727-4181-a3d9-000209ec6171}; !- Port 1

OS:PortList,
  {9f742427-3725-4013-9643-d440188902cd}, !- Handle
  {e3ba3bc4-b8d4-445b-90cf-f1d221b91488}; !- HVAC Component

OS:PortList,
  {0a0a97af-3076-498a-93bf-cc1299188a6c}, !- Handle
  {e3ba3bc4-b8d4-445b-90cf-f1d221b91488}, !- HVAC Component
  {013fe64b-62c7-452f-9803-6df82bd57913}; !- Port 1

OS:Sizing:Zone,
  {e241a889-0d01-482a-ba5f-179800f3a2bc}, !- Handle
  {e3ba3bc4-b8d4-445b-90cf-f1d221b91488}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {77456761-9718-4451-b9b9-e9fd42b37533}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone HVAC Equipment List, !- Name
  {e3ba3bc4-b8d4-445b-90cf-f1d221b91488}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72d0514f-a25c-4d37-a040-1c11d9fa9c5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d5459561-ca80-46a7-91d4-7633a1c936eb}, !- Handle
  SecondarySchool Classroom C  - Story Ground, !- Name
  {2a6b7249-3f54-4f92-a065-cec1eff807b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.8662918677926,                      !- X Origin {m}
  2.29568940465809,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {ec4f77b5-0af5-45a7-8e35-b49d1574b7ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {48f16bf9-0c7f-4fc7-a7af-5ff21ac799f5}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {888610f0-9522-44d9-b7f5-480b5579b344}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {6dbd998c-6ff5-4a88-9216-6a7155a76180}, !- Construction Name
  {d5459561-ca80-46a7-91d4-7633a1c936eb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.77760831139633, 0, !- X,Y,Z Vertex 2 {m}
  71.3468515163955, 3.77760831139633, 0,  !- X,Y,Z Vertex 3 {m}
  71.3468515163955, 4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09434c99-92fd-4d90-8737-d75218624d0a}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5459561-ca80-46a7-91d4-7633a1c936eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba764fc-0107-47e2-8a1c-094f50044786}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.77760831139633, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.44089209850063e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5397e796-49f5-47eb-ac44-a6a1252d6a80}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5459561-ca80-46a7-91d4-7633a1c936eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 1 {m}
  71.3468515163955, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 2 {m}
  71.3468515163955, 3.77760831139633, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.77760831139633, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4cb2e3-4fcc-49c2-b44e-a13a2a427d99}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5459561-ca80-46a7-91d4-7633a1c936eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf7d3e57-450f-4440-a36f-5214459100d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.3468515163955, 4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  71.3468515163955, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  71.3468515163955, 3.77760831139633, 0,  !- X,Y,Z Vertex 3 {m}
  71.3468515163955, 3.77760831139633, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77b9e451-5868-420e-9f65-89ea8444e579}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5459561-ca80-46a7-91d4-7633a1c936eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5e40540-72be-4fb9-977c-a7f373377f6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  71.3468515163955, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  71.3468515163955, 4.44089209850063e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0680ef-0bd2-496e-abcf-6f91f3545dcc}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5459561-ca80-46a7-91d4-7633a1c936eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.3468515163955, 4.44089209850063e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  71.3468515163955, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.44089209850063e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec4f77b5-0af5-45a7-8e35-b49d1574b7ed}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5ea0d6c-203c-45ff-85f4-a24c0bff2eaf}, !- Zone Air Inlet Port List
  {63881b37-3a4c-4059-a993-f9a8b0418ae0}, !- Zone Air Exhaust Port List
  {3097e266-9c78-42af-b5c8-5cf058a141f0}, !- Zone Air Node Name
  {7a3d2af9-b64c-4fd2-ab29-c1bf34abb0e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b71d2480-6557-47e4-8538-3f6c65e77891}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d0087c5-c427-4072-8c95-6e1a3495e8e1}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone Air Node, !- Name
  {3097e266-9c78-42af-b5c8-5cf058a141f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3097e266-9c78-42af-b5c8-5cf058a141f0}, !- Handle
  {ec4f77b5-0af5-45a7-8e35-b49d1574b7ed}, !- Source Object
  11,                                     !- Outlet Port
  {9d0087c5-c427-4072-8c95-6e1a3495e8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5ea0d6c-203c-45ff-85f4-a24c0bff2eaf}, !- Handle
  {ec4f77b5-0af5-45a7-8e35-b49d1574b7ed}, !- HVAC Component
  {09cd0fc4-f98e-4bef-b11d-cf9c5861799a}; !- Port 1

OS:PortList,
  {63881b37-3a4c-4059-a993-f9a8b0418ae0}, !- Handle
  {ec4f77b5-0af5-45a7-8e35-b49d1574b7ed}; !- HVAC Component

OS:PortList,
  {7a3d2af9-b64c-4fd2-ab29-c1bf34abb0e0}, !- Handle
  {ec4f77b5-0af5-45a7-8e35-b49d1574b7ed}, !- HVAC Component
  {fecad98e-6ce9-4101-9a67-de1a68b0d87a}; !- Port 1

OS:Sizing:Zone,
  {43ac979c-746b-4822-b7ca-37935f9479c2}, !- Handle
  {ec4f77b5-0af5-45a7-8e35-b49d1574b7ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c29d05fd-c54e-43d8-9de3-632e5310bb02}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {ec4f77b5-0af5-45a7-8e35-b49d1574b7ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {852ffd4d-b9e8-4f03-9f64-78b2048bb782}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ef331954-b52f-4d6c-9355-4b2f914ed6a1}, !- Handle
  SecondarySchool Library A  - Story Ground, !- Name
  {8a9f57f8-a9d2-45e7-ade4-257e46731c59}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.4805596486029,                       !- X Origin {m}
  -6.07329771605442,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {7ab022e7-6d32-49e5-918d-c0df9c7ff88e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dd1f15a3-6a7c-4f08-bbde-4cf06cd3b625}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b7532611-42cf-4cc0-836d-64e6ec867769}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {23bde5ba-f79d-4d04-a870-ad024925b54c}, !- Construction Name
  {ef331954-b52f-4d6c-9355-4b2f914ed6a1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.68976036210179, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68976036210179, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2511b2f5-ec3b-43b1-9ade-9eb7c1850331}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef331954-b52f-4d6c-9355-4b2f914ed6a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9679082-e466-4e2c-b033-fd2f822e204d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.77760831139633, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.77760831139633, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04dc31ef-f9fb-4ccb-a0a3-fa2ffaa69d5b}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef331954-b52f-4d6c-9355-4b2f914ed6a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {053d10b1-b040-4139-beb0-03fa964bfb40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68976036210179, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  1.68976036210179, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fed3cfe-ae22-4b03-a48b-6df5f0235d8f}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef331954-b52f-4d6c-9355-4b2f914ed6a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2d16b94-2f31-4e14-9ca4-b469ecff384d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68976036210179, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.68976036210179, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.68976036210179, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68976036210179, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef6e265d-924f-478e-ae17-9bbefb8c9c6d}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef331954-b52f-4d6c-9355-4b2f914ed6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68976036210179, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.68976036210179, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd7a91eb-c1c2-49eb-bbd5-d1376fef2bcb}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef331954-b52f-4d6c-9355-4b2f914ed6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68976036210179, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.68976036210179, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ab022e7-6d32-49e5-918d-c0df9c7ff88e}, !- Handle
  Zone SecondarySchool Library A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aabd1cd6-b88b-45b5-8284-e9a9d33bcde5}, !- Zone Air Inlet Port List
  {f4b38417-a2c5-4b5b-b77b-649f4447b1d1}, !- Zone Air Exhaust Port List
  {2b879b4b-e605-4263-90ee-f3145350d049}, !- Zone Air Node Name
  {9c3373fa-30f3-4f3a-82fa-2b04a52db270}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f9af7f6-2ed0-4c9e-8bc3-b08069ba17f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd577c38-e270-43d8-98bb-e18358dd89d8}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Zone Air Node, !- Name
  {2b879b4b-e605-4263-90ee-f3145350d049}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b879b4b-e605-4263-90ee-f3145350d049}, !- Handle
  {7ab022e7-6d32-49e5-918d-c0df9c7ff88e}, !- Source Object
  11,                                     !- Outlet Port
  {fd577c38-e270-43d8-98bb-e18358dd89d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aabd1cd6-b88b-45b5-8284-e9a9d33bcde5}, !- Handle
  {7ab022e7-6d32-49e5-918d-c0df9c7ff88e}, !- HVAC Component
  {626041ca-4990-49a0-8551-d6a749cc5c56}; !- Port 1

OS:PortList,
  {f4b38417-a2c5-4b5b-b77b-649f4447b1d1}, !- Handle
  {7ab022e7-6d32-49e5-918d-c0df9c7ff88e}; !- HVAC Component

OS:PortList,
  {9c3373fa-30f3-4f3a-82fa-2b04a52db270}, !- Handle
  {7ab022e7-6d32-49e5-918d-c0df9c7ff88e}, !- HVAC Component
  {00074a48-023c-4c56-91d3-21214fa614fe}; !- Port 1

OS:Sizing:Zone,
  {18216489-9cec-4036-8a50-85b85952cdb8}, !- Handle
  {7ab022e7-6d32-49e5-918d-c0df9c7ff88e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ca09703a-fadb-4e53-ba21-dda30cd21e06}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Zone HVAC Equipment List, !- Name
  {7ab022e7-6d32-49e5-918d-c0df9c7ff88e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b07a2e6d-d0cc-46b4-9e62-b33b4b58718b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5229d32c-fc84-46fc-a3ea-4037aa4c765d}, !- Handle
  SecondarySchool Library B  - Story Ground, !- Name
  {8a9f57f8-a9d2-45e7-ade4-257e46731c59}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.4805596486029,                       !- X Origin {m}
  -1.50129771605442,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {fcfc9d5c-b687-4b0e-8c8a-1692259312fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dd1f15a3-6a7c-4f08-bbde-4cf06cd3b625}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {578332e2-ae7e-45e8-b205-3754fba1e91e}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {481cb255-c61f-4ab1-be8a-10b08d36e062}, !- Construction Name
  {5229d32c-fc84-46fc-a3ea-4037aa4c765d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.00259543210884, 0, !- X,Y,Z Vertex 2 {m}
  1.68976036210179, 3.00259543210884, 0,  !- X,Y,Z Vertex 3 {m}
  1.68976036210179, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {483f47e2-7eb7-4312-b52c-75158f62fbd7}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5229d32c-fc84-46fc-a3ea-4037aa4c765d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baef4809-81e1-4fde-90fa-a0507f5fb9e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.00259543210884, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b3c6cf-84da-4477-a310-854159a8b83c}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5229d32c-fc84-46fc-a3ea-4037aa4c765d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a2ab6c9-cea4-4548-81e4-9529ec4231ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68976036210179, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.68976036210179, 3.00259543210884, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.00259543210884, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.00259543210884, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba4d126-2855-41b4-9ef8-615ce379c852}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5229d32c-fc84-46fc-a3ea-4037aa4c765d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb7cb644-21b5-4b74-a049-932598632773}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68976036210179, 3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.68976036210179, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.68976036210179, 3.00259543210884, 0,  !- X,Y,Z Vertex 3 {m}
  1.68976036210179, 3.00259543210884, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {053d10b1-b040-4139-beb0-03fa964bfb40}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5229d32c-fc84-46fc-a3ea-4037aa4c765d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04dc31ef-f9fb-4ccb-a0a3-fa2ffaa69d5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.68976036210179, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.68976036210179, 3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97742e8d-8d16-42cc-a671-523736b29c34}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5229d32c-fc84-46fc-a3ea-4037aa4c765d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68976036210179, 3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.68976036210179, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fcfc9d5c-b687-4b0e-8c8a-1692259312fd}, !- Handle
  Zone SecondarySchool Library B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {797bb01c-27ef-41f2-a8a7-f5892be6b952}, !- Zone Air Inlet Port List
  {e20e7314-c639-4a1a-842b-47cdf79bdf6d}, !- Zone Air Exhaust Port List
  {c1336ff7-3eb8-403c-b436-c45b63c67443}, !- Zone Air Node Name
  {221c584f-f525-4ded-8170-71fa1c824392}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9a21cc7-9eb6-40b4-abf5-6b1ac35a23bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08cc779e-dbbb-4bd2-920a-0bde9b857e31}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Zone Air Node, !- Name
  {c1336ff7-3eb8-403c-b436-c45b63c67443}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1336ff7-3eb8-403c-b436-c45b63c67443}, !- Handle
  {fcfc9d5c-b687-4b0e-8c8a-1692259312fd}, !- Source Object
  11,                                     !- Outlet Port
  {08cc779e-dbbb-4bd2-920a-0bde9b857e31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {797bb01c-27ef-41f2-a8a7-f5892be6b952}, !- Handle
  {fcfc9d5c-b687-4b0e-8c8a-1692259312fd}, !- HVAC Component
  {f5fc896e-7f7a-4ed7-b098-b61d2090b773}; !- Port 1

OS:PortList,
  {e20e7314-c639-4a1a-842b-47cdf79bdf6d}, !- Handle
  {fcfc9d5c-b687-4b0e-8c8a-1692259312fd}; !- HVAC Component

OS:PortList,
  {221c584f-f525-4ded-8170-71fa1c824392}, !- Handle
  {fcfc9d5c-b687-4b0e-8c8a-1692259312fd}, !- HVAC Component
  {b2c93ae4-60ad-43b0-86db-a470aa9a7c01}; !- Port 1

OS:Sizing:Zone,
  {e8ce4932-4103-41e1-998c-6c80473d726c}, !- Handle
  {fcfc9d5c-b687-4b0e-8c8a-1692259312fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5984cbf5-0be8-413e-a888-60ac20dc0fab}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Zone HVAC Equipment List, !- Name
  {fcfc9d5c-b687-4b0e-8c8a-1692259312fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb061c73-74c4-42ef-8e44-d95870d8265a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bc6e4d84-b465-4cc8-b32e-1012057e147f}, !- Handle
  SecondarySchool Library C  - Story Ground, !- Name
  {8a9f57f8-a9d2-45e7-ade4-257e46731c59}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.4805596486029,                       !- X Origin {m}
  1.50129771605442,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {689f4a89-21ff-44dc-8ece-607a06542b7f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dd1f15a3-6a7c-4f08-bbde-4cf06cd3b625}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {24de12e9-8045-419e-8e06-c052ac3232ce}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {23bde5ba-f79d-4d04-a870-ad024925b54c}, !- Construction Name
  {bc6e4d84-b465-4cc8-b32e-1012057e147f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.68976036210179, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68976036210179, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf7d3e57-450f-4440-a36f-5214459100d5}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc6e4d84-b465-4cc8-b32e-1012057e147f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df4cb2e3-4fcc-49c2-b44e-a13a2a427d99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.79439168860367, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.79439168860367, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02dfa99d-eacf-4924-9b2b-64498ee2b85f}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc6e4d84-b465-4cc8-b32e-1012057e147f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  1.68976036210179, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.68976036210179, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c0d1a5-0c82-44cb-8618-fbb830c3bb42}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc6e4d84-b465-4cc8-b32e-1012057e147f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da6fa8bb-6d7b-42c0-81f3-5cf986992ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68976036210179, -3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.68976036210179, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.68976036210179, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.68976036210179, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a2ab6c9-cea4-4548-81e4-9529ec4231ab}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc6e4d84-b465-4cc8-b32e-1012057e147f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12b3c6cf-84da-4477-a310-854159a8b83c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  1.68976036210179, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.68976036210179, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a20aa1b-a0a7-4713-9e3b-68c53bf44926}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc6e4d84-b465-4cc8-b32e-1012057e147f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.68976036210179, -3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.68976036210179, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {689f4a89-21ff-44dc-8ece-607a06542b7f}, !- Handle
  Zone SecondarySchool Library C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {881f1ab5-7568-4cce-af3b-9dd1e32812f0}, !- Zone Air Inlet Port List
  {cd09062d-0476-4437-aebe-8ebc4dbb83ae}, !- Zone Air Exhaust Port List
  {bbe77fa4-ae51-42bd-a384-4843e8d4d858}, !- Zone Air Node Name
  {7bfdd865-077e-40ed-af0e-cc630ab46be7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2bef2ace-3f20-43c3-a5a5-877319e547de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42ad503c-c9ce-4276-8465-86c91a245fe0}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Zone Air Node, !- Name
  {bbe77fa4-ae51-42bd-a384-4843e8d4d858}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbe77fa4-ae51-42bd-a384-4843e8d4d858}, !- Handle
  {689f4a89-21ff-44dc-8ece-607a06542b7f}, !- Source Object
  11,                                     !- Outlet Port
  {42ad503c-c9ce-4276-8465-86c91a245fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {881f1ab5-7568-4cce-af3b-9dd1e32812f0}, !- Handle
  {689f4a89-21ff-44dc-8ece-607a06542b7f}, !- HVAC Component
  {440362b3-f057-48c3-8113-8f9eef096f16}; !- Port 1

OS:PortList,
  {cd09062d-0476-4437-aebe-8ebc4dbb83ae}, !- Handle
  {689f4a89-21ff-44dc-8ece-607a06542b7f}; !- HVAC Component

OS:PortList,
  {7bfdd865-077e-40ed-af0e-cc630ab46be7}, !- Handle
  {689f4a89-21ff-44dc-8ece-607a06542b7f}, !- HVAC Component
  {efb0a1dc-36ca-4dec-ab05-868b6458a973}; !- Port 1

OS:Sizing:Zone,
  {ac7341b1-abd5-48f5-9a2c-c2a8260bc119}, !- Handle
  {689f4a89-21ff-44dc-8ece-607a06542b7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {56b214b5-9eec-4d07-94cb-5f2bdb254552}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Zone HVAC Equipment List, !- Name
  {689f4a89-21ff-44dc-8ece-607a06542b7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbeec23a-af63-4dfe-9213-fdf873b7423c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4f149d54-f0ab-4be0-b2d3-48e0cfe63ff9}, !- Handle
  SecondarySchool Office A  - Story Ground, !- Name
  {e081fbb2-6821-4887-86b1-6d668f9c7e07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.1703200107047,                       !- X Origin {m}
  -6.07329771605442,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {e98af274-d9da-4575-9bfe-e2468ba30a40}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8f6a56b9-8387-4e9c-a6d5-258cda437fe2}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0764b5fd-9a7c-442d-833d-eda2b5199985}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {f70c36c5-5a92-47d7-ab66-cacea5904a4d}, !- Construction Name
  {4f149d54-f0ab-4be0-b2d3-48e0cfe63ff9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.69597185708793, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.69597185708793, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d16b94-2f31-4e14-9ca4-b469ecff384d}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f149d54-f0ab-4be0-b2d3-48e0cfe63ff9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fed3cfe-ae22-4b03-a48b-6df5f0235d8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8556afbc-d722-41cb-b8e2-b6070e90bb88}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f149d54-f0ab-4be0-b2d3-48e0cfe63ff9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8962487-25a0-4432-bf76-6ddd4c5583e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69597185708793, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  2.69597185708793, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eafb032-1b99-4b01-95b9-38849f5be35e}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f149d54-f0ab-4be0-b2d3-48e0cfe63ff9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09228948-6a54-48e7-bbaa-12bf7e21497c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69597185708793, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.69597185708793, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.69597185708793, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.69597185708793, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f1a0aae-c774-4973-a9d9-37ae62f63951}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f149d54-f0ab-4be0-b2d3-48e0cfe63ff9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69597185708793, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.69597185708793, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f7d7d1d-7348-4b06-a25e-ea0fd03e5b93}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f149d54-f0ab-4be0-b2d3-48e0cfe63ff9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69597185708793, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.69597185708793, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e98af274-d9da-4575-9bfe-e2468ba30a40}, !- Handle
  Zone SecondarySchool Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3741556-1c7f-4fe7-9545-8c8cded096cb}, !- Zone Air Inlet Port List
  {2ec952ce-4016-4b9f-8b4d-e022dc874747}, !- Zone Air Exhaust Port List
  {3ce30885-ae0d-497e-831c-b565d3d297a1}, !- Zone Air Node Name
  {ea40362e-c792-40a9-812c-af82b7e269bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07e5a983-8436-4b46-b747-78497e399b0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {160b9485-893c-45ab-a821-c83ebe8e71f8}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Zone Air Node, !- Name
  {3ce30885-ae0d-497e-831c-b565d3d297a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ce30885-ae0d-497e-831c-b565d3d297a1}, !- Handle
  {e98af274-d9da-4575-9bfe-e2468ba30a40}, !- Source Object
  11,                                     !- Outlet Port
  {160b9485-893c-45ab-a821-c83ebe8e71f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3741556-1c7f-4fe7-9545-8c8cded096cb}, !- Handle
  {e98af274-d9da-4575-9bfe-e2468ba30a40}, !- HVAC Component
  {caa74a5f-e726-4d2d-8298-0813e7d26453}; !- Port 1

OS:PortList,
  {2ec952ce-4016-4b9f-8b4d-e022dc874747}, !- Handle
  {e98af274-d9da-4575-9bfe-e2468ba30a40}; !- HVAC Component

OS:PortList,
  {ea40362e-c792-40a9-812c-af82b7e269bd}, !- Handle
  {e98af274-d9da-4575-9bfe-e2468ba30a40}, !- HVAC Component
  {be05d3c6-3742-4cbf-a4bd-486965024b70}; !- Port 1

OS:Sizing:Zone,
  {56422a50-afc1-4d10-9f3f-6efcf985171e}, !- Handle
  {e98af274-d9da-4575-9bfe-e2468ba30a40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {56652c69-874e-4c5a-8ffe-4af556edc691}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {e98af274-d9da-4575-9bfe-e2468ba30a40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71cfdd34-03ad-4369-96c7-bbc0b2652bbf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {36284b98-9d53-4adf-bfe7-8567e244fa66}, !- Handle
  SecondarySchool Office B  - Story Ground, !- Name
  {e081fbb2-6821-4887-86b1-6d668f9c7e07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.1703200107047,                       !- X Origin {m}
  -1.50129771605442,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {385606bf-8b4e-465c-89f0-a3f106f52534}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8f6a56b9-8387-4e9c-a6d5-258cda437fe2}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5398a5bb-9cb0-45ce-aaf9-fe2d9423f9f8}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {caa0e636-b208-4e58-baf3-99b360fa0533}, !- Construction Name
  {36284b98-9d53-4adf-bfe7-8567e244fa66}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.00259543210884, 0, !- X,Y,Z Vertex 2 {m}
  2.69597185708793, 3.00259543210884, 0,  !- X,Y,Z Vertex 3 {m}
  2.69597185708793, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb7cb644-21b5-4b74-a049-932598632773}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36284b98-9d53-4adf-bfe7-8567e244fa66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba4d126-2855-41b4-9ef8-615ce379c852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.00259543210884, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943e2e75-7a9d-43e8-9456-e234c1981178}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36284b98-9d53-4adf-bfe7-8567e244fa66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f065f78f-0ce6-4976-89d5-467b2e804fdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69597185708793, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.69597185708793, 3.00259543210884, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.00259543210884, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.00259543210884, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a03a6e2-c8ee-4377-8ee5-2782db9a2448}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36284b98-9d53-4adf-bfe7-8567e244fa66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e1ef683-6e41-4c8a-ab23-fced5f87fb74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69597185708793, 3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.69597185708793, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.69597185708793, 3.00259543210884, 0,  !- X,Y,Z Vertex 3 {m}
  2.69597185708793, 3.00259543210884, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8962487-25a0-4432-bf76-6ddd4c5583e8}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36284b98-9d53-4adf-bfe7-8567e244fa66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8556afbc-d722-41cb-b8e2-b6070e90bb88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.69597185708793, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.69597185708793, 3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a6bd22-4451-4379-b255-61e76add79cb}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36284b98-9d53-4adf-bfe7-8567e244fa66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69597185708793, 3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.69597185708793, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {385606bf-8b4e-465c-89f0-a3f106f52534}, !- Handle
  Zone SecondarySchool Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31039b3b-2f12-4d91-ac0f-2190eae8c8d7}, !- Zone Air Inlet Port List
  {b9990009-a1a4-4962-8e69-c53fdc25e3ff}, !- Zone Air Exhaust Port List
  {fc63aaff-171a-479a-bb61-e18fe79a78a4}, !- Zone Air Node Name
  {65a888de-e4a6-48d6-bc0f-b22d53a91476}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {686ccec8-947e-4ec2-89f5-01c2cd9319a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb1df09a-90da-4549-a4b6-6215bd2b9e60}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Zone Air Node, !- Name
  {fc63aaff-171a-479a-bb61-e18fe79a78a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc63aaff-171a-479a-bb61-e18fe79a78a4}, !- Handle
  {385606bf-8b4e-465c-89f0-a3f106f52534}, !- Source Object
  11,                                     !- Outlet Port
  {cb1df09a-90da-4549-a4b6-6215bd2b9e60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31039b3b-2f12-4d91-ac0f-2190eae8c8d7}, !- Handle
  {385606bf-8b4e-465c-89f0-a3f106f52534}, !- HVAC Component
  {5e195c6d-2fda-4cb0-b9e6-a06e2b5de974}; !- Port 1

OS:PortList,
  {b9990009-a1a4-4962-8e69-c53fdc25e3ff}, !- Handle
  {385606bf-8b4e-465c-89f0-a3f106f52534}; !- HVAC Component

OS:PortList,
  {65a888de-e4a6-48d6-bc0f-b22d53a91476}, !- Handle
  {385606bf-8b4e-465c-89f0-a3f106f52534}, !- HVAC Component
  {d993abc6-f15f-4df9-8038-595746f84922}; !- Port 1

OS:Sizing:Zone,
  {5cdb16f2-d1c3-4b86-9c51-3249fdb55cd2}, !- Handle
  {385606bf-8b4e-465c-89f0-a3f106f52534}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {871ef050-368c-4598-b9b5-061cadebdeb5}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {385606bf-8b4e-465c-89f0-a3f106f52534}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {010ce6d9-c686-48e3-8141-ccb30e15c196}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5a278d14-1c44-4965-8a4f-ea1835eba003}, !- Handle
  SecondarySchool Office C  - Story Ground, !- Name
  {e081fbb2-6821-4887-86b1-6d668f9c7e07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.1703200107047,                       !- X Origin {m}
  1.50129771605442,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {ed40f3e5-5207-4c17-a621-82bd8da5e162}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8f6a56b9-8387-4e9c-a6d5-258cda437fe2}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e472b39d-edc0-4aed-a0db-39d3b4f1a0dc}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {f70c36c5-5a92-47d7-ab66-cacea5904a4d}, !- Construction Name
  {5a278d14-1c44-4965-8a4f-ea1835eba003}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.69597185708793, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.69597185708793, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6fa8bb-6d7b-42c0-81f3-5cf986992ffd}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a278d14-1c44-4965-8a4f-ea1835eba003}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3c0d1a5-0c82-44cb-8618-fbb830c3bb42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44562ed1-c747-4a89-887f-82ddf3a72a27}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a278d14-1c44-4965-8a4f-ea1835eba003}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.69597185708793, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.69597185708793, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ad6eff9-91e5-49c9-b161-c73de7588163}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a278d14-1c44-4965-8a4f-ea1835eba003}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e73525ee-c951-4a03-9ba3-ee071f2ec0be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69597185708793, -3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.69597185708793, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.69597185708793, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.69597185708793, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f065f78f-0ce6-4976-89d5-467b2e804fdf}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a278d14-1c44-4965-8a4f-ea1835eba003}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943e2e75-7a9d-43e8-9456-e234c1981178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  2.69597185708793, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.69597185708793, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8438fe3-a5fb-4c77-997d-d678693dc0dd}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a278d14-1c44-4965-8a4f-ea1835eba003}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.69597185708793, -3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.69597185708793, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed40f3e5-5207-4c17-a621-82bd8da5e162}, !- Handle
  Zone SecondarySchool Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c1685d0-26e8-47c3-85a3-cd57e9969f89}, !- Zone Air Inlet Port List
  {eeebf17f-7af1-4f41-a0b0-a6645b321742}, !- Zone Air Exhaust Port List
  {b2e7cde5-3af7-4558-97b0-98e3b69f4693}, !- Zone Air Node Name
  {7630749e-7007-4da2-8ff0-f88b8dbfc7e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99cee547-4c10-41ee-8a6d-5c9b9fbf29a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {513cd986-d59a-44f3-a72a-36136c4f6796}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Zone Air Node, !- Name
  {b2e7cde5-3af7-4558-97b0-98e3b69f4693}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2e7cde5-3af7-4558-97b0-98e3b69f4693}, !- Handle
  {ed40f3e5-5207-4c17-a621-82bd8da5e162}, !- Source Object
  11,                                     !- Outlet Port
  {513cd986-d59a-44f3-a72a-36136c4f6796}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c1685d0-26e8-47c3-85a3-cd57e9969f89}, !- Handle
  {ed40f3e5-5207-4c17-a621-82bd8da5e162}, !- HVAC Component
  {598321bb-ee6c-4605-8081-f28bf68d600f}; !- Port 1

OS:PortList,
  {eeebf17f-7af1-4f41-a0b0-a6645b321742}, !- Handle
  {ed40f3e5-5207-4c17-a621-82bd8da5e162}; !- HVAC Component

OS:PortList,
  {7630749e-7007-4da2-8ff0-f88b8dbfc7e0}, !- Handle
  {ed40f3e5-5207-4c17-a621-82bd8da5e162}, !- HVAC Component
  {62c5cf30-d9ac-44fe-bb7d-e2afd0a2cf91}; !- Port 1

OS:Sizing:Zone,
  {6af1191b-5d78-4e2a-a131-2eda1d7a9169}, !- Handle
  {ed40f3e5-5207-4c17-a621-82bd8da5e162}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {edfc9388-ba84-44d7-9cb5-5bfe6ac7c7f6}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {ed40f3e5-5207-4c17-a621-82bd8da5e162}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de8726d7-1e7d-43ee-89ef-0f789f04acdd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {68cb2671-6ea5-4248-ab09-c57018dfd1f6}, !- Handle
  SecondarySchool Office A end_b - Story Ground, !- Name
  {e081fbb2-6821-4887-86b1-6d668f9c7e07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.8662918677926,                       !- X Origin {m}
  -6.07329771605442,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {34b0d7bc-4425-4474-a758-1f0012d63028}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8f6a56b9-8387-4e9c-a6d5-258cda437fe2}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d9a913ff-c5a9-4be8-a428-55ee03fa6a72}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {78d17c05-caea-42ce-b56c-dd42f4f45a56}, !- Construction Name
  {68cb2671-6ea5-4248-ab09-c57018dfd1f6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09228948-6a54-48e7-bbaa-12bf7e21497c}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68cb2671-6ea5-4248-ab09-c57018dfd1f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eafb032-1b99-4b01-95b9-38849f5be35e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06c6c8e3-cbbb-4cf5-acc6-2dc5f11b8a50}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68cb2671-6ea5-4248-ab09-c57018dfd1f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23d959d7-0d2a-4c0e-afff-a495effd5f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfb35b64-0ad2-47e1-813c-ffad803bf235}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68cb2671-6ea5-4248-ab09-c57018dfd1f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d9d71ca-ac69-4926-af67-95752545ab96}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68cb2671-6ea5-4248-ab09-c57018dfd1f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8457ce4b-ef1c-499e-a156-7ebd88f35411}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68cb2671-6ea5-4248-ab09-c57018dfd1f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {34b0d7bc-4425-4474-a758-1f0012d63028}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8de0277e-d7e5-4123-b692-94954179093c}, !- Zone Air Inlet Port List
  {7cf0cdca-a127-4c4b-9392-ab28adc0492c}, !- Zone Air Exhaust Port List
  {2252797e-7d51-4afa-bb7b-d2dc9d838e9e}, !- Zone Air Node Name
  {6f5b941d-6373-4daa-8079-0d65543027ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d0b719b-a811-4bdd-947d-ef4eb37674ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89036ac6-9cef-4d3a-95a2-5b7479743812}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Zone Air Node, !- Name
  {2252797e-7d51-4afa-bb7b-d2dc9d838e9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2252797e-7d51-4afa-bb7b-d2dc9d838e9e}, !- Handle
  {34b0d7bc-4425-4474-a758-1f0012d63028}, !- Source Object
  11,                                     !- Outlet Port
  {89036ac6-9cef-4d3a-95a2-5b7479743812}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8de0277e-d7e5-4123-b692-94954179093c}, !- Handle
  {34b0d7bc-4425-4474-a758-1f0012d63028}, !- HVAC Component
  {393f66b9-025e-4ca3-93d3-ef5551831321}; !- Port 1

OS:PortList,
  {7cf0cdca-a127-4c4b-9392-ab28adc0492c}, !- Handle
  {34b0d7bc-4425-4474-a758-1f0012d63028}; !- HVAC Component

OS:PortList,
  {6f5b941d-6373-4daa-8079-0d65543027ff}, !- Handle
  {34b0d7bc-4425-4474-a758-1f0012d63028}, !- HVAC Component
  {55fa199c-5f4d-4c4f-99aa-ec4e27ce616e}; !- Port 1

OS:Sizing:Zone,
  {37839285-6644-4933-935a-567b863513c4}, !- Handle
  {34b0d7bc-4425-4474-a758-1f0012d63028}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {19683cee-ed85-4db6-9904-059293a5c023}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {34b0d7bc-4425-4474-a758-1f0012d63028}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4714c5f-1fdd-4bc6-bb4c-cc20c8fd58b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e1fb79f8-076f-41ac-9b0a-50c5f201d506}, !- Handle
  SecondarySchool Office B end_b - Story Ground, !- Name
  {e081fbb2-6821-4887-86b1-6d668f9c7e07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.8662918677926,                       !- X Origin {m}
  -1.50129771605442,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {eaba13bc-a56e-44a6-b7f4-035978a5460d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8f6a56b9-8387-4e9c-a6d5-258cda437fe2}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6ecc184e-b6fe-41a7-bdf3-3f2323b98c5a}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {593d55aa-7085-47e3-a1f6-ee6b35c7a92d}, !- Construction Name
  {e1fb79f8-076f-41ac-9b0a-50c5f201d506}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.00259543210884, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.00259543210884, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e1ef683-6e41-4c8a-ab23-fced5f87fb74}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1fb79f8-076f-41ac-9b0a-50c5f201d506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a03a6e2-c8ee-4377-8ee5-2782db9a2448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.00259543210884, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {323114a9-e95b-4d9a-b696-122e5a495949}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1fb79f8-076f-41ac-9b0a-50c5f201d506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {337bf061-791b-44cd-970c-85748b6f79a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.00259543210884, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.00259543210884, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.00259543210884, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {914921f0-c784-4b6a-8cbf-bca0324b5313}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1fb79f8-076f-41ac-9b0a-50c5f201d506}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.00259543210884, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d959d7-0d2a-4c0e-afff-a495effd5f2d}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1fb79f8-076f-41ac-9b0a-50c5f201d506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06c6c8e3-cbbb-4cf5-acc6-2dc5f11b8a50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fea30077-dd55-4e30-9408-f317e525ed23}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1fb79f8-076f-41ac-9b0a-50c5f201d506}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.00259543210884, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eaba13bc-a56e-44a6-b7f4-035978a5460d}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb12d6c9-8191-4578-89f3-ca36b54cca57}, !- Zone Air Inlet Port List
  {0184dfc9-cd3a-4eb6-a8c8-9182254f0193}, !- Zone Air Exhaust Port List
  {26ed8f4e-141b-4e88-8384-52965e0a888a}, !- Zone Air Node Name
  {0fe25b58-1ded-4e85-8dd4-3af9498ff6b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91c25811-e1f0-4234-9244-9dfe3a66cd57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff1f20f0-6505-4463-ad51-b972001fa995}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Zone Air Node, !- Name
  {26ed8f4e-141b-4e88-8384-52965e0a888a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26ed8f4e-141b-4e88-8384-52965e0a888a}, !- Handle
  {eaba13bc-a56e-44a6-b7f4-035978a5460d}, !- Source Object
  11,                                     !- Outlet Port
  {ff1f20f0-6505-4463-ad51-b972001fa995}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb12d6c9-8191-4578-89f3-ca36b54cca57}, !- Handle
  {eaba13bc-a56e-44a6-b7f4-035978a5460d}, !- HVAC Component
  {6f5fd3e9-02e6-4ef2-81fd-262ecf63d7cf}; !- Port 1

OS:PortList,
  {0184dfc9-cd3a-4eb6-a8c8-9182254f0193}, !- Handle
  {eaba13bc-a56e-44a6-b7f4-035978a5460d}; !- HVAC Component

OS:PortList,
  {0fe25b58-1ded-4e85-8dd4-3af9498ff6b3}, !- Handle
  {eaba13bc-a56e-44a6-b7f4-035978a5460d}, !- HVAC Component
  {675f65c8-4cda-4197-a08e-307878499e23}; !- Port 1

OS:Sizing:Zone,
  {fae15eb3-9c88-4044-a4bb-b40db2900965}, !- Handle
  {eaba13bc-a56e-44a6-b7f4-035978a5460d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e44ec88d-ff3a-4716-b3c5-e1bc4ea14a7a}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {eaba13bc-a56e-44a6-b7f4-035978a5460d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ebd44666-19b4-4c3e-9fde-27637303b362}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f89e693f-6479-4beb-93ce-9f623d53050b}, !- Handle
  SecondarySchool Office C end_b - Story Ground, !- Name
  {e081fbb2-6821-4887-86b1-6d668f9c7e07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.8662918677926,                       !- X Origin {m}
  1.50129771605442,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {383b7542-609e-4639-adec-ad1f992d2d86}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8f6a56b9-8387-4e9c-a6d5-258cda437fe2}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1827f7a2-273f-4e75-90e4-0a3316791562}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {78d17c05-caea-42ce-b56c-dd42f4f45a56}, !- Construction Name
  {f89e693f-6479-4beb-93ce-9f623d53050b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73525ee-c951-4a03-9ba3-ee071f2ec0be}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f89e693f-6479-4beb-93ce-9f623d53050b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ad6eff9-91e5-49c9-b161-c73de7588163}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f82545-6b60-44c7-8aad-d9dfd21a6854}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f89e693f-6479-4beb-93ce-9f623d53050b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14548b79-4482-4e96-9861-c0b122536e9b}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f89e693f-6479-4beb-93ce-9f623d53050b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {337bf061-791b-44cd-970c-85748b6f79a6}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f89e693f-6479-4beb-93ce-9f623d53050b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {323114a9-e95b-4d9a-b696-122e5a495949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {205d6f0b-e219-4867-8b72-575ae6fa4f34}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f89e693f-6479-4beb-93ce-9f623d53050b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.77475828372553e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.77475828372553e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {383b7542-609e-4639-adec-ad1f992d2d86}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {124b51f5-dc56-4611-9659-f667da9c8758}, !- Zone Air Inlet Port List
  {4e06c986-e8bf-4066-af11-7f5c42fba1f6}, !- Zone Air Exhaust Port List
  {efbc20f1-d2b4-46df-9f4a-9184f125da0f}, !- Zone Air Node Name
  {d77d7299-0027-4f33-bafe-0cb44c65c067}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8852a87-00d6-4f28-8c5a-b50bb1d954f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13526ca9-92cf-4699-a3c4-e8db7df984eb}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Zone Air Node, !- Name
  {efbc20f1-d2b4-46df-9f4a-9184f125da0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efbc20f1-d2b4-46df-9f4a-9184f125da0f}, !- Handle
  {383b7542-609e-4639-adec-ad1f992d2d86}, !- Source Object
  11,                                     !- Outlet Port
  {13526ca9-92cf-4699-a3c4-e8db7df984eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {124b51f5-dc56-4611-9659-f667da9c8758}, !- Handle
  {383b7542-609e-4639-adec-ad1f992d2d86}, !- HVAC Component
  {a5c13fc2-7989-4e9c-bc17-b966dfdfcfeb}; !- Port 1

OS:PortList,
  {4e06c986-e8bf-4066-af11-7f5c42fba1f6}, !- Handle
  {383b7542-609e-4639-adec-ad1f992d2d86}; !- HVAC Component

OS:PortList,
  {d77d7299-0027-4f33-bafe-0cb44c65c067}, !- Handle
  {383b7542-609e-4639-adec-ad1f992d2d86}, !- HVAC Component
  {88c97844-7efc-4c37-9c98-9dce3d1f12a1}; !- Port 1

OS:Sizing:Zone,
  {77cfd466-22cb-4a4c-ba92-4fa66d0f39ff}, !- Handle
  {383b7542-609e-4639-adec-ad1f992d2d86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1126f5cc-1622-4bda-a440-6c61978fcdee}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {383b7542-609e-4639-adec-ad1f992d2d86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d86c29aa-5a24-4ddf-b5d9-ba064b17fa9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {8e10df31-6a81-40b3-bc31-aa7fd1b092ff}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef331954-b52f-4d6c-9355-4b2f914ed6a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87ed0c3a-4adf-4d9e-9a43-9b00ae2eadc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.77760831139633, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.77760831139633, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f50758-aa86-47a1-ab7a-92ff9469c46c}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc6e4d84-b465-4cc8-b32e-1012057e147f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27380da4-7f43-47cb-8014-d3f6051c07af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 0.79439168860367, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 0.79439168860367, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.21884749357559e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.21884749357559e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baef4809-81e1-4fde-90fa-a0507f5fb9e6}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d704968a-a8ad-4156-8388-f7841313df0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {483f47e2-7eb7-4312-b52c-75158f62fbd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.3468515163955, 0.794391688603674, 3.9624, !- X,Y,Z Vertex 1 {m}
  71.3468515163955, 0.794391688603674, 0, !- X,Y,Z Vertex 2 {m}
  71.3468515163955, 3.79698712071251, 0,  !- X,Y,Z Vertex 3 {m}
  71.3468515163955, 3.79698712071251, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27380da4-7f43-47cb-8014-d3f6051c07af}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d704968a-a8ad-4156-8388-f7841313df0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16f50758-aa86-47a1-ab7a-92ff9469c46c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.3468515163955, 3.79698712071251, 3.9624, !- X,Y,Z Vertex 1 {m}
  71.3468515163955, 3.79698712071251, 0,  !- X,Y,Z Vertex 2 {m}
  71.3468515163955, 4.59137880931618, 0,  !- X,Y,Z Vertex 3 {m}
  71.3468515163955, 4.59137880931618, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06d8d225-2151-45d7-961d-f6735ed8c932}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {155fc8c2-3322-4fe0-a964-e86a33d58d2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.56597880931618, 1.00240388009617, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.56597880931618, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999985, 1.00240388009617; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {291ccbd5-3901-45af-9cfb-352dd664d5d6}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {c1a718a6-4ba0-451d-8f7d-8d39b0d31bfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.75220831139633, 1.00298468054777, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.75220831139633, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000039, 1.00298468054777; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9aa0a85-ab72-4f1d-abed-b85a7bb30d58}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {0d54f5a9-3fc1-4391-891d-f023efc4d47b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 3.5527136788005e-15, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 3.5527136788005e-15, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c982a69-364d-4f30-aa5d-52420899a766}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {d3e16705-990d-4a6c-8b35-1a07de69a13b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.75220831139633, 1.00298468054777, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.75220831139633, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000008, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000008, 1.00298468054777; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ed96205-ad85-4655-ac49-177839460f4a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {c379ce0f-0f04-4174-943b-b76052c66603}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 3.77760831139633, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 3.77760831139633, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 3.77760831139633, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 3.77760831139633, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef0e4d2f-2995-43a8-8c7b-1d7225e0a019}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {2525f300-3d62-4e88-a075-33680c0ae95e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 3.5527136788005e-15, 0.999913397812966, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  71.3214515163955, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  71.3214515163955, 3.5527136788005e-15, 0.999913397812966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5736b38-61d7-41db-a0c7-0d0b54904fc9}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {52f82545-6b60-44c7-8aad-d9dfd21a6854}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.572, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {693632f3-5309-43eb-b2da-701b5cc0d545}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {14548b79-4482-4e96-9861-c0b122536e9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999962, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999962, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fbd160c-2e74-4c91-9365-6563c1342f3c}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {914921f0-c784-4b6a-8cbf-bca0324b5313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000038, 1.00383554207254, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000038, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.97719543210884, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.97719543210884, 1.00383554207254; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c42866e-03f9-415f-905a-3fb69c3b8c70}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {44562ed1-c747-4a89-887f-82ddf3a72a27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.67057185708793, 4.572, 1.00430982628748, !- X,Y,Z Vertex 1 {m}
  2.67057185708793, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000287, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000287, 4.572, 1.00430982628748; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f496242f-d43f-4fb3-8ccd-1cab7d3c2420}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {5397e796-49f5-47eb-ac44-a6a1252d6a80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.3214515163955, 3.77760831139633, 0.999913397812966, !- X,Y,Z Vertex 1 {m}
  71.3214515163955, 3.77760831139633, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 3.77760831139633, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 3.77760831139633, 0.999913397812966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44417718-4eb8-4645-afa0-69347b3ca3f7}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {4d9d71ca-ac69-4926-af67-95752545ab96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 3.5527136788005e-15, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 3.5527136788005e-15, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56a6109b-1285-403a-b0ce-0eee52ea361d}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {cfb35b64-0ad2-47e1-813c-ffad803bf235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000036, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11a41440-4bd9-4c8a-8b16-893ce2a22d65}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {ef6e265d-924f-478e-ae17-9bbefb8c9c6d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 3.5527136788005e-15, 1.0071129367231, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.66436036210179, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.66436036210179, 3.5527136788005e-15, 1.0071129367231; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89bf4540-bae2-425b-b1a3-75a33c8c1ca8}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {02dfa99d-eacf-4924-9b2b-64498ee2b85f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.66436036210179, 4.572, 1.0071129367231, !- X,Y,Z Vertex 1 {m}
  1.66436036210179, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999857, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999857, 4.572, 1.0071129367231; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1169cce-5dd6-4573-940d-f015e193a3df}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {2f1a0aae-c774-4973-a9d9-37ae62f63951}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 3.5527136788005e-15, 1.00430982628748, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.67057185708793, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.67057185708793, 3.5527136788005e-15, 1.00430982628748; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2a4b89df-4fbe-4196-85e0-a8c815809e48}, !- Handle
  SecondarySchool Mechanical A  - Story Ground, !- Name
  {566727f4-6a3b-40f6-9552-9e240c5251e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  94.2088872999015,                       !- X Origin {m}
  45.6972977160544,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {d0e14582-78e7-4d52-b12d-fdf2def36f07}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {37deacd5-828b-4df0-8dcd-1985dd1bf3df}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3bfc6a73-bad7-4348-940f-e8f48e47328d}, !- Handle
  Surface 95,                             !- Name
  Floor,                                  !- Surface Type
  {9395d255-1ec4-42f0-972c-8dc7cdf47411}, !- Construction Name
  {2a4b89df-4fbe-4196-85e0-a8c815809e48}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.67131156192208, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.67131156192208, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a243b3a6-2d36-410d-ac62-ec4bf5b1ca42}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4b89df-4fbe-4196-85e0-a8c815809e48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec49c84-4560-44bc-b91a-d4186d01072e}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4b89df-4fbe-4196-85e0-a8c815809e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28be6221-c929-4110-841d-93b80db75480}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.67131156192208, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.67131156192208, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {091f490e-c879-4cf7-8f72-4982ec094952}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4b89df-4fbe-4196-85e0-a8c815809e48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81258fd3-c9a9-4cb2-8d84-1536560f1899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.6713115619221, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.6713115619221, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.6713115619221, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.6713115619221, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ea625e-7303-41ef-8f72-92e41f93f423}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4b89df-4fbe-4196-85e0-a8c815809e48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.67131156192208, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.67131156192208, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {785fd9d9-f5c3-4a90-b650-dc644d766223}, !- Handle
  Surface 100,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a4b89df-4fbe-4196-85e0-a8c815809e48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.67131156192208, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.67131156192208, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0e14582-78e7-4d52-b12d-fdf2def36f07}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a55b3592-66b2-46b5-9243-aa508b1fd566}, !- Zone Air Inlet Port List
  {c2e50658-b93d-458d-baf9-06085d1108a7}, !- Zone Air Exhaust Port List
  {d5ff0502-2c8d-4a2a-81cc-1f1b34f93c44}, !- Zone Air Node Name
  {d117fe54-40f3-45f2-9526-935afabfa65e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d003910-422a-48e3-9451-a2d576a14fff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a6f9cd9-3cad-4bff-bae4-1c2774ff457f}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Zone Air Node, !- Name
  {d5ff0502-2c8d-4a2a-81cc-1f1b34f93c44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5ff0502-2c8d-4a2a-81cc-1f1b34f93c44}, !- Handle
  {d0e14582-78e7-4d52-b12d-fdf2def36f07}, !- Source Object
  11,                                     !- Outlet Port
  {5a6f9cd9-3cad-4bff-bae4-1c2774ff457f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a55b3592-66b2-46b5-9243-aa508b1fd566}, !- Handle
  {d0e14582-78e7-4d52-b12d-fdf2def36f07}, !- HVAC Component
  {3bfaa672-2681-4564-aad9-d74cc113bc4c}; !- Port 1

OS:PortList,
  {c2e50658-b93d-458d-baf9-06085d1108a7}, !- Handle
  {d0e14582-78e7-4d52-b12d-fdf2def36f07}; !- HVAC Component

OS:PortList,
  {d117fe54-40f3-45f2-9526-935afabfa65e}, !- Handle
  {d0e14582-78e7-4d52-b12d-fdf2def36f07}, !- HVAC Component
  {180302d0-6221-452d-9569-dc91f35549db}; !- Port 1

OS:Sizing:Zone,
  {ffc8d6c6-a01a-4c0d-86ef-c63ef2d9ca67}, !- Handle
  {d0e14582-78e7-4d52-b12d-fdf2def36f07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {26d3361f-196f-4405-bf46-a93eebf2591f}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Zone HVAC Equipment List, !- Name
  {d0e14582-78e7-4d52-b12d-fdf2def36f07}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7eb57b1c-139a-41b4-a784-e9be16c3a3ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {95ad151a-7fd8-4975-ac73-f45be9bba965}, !- Handle
  SecondarySchool Mechanical B  - Story Ground, !- Name
  {566727f4-6a3b-40f6-9552-9e240c5251e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.6368872999015,                       !- X Origin {m}
  45.6972977160544,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {587ea121-e0dc-4412-85c1-92b8bcce2935}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {37deacd5-828b-4df0-8dcd-1985dd1bf3df}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {070afca9-71f1-4b9f-afae-8653d76532d7}, !- Handle
  Surface 101,                            !- Name
  Floor,                                  !- Surface Type
  {afc40eb8-8470-4777-a51b-0fdd5fc9f99c}, !- Construction Name
  {95ad151a-7fd8-4975-ac73-f45be9bba965}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 4.67131156192208, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.67131156192208, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a7ef54d-3aae-46ab-9eb4-2894b4956e2d}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95ad151a-7fd8-4975-ac73-f45be9bba965}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ad840f3-8fd6-433a-b420-3684bb713667}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95ad151a-7fd8-4975-ac73-f45be9bba965}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1efad2cc-7b45-4014-999d-7ff6e37d1102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00259543210888, 4.67131156192208, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 4.67131156192208, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.00259543210888, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c22b13-9a11-4b81-9f00-2e4e9d402ca6}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95ad151a-7fd8-4975-ac73-f45be9bba965}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74e68211-381a-4e5b-8d40-56bfd6f0ed2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.6713115619221, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.6713115619221, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 4.6713115619221, 0,  !- X,Y,Z Vertex 3 {m}
  -3.00259543210888, 4.6713115619221, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28be6221-c929-4110-841d-93b80db75480}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95ad151a-7fd8-4975-ac73-f45be9bba965}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ec49c84-4560-44bc-b91a-d4186d01072e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.67131156192208, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.67131156192208, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c89aee-4ca3-430b-9593-44bc0faf36ca}, !- Handle
  Surface 106,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95ad151a-7fd8-4975-ac73-f45be9bba965}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.67131156192208, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 4.67131156192208, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {587ea121-e0dc-4412-85c1-92b8bcce2935}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b249fda-a76c-47e4-bbe8-9721f7cdeb11}, !- Zone Air Inlet Port List
  {76eacadf-e2a2-41f0-8e8c-7a1ed7d53307}, !- Zone Air Exhaust Port List
  {63c88fb8-bf73-4c43-8db0-ec16929352a2}, !- Zone Air Node Name
  {a38c53b4-d0eb-4e80-8118-7964e8dbc00a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29cd2b74-0f39-4cd3-b169-4796c38f7900}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f12b696-0bf2-438b-92e1-792cc8766932}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Zone Air Node, !- Name
  {63c88fb8-bf73-4c43-8db0-ec16929352a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63c88fb8-bf73-4c43-8db0-ec16929352a2}, !- Handle
  {587ea121-e0dc-4412-85c1-92b8bcce2935}, !- Source Object
  11,                                     !- Outlet Port
  {6f12b696-0bf2-438b-92e1-792cc8766932}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b249fda-a76c-47e4-bbe8-9721f7cdeb11}, !- Handle
  {587ea121-e0dc-4412-85c1-92b8bcce2935}, !- HVAC Component
  {83db8831-99f3-409a-9bbd-e982fb187dea}; !- Port 1

OS:PortList,
  {76eacadf-e2a2-41f0-8e8c-7a1ed7d53307}, !- Handle
  {587ea121-e0dc-4412-85c1-92b8bcce2935}; !- HVAC Component

OS:PortList,
  {a38c53b4-d0eb-4e80-8118-7964e8dbc00a}, !- Handle
  {587ea121-e0dc-4412-85c1-92b8bcce2935}, !- HVAC Component
  {883fc2af-879e-402f-8778-2f3a03a95766}; !- Port 1

OS:Sizing:Zone,
  {2a75fd99-8836-43c9-a895-b9f6eb1208d8}, !- Handle
  {587ea121-e0dc-4412-85c1-92b8bcce2935}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0b472ad1-4f63-42db-b233-4e9aa20470e5}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Zone HVAC Equipment List, !- Name
  {587ea121-e0dc-4412-85c1-92b8bcce2935}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec503e6a-14c5-4907-b20f-ec53f82e42db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9d1c8902-e520-41b1-9cfa-9424e8248f1c}, !- Handle
  SecondarySchool Mechanical C  - Story Ground, !- Name
  {566727f4-6a3b-40f6-9552-9e240c5251e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.6342918677926,                       !- X Origin {m}
  45.6972977160544,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {bfaf48bb-70ce-4651-a03c-f358c65c52b0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {37deacd5-828b-4df0-8dcd-1985dd1bf3df}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {53c9b288-8696-452a-8fb7-acd42bbac841}, !- Handle
  Surface 107,                            !- Name
  Floor,                                  !- Surface Type
  {9395d255-1ec4-42f0-972c-8dc7cdf47411}, !- Construction Name
  {9d1c8902-e520-41b1-9cfa-9424e8248f1c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.67131156192208, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.67131156192208, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0bf022e-f5f8-4e4c-ace5-eea7e566f027}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d1c8902-e520-41b1-9cfa-9424e8248f1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc639e74-bcf1-40ae-acd9-dd990deaa2ac}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d1c8902-e520-41b1-9cfa-9424e8248f1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.67131156192208, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.67131156192208, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f0f8ba5-05d5-46fb-a582-99364ecdb060}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d1c8902-e520-41b1-9cfa-9424e8248f1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41c8bd8b-1e3c-4bf7-9f21-67460ba61456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.6713115619221, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.6713115619221, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.6713115619221, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.6713115619221, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1efad2cc-7b45-4014-999d-7ff6e37d1102}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d1c8902-e520-41b1-9cfa-9424e8248f1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ad840f3-8fd6-433a-b420-3684bb713667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.67131156192208, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.67131156192208, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4eba015-f7b5-4c2c-b222-cb7f5ee2b225}, !- Handle
  Surface 112,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d1c8902-e520-41b1-9cfa-9424e8248f1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.67131156192208, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.67131156192208, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bfaf48bb-70ce-4651-a03c-f358c65c52b0}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f2c474f-f185-4e25-ad39-8dd533b2cddc}, !- Zone Air Inlet Port List
  {ed12d4de-06f4-4d8f-94e1-419c2952ebb1}, !- Zone Air Exhaust Port List
  {8e8566fa-9f6a-4a2b-9a1d-9a95d34a6882}, !- Zone Air Node Name
  {bcc043ef-a2b5-41bb-802f-98ca529a2a84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {508f50cb-0bf8-47e1-bed7-5a81c70c6246}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {090ff834-deb9-4d21-a2a8-3d695affa9f0}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Zone Air Node, !- Name
  {8e8566fa-9f6a-4a2b-9a1d-9a95d34a6882}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e8566fa-9f6a-4a2b-9a1d-9a95d34a6882}, !- Handle
  {bfaf48bb-70ce-4651-a03c-f358c65c52b0}, !- Source Object
  11,                                     !- Outlet Port
  {090ff834-deb9-4d21-a2a8-3d695affa9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f2c474f-f185-4e25-ad39-8dd533b2cddc}, !- Handle
  {bfaf48bb-70ce-4651-a03c-f358c65c52b0}, !- HVAC Component
  {412d37af-d5c5-4802-92a6-b4b3f9c0182b}; !- Port 1

OS:PortList,
  {ed12d4de-06f4-4d8f-94e1-419c2952ebb1}, !- Handle
  {bfaf48bb-70ce-4651-a03c-f358c65c52b0}; !- HVAC Component

OS:PortList,
  {bcc043ef-a2b5-41bb-802f-98ca529a2a84}, !- Handle
  {bfaf48bb-70ce-4651-a03c-f358c65c52b0}, !- HVAC Component
  {f63c8a6a-7231-489b-932e-a5e9764bdb5b}; !- Port 1

OS:Sizing:Zone,
  {3885fbb1-a31d-44e4-87d3-74ecc66c3cb1}, !- Handle
  {bfaf48bb-70ce-4651-a03c-f358c65c52b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b61e2d0d-2466-4501-ba1d-3a28172bac86}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Zone HVAC Equipment List, !- Name
  {bfaf48bb-70ce-4651-a03c-f358c65c52b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28427572-ab7b-4557-912a-4528f769f119}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {34755da7-feba-47d1-aab7-f1247d4fedd8}, !- Handle
  SecondarySchool Kitchen A  - Story Ground, !- Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  94.2088872999015,                       !- X Origin {m}
  50.3686092779765,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {80fd0594-23dd-4ac3-a6ce-cc81de3dedf1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4cce9a9f-63c5-40e8-a0a7-8c4eebf051a0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fe792dd2-3a00-435a-96c5-98469673bdc4}, !- Handle
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  {74c17289-4bb1-45fa-8a72-5677fd00b813}, !- Construction Name
  {34755da7-feba-47d1-aab7-f1247d4fedd8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 1.47233315705279, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.47233315705279, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81258fd3-c9a9-4cb2-8d84-1536560f1899}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34755da7-feba-47d1-aab7-f1247d4fedd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {091f490e-c879-4cf7-8f72-4982ec094952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a7bfb3-42b2-4822-b6e0-461da8be10f9}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34755da7-feba-47d1-aab7-f1247d4fedd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fe75d06-bc8f-4a7e-b935-e37cfcb82f94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 1.47233315705279, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670d58dc-2ba8-410a-ae2f-bce50b21deda}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34755da7-feba-47d1-aab7-f1247d4fedd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b1185d0-f596-4f29-af59-294287b16425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.47233315705279, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 1.47233315705279, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 1.47233315705279, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5516cd7c-2d91-4219-9393-94b28bb8dee4}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34755da7-feba-47d1-aab7-f1247d4fedd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 3.9624,         !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.47233315705279, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25de5e5c-dd83-4c1d-bdf0-7f06e6f7015e}, !- Handle
  Surface 118,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34755da7-feba-47d1-aab7-f1247d4fedd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {80fd0594-23dd-4ac3-a6ce-cc81de3dedf1}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bff85c8-41ad-445d-bfd5-c3556344b959}, !- Zone Air Inlet Port List
  {b882a5eb-ac85-4434-87c9-927c9177c677}, !- Zone Air Exhaust Port List
  {691b8bb7-216f-4e4a-ad3f-7b94e322a9f2}, !- Zone Air Node Name
  {311d5b21-a28c-4aaf-8cd6-ad2e86f459e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d882ca53-5b94-4117-b563-35e2b7d0590b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {895199ea-15cb-43c3-87c5-5a61d6930801}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Zone Air Node, !- Name
  {691b8bb7-216f-4e4a-ad3f-7b94e322a9f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {691b8bb7-216f-4e4a-ad3f-7b94e322a9f2}, !- Handle
  {80fd0594-23dd-4ac3-a6ce-cc81de3dedf1}, !- Source Object
  11,                                     !- Outlet Port
  {895199ea-15cb-43c3-87c5-5a61d6930801}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bff85c8-41ad-445d-bfd5-c3556344b959}, !- Handle
  {80fd0594-23dd-4ac3-a6ce-cc81de3dedf1}, !- HVAC Component
  {da429d31-1283-4dc9-9fcf-a785c4cb8d24}; !- Port 1

OS:PortList,
  {b882a5eb-ac85-4434-87c9-927c9177c677}, !- Handle
  {80fd0594-23dd-4ac3-a6ce-cc81de3dedf1}, !- HVAC Component
  {477b39a2-0c98-4ed5-9cb9-9ecf89a1b579}; !- Port 1

OS:PortList,
  {311d5b21-a28c-4aaf-8cd6-ad2e86f459e8}, !- Handle
  {80fd0594-23dd-4ac3-a6ce-cc81de3dedf1}, !- HVAC Component
  {c83f2b3c-1613-4fe2-bb7b-f3173174bebe}; !- Port 1

OS:Sizing:Zone,
  {ebd63ded-949b-415e-97dc-124d56157f52}, !- Handle
  {80fd0594-23dd-4ac3-a6ce-cc81de3dedf1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b06a993-9d5d-4cdc-bb31-b6ec0ff209ec}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {80fd0594-23dd-4ac3-a6ce-cc81de3dedf1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81c8e31f-ea70-4c12-9a79-5ae13e620542}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f0701ad4-c772-4bd7-b0cc-6ab11ff52fb2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1a291db6-760a-422a-839d-866634a11af9}, !- Handle
  SecondarySchool Kitchen B  - Story Ground, !- Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.6368872999015,                       !- X Origin {m}
  50.3686092779765,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {01f79284-0263-46d2-9fa8-0557b99b19ea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4cce9a9f-63c5-40e8-a0a7-8c4eebf051a0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0e52b71e-5c28-4107-bd57-3f8a14a41ee4}, !- Handle
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  {05f24487-13a3-4306-86dd-5d015b5344d5}, !- Construction Name
  {1a291db6-760a-422a-839d-866634a11af9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 1.47233315705279, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.47233315705279, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e68211-381a-4e5b-8d40-56bfd6f0ed2f}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a291db6-760a-422a-839d-866634a11af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4c22b13-9a11-4b81-9f00-2e4e9d402ca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00259543210888, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e1f79b-4112-40c4-9fac-46ff5510aedb}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a291db6-760a-422a-839d-866634a11af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0aaee29-19f6-49d1-ae35-ed378b1b3c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00259543210888, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 1.47233315705279, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.00259543210888, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7cbd0a-cbeb-4bae-a71f-4c739cb3cff2}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a291db6-760a-422a-839d-866634a11af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96611ce3-0b2e-4f3b-a931-5fb15db1ff2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.47233315705279, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 1.47233315705279, 0, !- X,Y,Z Vertex 3 {m}
  -3.00259543210888, 1.47233315705279, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fe75d06-bc8f-4a7e-b935-e37cfcb82f94}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a291db6-760a-422a-839d-866634a11af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5a7bfb3-42b2-4822-b6e0-461da8be10f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.47233315705279, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.47233315705279, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {142a9515-1c46-4704-8c34-5eb14de68937}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a291db6-760a-422a-839d-866634a11af9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {01f79284-0263-46d2-9fa8-0557b99b19ea}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc8d41cc-a941-4871-b0fb-3655fbcd133e}, !- Zone Air Inlet Port List
  {d608e8d0-5781-46a6-90af-97c414b10991}, !- Zone Air Exhaust Port List
  {e08cf03e-96f9-4ce4-8833-b659a14976ed}, !- Zone Air Node Name
  {aa27a05e-7004-4d3c-b5de-0aaa63969055}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ef24827-c0ee-4673-be52-990923a54911}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {020a8085-e664-41b0-9a02-a10509f37540}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Zone Air Node, !- Name
  {e08cf03e-96f9-4ce4-8833-b659a14976ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e08cf03e-96f9-4ce4-8833-b659a14976ed}, !- Handle
  {01f79284-0263-46d2-9fa8-0557b99b19ea}, !- Source Object
  11,                                     !- Outlet Port
  {020a8085-e664-41b0-9a02-a10509f37540}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc8d41cc-a941-4871-b0fb-3655fbcd133e}, !- Handle
  {01f79284-0263-46d2-9fa8-0557b99b19ea}, !- HVAC Component
  {819a632f-82ac-437b-9dad-035b1035905d}; !- Port 1

OS:PortList,
  {d608e8d0-5781-46a6-90af-97c414b10991}, !- Handle
  {01f79284-0263-46d2-9fa8-0557b99b19ea}, !- HVAC Component
  {b849c470-373d-44dc-8230-aeed019dab87}; !- Port 1

OS:PortList,
  {aa27a05e-7004-4d3c-b5de-0aaa63969055}, !- Handle
  {01f79284-0263-46d2-9fa8-0557b99b19ea}, !- HVAC Component
  {4280efa3-5368-4457-87a5-fd112f141caf}; !- Port 1

OS:Sizing:Zone,
  {715e6309-2c4e-4de2-a745-f0743b94857e}, !- Handle
  {01f79284-0263-46d2-9fa8-0557b99b19ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0c548664-5661-417e-b931-18983487f1a3}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {01f79284-0263-46d2-9fa8-0557b99b19ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21fc0c81-8209-4f24-991e-3368ba9adaa8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d2341ec5-8c97-4aa4-b2ae-dc48150aca4c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fe4121cb-3cd2-49a3-809b-1f1057196bb6}, !- Handle
  SecondarySchool Kitchen C  - Story Ground, !- Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.6342918677926,                       !- X Origin {m}
  50.3686092779765,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {aefdcea1-579c-4b9c-9dc4-b737c6638cc9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4cce9a9f-63c5-40e8-a0a7-8c4eebf051a0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {13ab8935-5eb1-4881-ab1a-ab23fbc0869b}, !- Handle
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  {74c17289-4bb1-45fa-8a72-5677fd00b813}, !- Construction Name
  {fe4121cb-3cd2-49a3-809b-1f1057196bb6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 1.47233315705279, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.47233315705279, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c8bd8b-1e3c-4bf7-9f21-67460ba61456}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe4121cb-3cd2-49a3-809b-1f1057196bb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f0f8ba5-05d5-46fb-a582-99364ecdb060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7876e2d-6f5b-42d1-a28e-c898f737e412}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe4121cb-3cd2-49a3-809b-1f1057196bb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 1.47233315705279, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {174ea919-f548-4da5-9a1a-8f3588688086}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe4121cb-3cd2-49a3-809b-1f1057196bb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddd70e81-f16d-4df0-94b4-639757077e2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.47233315705279, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 1.47233315705279, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 1.47233315705279, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0aaee29-19f6-49d1-ae35-ed378b1b3c14}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe4121cb-3cd2-49a3-809b-1f1057196bb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6e1f79b-4112-40c4-9fac-46ff5510aedb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.47233315705279, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.47233315705279, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fba72c6-0992-405b-ad35-1fefe451ac1b}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe4121cb-3cd2-49a3-809b-1f1057196bb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 1.47233315705279, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aefdcea1-579c-4b9c-9dc4-b737c6638cc9}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d46091c0-4854-4993-8d8f-93bb26d2c9c4}, !- Zone Air Inlet Port List
  {8c55c742-a672-4fec-aa66-7586b6024557}, !- Zone Air Exhaust Port List
  {b9c03e6e-0637-4b83-a6c2-2ab199b76d1a}, !- Zone Air Node Name
  {7a691f7f-1026-4cf0-bbaf-3387dc46035c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb161c7f-343c-4816-84fa-154edff65493}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4618eaa-6a0e-48e8-a9a6-60c01157164b}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Zone Air Node, !- Name
  {b9c03e6e-0637-4b83-a6c2-2ab199b76d1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9c03e6e-0637-4b83-a6c2-2ab199b76d1a}, !- Handle
  {aefdcea1-579c-4b9c-9dc4-b737c6638cc9}, !- Source Object
  11,                                     !- Outlet Port
  {d4618eaa-6a0e-48e8-a9a6-60c01157164b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d46091c0-4854-4993-8d8f-93bb26d2c9c4}, !- Handle
  {aefdcea1-579c-4b9c-9dc4-b737c6638cc9}, !- HVAC Component
  {5d229486-0d53-40ac-a7bf-e5e39974be0b}; !- Port 1

OS:PortList,
  {8c55c742-a672-4fec-aa66-7586b6024557}, !- Handle
  {aefdcea1-579c-4b9c-9dc4-b737c6638cc9}, !- HVAC Component
  {cd5c4812-94a5-4731-9b43-0c1e30c34e16}; !- Port 1

OS:PortList,
  {7a691f7f-1026-4cf0-bbaf-3387dc46035c}, !- Handle
  {aefdcea1-579c-4b9c-9dc4-b737c6638cc9}, !- HVAC Component
  {7b496fab-a31c-4f24-a158-c01c3fc86fd3}; !- Port 1

OS:Sizing:Zone,
  {4ae71baa-d0ad-49ef-b998-a665f5e8bad0}, !- Handle
  {aefdcea1-579c-4b9c-9dc4-b737c6638cc9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7b6f5aad-7ab6-43c9-958f-017b593d739a}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {aefdcea1-579c-4b9c-9dc4-b737c6638cc9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39a5609f-b2de-4d0b-b0f2-bf39d4158cab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {07fcfa4f-1e9b-4a33-9542-ebeed6b0e2a4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {98ce1cfb-ce5b-4f8e-a427-93fc62a38817}, !- Handle
  SecondarySchool Lobby A  - Story Ground, !- Name
  {837346f3-4586-4b65-a2f9-b6b3ed7d30c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  94.2088872999015,                       !- X Origin {m}
  51.8409424350293,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {c3cd1f71-9cd1-4cf6-9190-dc11397da2b4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7892a90a-26f8-47d4-aeba-9a632319ddc0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0e38ed34-1d70-414f-a5b7-23b295b10d71}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  {81700c2b-f4c0-4bdb-9470-b0d232735dad}, !- Construction Name
  {98ce1cfb-ce5b-4f8e-a427-93fc62a38817}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.8643572328118, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8643572328118, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1185d0-f596-4f29-af59-294287b16425}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98ce1cfb-ce5b-4f8e-a427-93fc62a38817}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {670d58dc-2ba8-410a-ae2f-bce50b21deda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {151a87a9-f507-472e-8084-25306cbd0393}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98ce1cfb-ce5b-4f8e-a427-93fc62a38817}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50ab5a05-cfc8-4406-a642-e19361d5dece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 2.8643572328118, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.8643572328118, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c58c62-cb13-4454-831b-f8cac76cc03b}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98ce1cfb-ce5b-4f8e-a427-93fc62a38817}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a0c8351-01e4-4b7d-9df3-de47d5eee1b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.86435723281178, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.86435723281178, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 2.86435723281178, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c273d74-1f39-428d-980c-2bfec1a783b9}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98ce1cfb-ce5b-4f8e-a427-93fc62a38817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8643572328118, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8643572328118, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf148acb-b6eb-4d30-a3eb-03704adb1773}, !- Handle
  Surface 136,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98ce1cfb-ce5b-4f8e-a427-93fc62a38817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8643572328118, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.8643572328118, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c3cd1f71-9cd1-4cf6-9190-dc11397da2b4}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04e54c68-1975-426b-85e9-1471145a4357}, !- Zone Air Inlet Port List
  {0dd528b2-b0fa-42b1-97b9-1a8f6056e318}, !- Zone Air Exhaust Port List
  {f5353698-2ad3-49a3-82b5-ad99acd8cc1f}, !- Zone Air Node Name
  {b4de7f5c-ede2-469c-8670-a6ed45c2b288}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77d5f694-5ea0-41f9-9d0c-d402a91a195f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {306c4f76-8e24-4a37-823d-58ea01e1cefc}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Zone Air Node, !- Name
  {f5353698-2ad3-49a3-82b5-ad99acd8cc1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5353698-2ad3-49a3-82b5-ad99acd8cc1f}, !- Handle
  {c3cd1f71-9cd1-4cf6-9190-dc11397da2b4}, !- Source Object
  11,                                     !- Outlet Port
  {306c4f76-8e24-4a37-823d-58ea01e1cefc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04e54c68-1975-426b-85e9-1471145a4357}, !- Handle
  {c3cd1f71-9cd1-4cf6-9190-dc11397da2b4}, !- HVAC Component
  {7a753d78-a322-480b-81cb-0abd2feba5b8}; !- Port 1

OS:PortList,
  {0dd528b2-b0fa-42b1-97b9-1a8f6056e318}, !- Handle
  {c3cd1f71-9cd1-4cf6-9190-dc11397da2b4}; !- HVAC Component

OS:PortList,
  {b4de7f5c-ede2-469c-8670-a6ed45c2b288}, !- Handle
  {c3cd1f71-9cd1-4cf6-9190-dc11397da2b4}, !- HVAC Component
  {a5e68998-5458-45bb-b2af-e42b37fd7eb4}; !- Port 1

OS:Sizing:Zone,
  {7b8b643a-1e5f-4764-862e-e0381769b60a}, !- Handle
  {c3cd1f71-9cd1-4cf6-9190-dc11397da2b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c101372e-85ae-4208-90dd-b84741da40b6}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {c3cd1f71-9cd1-4cf6-9190-dc11397da2b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3eb11ed2-2696-49a2-abad-9f1e79868a62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5d491601-817a-4629-9f2b-8053b2ad05cf}, !- Handle
  SecondarySchool Lobby B  - Story Ground, !- Name
  {837346f3-4586-4b65-a2f9-b6b3ed7d30c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.6368872999015,                       !- X Origin {m}
  51.8409424350293,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {4e89cf22-df3e-4f98-bd96-a5df6c254bd2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7892a90a-26f8-47d4-aeba-9a632319ddc0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a477dbfe-3848-4b61-a4ed-2e5364f4f03d}, !- Handle
  Surface 137,                            !- Name
  Floor,                                  !- Surface Type
  {5f63ee43-e1bc-4d27-99ad-9947261d04f4}, !- Construction Name
  {5d491601-817a-4629-9f2b-8053b2ad05cf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 2.8643572328118, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8643572328118, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96611ce3-0b2e-4f3b-a931-5fb15db1ff2d}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d491601-817a-4629-9f2b-8053b2ad05cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7cbd0a-cbeb-4bae-a71f-4c739cb3cff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00259543210888, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f27440e-5935-4248-8ee2-96fb7646ef5a}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d491601-817a-4629-9f2b-8053b2ad05cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a293d4e3-9ba5-46d6-a23e-4304b66e951b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00259543210888, 2.8643572328118, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 2.8643572328118, 0,  !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.00259543210888, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c23ae466-8903-47cb-8ecc-ef9589bfc5d9}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d491601-817a-4629-9f2b-8053b2ad05cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35721a1a-85dd-4674-ba6b-ae247c04a73c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.86435723281178, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 2.86435723281178, 0, !- X,Y,Z Vertex 3 {m}
  -3.00259543210888, 2.86435723281178, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50ab5a05-cfc8-4406-a642-e19361d5dece}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d491601-817a-4629-9f2b-8053b2ad05cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {151a87a9-f507-472e-8084-25306cbd0393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8643572328118, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8643572328118, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a2fe5d-e5d0-40ba-930c-d50266f923e5}, !- Handle
  Surface 142,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d491601-817a-4629-9f2b-8053b2ad05cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8643572328118, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 2.8643572328118, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4e89cf22-df3e-4f98-bd96-a5df6c254bd2}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {101686e8-e07e-4597-a435-eabb7c2855f1}, !- Zone Air Inlet Port List
  {afff982a-70a6-4f70-8ca2-d2dcbd8646be}, !- Zone Air Exhaust Port List
  {af097408-73a5-47a4-99f0-cffedc356d52}, !- Zone Air Node Name
  {e965696f-db2a-479f-adb9-403878b7f932}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6cd391c3-e552-42de-88da-48c4d0bc3d62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bb0475f-80e7-4b35-b267-f9d33e74bede}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Zone Air Node, !- Name
  {af097408-73a5-47a4-99f0-cffedc356d52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af097408-73a5-47a4-99f0-cffedc356d52}, !- Handle
  {4e89cf22-df3e-4f98-bd96-a5df6c254bd2}, !- Source Object
  11,                                     !- Outlet Port
  {0bb0475f-80e7-4b35-b267-f9d33e74bede}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {101686e8-e07e-4597-a435-eabb7c2855f1}, !- Handle
  {4e89cf22-df3e-4f98-bd96-a5df6c254bd2}, !- HVAC Component
  {8db02566-b108-42c3-ae9e-18901974e799}; !- Port 1

OS:PortList,
  {afff982a-70a6-4f70-8ca2-d2dcbd8646be}, !- Handle
  {4e89cf22-df3e-4f98-bd96-a5df6c254bd2}; !- HVAC Component

OS:PortList,
  {e965696f-db2a-479f-adb9-403878b7f932}, !- Handle
  {4e89cf22-df3e-4f98-bd96-a5df6c254bd2}, !- HVAC Component
  {c95e9102-abb8-4f1f-b51a-4cf9b031dbc7}; !- Port 1

OS:Sizing:Zone,
  {0642af43-7680-43b3-a8fb-1e30e1666296}, !- Handle
  {4e89cf22-df3e-4f98-bd96-a5df6c254bd2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {75e2ec0c-d4c6-4a7e-9d82-7006449b1e7e}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {4e89cf22-df3e-4f98-bd96-a5df6c254bd2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f49d09b-e9f2-4dfc-8190-fc665af241f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ff30f104-a7da-4258-9a49-c30e941bdfe3}, !- Handle
  SecondarySchool Lobby C  - Story Ground, !- Name
  {837346f3-4586-4b65-a2f9-b6b3ed7d30c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.6342918677926,                       !- X Origin {m}
  51.8409424350293,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {e992b7d7-1dc2-4062-922a-5ad9a527fb4b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7892a90a-26f8-47d4-aeba-9a632319ddc0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bc56ac2f-1e40-4679-8d75-d3631cab3809}, !- Handle
  Surface 143,                            !- Name
  Floor,                                  !- Surface Type
  {81700c2b-f4c0-4bdb-9470-b0d232735dad}, !- Construction Name
  {ff30f104-a7da-4258-9a49-c30e941bdfe3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.8643572328118, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.8643572328118, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd70e81-f16d-4df0-94b4-639757077e2d}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff30f104-a7da-4258-9a49-c30e941bdfe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {174ea919-f548-4da5-9a1a-8f3588688086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53329d76-731d-408e-8b5d-5a6ffafcd373}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff30f104-a7da-4258-9a49-c30e941bdfe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.8643572328118, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.8643572328118, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df03fa6-fc87-4023-9cf8-a093b41a6949}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff30f104-a7da-4258-9a49-c30e941bdfe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a12edfb1-6698-44d8-a7cd-668c60a6365e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.86435723281178, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.86435723281178, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 2.86435723281178, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a293d4e3-9ba5-46d6-a23e-4304b66e951b}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff30f104-a7da-4258-9a49-c30e941bdfe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f27440e-5935-4248-8ee2-96fb7646ef5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8643572328118, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8643572328118, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae8ee5b3-2350-45f5-b179-a01c887967dc}, !- Handle
  Surface 148,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff30f104-a7da-4258-9a49-c30e941bdfe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.8643572328118, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.8643572328118, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e992b7d7-1dc2-4062-922a-5ad9a527fb4b}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27cae55e-7bd8-46d0-9829-50c6d6f2208a}, !- Zone Air Inlet Port List
  {626ebf2a-3c0c-4326-97ac-8fb2594411b4}, !- Zone Air Exhaust Port List
  {f344809e-dbc3-49ca-b7bd-46e82300694b}, !- Zone Air Node Name
  {63b8bba6-cdaf-426c-a5c3-2f6d09e953a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d917b00e-c530-4c7d-a79a-492a99cb9a7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d914612-a4ba-4d6e-ae7c-f0f86bc4310b}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Zone Air Node, !- Name
  {f344809e-dbc3-49ca-b7bd-46e82300694b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f344809e-dbc3-49ca-b7bd-46e82300694b}, !- Handle
  {e992b7d7-1dc2-4062-922a-5ad9a527fb4b}, !- Source Object
  11,                                     !- Outlet Port
  {7d914612-a4ba-4d6e-ae7c-f0f86bc4310b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27cae55e-7bd8-46d0-9829-50c6d6f2208a}, !- Handle
  {e992b7d7-1dc2-4062-922a-5ad9a527fb4b}, !- HVAC Component
  {ea30e73e-cd63-4442-801f-b31ba840f2e8}; !- Port 1

OS:PortList,
  {626ebf2a-3c0c-4326-97ac-8fb2594411b4}, !- Handle
  {e992b7d7-1dc2-4062-922a-5ad9a527fb4b}; !- HVAC Component

OS:PortList,
  {63b8bba6-cdaf-426c-a5c3-2f6d09e953a0}, !- Handle
  {e992b7d7-1dc2-4062-922a-5ad9a527fb4b}, !- HVAC Component
  {e788cff7-af03-49c6-9b2e-8fa2ada0523a}; !- Port 1

OS:Sizing:Zone,
  {ae5ba81d-a5db-459d-9189-a5391aad729f}, !- Handle
  {e992b7d7-1dc2-4062-922a-5ad9a527fb4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0841d8d6-cedd-4482-bedf-a5198643a09a}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {e992b7d7-1dc2-4062-922a-5ad9a527fb4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67f8c4b6-72e3-43aa-8334-1870024d8c05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {10532f2b-0424-41b1-b2d6-fabd456440f1}, !- Handle
  SecondarySchool Restroom A  - Story Ground, !- Name
  {d4569928-828a-4b7b-bb2c-f5ea9ca0c5e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  94.2088872999015,                       !- X Origin {m}
  54.7052996678411,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {90f35774-c02a-4dd3-aac6-fc9bcdfff3c5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8a1cdccb-1c2f-45d9-8593-e6e4aa60eea6}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ab642a58-6184-42ef-881c-021940fa74ec}, !- Handle
  Surface 149,                            !- Name
  Floor,                                  !- Surface Type
  {81700c2b-f4c0-4bdb-9470-b0d232735dad}, !- Construction Name
  {10532f2b-0424-41b1-b2d6-fabd456440f1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.86435723281178, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.86435723281178, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a0c8351-01e4-4b7d-9df3-de47d5eee1b8}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10532f2b-0424-41b1-b2d6-fabd456440f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19c58c62-cb13-4454-831b-f8cac76cc03b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f48857-c948-4ad2-8f22-c5573d76c1dc}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10532f2b-0424-41b1-b2d6-fabd456440f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a25f423d-1717-4073-91c9-52be430191a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.86435723281178, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa1af2ce-3ef3-4392-b683-41be34105f53}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10532f2b-0424-41b1-b2d6-fabd456440f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11a461e3-6231-44be-9ef2-28e6e09a1cda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.86435723281178, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.86435723281178, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 2.86435723281178, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f02cebd-97e1-488a-999c-4adcfe8f1ce1}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10532f2b-0424-41b1-b2d6-fabd456440f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.86435723281178, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a9afb9d-779a-4d9d-89a9-08708ca62ae4}, !- Handle
  Surface 154,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10532f2b-0424-41b1-b2d6-fabd456440f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {90f35774-c02a-4dd3-aac6-fc9bcdfff3c5}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdd6460b-e2b3-4335-a124-ba00a7d121ee}, !- Zone Air Inlet Port List
  {e08ee119-a0ba-4d75-886c-d9ddecb2cf3b}, !- Zone Air Exhaust Port List
  {0bdbbeaf-8c81-4caf-a7b5-ecabf6f5e0cc}, !- Zone Air Node Name
  {f8e805a9-1377-4f22-a790-697459be8a8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {440b8232-fbfc-4375-a91f-f29e3ca27bfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba1c1360-d30e-45a8-aae3-f16a580872a3}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Zone Air Node, !- Name
  {0bdbbeaf-8c81-4caf-a7b5-ecabf6f5e0cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bdbbeaf-8c81-4caf-a7b5-ecabf6f5e0cc}, !- Handle
  {90f35774-c02a-4dd3-aac6-fc9bcdfff3c5}, !- Source Object
  11,                                     !- Outlet Port
  {ba1c1360-d30e-45a8-aae3-f16a580872a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdd6460b-e2b3-4335-a124-ba00a7d121ee}, !- Handle
  {90f35774-c02a-4dd3-aac6-fc9bcdfff3c5}, !- HVAC Component
  {39dba556-b374-4e17-b8ef-ba7478e335f9}; !- Port 1

OS:PortList,
  {e08ee119-a0ba-4d75-886c-d9ddecb2cf3b}, !- Handle
  {90f35774-c02a-4dd3-aac6-fc9bcdfff3c5}, !- HVAC Component
  {5d159eda-8a1e-429f-9e41-4ddcfb4625ae}; !- Port 1

OS:PortList,
  {f8e805a9-1377-4f22-a790-697459be8a8d}, !- Handle
  {90f35774-c02a-4dd3-aac6-fc9bcdfff3c5}, !- HVAC Component
  {12410c45-9c5f-452d-8b70-23716e78dbf9}; !- Port 1

OS:Sizing:Zone,
  {c6a46071-4382-41b2-baec-26ced8802666}, !- Handle
  {90f35774-c02a-4dd3-aac6-fc9bcdfff3c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
