  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {92598503-e66e-4443-a6d3-64704b97f8d6}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {90f35774-c02a-4dd3-aac6-fc9bcdfff3c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ebeb6e87-1470-4fe9-ace2-935f31f80455}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ca45ff73-11bf-493d-a88d-c614d8a0d63e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ec66e297-dcdf-4ce4-8e79-2d4c7582462c}, !- Handle
  SecondarySchool Restroom B  - Story Ground, !- Name
  {d4569928-828a-4b7b-bb2c-f5ea9ca0c5e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.6368872999015,                       !- X Origin {m}
  54.7052996678411,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {543228ca-89ed-40ad-9307-eb31c7078b7f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8a1cdccb-1c2f-45d9-8593-e6e4aa60eea6}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {526085e1-c00c-4be8-96d1-2486e7e6faca}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  {5f63ee43-e1bc-4d27-99ad-9947261d04f4}, !- Construction Name
  {ec66e297-dcdf-4ce4-8e79-2d4c7582462c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 2.86435723281178, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.86435723281178, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35721a1a-85dd-4674-ba6b-ae247c04a73c}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec66e297-dcdf-4ce4-8e79-2d4c7582462c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c23ae466-8903-47cb-8ecc-ef9589bfc5d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00259543210888, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa0cbee-ce39-4f0f-8196-8b0c80bad671}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec66e297-dcdf-4ce4-8e79-2d4c7582462c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd569884-8528-4640-9ce7-8f55193abe1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00259543210888, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 2.86435723281178, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.00259543210888, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d5b6fe8-ce86-4249-b96a-b858e06d4368}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec66e297-dcdf-4ce4-8e79-2d4c7582462c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25dbfeaa-67f7-4ff3-8dca-1a2c2482125f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.86435723281178, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 2.86435723281178, 0, !- X,Y,Z Vertex 3 {m}
  -3.00259543210888, 2.86435723281178, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25f423d-1717-4073-91c9-52be430191a3}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec66e297-dcdf-4ce4-8e79-2d4c7582462c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9f48857-c948-4ad2-8f22-c5573d76c1dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.86435723281178, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.86435723281178, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a88be83-e5b1-420e-a576-59fb4f6461f0}, !- Handle
  Surface 160,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec66e297-dcdf-4ce4-8e79-2d4c7582462c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {543228ca-89ed-40ad-9307-eb31c7078b7f}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03a04fb2-6b96-4532-87b3-2c37f59dc396}, !- Zone Air Inlet Port List
  {357fceb9-f144-4391-ac19-3423929669a0}, !- Zone Air Exhaust Port List
  {c83dbc72-0398-494f-b723-a1dac8e95731}, !- Zone Air Node Name
  {e044d9c1-bb51-4930-b54f-316bb43d42ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8789298b-b494-4767-adf9-f5cc072bbffb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {feeb71cf-1cf0-424a-b48a-cacab6cff170}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Zone Air Node, !- Name
  {c83dbc72-0398-494f-b723-a1dac8e95731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c83dbc72-0398-494f-b723-a1dac8e95731}, !- Handle
  {543228ca-89ed-40ad-9307-eb31c7078b7f}, !- Source Object
  11,                                     !- Outlet Port
  {feeb71cf-1cf0-424a-b48a-cacab6cff170}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03a04fb2-6b96-4532-87b3-2c37f59dc396}, !- Handle
  {543228ca-89ed-40ad-9307-eb31c7078b7f}, !- HVAC Component
  {fec8f943-066d-42d1-a7d6-cd2b77a1a360}; !- Port 1

OS:PortList,
  {357fceb9-f144-4391-ac19-3423929669a0}, !- Handle
  {543228ca-89ed-40ad-9307-eb31c7078b7f}, !- HVAC Component
  {2a35086c-53ae-425e-ba43-dc2a930a64a7}; !- Port 1

OS:PortList,
  {e044d9c1-bb51-4930-b54f-316bb43d42ed}, !- Handle
  {543228ca-89ed-40ad-9307-eb31c7078b7f}, !- HVAC Component
  {53ef877b-736f-4261-9cb9-fed28ea1e666}; !- Port 1

OS:Sizing:Zone,
  {eecf59ef-37e8-44f0-a9b0-4e80ce105cf2}, !- Handle
  {543228ca-89ed-40ad-9307-eb31c7078b7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1290df29-164d-4ab1-a1c8-de0d5ba08461}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Zone HVAC Equipment List, !- Name
  {543228ca-89ed-40ad-9307-eb31c7078b7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10cb47ae-9cba-41c2-bd58-344d230308e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {037d9ffb-4698-4973-bf63-41cbf5f0c5ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {65164e1c-7e96-4ca0-82cb-af8ba7a26a0f}, !- Handle
  SecondarySchool Restroom C  - Story Ground, !- Name
  {d4569928-828a-4b7b-bb2c-f5ea9ca0c5e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.6342918677926,                       !- X Origin {m}
  54.7052996678411,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {42c32387-2d8f-4c3d-9afe-b9f324c74871}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8a1cdccb-1c2f-45d9-8593-e6e4aa60eea6}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {98f239f0-a5f8-48e7-8130-64fa9ceb17d9}, !- Handle
  Surface 161,                            !- Name
  Floor,                                  !- Surface Type
  {81700c2b-f4c0-4bdb-9470-b0d232735dad}, !- Construction Name
  {65164e1c-7e96-4ca0-82cb-af8ba7a26a0f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.86435723281178, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.86435723281178, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a12edfb1-6698-44d8-a7cd-668c60a6365e}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65164e1c-7e96-4ca0-82cb-af8ba7a26a0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2df03fa6-fc87-4023-9cf8-a093b41a6949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9530029c-c75f-4e8e-8d72-277e210913fa}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65164e1c-7e96-4ca0-82cb-af8ba7a26a0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.86435723281178, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2145e073-f892-41f9-8d07-d912c8adc845}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65164e1c-7e96-4ca0-82cb-af8ba7a26a0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {852a2539-3495-4b97-bfda-b5c8015a76e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.86435723281178, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.86435723281178, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 2.86435723281178, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd569884-8528-4640-9ce7-8f55193abe1b}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65164e1c-7e96-4ca0-82cb-af8ba7a26a0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fa0cbee-ce39-4f0f-8196-8b0c80bad671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.86435723281178, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.86435723281178, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdbe99ac-09cd-4a2e-821a-2794b53c61bb}, !- Handle
  Surface 166,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65164e1c-7e96-4ca0-82cb-af8ba7a26a0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.86435723281178, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42c32387-2d8f-4c3d-9afe-b9f324c74871}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9159237-7832-4959-9b71-c0e55f684297}, !- Zone Air Inlet Port List
  {a0e5f904-3763-43d9-b7b9-4dc6eb936c9e}, !- Zone Air Exhaust Port List
  {96502f61-966c-49c9-8093-b0dd02cb2c04}, !- Zone Air Node Name
  {77ac2c13-1905-4717-ba8e-cf74e980b1ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc0a0eb6-2429-4845-921e-692450c00026}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fc8d7a0-e98f-4b52-a58d-27e2e9c3704a}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Zone Air Node, !- Name
  {96502f61-966c-49c9-8093-b0dd02cb2c04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96502f61-966c-49c9-8093-b0dd02cb2c04}, !- Handle
  {42c32387-2d8f-4c3d-9afe-b9f324c74871}, !- Source Object
  11,                                     !- Outlet Port
  {1fc8d7a0-e98f-4b52-a58d-27e2e9c3704a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9159237-7832-4959-9b71-c0e55f684297}, !- Handle
  {42c32387-2d8f-4c3d-9afe-b9f324c74871}, !- HVAC Component
  {c2499e39-ad41-4d40-9f7d-0ebb04084fca}; !- Port 1

OS:PortList,
  {a0e5f904-3763-43d9-b7b9-4dc6eb936c9e}, !- Handle
  {42c32387-2d8f-4c3d-9afe-b9f324c74871}, !- HVAC Component
  {95e91c63-327a-4179-9fb5-24ebc0c50dbb}; !- Port 1

OS:PortList,
  {77ac2c13-1905-4717-ba8e-cf74e980b1ac}, !- Handle
  {42c32387-2d8f-4c3d-9afe-b9f324c74871}, !- HVAC Component
  {26cddc12-c696-4410-86b9-21211e453861}; !- Port 1

OS:Sizing:Zone,
  {5ce971d7-a801-454f-89b2-5dbf2d1c64fd}, !- Handle
  {42c32387-2d8f-4c3d-9afe-b9f324c74871}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {663a3b2e-36e3-4a28-b37d-c4118ef7af9d}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {42c32387-2d8f-4c3d-9afe-b9f324c74871}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bacf7691-414e-4957-a324-126167ae497e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d87c820a-deaf-45c9-98f4-a98cc36c9554}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1cad1762-83e2-4835-9e76-b86b77c6fcfa}, !- Handle
  SecondarySchool Library A  - Story Ground 1, !- Name
  {8a9f57f8-a9d2-45e7-ade4-257e46731c59}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  94.2088872999015,                       !- X Origin {m}
  57.5696569006529,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {7e704b8b-b4b1-4c0f-a433-9d6a5afe2f3d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dd1f15a3-6a7c-4f08-bbde-4cf06cd3b625}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f2fb718c-8d95-4716-8cf1-c4a4cf168994}, !- Handle
  Surface 167,                            !- Name
  Floor,                                  !- Surface Type
  {87707130-bc71-4d49-8fa0-f8e4f3601e18}, !- Construction Name
  {1cad1762-83e2-4835-9e76-b86b77c6fcfa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.05233895040416, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.05233895040416, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a461e3-6231-44be-9ef2-28e6e09a1cda}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cad1762-83e2-4835-9e76-b86b77c6fcfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa1af2ce-3ef3-4392-b683-41be34105f53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34234310-b08f-4bb7-ab86-ecf67a2e40d5}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cad1762-83e2-4835-9e76-b86b77c6fcfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d85e39-d53c-439e-8ed2-cd02edcbc25f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.05233895040416, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de80b8e9-eb71-4ddd-b9e8-3cd1e1f57b64}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cad1762-83e2-4835-9e76-b86b77c6fcfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {008a2dc5-544a-4e99-ad6c-12123d5e1609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.05233895040416, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.05233895040416, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.05233895040416, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebe9d031-c973-4536-a2b9-3046c982e356}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cad1762-83e2-4835-9e76-b86b77c6fcfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.05233895040416, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51595291-a2e0-4caf-be7b-0754bc1ea764}, !- Handle
  Surface 172,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cad1762-83e2-4835-9e76-b86b77c6fcfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e704b8b-b4b1-4c0f-a433-9d6a5afe2f3d}, !- Handle
  Zone SecondarySchool Library A  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {906ce458-76f7-4554-bcf3-28701214a922}, !- Zone Air Inlet Port List
  {68ce796b-6780-43a9-8f2a-51bdf281d373}, !- Zone Air Exhaust Port List
  {300ec740-2de4-4d64-8a1a-bf16ca3f3ccc}, !- Zone Air Node Name
  {dd8b63bf-532c-40ca-834b-33f3a61f7dee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0db3fe1-77e7-4bcf-a6cd-20a910f9e21d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59e16b7d-e7e2-4f3b-8149-7161699adebf}, !- Handle
  Zone SecondarySchool Library A  - Story Ground 1 Zone Air Node, !- Name
  {300ec740-2de4-4d64-8a1a-bf16ca3f3ccc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {300ec740-2de4-4d64-8a1a-bf16ca3f3ccc}, !- Handle
  {7e704b8b-b4b1-4c0f-a433-9d6a5afe2f3d}, !- Source Object
  11,                                     !- Outlet Port
  {59e16b7d-e7e2-4f3b-8149-7161699adebf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {906ce458-76f7-4554-bcf3-28701214a922}, !- Handle
  {7e704b8b-b4b1-4c0f-a433-9d6a5afe2f3d}, !- HVAC Component
  {56e2926e-48ec-4869-afa2-26b413848d1c}; !- Port 1

OS:PortList,
  {68ce796b-6780-43a9-8f2a-51bdf281d373}, !- Handle
  {7e704b8b-b4b1-4c0f-a433-9d6a5afe2f3d}; !- HVAC Component

OS:PortList,
  {dd8b63bf-532c-40ca-834b-33f3a61f7dee}, !- Handle
  {7e704b8b-b4b1-4c0f-a433-9d6a5afe2f3d}, !- HVAC Component
  {08f64966-2078-457f-b735-8ee19caffc55}; !- Port 1

OS:Sizing:Zone,
  {a2b19296-39f4-45a8-b5e8-bce9bc4def07}, !- Handle
  {7e704b8b-b4b1-4c0f-a433-9d6a5afe2f3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {35a1a1e6-4e17-4f0b-ac84-f88fdae4f4d4}, !- Handle
  Zone SecondarySchool Library A  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {7e704b8b-b4b1-4c0f-a433-9d6a5afe2f3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f3b26ee-40cb-4a38-9df6-91097448032f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {00c349e9-8b2c-45c4-b620-b133cb3f8abb}, !- Handle
  SecondarySchool Library B  - Story Ground 1, !- Name
  {8a9f57f8-a9d2-45e7-ade4-257e46731c59}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.6368872999015,                       !- X Origin {m}
  57.5696569006529,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {ecd375fa-f703-4357-99ad-1e21abc6af68}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dd1f15a3-6a7c-4f08-bbde-4cf06cd3b625}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {15501136-a719-4cb7-a7bb-767546e6e569}, !- Handle
  Surface 173,                            !- Name
  Floor,                                  !- Surface Type
  {7327df4e-92b6-4bb5-afd2-17e34691adb1}, !- Construction Name
  {00c349e9-8b2c-45c4-b620-b133cb3f8abb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 4.05233895040416, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.05233895040416, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25dbfeaa-67f7-4ff3-8dca-1a2c2482125f}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c349e9-8b2c-45c4-b620-b133cb3f8abb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d5b6fe8-ce86-4249-b96a-b858e06d4368}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00259543210888, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbcb1ac-8b86-45b9-8e40-49863b7da1c4}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c349e9-8b2c-45c4-b620-b133cb3f8abb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f414f789-a262-4f49-9a9f-1d2e0415dbc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00259543210888, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 4.05233895040416, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.00259543210888, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {848594e2-efd3-4787-9136-e2f0efc2e485}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c349e9-8b2c-45c4-b620-b133cb3f8abb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c5e554d-dcf2-4758-9e01-d20fe8332897}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.05233895040416, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 4.05233895040416, 0, !- X,Y,Z Vertex 3 {m}
  -3.00259543210888, 4.05233895040416, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d85e39-d53c-439e-8ed2-cd02edcbc25f}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c349e9-8b2c-45c4-b620-b133cb3f8abb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34234310-b08f-4bb7-ab86-ecf67a2e40d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.05233895040416, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.05233895040416, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c4b936-a9a1-4890-9d81-0b7f16240f50}, !- Handle
  Surface 178,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00c349e9-8b2c-45c4-b620-b133cb3f8abb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ecd375fa-f703-4357-99ad-1e21abc6af68}, !- Handle
  Zone SecondarySchool Library B  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5047b33-7511-40c7-ab79-cb4724647076}, !- Zone Air Inlet Port List
  {21b6f6b7-92ee-47bc-b987-989f2f7eb64d}, !- Zone Air Exhaust Port List
  {0c07f074-dd8b-4b57-9384-de1fcce2fd13}, !- Zone Air Node Name
  {e11e93f2-50b9-4956-bbfa-58153a3d75e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dae33a68-caaa-408c-b480-666263730d44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cf493fe-381b-4e23-a9bc-7cb8e36ac21d}, !- Handle
  Zone SecondarySchool Library B  - Story Ground 1 Zone Air Node, !- Name
  {0c07f074-dd8b-4b57-9384-de1fcce2fd13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c07f074-dd8b-4b57-9384-de1fcce2fd13}, !- Handle
  {ecd375fa-f703-4357-99ad-1e21abc6af68}, !- Source Object
  11,                                     !- Outlet Port
  {7cf493fe-381b-4e23-a9bc-7cb8e36ac21d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5047b33-7511-40c7-ab79-cb4724647076}, !- Handle
  {ecd375fa-f703-4357-99ad-1e21abc6af68}, !- HVAC Component
  {5f67466c-0d68-493c-ba0d-647e51191df9}; !- Port 1

OS:PortList,
  {21b6f6b7-92ee-47bc-b987-989f2f7eb64d}, !- Handle
  {ecd375fa-f703-4357-99ad-1e21abc6af68}; !- HVAC Component

OS:PortList,
  {e11e93f2-50b9-4956-bbfa-58153a3d75e7}, !- Handle
  {ecd375fa-f703-4357-99ad-1e21abc6af68}, !- HVAC Component
  {f5e572e7-5b78-4c75-8c46-e82a3f2dd2e5}; !- Port 1

OS:Sizing:Zone,
  {b33d6b3b-0c50-479e-9d89-d8ccd008c67f}, !- Handle
  {ecd375fa-f703-4357-99ad-1e21abc6af68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc780ab2-50a7-4d1d-9bd9-0009544a4ee6}, !- Handle
  Zone SecondarySchool Library B  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {ecd375fa-f703-4357-99ad-1e21abc6af68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f76f89e-d5b7-443b-a87b-efd61fa87d1c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8f119ab9-a335-43b1-a112-e242a5d2245e}, !- Handle
  SecondarySchool Library C  - Story Ground 1, !- Name
  {8a9f57f8-a9d2-45e7-ade4-257e46731c59}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.6342918677926,                       !- X Origin {m}
  57.5696569006529,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {51b5a983-fc2e-4260-8b86-b2f7623d3ad0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dd1f15a3-6a7c-4f08-bbde-4cf06cd3b625}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d20763ea-ec76-4a2b-86fd-d09c0f804c84}, !- Handle
  Surface 179,                            !- Name
  Floor,                                  !- Surface Type
  {87707130-bc71-4d49-8fa0-f8e4f3601e18}, !- Construction Name
  {8f119ab9-a335-43b1-a112-e242a5d2245e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.05233895040416, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.05233895040416, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {852a2539-3495-4b97-bfda-b5c8015a76e8}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f119ab9-a335-43b1-a112-e242a5d2245e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2145e073-f892-41f9-8d07-d912c8adc845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5012ee45-7df1-4d39-9d4a-ca278007472d}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f119ab9-a335-43b1-a112-e242a5d2245e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.05233895040416, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b16ab38-a46a-43bf-8420-c6418b8e392b}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f119ab9-a335-43b1-a112-e242a5d2245e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83d97fb9-2921-41d1-861f-c44d8c575145}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.05233895040416, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.05233895040416, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.05233895040416, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f414f789-a262-4f49-9a9f-1d2e0415dbc1}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f119ab9-a335-43b1-a112-e242a5d2245e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfbcb1ac-8b86-45b9-8e40-49863b7da1c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.05233895040416, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.05233895040416, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b92de0-8d3e-496e-ac17-78f6cbacd430}, !- Handle
  Surface 184,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f119ab9-a335-43b1-a112-e242a5d2245e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.05233895040416, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {51b5a983-fc2e-4260-8b86-b2f7623d3ad0}, !- Handle
  Zone SecondarySchool Library C  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54c96ea8-b0e1-478c-8e25-29c995750ab5}, !- Zone Air Inlet Port List
  {96b98a38-a0b2-4414-89b0-6d6a3a0d4fc6}, !- Zone Air Exhaust Port List
  {d80f2ab8-9ad2-4cac-9689-5c750f40742b}, !- Zone Air Node Name
  {de524e92-beef-4e67-a2d2-37f465c5f2e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3776a8f2-f58f-4ced-b8a5-324f1323a380}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0fed377-a482-4026-b777-1c28bf21e6b8}, !- Handle
  Zone SecondarySchool Library C  - Story Ground 1 Zone Air Node, !- Name
  {d80f2ab8-9ad2-4cac-9689-5c750f40742b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d80f2ab8-9ad2-4cac-9689-5c750f40742b}, !- Handle
  {51b5a983-fc2e-4260-8b86-b2f7623d3ad0}, !- Source Object
  11,                                     !- Outlet Port
  {d0fed377-a482-4026-b777-1c28bf21e6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54c96ea8-b0e1-478c-8e25-29c995750ab5}, !- Handle
  {51b5a983-fc2e-4260-8b86-b2f7623d3ad0}, !- HVAC Component
  {eccb1d39-2e3f-4a8e-ba8b-c7deb1ceb298}; !- Port 1

OS:PortList,
  {96b98a38-a0b2-4414-89b0-6d6a3a0d4fc6}, !- Handle
  {51b5a983-fc2e-4260-8b86-b2f7623d3ad0}; !- HVAC Component

OS:PortList,
  {de524e92-beef-4e67-a2d2-37f465c5f2e3}, !- Handle
  {51b5a983-fc2e-4260-8b86-b2f7623d3ad0}, !- HVAC Component
  {271af442-800e-41de-8429-b3f3677d7d0b}; !- Port 1

OS:Sizing:Zone,
  {6b71f73c-7fed-4fb6-ab22-99149b2a4028}, !- Handle
  {51b5a983-fc2e-4260-8b86-b2f7623d3ad0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e98ad8e2-776e-4831-9d38-4ad7becdc5cc}, !- Handle
  Zone SecondarySchool Library C  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {51b5a983-fc2e-4260-8b86-b2f7623d3ad0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2209f662-8f34-4d2d-8b29-13f39a18446b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {989f4e2c-6b93-4b74-be9f-675f35011c66}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground, !- Name
  {c648b863-a31b-4847-964c-4518d47aace9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  94.2088872999015,                       !- X Origin {m}
  61.6219958510571,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {0e145c7a-4eae-447f-ab52-100b3f00c72e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b09b8255-d167-4e9d-8b59-547c857c7a78}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4d7f09d7-9145-4ce9-bbeb-afbc6f598831}, !- Handle
  Surface 185,                            !- Name
  Floor,                                  !- Surface Type
  {53883109-b875-4b0d-87c3-0802815e07b7}, !- Construction Name
  {989f4e2c-6b93-4b74-be9f-675f35011c66}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.26976615545318, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.26976615545318, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008a2dc5-544a-4e99-ad6c-12123d5e1609}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {989f4e2c-6b93-4b74-be9f-675f35011c66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de80b8e9-eb71-4ddd-b9e8-3cd1e1f57b64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e62114e8-0027-455c-9003-94610b01e97b}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {989f4e2c-6b93-4b74-be9f-675f35011c66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c592f4c0-7fce-4015-9d96-fc5be22720bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.26976615545318, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d93ea2-fa98-4e21-9a34-f95f514a4b2d}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {989f4e2c-6b93-4b74-be9f-675f35011c66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.26976615545318, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.26976615545318, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4824c354-277f-480f-ac90-c1e87dbdbeb1}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {989f4e2c-6b93-4b74-be9f-675f35011c66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.26976615545318, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87829195-809e-4620-b5de-2e86e59d19c2}, !- Handle
  Surface 190,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {989f4e2c-6b93-4b74-be9f-675f35011c66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0e145c7a-4eae-447f-ab52-100b3f00c72e}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b432a0d3-2783-4a51-910e-c90810e617fd}, !- Zone Air Inlet Port List
  {ccbc1dd7-2699-4d9d-8499-f81f2ee90f01}, !- Zone Air Exhaust Port List
  {97dff71d-4cc8-46b9-b69f-d039c24285df}, !- Zone Air Node Name
  {f5a7ffde-26b6-430a-ab10-e34676b1a5e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a3b12733-1a92-4be8-927b-0abc6fa32424}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47c035f5-668a-4694-b7d0-82b8fdb3e432}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Zone Air Node, !- Name
  {97dff71d-4cc8-46b9-b69f-d039c24285df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97dff71d-4cc8-46b9-b69f-d039c24285df}, !- Handle
  {0e145c7a-4eae-447f-ab52-100b3f00c72e}, !- Source Object
  11,                                     !- Outlet Port
  {47c035f5-668a-4694-b7d0-82b8fdb3e432}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b432a0d3-2783-4a51-910e-c90810e617fd}, !- Handle
  {0e145c7a-4eae-447f-ab52-100b3f00c72e}, !- HVAC Component
  {a89019d2-8d4d-4b22-9f4a-b6ed231d7579}; !- Port 1

OS:PortList,
  {ccbc1dd7-2699-4d9d-8499-f81f2ee90f01}, !- Handle
  {0e145c7a-4eae-447f-ab52-100b3f00c72e}; !- HVAC Component

OS:PortList,
  {f5a7ffde-26b6-430a-ab10-e34676b1a5e5}, !- Handle
  {0e145c7a-4eae-447f-ab52-100b3f00c72e}, !- HVAC Component
  {1c89a9af-3506-42a1-9a54-f8460af39347}; !- Port 1

OS:Sizing:Zone,
  {fee0c9cb-642c-4f77-925d-b5bd6512f596}, !- Handle
  {0e145c7a-4eae-447f-ab52-100b3f00c72e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0dc4f232-c379-4fbd-b599-5a2b1eae0d54}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Zone HVAC Equipment List, !- Name
  {0e145c7a-4eae-447f-ab52-100b3f00c72e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bb7b34f-99fa-49c1-8b48-ab9d16aa1dcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3c2863ef-824f-4ed6-965c-1d8569e6cb7b}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground, !- Name
  {c648b863-a31b-4847-964c-4518d47aace9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.6368872999015,                       !- X Origin {m}
  61.6219958510571,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {728727a0-60a8-484e-b5b6-51f14174e73b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b09b8255-d167-4e9d-8b59-547c857c7a78}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1cd683d2-aa4b-4cd1-90c4-7bf527585e77}, !- Handle
  Surface 191,                            !- Name
  Floor,                                  !- Surface Type
  {b35794bd-6633-4daa-afc7-ca6e17558421}, !- Construction Name
  {3c2863ef-824f-4ed6-965c-1d8569e6cb7b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, 4.26976615545318, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.26976615545318, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5e554d-dcf2-4758-9e01-d20fe8332897}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c2863ef-824f-4ed6-965c-1d8569e6cb7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {848594e2-efd3-4787-9136-e2f0efc2e485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00259543210888, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49874bf9-ff5e-45e5-99e5-6a1d4cc723c6}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c2863ef-824f-4ed6-965c-1d8569e6cb7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fba387e9-544c-44ea-aeda-b87417da4e3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00259543210888, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 4.26976615545318, 0, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.00259543210888, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac67595-f94d-416b-8a10-420718935234}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c2863ef-824f-4ed6-965c-1d8569e6cb7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00259543210888, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.26976615545318, 0, !- X,Y,Z Vertex 3 {m}
  -3.00259543210888, 4.26976615545318, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c592f4c0-7fce-4015-9d96-fc5be22720bb}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c2863ef-824f-4ed6-965c-1d8569e6cb7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e62114e8-0027-455c-9003-94610b01e97b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.26976615545318, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.26976615545318, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50434f97-c235-4b43-bbe2-8118d27b5bce}, !- Handle
  Surface 196,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c2863ef-824f-4ed6-965c-1d8569e6cb7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.00259543210888, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.00259543210888, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {728727a0-60a8-484e-b5b6-51f14174e73b}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04465390-70cf-4c16-b74a-fbca2b7a57d1}, !- Zone Air Inlet Port List
  {dff8e202-18be-46c8-89c1-b91208d3db07}, !- Zone Air Exhaust Port List
  {439489a4-0d2c-4141-a0c3-feef5cf0b12b}, !- Zone Air Node Name
  {e0b57c81-b025-4a78-ad10-86e97f0eb2e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9ddd4ad-8030-4a1c-ba68-dc070ea18ea6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {392c8572-5a62-47a6-831e-24b7d33e013a}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Zone Air Node, !- Name
  {439489a4-0d2c-4141-a0c3-feef5cf0b12b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {439489a4-0d2c-4141-a0c3-feef5cf0b12b}, !- Handle
  {728727a0-60a8-484e-b5b6-51f14174e73b}, !- Source Object
  11,                                     !- Outlet Port
  {392c8572-5a62-47a6-831e-24b7d33e013a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04465390-70cf-4c16-b74a-fbca2b7a57d1}, !- Handle
  {728727a0-60a8-484e-b5b6-51f14174e73b}, !- HVAC Component
  {eb7aa3b7-d32e-4cb3-8f9b-31c5a0244395}; !- Port 1

OS:PortList,
  {dff8e202-18be-46c8-89c1-b91208d3db07}, !- Handle
  {728727a0-60a8-484e-b5b6-51f14174e73b}; !- HVAC Component

OS:PortList,
  {e0b57c81-b025-4a78-ad10-86e97f0eb2e0}, !- Handle
  {728727a0-60a8-484e-b5b6-51f14174e73b}, !- HVAC Component
  {513ce99a-c7f0-4c5f-bf9c-cfcf18e565ad}; !- Port 1

OS:Sizing:Zone,
  {96f76c05-53df-42db-9952-9590eff866c4}, !- Handle
  {728727a0-60a8-484e-b5b6-51f14174e73b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f409b478-1303-400e-9890-06183bbeb31a}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Zone HVAC Equipment List, !- Name
  {728727a0-60a8-484e-b5b6-51f14174e73b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29310fd4-e579-4fb8-a977-d8f009f17806}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8090e2ed-076d-47e6-9759-e5dc7b5ae1cd}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground, !- Name
  {c648b863-a31b-4847-964c-4518d47aace9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  86.6342918677926,                       !- X Origin {m}
  61.6219958510571,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {fa68890b-d41f-4d0b-8441-686fea83fcd6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b09b8255-d167-4e9d-8b59-547c857c7a78}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b718a231-6684-4601-b134-575f0caf2bd6}, !- Handle
  Surface 197,                            !- Name
  Floor,                                  !- Surface Type
  {53883109-b875-4b0d-87c3-0802815e07b7}, !- Construction Name
  {8090e2ed-076d-47e6-9759-e5dc7b5ae1cd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.26976615545318, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.26976615545318, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83d97fb9-2921-41d1-861f-c44d8c575145}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8090e2ed-076d-47e6-9759-e5dc7b5ae1cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b16ab38-a46a-43bf-8420-c6418b8e392b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d541384e-5950-4f0f-acc9-13a4ad10c8bd}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8090e2ed-076d-47e6-9759-e5dc7b5ae1cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.26976615545318, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac466f81-70cf-46a8-9ecf-4cdfcace36f8}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8090e2ed-076d-47e6-9759-e5dc7b5ae1cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.26976615545318, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.26976615545318, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba387e9-544c-44ea-aeda-b87417da4e3a}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8090e2ed-076d-47e6-9759-e5dc7b5ae1cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49874bf9-ff5e-45e5-99e5-6a1d4cc723c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.26976615545318, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.26976615545318, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aafc5b2-ca48-40e0-8d8d-dd92034f27e8}, !- Handle
  Surface 202,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8090e2ed-076d-47e6-9759-e5dc7b5ae1cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.26976615545318, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa68890b-d41f-4d0b-8441-686fea83fcd6}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29f8bbdd-b98f-4633-9cec-1e7a94a0a7e4}, !- Zone Air Inlet Port List
  {28777582-cb25-498f-95d9-5823ab9ec857}, !- Zone Air Exhaust Port List
  {c81b1ee6-9799-4f33-b102-954240bc3064}, !- Zone Air Node Name
  {917708cc-c73a-4248-865c-5a16ca6a271f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {987cb295-de9e-4da6-b3ae-f869e84d275e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f020107-5a14-4b7f-80fd-57b647c8770b}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Zone Air Node, !- Name
  {c81b1ee6-9799-4f33-b102-954240bc3064}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c81b1ee6-9799-4f33-b102-954240bc3064}, !- Handle
  {fa68890b-d41f-4d0b-8441-686fea83fcd6}, !- Source Object
  11,                                     !- Outlet Port
  {9f020107-5a14-4b7f-80fd-57b647c8770b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29f8bbdd-b98f-4633-9cec-1e7a94a0a7e4}, !- Handle
  {fa68890b-d41f-4d0b-8441-686fea83fcd6}, !- HVAC Component
  {ec657171-7cf2-444c-aa35-6784aef34591}; !- Port 1

OS:PortList,
  {28777582-cb25-498f-95d9-5823ab9ec857}, !- Handle
  {fa68890b-d41f-4d0b-8441-686fea83fcd6}; !- HVAC Component

OS:PortList,
  {917708cc-c73a-4248-865c-5a16ca6a271f}, !- Handle
  {fa68890b-d41f-4d0b-8441-686fea83fcd6}, !- HVAC Component
  {e0664397-2a55-461d-8fb6-cd6ba6d62392}; !- Port 1

OS:Sizing:Zone,
  {450faccd-e5cf-45ba-8297-8fda24d60c1b}, !- Handle
  {fa68890b-d41f-4d0b-8441-686fea83fcd6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8df00c7b-13ba-49ba-9ef4-db6de95dd169}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Zone HVAC Equipment List, !- Name
  {fa68890b-d41f-4d0b-8441-686fea83fcd6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce54993a-660c-4288-b1c1-880654ff275e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {c2300c82-bf0e-4d74-ac87-86f233cc3ee7}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {5516cd7c-2d91-4219-9393-94b28bb8dee4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0254, 1.00824003481993, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0254, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.44693315705279, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.44693315705279, 1.00824003481993; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f3f1528-2dc3-4bd1-ac74-6eb9fc8bd37b}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {2a7ef54d-3aae-46ab-9eb4-2894b4956e2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.97719543210888, -2.1316282072803e-14, 1.00383554207254, !- X,Y,Z Vertex 1 {m}
  -2.97719543210888, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999719, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999719, -2.1316282072803e-14, 1.00383554207254; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {529cf218-9496-4496-8d1c-5a05c2d66aa9}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {a0bf022e-f5f8-4e4c-ace5-eea7e566f027}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000003, -2.1316282072803e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.54660000000003, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000278, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000278, -2.1316282072803e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ce6d016-566c-405a-b656-b73ee28e3507}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {fc639e74-bcf1-40ae-acd9-dd990deaa2ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.64591156192208, 1.00235786537792, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.64591156192208, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.0253999999999781, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.0253999999999781, 1.00235786537792; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e14ec8b-933c-4ce6-b006-a8a58b1fdc6e}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {4824c354-277f-480f-ac90-c1e87dbdbeb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0253999999999787, 1.00260664330051, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.24436615545318, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.24436615545318, 1.00260664330051; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {009f7a8e-c047-4f11-b0b7-a7ca7dd8fec1}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {41d93ea2-fa98-4e21-9a34-f95f514a4b2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.26976615545318, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.26976615545318, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999997, 4.26976615545318, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999997, 4.26976615545318, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {840f2742-9926-4d35-b69b-66c88c193688}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {6ac67595-f94d-416b-8a10-420718935234}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.26976615545318, 1.00383554207254, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.26976615545318, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.97719543210888, 4.26976615545318, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.97719543210888, 4.26976615545318, 1.00383554207254; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3495b573-f071-4f6d-978a-7090f0a64613}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {2f02cebd-97e1-488a-999c-4adcfe8f1ce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0253999999999787, 1.00403657136096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.83895723281178, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.83895723281178, 1.00403657136096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c3e95c6-4708-4e3f-b5ee-0c7ec34fc7fa}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {9530029c-c75f-4e8e-8d72-277e210913fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000003, 2.83895723281178, 1.00403657136096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.83895723281178, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.025399999999979, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.025399999999979, 1.00403657136096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb494b18-230e-42c0-b88f-63eff22a10d7}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {d7876e2d-6f5b-42d1-a28e-c898f737e412}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000003, 1.44693315705279, 1.00824003481993, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 1.44693315705279, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.0253999999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.0253999999999999, 1.00824003481993; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dec5de6-9b47-465c-981e-14e8a4ad9502}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {7c273d74-1f39-428d-980c-2bfec1a783b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0253999999999929, 1.00403657136096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8389572328118, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8389572328118, 1.00403657136096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15579ecf-2652-4688-b7a2-7e002b302db0}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {53329d76-731d-408e-8b5d-5a6ffafcd373}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000003, 2.8389572328118, 1.00403657136096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.8389572328118, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.0253999999999932, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.0253999999999932, 1.00403657136096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67becfbf-3791-4288-be51-2031b525e8cd}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {f8ea625e-7303-41ef-8f72-92e41f93f423}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0253999999999787, 1.00235786537792, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.64591156192208, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.64591156192208, 1.00235786537792; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fc32f8d-70f9-4027-828c-22f3e6a6ddef}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {a243b3a6-2d36-410d-ac62-ec4bf5b1ca42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999997, -2.1316282072803e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -4.54659999999997, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999971, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999971, -2.1316282072803e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9f122f4-b0d1-4603-9da8-ab199fe42aff}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {ebe9d031-c973-4536-a2b9-3046c982e356}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0253999999999574, 1.00276218758975, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.02693895040416, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.02693895040416, 1.00276218758975; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48f57468-0a6b-4ff9-8dec-c0a6464451b6}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {5012ee45-7df1-4d39-9d4a-ca278007472d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.02693895040416, 1.00276218758975, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.02693895040416, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.0253999999999568, 1.00276218758975; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f52690d4-363f-4ee1-8ae4-17d12e736a18}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {ac466f81-70cf-46a8-9ecf-4cdfcace36f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.26976615545318, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.26976615545318, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000003, 4.26976615545318, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000003, 4.26976615545318, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d0b536c-40ce-4d15-a865-67ddfb196326}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {d541384e-5950-4f0f-acc9-13a4ad10c8bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.24436615545318, 1.00260664330051, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.24436615545318, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.0253999999999781, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.0253999999999781, 1.00260664330051; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ebe431d-6386-42bd-b1a6-04850b85a47e}, !- Handle
  SecondarySchool Gym  - Story Ground,    !- Name
  {cce9b440-976c-4820-85db-c6b679564fce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -114.445050613767,                      !- X Origin {m}
  -5.39712645766245,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {f8afeaab-a1fd-4352-b3b4-0a11a487f0e9}; !- Thermal Zone Name

OS:Surface,
  {a120a809-00aa-4bfb-9bc5-e7c57bf054c9}, !- Handle
  Surface 203,                            !- Name
  Floor,                                  !- Surface Type
  {178ab851-89ad-44fd-8d5f-3c0c4b06762c}, !- Construction Name
  {9ebe431d-6386-42bd-b1a6-04850b85a47e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 10.7942529153249, 0, !- X,Y,Z Vertex 2 {m}
  15.1973039882272, 10.7942529153249, 0,  !- X,Y,Z Vertex 3 {m}
  15.1973039882272, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcca4d59-1ab8-4897-a601-9e541210866c}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebe431d-6386-42bd-b1a6-04850b85a47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -2.66453525910038e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 10.7942529153249, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f08f9ba2-96dd-45d8-9678-240aa71a3c22}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebe431d-6386-42bd-b1a6-04850b85a47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 1 {m}
  15.1973039882272, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 2 {m}
  15.1973039882272, 10.7942529153249, 0,  !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 10.7942529153249, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd8c04be-1dfd-4665-b72a-ff68a7b569b9}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebe431d-6386-42bd-b1a6-04850b85a47e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4affcd0-5897-42d1-b269-c937a5aad17e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1973039882269, -3.5527136788005e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  15.1973039882269, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.1973039882269, 10.7942529153249, 0,  !- X,Y,Z Vertex 3 {m}
  15.1973039882269, 10.7942529153249, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d43ea2e-9361-4dae-ae3e-69770a75396b}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebe431d-6386-42bd-b1a6-04850b85a47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1973039882272, -2.66453525910038e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, -2.66453525910038e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  15.1973039882272, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca879609-5ba7-4de0-ba78-765140dee36f}, !- Handle
  Surface 208,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ebe431d-6386-42bd-b1a6-04850b85a47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1973039882272, -2.66453525910038e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  15.1973039882272, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -2.66453525910038e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8afeaab-a1fd-4352-b3b4-0a11a487f0e9}, !- Handle
  Zone SecondarySchool Gym  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {461b82f2-94b2-4156-8af9-57e80d3bba55}, !- Zone Air Inlet Port List
  {8406af81-fe3a-4730-9f31-85000db2756f}, !- Zone Air Exhaust Port List
  {88445db2-c7f9-4345-844f-154c80f260db}, !- Zone Air Node Name
  {01438194-3be0-407d-9e38-978dc15d57df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c51bd133-e9e8-42bf-8a98-d1f496d9dda6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {383a137b-771c-469b-aba1-71837bd97bd8}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Zone Air Node, !- Name
  {88445db2-c7f9-4345-844f-154c80f260db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88445db2-c7f9-4345-844f-154c80f260db}, !- Handle
  {f8afeaab-a1fd-4352-b3b4-0a11a487f0e9}, !- Source Object
  11,                                     !- Outlet Port
  {383a137b-771c-469b-aba1-71837bd97bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {461b82f2-94b2-4156-8af9-57e80d3bba55}, !- Handle
  {f8afeaab-a1fd-4352-b3b4-0a11a487f0e9}, !- HVAC Component
  {b4d664b5-6c02-4d86-b939-04ff91fd72ff}; !- Port 1

OS:PortList,
  {8406af81-fe3a-4730-9f31-85000db2756f}, !- Handle
  {f8afeaab-a1fd-4352-b3b4-0a11a487f0e9}; !- HVAC Component

OS:PortList,
  {01438194-3be0-407d-9e38-978dc15d57df}, !- Handle
  {f8afeaab-a1fd-4352-b3b4-0a11a487f0e9}, !- HVAC Component
  {633bc9d2-6ff3-4010-8339-91fec2c0bd60}; !- Port 1

OS:Sizing:Zone,
  {2b889f0a-a27b-4dbb-89d6-9b11716e2df0}, !- Handle
  {f8afeaab-a1fd-4352-b3b4-0a11a487f0e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c4668901-be4b-4738-a109-7e29ec797ec4}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Zone HVAC Equipment List, !- Name
  {f8afeaab-a1fd-4352-b3b4-0a11a487f0e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bffcd448-028b-4aa7-b3d5-e8f4dbb2cc67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5f8dc632-6732-4e39-b7e3-6ddc3d74dc1b}, !- Handle
  SecondarySchool Auditorium  - Story Ground, !- Name
  {5504828f-c987-4a13-b3d6-b393efbdf725}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -99.2477466255401,                      !- X Origin {m}
  -5.39712645766245,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {3cd17cd4-4d04-4cfd-a541-a012619a1fde}; !- Thermal Zone Name

OS:Surface,
  {6faedb37-1d0c-44a3-9318-1d786c6a1335}, !- Handle
  Surface 209,                            !- Name
  Floor,                                  !- Surface Type
  {d7ccd555-81a1-4d8e-934a-ce3e0a97c17e}, !- Construction Name
  {5f8dc632-6732-4e39-b7e3-6ddc3d74dc1b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 10.7942529153249, 0, !- X,Y,Z Vertex 2 {m}
  7.59112111998661, 10.7942529153249, 0,  !- X,Y,Z Vertex 3 {m}
  7.59112111998661, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4affcd0-5897-42d1-b269-c937a5aad17e}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f8dc632-6732-4e39-b7e3-6ddc3d74dc1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd8c04be-1dfd-4665-b72a-ff68a7b569b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 10.7942529153249, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6241780f-26bc-4622-81ad-b7754aaeddec}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f8dc632-6732-4e39-b7e3-6ddc3d74dc1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 1 {m}
  7.59112111998661, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 2 {m}
  7.59112111998661, 10.7942529153249, 0,  !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 10.7942529153249, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81efc0be-3259-4a22-aa6d-2731d5b07866}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f8dc632-6732-4e39-b7e3-6ddc3d74dc1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88e30b18-c665-4d80-92cc-7000c57efa3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.59112111998661, -2.66453525910038e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  7.59112111998661, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.59112111998661, 10.7942529153249, 0,  !- X,Y,Z Vertex 3 {m}
  7.59112111998661, 10.7942529153249, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93901c55-d73f-44fc-86f6-fa2c9b34dc04}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f8dc632-6732-4e39-b7e3-6ddc3d74dc1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.59112111998661, -2.66453525910038e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.59112111998661, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e961722-0a16-4b97-9f5a-46e8a984d787}, !- Handle
  Surface 214,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f8dc632-6732-4e39-b7e3-6ddc3d74dc1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.59112111998661, -2.66453525910038e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  7.59112111998661, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3cd17cd4-4d04-4cfd-a541-a012619a1fde}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5c2bf7e-0ba4-4b2b-8d22-51362480d580}, !- Zone Air Inlet Port List
  {3ec94274-93e4-404f-afa4-eb21e68b78de}, !- Zone Air Exhaust Port List
  {dd84e4f5-5061-44dc-9b2d-c3d27faf3b15}, !- Zone Air Node Name
  {36431535-c1ca-4f62-b890-c14657506c30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3443da61-d77e-4056-81c8-dddf4f8c5304}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {935d2509-19e4-4592-a0eb-88ea9188747a}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Zone Air Node, !- Name
  {dd84e4f5-5061-44dc-9b2d-c3d27faf3b15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd84e4f5-5061-44dc-9b2d-c3d27faf3b15}, !- Handle
  {3cd17cd4-4d04-4cfd-a541-a012619a1fde}, !- Source Object
  11,                                     !- Outlet Port
  {935d2509-19e4-4592-a0eb-88ea9188747a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5c2bf7e-0ba4-4b2b-8d22-51362480d580}, !- Handle
  {3cd17cd4-4d04-4cfd-a541-a012619a1fde}, !- HVAC Component
  {43e2f395-1076-43a7-8fc9-5ed4e3b5adc7}; !- Port 1

OS:PortList,
  {3ec94274-93e4-404f-afa4-eb21e68b78de}, !- Handle
  {3cd17cd4-4d04-4cfd-a541-a012619a1fde}; !- HVAC Component

OS:PortList,
  {36431535-c1ca-4f62-b890-c14657506c30}, !- Handle
  {3cd17cd4-4d04-4cfd-a541-a012619a1fde}, !- HVAC Component
  {cad89a8e-32f7-4ede-8644-5679928c50bd}; !- Port 1

OS:Sizing:Zone,
  {9f4e1d51-f87f-4c1d-b900-26932c9990d9}, !- Handle
  {3cd17cd4-4d04-4cfd-a541-a012619a1fde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f3eec8f2-5e5a-4cb4-a1e1-ee30b840fd80}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Zone HVAC Equipment List, !- Name
  {3cd17cd4-4d04-4cfd-a541-a012619a1fde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e96faf78-9d90-4600-bcdf-c989ec5f67c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8a5a2205-a891-4a6b-8041-9c4d19f4e5ff}, !- Handle
  SecondarySchool Gym - audience  - Story Ground, !- Name
  {c415daa8-a7d9-455d-9330-d01096d9ba17}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -91.6566255055535,                      !- X Origin {m}
  -5.39712645766245,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7e3b26f5-a5bc-40df-bb72-efc0f235cfaa}, !- Building Story Name
  {fa5ae2a4-ed7e-4bd5-a6cc-7d897081e183}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1660f23c-10b7-40b8-90c6-de0b618f8612}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c40a8fb7-a269-48ad-bb04-0d679c12f1a8}, !- Handle
  Surface 215,                            !- Name
  Floor,                                  !- Surface Type
  {cbeaa088-73b2-42d5-bb4b-f878caca5d2b}, !- Construction Name
  {8a5a2205-a891-4a6b-8041-9c4d19f4e5ff}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 10.7942529153249, 0, !- X,Y,Z Vertex 2 {m}
  9.5943336377609, 10.7942529153249, 0,   !- X,Y,Z Vertex 3 {m}
  9.5943336377609, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88e30b18-c665-4d80-92cc-7000c57efa3f}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a5a2205-a891-4a6b-8041-9c4d19f4e5ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81efc0be-3259-4a22-aa6d-2731d5b07866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 10.7942529153249, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {803adb5f-e1bc-449d-a853-1093b40c10f7}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a5a2205-a891-4a6b-8041-9c4d19f4e5ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 1 {m}
  9.5943336377609, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 2 {m}
  9.5943336377609, 10.7942529153249, 0,   !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 10.7942529153249, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a85437-e7cd-41b6-8da9-ecdc1f5e6469}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a5a2205-a891-4a6b-8041-9c4d19f4e5ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.5943336377609, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 1 {m}
  9.5943336377609, -2.66453525910038e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  9.5943336377609, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.5943336377609, 10.7942529153249, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43f7480-a07d-446f-af5b-57cf030e5e80}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a5a2205-a891-4a6b-8041-9c4d19f4e5ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.5943336377609, -2.66453525910038e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.5943336377609, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b577f168-57e1-4d76-b6b4-e94d01976d44}, !- Handle
  Surface 220,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a5a2205-a891-4a6b-8041-9c4d19f4e5ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.5943336377609, -2.66453525910038e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  9.5943336377609, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 10.7942529153249, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa5ae2a4-ed7e-4bd5-a6cc-7d897081e183}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b088a78e-394e-4663-b630-49e05b0eebb4}, !- Zone Air Inlet Port List
  {5bd935c7-81c4-4bbf-99d4-3a149228c8bb}, !- Zone Air Exhaust Port List
  {9676838b-c77c-4e62-8b50-6ed99742e097}, !- Zone Air Node Name
  {57c7dec9-4659-4e8f-9935-e50c747e5d87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df4a138a-0179-4e2b-b47e-b27c780d2d3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b0da212-970a-43a0-a822-4c665e091bac}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Zone Air Node, !- Name
  {9676838b-c77c-4e62-8b50-6ed99742e097}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9676838b-c77c-4e62-8b50-6ed99742e097}, !- Handle
  {fa5ae2a4-ed7e-4bd5-a6cc-7d897081e183}, !- Source Object
  11,                                     !- Outlet Port
  {6b0da212-970a-43a0-a822-4c665e091bac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b088a78e-394e-4663-b630-49e05b0eebb4}, !- Handle
  {fa5ae2a4-ed7e-4bd5-a6cc-7d897081e183}, !- HVAC Component
  {4c086b1e-7302-4293-8d20-5d2d7f030eb5}; !- Port 1

OS:PortList,
  {5bd935c7-81c4-4bbf-99d4-3a149228c8bb}, !- Handle
  {fa5ae2a4-ed7e-4bd5-a6cc-7d897081e183}; !- HVAC Component

OS:PortList,
  {57c7dec9-4659-4e8f-9935-e50c747e5d87}, !- Handle
  {fa5ae2a4-ed7e-4bd5-a6cc-7d897081e183}, !- HVAC Component
  {ee74ab5b-0368-48f9-bfaa-ffab4ab8261e}; !- Port 1

OS:Sizing:Zone,
  {2740bd95-177e-4215-8049-463ad441c635}, !- Handle
  {fa5ae2a4-ed7e-4bd5-a6cc-7d897081e183}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b9a9e505-78e1-4907-8cff-ca01333cc852}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Zone HVAC Equipment List, !- Name
  {fa5ae2a4-ed7e-4bd5-a6cc-7d897081e183}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11add255-d755-47c2-9770-ee3551feebe1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {0e5c27dd-f3b7-44e1-964e-91460615f224}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {fcca4d59-1ab8-4897-a601-9e541210866c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 10.7688529153249, 1.23973632654738, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 10.7688529153249, 0.762, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0.0253999999999976, 1.23973632654738; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d7cd76a-35f6-47a7-9494-4268af396829}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {f08f9ba2-96dd-45d8-9678-240aa71a3c22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1719039882272, 10.7942529153249, 1.23908274360676, !- X,Y,Z Vertex 1 {m}
  15.1719039882272, 10.7942529153249, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000003138, 10.7942529153249, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000003138, 10.7942529153249, 1.23908274360676; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07e55977-be4e-4e3d-8875-81c5abd018a2}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {9d43ea2e-9361-4dae-ae3e-69770a75396b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000003126, -2.66453525910038e-15, 1.23908274360676, !- X,Y,Z Vertex 1 {m}
  0.0254000000003126, -2.66453525910038e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  15.1719039882272, -2.66453525910038e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  15.1719039882272, -2.66453525910038e-15, 1.23908274360676; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b196555-fbab-4449-a5fb-19263fb29dde}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {6241780f-26bc-4622-81ad-b7754aaeddec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.56572111998661, 10.7942529153249, 1.24069141667359, !- X,Y,Z Vertex 1 {m}
  7.56572111998661, 10.7942529153249, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 10.7942529153249, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 10.7942529153249, 1.24069141667359; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c917aa5-92eb-4c1a-9c4c-772628f7e40e}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {93901c55-d73f-44fc-86f6-fa2c9b34dc04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-15, 1.24069141667359, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  7.56572111998661, -2.66453525910038e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  7.56572111998661, -2.66453525910038e-15, 1.24069141667359; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5c9bcb7-1d38-4de1-bd53-b8a4e8d1e159}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {803adb5f-e1bc-449d-a853-1093b40c10f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.5689336377609, 10.7942529153249, 1.24001901118693, !- X,Y,Z Vertex 1 {m}
  9.5689336377609, 10.7942529153249, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999987, 10.7942529153249, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999987, 10.7942529153249, 1.24001901118693; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {201d47f7-de8d-4077-a673-fa72028d51e5}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {d43f7480-a07d-446f-af5b-57cf030e5e80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.66453525910038e-15, 1.24001901118693, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.66453525910038e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  9.5689336377609, -2.66453525910038e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  9.5689336377609, -2.66453525910038e-15, 1.24001901118693; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb4269f7-74ad-4560-a825-28d070a52bca}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Construction Name
  {a3a85437-e7cd-41b6-8da9-ecdc1f5e6469}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.5943336377609, 0.0253999999999973, 1.23973632654738, !- X,Y,Z Vertex 1 {m}
  9.5943336377609, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  9.5943336377609, 10.7688529153249, 0.762, !- X,Y,Z Vertex 3 {m}
  9.5943336377609, 10.7688529153249, 1.23973632654738; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {e0d2f6b6-25fe-48e4-8c3f-085f4fff0906}, !- Handle
  SecondarySchool Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {601cde31-40aa-43b1-97c9-071d184bafd7}, !- Handle
  SecondarySchool Auditorium People,      !- Name
  {e0d2f6b6-25fe-48e4-8c3f-085f4fff0906}, !- People Definition Name
  {5504828f-c987-4a13-b3d6-b393efbdf725}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f2010b1f-a755-410f-8239-9dfb5d2a7363}, !- Work Efficiency Schedule Name
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Clothing Insulation Schedule Name
  {3aa6309a-4946-45ae-a328-72b78f922f39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Handle
  Clothing Schedule,                      !- Name
  {07d2a5f4-6a1e-4b61-8aee-c8734df3769c}, !- Schedule Type Limits Name
  {b6b2b384-0bdd-424a-b509-a6cf1c8c075f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6b2b384-0bdd-424a-b509-a6cf1c8c075f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {07d2a5f4-6a1e-4b61-8aee-c8734df3769c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d30c066a-055f-45bb-83c6-af8e1a6a364f}, !- Handle
  Schedule Rule 1,                        !- Name
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7d7894f-a08d-4ccb-955d-694e0a90bd06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e7d7894f-a08d-4ccb-955d-694e0a90bd06}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {07d2a5f4-6a1e-4b61-8aee-c8734df3769c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {07d2a5f4-6a1e-4b61-8aee-c8734df3769c}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {3aa6309a-4946-45ae-a328-72b78f922f39}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3a5c5be5-6936-4180-81c8-bf659f3897ed}, !- Schedule Type Limits Name
  {7c5cb0d0-b5df-47f6-921c-99401b4c1422}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c5cb0d0-b5df-47f6-921c-99401b4c1422}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3a5c5be5-6936-4180-81c8-bf659f3897ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3a5c5be5-6936-4180-81c8-bf659f3897ed}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f2010b1f-a755-410f-8239-9dfb5d2a7363}, !- Handle
  Work Efficiency Schedule,               !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {64f1b0f7-a241-4559-99b2-a5ce7171c623}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64f1b0f7-a241-4559-99b2-a5ce7171c623}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {01f198b5-17f3-4091-bca2-6616e97e0619}, !- Handle
  SecondarySchool Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.6583586500506,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.65377,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b235f8e3-1a0e-47f3-9780-2d49417f37d0}, !- Handle
  {01f198b5-17f3-4091-bca2-6616e97e0619}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.45455000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.079500000000000001,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.45455000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0067000000000000002,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0047000000000000002;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e02ae2c3-eebd-4005-bf51-1d3fcb49e999}, !- Handle
  SecondarySchool Auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.854896954932799,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {712d630f-ea4f-4a96-a18f-0e55250459f1}, !- Handle
  SecondarySchool Auditorium Elec Equip,  !- Name
  {e02ae2c3-eebd-4005-bf51-1d3fcb49e999}, !- Electric Equipment Definition Name
  {5504828f-c987-4a13-b3d6-b393efbdf725}, !- Space or SpaceType Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e9bff092-43c8-4f01-87d6-708c04fd1bd1}, !- Handle
  SecondarySchool Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {edaa0fae-90cc-487a-a88b-c9bbe94868e5}, !- Handle
  SecondarySchool Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {45c4d88b-444d-4db1-bdb0-ff68837da3b0}, !- Number of People Schedule Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- People Activity Level Schedule Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Lighting Schedule Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {45c4d88b-444d-4db1-bdb0-ff68837da3b0}, !- Handle
  SecondarySchool Auditorium Occ,         !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {c6e25e4f-3f41-4a10-a5aa-de0937013b70}, !- Default Day Schedule Name
  {49f9a0ce-d30f-49e1-bdde-bfabd5413b0a}, !- Summer Design Day Schedule Name
  {370b91d2-5813-4700-a82d-089112248985}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c6e25e4f-3f41-4a10-a5aa-de0937013b70}, !- Handle
  SecondarySchool Auditorium Occ Default, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.015625,                               !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.03125,                                !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.046875,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0625,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.078125,                               !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.09375,                                !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.109375,                               !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.125,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.140625,                               !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15625,                                !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.171875,                               !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1875,                                 !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.203125,                               !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.21875,                                !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.234375,                               !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.343333333333333,                      !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.436666666666667,                      !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.53,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.623333333333333,                      !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.716666666666667,                      !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.81,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.903333333333333,                      !- Value Until Time 25
  13,                                     !- Hour 26
  37,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0916666666666667,                     !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0833333333333333,                     !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.075,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0666666666666667,                     !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0583333333333333,                     !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.05,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0416666666666667,                     !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0333333333333333,                     !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.025,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0166666666666667,                     !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.00833333333333333,                    !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Rule,
  {082fe06b-c022-41f4-8323-31486d54e806}, !- Handle
  Schedule Rule 2,                        !- Name
  {45c4d88b-444d-4db1-bdb0-ff68837da3b0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a81c8411-3ff9-45d6-a273-06728fdf92c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a81c8411-3ff9-45d6-a273-06728fdf92c5}, !- Handle
  SecondarySchool Auditorium Occ Wkdy Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.015625,                               !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.03125,                                !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.046875,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0625,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.078125,                               !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.09375,                                !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.109375,                               !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.125,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.140625,                               !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15625,                                !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.171875,                               !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1875,                                 !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.203125,                               !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.21875,                                !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.234375,                               !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.343333333333333,                      !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.436666666666667,                      !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.53,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.623333333333333,                      !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.716666666666667,                      !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.81,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.903333333333333,                      !- Value Until Time 25
  13,                                     !- Hour 26
  37,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0916666666666667,                     !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0833333333333333,                     !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.075,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0666666666666667,                     !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0583333333333333,                     !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.05,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0416666666666667,                     !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0333333333333333,                     !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.025,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0166666666666667,                     !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.00833333333333333,                    !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {49f9a0ce-d30f-49e1-bdde-bfabd5413b0a}, !- Handle
  SecondarySchool Auditorium Occ Summer Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {e593042c-dcdb-4bcc-a7dc-52a2852e664f}, !- Handle
  Schedule Rule 3,                        !- Name
  {45c4d88b-444d-4db1-bdb0-ff68837da3b0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2ce5b2eb-1d3a-4135-a7f6-91a56350185d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2ce5b2eb-1d3a-4135-a7f6-91a56350185d}, !- Handle
  SecondarySchool Auditorium Occ Wkdy|SmrDsn Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.009375,                               !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.01875,                                !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.028125,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0375,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.046875,                               !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05625,                                !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.065625,                               !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.084375,                               !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.09375,                                !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.103125,                               !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1125,                                 !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.121875,                               !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.13125,                                !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.140625,                               !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  37,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  52,                                     !- Minute 19
  0.303333333333333,                      !- Value Until Time 19
  14,                                     !- Hour 20
  7,                                      !- Minute 20
  0.256666666666667,                      !- Value Until Time 20
  14,                                     !- Hour 21
  22,                                     !- Minute 21
  0.21,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  37,                                     !- Minute 22
  0.163333333333333,                      !- Value Until Time 22
  14,                                     !- Hour 23
  52,                                     !- Minute 23
  0.116666666666667,                      !- Value Until Time 23
  15,                                     !- Hour 24
  7,                                      !- Minute 24
  0.07,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  22,                                     !- Minute 25
  0.0233333333333333,                     !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0;                                      !- Value Until Time 27

OS:Schedule:Rule,
  {008b969b-7177-436d-a32a-8951e7efad5a}, !- Handle
  Schedule Rule 4,                        !- Name
  {45c4d88b-444d-4db1-bdb0-ff68837da3b0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {572446e9-d141-4b57-b8f1-e6f78830db05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {572446e9-d141-4b57-b8f1-e6f78830db05}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {fec54c9c-aa14-4343-a26b-45fbbcb6cf15}, !- Handle
  Schedule Rule 5,                        !- Name
  {45c4d88b-444d-4db1-bdb0-ff68837da3b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02900f8c-8c25-40dd-b908-1250a7515823}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {02900f8c-8c25-40dd-b908-1250a7515823}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {375d44a2-03a0-45ae-983f-6ed43cca2cf8}, !- Handle
  Schedule Rule 6,                        !- Name
  {45c4d88b-444d-4db1-bdb0-ff68837da3b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63045a74-dd63-45da-8cd8-34459142b5d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63045a74-dd63-45da-8cd8-34459142b5d9}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 2, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {370b91d2-5813-4700-a82d-089112248985}, !- Handle
  SecondarySchool Auditorium Occ Winter Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- Handle
  SecondarySchool Activity,               !- Name
  {70985eed-bb5e-446a-b33f-39bda6e1995b}, !- Schedule Type Limits Name
  {cbabb4c0-816c-4604-9b15-3d778cae11ef}, !- Default Day Schedule Name
  {7dd579ed-935d-4189-a48a-0189cf6b29e1}, !- Summer Design Day Schedule Name
  {f99dc19c-3bb7-46ad-8cd6-44dfd78c99be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cbabb4c0-816c-4604-9b15-3d778cae11ef}, !- Handle
  SecondarySchool Activity Default,       !- Name
  {70985eed-bb5e-446a-b33f-39bda6e1995b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f99dc19c-3bb7-46ad-8cd6-44dfd78c99be}, !- Handle
  SecondarySchool Activity Winter Design Day, !- Name
  {70985eed-bb5e-446a-b33f-39bda6e1995b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7dd579ed-935d-4189-a48a-0189cf6b29e1}, !- Handle
  SecondarySchool Activity Summer Design Day, !- Name
  {70985eed-bb5e-446a-b33f-39bda6e1995b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {70985eed-bb5e-446a-b33f-39bda6e1995b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Handle
  Education_School BLDG_LIGHT_EndUseData, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {cdb2c415-8e2a-4cc5-bfd3-9ee55f444361}, !- Default Day Schedule Name
  {3499f45a-c884-4f93-956d-02e26d33538e}, !- Summer Design Day Schedule Name
  {ae36ff63-41f5-414e-af16-072601e66f79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cdb2c415-8e2a-4cc5-bfd3-9ee55f444361}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.121900278,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.121883938,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.121867598,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.121851258,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.121834918,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.121818578,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.121802238,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.121785898,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.121769558,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.121753218,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.121902599,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.12205198,                             !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.122201361,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.122350742,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1224080095,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.122465277,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1225225445,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.122579812,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.12692677425,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1312737365,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.13562069875,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.139967661,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1623787805,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1847899,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2072010195,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.229612139,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.28103648475,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3324608305,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38388517625,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.435309522,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.47550154025,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5156935585,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.55588557675,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.596077595,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.59943582575,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6027940565,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.60615228725,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.609510518,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.64099684,                             !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.656740001,                            !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.640986662,                            !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.641705006,                            !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.640612464,                            !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.639519922,                            !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.63842738,                             !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.637334838,                            !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.628808906,                            !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.620282974,                            !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.611757042,                            !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.60323111,                             !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.58860991375,                          !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.5739887175,                           !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.55936752125,                          !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.544746325,                            !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.52156373025,                          !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.4983811355,                           !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.47519854075,                          !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.452015946,                            !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.42251866,                             !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.407770017,                            !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.317420072,                            !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.286336473,                            !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.2758334075,                           !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.265330342,                            !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.2548272765,                           !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.244324211,                            !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.22976995975,                          !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.2152157085,                           !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.20066145725,                          !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.186107206,                            !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.1705268945,                           !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.154946583,                            !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.1393662715,                           !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.12378596,                             !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.12350845,                             !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.12323094,                             !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.12295343,                             !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.12267592,                             !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.12263705775,                          !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.1225981955,                           !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.12255933325,                          !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.122520471,                            !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.12241852775,                          !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.1223165845,                           !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.12221464125,                          !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.122112698,                            !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.122096358,                            !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.122080018,                            !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.122063678,                            !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.122047338,                            !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.122030998,                            !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.122014658,                            !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.121998318,                            !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.121981978,                            !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.121965638,                            !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.121949298,                            !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.121932958,                            !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.121916618;                            !- Value Until Time 98

OS:Schedule:Rule,
  {430001da-95b0-4418-b819-13439c706566}, !- Handle
  Schedule Rule 8,                        !- Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {65b92425-78a9-46ed-9590-1f9d657a656c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {65b92425-78a9-46ed-9590-1f9d657a656c}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2663562087,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.285498581388338,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.284059906753329,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.282621232118321,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.281182557483312,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.279743882848304,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.279017644892572,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.27829140693684,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.277565168981109,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.276838931025377,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.276207696332319,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.275576461639261,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.274945226946203,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.274313992253145,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.273110258521967,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.271906524790789,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.27070279105961,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.269499057328432,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.269525594466367,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.269552131604303,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.269578668742238,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.269605205880173,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.269684616531292,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.269764027182412,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.269843437833531,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.26992284848465,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.269856116082983,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.269789383681317,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.269722651279651,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.269655918877984,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.269620344158905,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.269584769439825,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.269549194720746,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.269513620001666,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.268878645588795,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.268243671175923,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.267608696763052,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.266973722350181,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.266863239769596,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.266752757189012,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.266642274608428,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.266531792027844,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.266792034292337,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.266802411092155,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.266812787891972,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.26682316469179,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.266833541491607,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.266843918291425,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.266854295091242,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.26686467189106,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.266875048690877,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.266885425490695,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.266895802290512,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.26690617909033,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.266840786951188,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.266775394812047,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.266710002672905,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.266644610533764,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.266691718683104,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.266738826832445,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.266785934981786,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.266833043131126,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.266926936793875,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.267020830456623,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.267114724119372,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.26720861778212,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.267454814051311,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.267701010320502,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.267947206589693,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.268193402858884,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.268519712448597,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.26884602203831,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.269172331628023,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.269498641217736,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.269704981074576,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.269911320931416,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.270117660788256,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.270324000645097,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.272380372390775,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.274436744136453,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.276493115882132,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.27854948762781,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.282899951470857,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.287250415313905,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.291600879156952,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.295951343,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.295614455661891,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.295277568323783,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.294940680985674,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.294603793647566,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.293055786656314,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.291507779665062,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.28995977267381,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.288411765682558,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.287683469609003,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.286955173535448;                      !- Value Until Time 96

OS:Schedule:Rule,
  {2a20a121-e445-4224-9fa4-e637f499169e}, !- Handle
  Schedule Rule 9,                        !- Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cb15c099-6e01-42bf-89da-290839e0975a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cb15c099-6e01-42bf-89da-290839e0975a}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.219661460858654,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.239178811490339,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.239302043839709,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.239425276189079,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.239548508538449,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.239671740887819,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.240154749438948,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.240637757990077,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.241120766541206,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.241603775092334,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.23991507102132,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.238226366950306,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.236537662879292,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.234848958808278,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.233601130472159,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.232353302136041,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.231105473799922,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.229857645463803,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.230957527676823,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.232057409889842,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.233157292102861,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.234257174315881,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.234992125033457,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.235727075751034,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.23646202646861,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.237196977186187,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.23654755032412,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.235898123462053,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.235248696599987,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.23459926973792,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.233877584814837,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.233155899891755,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.232434214968672,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.231712530045589,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.229795179396504,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.227877828747419,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.225960478098334,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.224043127449249,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.223322603260903,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.222602079072557,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.221881554884211,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.221161030695864,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.21966469624622,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.219664773279258,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.219664850312295,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.219664927345332,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.219665004378369,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.219665081411407,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.219665158444444,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.219665235477481,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.219665312510519,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.219665389543556,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.219665466576593,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.21966554360963,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.21968207511384,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.21969860661805,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.21971513812226,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.21973166962647,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.219714779533361,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.219697889440253,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.219680999347145,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.219664109254036,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.219651518365527,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.219638927477018,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.219626336588509,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2196137457,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.22024758716553,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.220881428631059,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.221515270096589,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.222149111562118,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.223075357297583,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.224001603033047,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.224927848768511,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.225854094503975,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.225623874786348,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.22539365506872,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.225163435351093,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.224933215633465,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.22693471694078,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.228936218248096,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.230937719555411,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.232939220862726,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.234807318526565,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.236675416190405,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.238543513854244,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.240411611518083,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.241280024575839,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.242148437633595,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.243016850691351,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.243885263749107,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.24391776606183,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.243950268374553,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.243982770687277,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.244015273,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.242806157622585,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.24159704224517;                       !- Value Until Time 96

OS:Schedule:Rule,
  {3ae9bdef-ecfe-4385-804a-e12b255fa6db}, !- Handle
  Schedule Rule 10,                       !- Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a155a4fd-5bf0-496b-bdd9-c2885a29f90e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a155a4fd-5bf0-496b-bdd9-c2885a29f90e}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 2, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2663562087,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.285498581388338,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.284059906753329,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.282621232118321,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.281182557483312,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.279743882848304,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.279017644892572,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.27829140693684,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.277565168981109,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.276838931025377,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.276207696332319,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.275576461639261,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.274945226946203,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.274313992253145,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.273110258521967,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.271906524790789,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.27070279105961,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.269499057328432,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.269525594466367,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.269552131604303,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.269578668742238,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.269605205880173,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.269684616531292,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.269764027182412,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.269843437833531,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.26992284848465,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.269856116082983,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.269789383681317,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.269722651279651,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.269655918877984,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.269620344158905,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.269584769439825,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.269549194720746,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.269513620001666,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.268878645588795,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.268243671175923,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.267608696763052,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.266973722350181,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.266863239769596,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.266752757189012,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.266642274608428,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.266531792027844,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.266792034292337,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.266802411092155,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.266812787891972,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.26682316469179,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.266833541491607,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.266843918291425,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.266854295091242,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.26686467189106,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.266875048690877,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.266885425490695,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.266895802290512,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.26690617909033,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.266840786951188,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.266775394812047,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.266710002672905,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.266644610533764,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.266691718683104,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.266738826832445,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.266785934981786,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.266833043131126,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.266926936793875,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.267020830456623,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.267114724119372,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.26720861778212,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.267454814051311,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.267701010320502,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.267947206589693,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.268193402858884,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.268519712448597,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.26884602203831,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.269172331628023,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.269498641217736,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.269704981074576,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.269911320931416,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.270117660788256,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.270324000645097,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.272380372390775,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.274436744136453,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.276493115882132,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.27854948762781,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.282899951470857,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.287250415313905,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.291600879156952,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.295951343,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.295614455661891,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.295277568323783,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.294940680985674,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.294603793647566,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.293055786656314,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.291507779665062,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.28995977267381,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.288411765682558,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.287683469609003,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.286955173535448;                      !- Value Until Time 96

OS:Schedule:Day,
  {3499f45a-c884-4f93-956d-02e26d33538e}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11e7d171-5c0a-4c47-a817-679c08cb0d59}, !- Handle
  Schedule Rule 11,                       !- Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7af76773-a577-40e1-829b-b7b64c3cbebd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {7af76773-a577-40e1-829b-b7b64c3cbebd}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.146370626596088,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.153697254789155,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.153239159799775,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.152781064810395,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.152322969821015,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.151864874831635,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.152212966004183,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.152561057176732,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15290914834928,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.153257239521829,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.153530860824098,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.153804482126368,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.154078103428637,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.154351724730906,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.154587889336279,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.154824053941651,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.155060218547024,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.155296383152396,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.156135540442827,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.156974697733258,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.15781385502369,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.158653012314121,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.159641998735591,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.16063098515706,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.16161997157853,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.162608958,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.161295657056657,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.159982356113314,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.158669055169971,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.157355754226628,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.156589385329663,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.155823016432697,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.155056647535733,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.154290278638767,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.152525094073036,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.150759909507305,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.148994724941573,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.147229540375842,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.147029289457923,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.146829038540003,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.146628787622084,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.146428536704164,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.146410288514045,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.146411232845424,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.146412177176804,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.146413121508184,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.146414065839564,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.146415010170944,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.146415954502324,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.146416898833704,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.146417843165084,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.146418787496464,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.146419731827844,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.146420676159224,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.146486564822531,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.146552453485838,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.146618342149146,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.146684230812453,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.14660018865934,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.146516146506226,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.146432104353113,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1463480622,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.146352461773943,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.146356861347886,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.146361260921828,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.146365660495771,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.148165144518989,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.149964628542206,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.151764112565423,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.153563596588641,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.153250490383849,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.152937384179057,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.152624277974265,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.152311171769473,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.151983857426942,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.15165654308441,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.151329228741879,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.151001914399347,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.150980191528477,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.150958468657606,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.150936745786736,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.150915022915865,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.151542919858937,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.152170816802008,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.152798713745079,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.15342661068815,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.153619347484274,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.153812084280398,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.154004821076521,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.154197557872645,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.154188924090867,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.154180290309088,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.15417165652731,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.154163022745531,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.154046580756437,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.153930138767343;                      !- Value Until Time 96

OS:Schedule:Rule,
  {5e09796d-7df1-4fd7-a930-b9bdea30fa69}, !- Handle
  Schedule Rule 12,                       !- Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c9d59aec-683f-40e1-814e-623e79776b08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c9d59aec-683f-40e1-814e-623e79776b08}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.192127690086535,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.198510842377583,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.199068763179149,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.199626683980715,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.200184604782281,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.200742525583847,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.201873773244437,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.203005020905026,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.204136268565615,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.205267516226204,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.20503587252713,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.204804228828056,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.204572585128981,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.204340941429907,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.205128104894653,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2059152683594,                        !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.206702431824146,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.207489595288893,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.208319758990829,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.209149922692765,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.209980086394702,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.210810250096638,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.211405596072479,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.212000942048319,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.21259628802416,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.213191634,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.212710992172859,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.212230350345718,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.211749708518577,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.211269066691436,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.210624473446144,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.209979880200851,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.209335286955559,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.208690693710267,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.206119207518812,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.203547721327357,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.200976235135903,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.198404748944448,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.1986677030288,                        !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.198930657113153,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.199193611197505,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.199456565281858,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.192073858609211,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.19207257690737,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.192071295205529,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.192070013503688,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.192068731801847,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.192067450100006,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.192066168398164,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.192064886696323,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.192063604994482,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.192062323292641,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.1920610415908,                        !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.192059759888959,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.192084148159913,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.192108536430867,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.192132924701821,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.192157312972775,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.192116506964518,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.192075700956261,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.192034894948004,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.191994088939746,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.192013296095002,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.192032503250257,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.192051710405513,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.192070917560768,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.192031945413829,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.19199297326689,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.191954001119951,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.191915028973012,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.191953363531968,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.191991698090923,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.192030032649878,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.192068367208834,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.192072033280787,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.19207569935274,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.192079365424694,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.192083031496647,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.192030391272486,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.191977751048324,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.191925110824162,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.1918724706,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.192020005931531,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.192167541263061,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.192315076594592,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.192462611926123,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.193244779953393,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.194026947980664,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.194809116007935,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.195591284035205,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.196083257374625,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.196575230714045,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.197067204053465,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.197559177392885,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.197797093639059,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.198035009885234;                      !- Value Until Time 96

OS:Schedule:Rule,
  {fad67183-531d-4385-9673-6d46d0fe6e10}, !- Handle
  Schedule Rule 13,                       !- Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {edad942c-9836-4834-9bd0-8513c2aaca14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edad942c-9836-4834-9bd0-8513c2aaca14}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 2, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.146370626596088,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.153697254789155,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.153239159799775,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.152781064810395,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.152322969821015,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.151864874831635,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.152212966004183,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.152561057176732,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15290914834928,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.153257239521829,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.153530860824098,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.153804482126368,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.154078103428637,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.154351724730906,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.154587889336279,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.154824053941651,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.155060218547024,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.155296383152396,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.156135540442827,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.156974697733258,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.15781385502369,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.158653012314121,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.159641998735591,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.16063098515706,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.16161997157853,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.162608958,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.161295657056657,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.159982356113314,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.158669055169971,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.157355754226628,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.156589385329663,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.155823016432697,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.155056647535733,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.154290278638767,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.152525094073036,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.150759909507305,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.148994724941573,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.147229540375842,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.147029289457923,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.146829038540003,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.146628787622084,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.146428536704164,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.146410288514045,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.146411232845424,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.146412177176804,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.146413121508184,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.146414065839564,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.146415010170944,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.146415954502324,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.146416898833704,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.146417843165084,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.146418787496464,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.146419731827844,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.146420676159224,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.146486564822531,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.146552453485838,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.146618342149146,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.146684230812453,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.14660018865934,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.146516146506226,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.146432104353113,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1463480622,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.146352461773943,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.146356861347886,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.146361260921828,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.146365660495771,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.148165144518989,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.149964628542206,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.151764112565423,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.153563596588641,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.153250490383849,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.152937384179057,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.152624277974265,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.152311171769473,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.151983857426942,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.15165654308441,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.151329228741879,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.151001914399347,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.150980191528477,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.150958468657606,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.150936745786736,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.150915022915865,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.151542919858937,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.152170816802008,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.152798713745079,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.15342661068815,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.153619347484274,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.153812084280398,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.154004821076521,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.154197557872645,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.154188924090867,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.154180290309088,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.15417165652731,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.154163022745531,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.154046580756437,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.153930138767343;                      !- Value Until Time 96

OS:Schedule:Rule,
  {5aaa724a-d41b-4c06-a642-86f5bfc01c70}, !- Handle
  Schedule Rule 14,                       !- Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {783bba19-86e5-433b-beb6-ae202cfa618a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {783bba19-86e5-433b-beb6-ae202cfa618a}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.36024624391397,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.360221538777038,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.360196833640105,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.360172128503173,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.360147423366241,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.360122718229309,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.360098013092376,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.360073307955444,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.360048602818512,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.360023897681579,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.359994330273805,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.359964762866031,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.359935195458256,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.359905628050482,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.359747751112861,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.359589874175241,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.35943199723762,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3592741203,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.359848290109036,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.360422459918073,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.360996629727109,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.361570799536145,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.363050699940167,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.364530600344188,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.36601050074821,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.367490401152231,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.36874446878168,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.36999853641113,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.371252604040579,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.372506671670029,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.374497310569716,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.376487949469403,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.37847858836909,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.380469227268777,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.38236982011198,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.384270412955182,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.386171005798385,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.388071598641587,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.391040318985648,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.392524679157678,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.395529856967788,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.395900658672037,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.396517103631474,                      !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.397133548590911,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.397749993550348,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.398366438509785,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.398573195632339,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.398779952754893,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.398986709877446,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.399193467,                            !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.398307068970791,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.397420670941582,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.396534272912373,                      !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.395647874883164,                      !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.393718825906812,                      !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.391789776930459,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.389860727954107,                      !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.387931678977754,                      !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.385251851428543,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.383911937653937,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.380654828397494,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.378932124196269,                      !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.377544581801939,                      !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.376157039407609,                      !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.37476949701328,                       !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.37338195461895,                       !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.372291913011615,                      !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.37120187140428,                       !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.370111829796945,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.369021788189611,                      !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.367172112642642,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.365322437095673,                      !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.363472761548704,                      !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.361623086001736,                      !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.361332780457469,                      !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.361042474913203,                      !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.360752169368937,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.360461863824671,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.36046545192382,                       !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.360469040022969,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.360472628122118,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.360476216221268,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.360499014839473,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.360521813457678,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.360544612075884,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.360567410694089,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.360542705557157,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.360518000420225,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.360493295283292,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.36046859014636,                       !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.360443885009428,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.360419179872496,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.360394474735563,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.360369769598631,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.360345064461699,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.360320359324767,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.360295654187834,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.360270949050902;                      !- Value Until Time 98

OS:Schedule:Rule,
  {ffe39503-86f2-4a5c-8da7-799644f15f78}, !- Handle
  Schedule Rule 15,                       !- Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51f224ab-5597-4c74-8d52-a3be5801a147}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51f224ab-5597-4c74-8d52-a3be5801a147}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.591084053716932,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.591082047848384,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.591080041979836,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.591078036111288,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.59107603024274,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.591074024374192,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.591072018505644,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.591070012637096,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.591068006768548,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5910660009,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.591084338638652,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.591102676377304,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.591121014115956,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.591139351854608,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.591146381908285,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.591153411961961,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.591160442015638,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.591167472069314,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.591701097213547,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.592234722357781,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.592768347502014,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.593301972646247,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.596053120732618,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.598804268818988,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.601555416905359,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.60430656499173,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.610619323727543,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.616932082463357,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.62324484119917,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.629557599934983,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.634491498667524,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.639425397400065,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.644359296132605,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.649293194865146,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.649705445136778,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.65011769540841,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.650529945680042,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.650942195951674,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.654807399317225,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.656740001,                            !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.654806149884539,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.654894332481618,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.654760214021691,                      !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.654626095561764,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.654491977101837,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.65435785864191,                       !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.653311230805834,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.652264602969758,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.651217975133682,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.650171347297606,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.648376475957794,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.646581604617983,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.644786733278171,                      !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.64299186193836,                       !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.640146008959727,                      !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.637300155981094,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.634454303002462,                      !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.631608450023829,                      !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.627987417083817,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.626176900613812,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.615085706428244,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.611269940602429,                      !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.609980603469969,                      !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.608691266337508,                      !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.607401929205048,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.606112592072588,                      !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.604325938778673,                      !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.602539285484758,                      !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.600752632190843,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.598965978896928,                      !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.597053368321259,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.59514075774559,                       !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.593228147169921,                      !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.591315536594252,                      !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.591281469973642,                      !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.591247403353032,                      !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.591213336732422,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.591179270111812,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.591174499453,                         !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.591169728794189,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.591164958135377,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.591160187476566,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.591147673109438,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.591135158742311,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.591122644375184,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.591110130008057,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.591108124139509,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.591106118270961,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.591104112402413,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.591102106533865,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.591100100665316,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.591098094796769,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.591096088928221,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.591094083059672,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.591092077191124,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.591090071322576,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.591088065454028,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.59108605958548;                       !- Value Until Time 98

OS:Schedule:Day,
  {ae36ff63-41f5-414e-af16-072601e66f79}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Handle
  Education_School BLDG_EQUIP_EndUseData, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {ffe63af6-afe1-4703-b239-af47523cd507}, !- Default Day Schedule Name
  {e067cb87-f01a-4b3a-8bfa-c7347f10ba5c}, !- Summer Design Day Schedule Name
  {efccf8ef-7ac1-44f1-8480-ba0fa75bfe3d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffe63af6-afe1-4703-b239-af47523cd507}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.306077272727273,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.305390909090909,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.304704545454546,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.304018181818182,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.303331818181818,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.302645454545455,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.301959090909091,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.301272727272727,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.300586363636364,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2999,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.290225,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.28055,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.270875,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2612,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25845,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2557,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.25295,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2502,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.258075,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.26595,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.273825,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2817,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.302125,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.32255,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.342975,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3634,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4366,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4732,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5098,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.550475,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.59115,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.631825,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6725,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.709,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.7455,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.782,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.8185,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.855833333333333,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.8745,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.925666666666667,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.9291,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.9331,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.9371,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.9411,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.9451,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.9482,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.9513,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.9544,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.9575,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.951175,                               !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.94485,                                !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.938525,                               !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.9322,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.9106,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.889,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.8674,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.8458,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.7468,                                 !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.6973,                                 !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.469433333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.43,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.41015,                                !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.3903,                                 !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.37045,                                !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.3506,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.340475,                               !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.33035,                                !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.320225,                               !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.3101,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.30635,                                !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.3026,                                 !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.29885,                                !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.2951,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.2951875,                              !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.295275,                               !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.2953625,                              !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.29545,                                !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.2862625,                              !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.277075,                               !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.2678875,                              !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.2587,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.272775,                               !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.28685,                                !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.300925,                               !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.315,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.314313636363636,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.313627272727273,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.312940909090909,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.312254545454545,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.311568181818182,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.310881818181818,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.310195454545455,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.309509090909091,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.308822727272727,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.308136363636364,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.30745,                                !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.306763636363637;                      !- Value Until Time 98

OS:Schedule:Day,
  {e067cb87-f01a-4b3a-8bfa-c7347f10ba5c}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ed62ad6-28c0-459b-8429-fe97009aaab8}, !- Handle
  Schedule Rule 17,                       !- Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c6a87ad6-050d-428d-8dd4-8698be3be835}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c6a87ad6-050d-428d-8dd4-8698be3be835}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0119719013077771,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0111917774130351,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0104116535182932,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00963152962355121,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0088514057288076,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00807128183406561,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00729115793932369,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00651103404458167,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00573091014983806,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0049507862550961,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00371308969132209,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00247539312754805,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00123769656377401,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00342429382644147,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00684858765288299,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0102728814793244,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0136971753057659,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0221960250436808,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0306948747815958,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0391937245195108,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0476925742574257,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0679907979033198,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0882890215492137,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.108587245195108,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.128885468841002,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.153886939429237,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.178888410017472,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.203889880605708,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.228891351193943,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.259916278392545,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.290941205591147,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.32196613278975,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.352991059988352,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.377084886429819,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.401178712871287,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.425272539312755,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.449366365754222,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.480501310425161,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.496068782760629,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.545686662783926,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.551352562609202,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.554859369539895,                      !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.558366176470588,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.561872983401281,                      !- Value Until Time 45
  11,                                     !- Hour 46
