  15,                                     !- Minute 46
  0.565379790331974,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.565709842748981,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.566039895165987,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.566369947582994,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5667,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.553415390215492,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.540130780430984,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.526846170646476,                      !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.513561560861968,                      !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.493840928945836,                      !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.474120297029703,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.45439966511357,                       !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.434679033197437,                      !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.364267850902737,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.329062259755387,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.180758707047175,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.156939924286546,                      !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.143820340710542,                      !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.130700757134537,                      !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.117581173558532,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.104461589982528,                      !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.097984311298777,                      !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0915070326150262,                     !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.0850297539312755,                     !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0785524752475247,                     !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.0727353013977868,                     !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.0669181275480489,                     !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.061100953698311,                      !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0552837798485731,                     !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.0492892028246942,                     !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0432946258008154,                     !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.0373000487769365,                     !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.0313054717530577,                     !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.0252118790040769,                     !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.0191182862550961,                     !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.0130246935061153,                     !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.00693110075713457,                    !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.0107267035527082,                     !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.0145223063482819,                     !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.0183179091438556,                     !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0221135119394293,                     !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.0213333880446873,                     !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.0205532641499437,                     !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.0197731402552017,                     !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.0189930163604597,                     !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.0182128924657178,                     !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.0174327685709741,                     !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.0166526446762322,                     !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.0158725207814902,                     !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.0150923968867483,                     !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.0143122729920046,                     !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.0135321490972627,                     !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.0127520252025207;                     !- Value Until Time 98

OS:Schedule:Rule,
  {608bd53d-cd2f-456e-bc07-9ddb08dc9aa3}, !- Handle
  Schedule Rule 18,                       !- Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5d57caf0-af03-4959-86f5-b322a51dd16f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d57caf0-af03-4959-86f5-b322a51dd16f}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.075643275323574,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0747141177075433,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.073784960091514,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0728558024754832,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0719266448594525,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0709974872434231,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0700683296273924,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0691391720113617,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0682100143953323,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0672808567793016,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0541834264102927,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0410859960412838,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0279885656722748,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0148911353032659,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0111683514774495,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00744556765163298,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00372278382581651,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0106606991375654,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0213213982751308,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0319820974126962,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0426427965502616,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0702929273292804,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0979430581082992,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.125593188887318,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.153243319666337,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.202790188039022,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.252337056411706,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.301883924784391,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.351430793157076,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.406494150289835,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.461557507422593,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.516620864555351,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.57168422168811,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.621095716103492,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.670507210518875,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.719918704934257,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.76933019934964,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.819869810075875,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.845139615438993,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.914405956925398,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.919053796126113,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.92446875441821,                       !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.929883712710307,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.935298671002404,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.9407136292945,                        !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.944910221970875,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.94910681464725,                       !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.953303407323625,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.9575,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.948937597200622,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.940375194401244,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.931812791601866,                      !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.923250388802488,                      !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.894009614025166,                      !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.864768839247844,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.835528064470522,                      !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.8062872896932,                        !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.672267071963806,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.605256963099109,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.296784839059333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.243402375229747,                      !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.216530644705217,                      !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.189658914180687,                      !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.162787183656157,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.135915453131627,                      !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.122208839954758,                      !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.108502226777888,                      !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.094795613601018,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0810890004241482,                     !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.0760124770253075,                     !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.0709359536264668,                     !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.0658594302276262,                     !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0607829068287855,                     !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.0609013590414251,                     !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0610198112540647,                     !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.0611382634667043,                     !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.061256715679344,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.0488192333521844,                     !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.0363817510250248,                     !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.0239442686978651,                     !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0115067863707055,                     !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.0305606708610208,                     !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.0496145553513361,                     !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.0686684398416514,                     !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0877223243319666,                     !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.086793166715936,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.0858640090999065,                     !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.0849348514838758,                     !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.0840056938678451,                     !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.0830765362518158,                     !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.082147378635785,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.0812182210197557,                     !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.0802890634037249,                     !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.0793599057876943,                     !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.0784307481716648,                     !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.0775015905556341,                     !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.0765724329396048;                     !- Value Until Time 98

OS:Schedule:Rule,
  {12ce1a6c-bf4a-48a4-b625-1b63101f1196}, !- Handle
  Schedule Rule 19,                       !- Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {72fb74c5-f1e1-43cf-8eda-d0de787166f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {72fb74c5-f1e1-43cf-8eda-d0de787166f9}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.000480519892216813,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.328512410841655,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.332184308131241,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.335856205420827,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.339528102710414,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3432,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.341119258202568,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.339038516405135,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.336957774607703,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.334877032810271,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.328512410841655,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.322147788873038,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.315783166904422,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.309418544935806,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.296077318116976,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.282736091298145,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.269394864479315,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.256053637660485,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.240509272467903,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.224964907275321,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.209420542082739,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.193876176890157,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.184206847360913,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.174537517831669,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.164868188302425,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.155198858773181,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.150425392296719,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.145651925820257,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.140878459343795,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.136104992867332,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.133412268188302,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.130719543509272,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.128026818830243,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.125334094151213,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.119703851640513,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.114073609129815,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.108443366619116,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.102813124108416,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0859835948644792,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0691540656205421,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0523245363766049,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0354950071326675,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  9.97305436659657e-05,                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  9.06641306044342e-05,                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  8.15977175480098e-05,                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  7.25313044864229e-05,                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  6.34648914251135e-05,                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  5.43984783638041e-05,                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  4.53320653022171e-05,                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  3.62656522409077e-05,                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  2.71992391793208e-05,                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  1.81328261228964e-05,                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  9.0664130613094e-06,                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.000367189728958606,                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.000734379457917211,                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00110156918687576,                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00146875891583437,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00318231098430805,                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.00489586305278178,                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00660941512125546,                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00832296718972886,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0119948644793153,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0156667617689015,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0193386590584879,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0230105563480741,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0285184022824535,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0340262482168332,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0395340941512126,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.045041940085592,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0533649072753208,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0616878744650499,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0700108416547788,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0783338088445079,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0916750356633381,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.105016262482168,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.118357489300999,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.131698716119829,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.147243081312411,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.162787446504993,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.178331811697575,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.193876176890157,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.207951783166904,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.222027389443652,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2361029957204,                        !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.250178601997147,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.253972895863053,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.257767189728959,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.261561483594865,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.26535577746077,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.276004279600571,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.286652781740371,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.297301283880171,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.307949786019972,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.313090442225392,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.318231098430813;                      !- Value Until Time 96

OS:Schedule:Rule,
  {e73cc83d-96f8-479f-8752-344852a1039e}, !- Handle
  Schedule Rule 20,                       !- Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {602f5634-a566-4e37-ab1c-2d9a11ce794d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {602f5634-a566-4e37-ab1c-2d9a11ce794d}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0281228834166166,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.251862987417466,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.258379494207051,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.264896000996636,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.271412507786221,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.277929014575807,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.281096760931855,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.284264507287903,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.287432253643952,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2906,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.288337324031394,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.286074648062788,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.283811972094182,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.281549296125576,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.27629988787841,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.271050479631245,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.265801071384079,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.260551663136913,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.267882733275196,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.275213803413479,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.282544873551763,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.289875943690046,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.283178422822972,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.276480901955899,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.269783381088825,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.263085860221751,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.248695241061418,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.234304621901084,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.21991400274075,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.205523383580416,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.186064370250405,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.166605356920394,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.147146343590382,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.127687330260371,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.107956795814127,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0882262613678834,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0684957269216395,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0487651924753955,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0365738943565467,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0243825962376978,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0121912981188489,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0430464884717768,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0434018124016647,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.043757136331549,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0441124602614332,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0444677841913175,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0448231081212017,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.045178432051086,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0455337559809702,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0458890799108581,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0462444038407423,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0465997277706266,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0469550517005108,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0516614177152112,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0563677837299115,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.061074149744612,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0657805157593124,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0685862339603837,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0713919521614551,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0741976703625265,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0770033885635979,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0772749096798306,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0775464307960633,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.077817951912296,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0780894730285287,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0760078111374113,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0739261492462938,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0718444873551763,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0697628254640588,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0687672480378722,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0677716706116856,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.066776093185499,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0657805157593124,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0716634732776878,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0775464307960633,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0834293883144388,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0893123458328142,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0886787965616046,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0880452472903949,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0874116980191852,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0867781487479756,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0939282048087705,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.101078260869565,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.10822831693036,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.115378372991155,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.132665217391304,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.149952061791454,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.167238906191603,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.184525750591753,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.19620115858976,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.207876566587766,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.219551974585773,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.23122738258378,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.236386283792201,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.241545185000623;                      !- Value Until Time 96

OS:Schedule:Rule,
  {b506170f-0039-4a98-b44f-d5cdf505f57a}, !- Handle
  Schedule Rule 21,                       !- Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75791c6b-ff55-4bc1-955d-6cf9b18d9a46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75791c6b-ff55-4bc1-955d-6cf9b18d9a46}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 2, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.000480519892216813,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.328512410841655,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.332184308131241,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.335856205420827,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.339528102710414,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3432,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.341119258202568,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.339038516405135,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.336957774607703,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.334877032810271,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.328512410841655,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.322147788873038,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.315783166904422,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.309418544935806,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.296077318116976,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.282736091298145,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.269394864479315,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.256053637660485,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.240509272467903,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.224964907275321,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.209420542082739,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.193876176890157,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.184206847360913,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.174537517831669,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.164868188302425,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.155198858773181,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.150425392296719,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.145651925820257,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.140878459343795,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.136104992867332,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.133412268188302,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.130719543509272,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.128026818830243,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.125334094151213,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.119703851640513,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.114073609129815,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.108443366619116,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.102813124108416,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0859835948644792,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0691540656205421,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0523245363766049,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0354950071326675,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  9.97305436659657e-05,                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  9.06641306044342e-05,                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  8.15977175480098e-05,                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  7.25313044864229e-05,                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  6.34648914251135e-05,                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  5.43984783638041e-05,                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  4.53320653022171e-05,                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  3.62656522409077e-05,                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  2.71992391793208e-05,                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  1.81328261228964e-05,                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  9.0664130613094e-06,                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.000367189728958606,                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.000734379457917211,                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00110156918687576,                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00146875891583437,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00318231098430805,                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.00489586305278178,                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00660941512125546,                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00832296718972886,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0119948644793153,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0156667617689015,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0193386590584879,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0230105563480741,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0285184022824535,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0340262482168332,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0395340941512126,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.045041940085592,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0533649072753208,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0616878744650499,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0700108416547788,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0783338088445079,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0916750356633381,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.105016262482168,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.118357489300999,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.131698716119829,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.147243081312411,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.162787446504993,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.178331811697575,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.193876176890157,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.207951783166904,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.222027389443652,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2361029957204,                        !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.250178601997147,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.253972895863053,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.257767189728959,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.261561483594865,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.26535577746077,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.276004279600571,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.286652781740371,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.297301283880171,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.307949786019972,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.313090442225392,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.318231098430813;                      !- Value Until Time 96

OS:Schedule:Day,
  {efccf8ef-7ac1-44f1-8480-ba0fa75bfe3d}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Handle
  SecondarySchool Infil,                  !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {817e3122-016e-4b82-ab1a-2ab6b6e35dd9}, !- Default Day Schedule Name
  {82315088-9730-480d-9d7d-9d04a65711c2}, !- Summer Design Day Schedule Name
  {a55bb942-2c51-47ff-b4fd-11d9d027adc0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {817e3122-016e-4b82-ab1a-2ab6b6e35dd9}, !- Handle
  SecondarySchool Infil Default,          !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a55bb942-2c51-47ff-b4fd-11d9d027adc0}, !- Handle
  SecondarySchool Infil Winter Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {82315088-9730-480d-9d7d-9d04a65711c2}, !- Handle
  SecondarySchool Infil Summer Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {54e826ad-b813-4826-81b6-be1d94563c70}, !- Handle
  SecondarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0d974693-f690-4819-a894-f0afed208a22}, !- Handle
  SecondarySchool Cafeteria People,       !- Name
  {54e826ad-b813-4826-81b6-be1d94563c70}, !- People Definition Name
  {c648b863-a31b-4847-964c-4518d47aace9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f2010b1f-a755-410f-8239-9dfb5d2a7363}, !- Work Efficiency Schedule Name
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Clothing Insulation Schedule Name
  {3aa6309a-4946-45ae-a328-72b78f922f39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {07feefdf-01a8-49eb-a8fa-55dc464f7175}, !- Handle
  SecondarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.1448219563106,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ae0a6fa4-15f6-4b40-91d4-4ef77d8aa070}, !- Handle
  {07feefdf-01a8-49eb-a8fa-55dc464f7175}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.58651799999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28888200000000003,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6a97ea64-6481-4437-a983-d29f1a4bed9c}, !- Handle
  SecondarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72652016554033,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {da3f89a4-f1a7-4fad-87ac-68ba8d4592fe}, !- Handle
  SecondarySchool Cafeteria Elec Equip,   !- Name
  {6a97ea64-6481-4437-a983-d29f1a4bed9c}, !- Electric Equipment Definition Name
  {c648b863-a31b-4847-964c-4518d47aace9}, !- Space or SpaceType Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6fb6284a-3fa4-4525-a994-d3c0d2082345}, !- Handle
  SecondarySchool Cafeteria Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {09f11977-8e26-4020-9e55-cca35cbcd5a3}, !- Handle
  SecondarySchool Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Number of People Schedule Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- People Activity Level Schedule Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Lighting Schedule Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Handle
  SecondarySchool Bldg Occ,               !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {50980e4d-1959-49ff-9b51-97ae8e9c1b9f}, !- Default Day Schedule Name
  {dc43dd2f-cbd9-4961-a5ac-75f685ca13d8}, !- Summer Design Day Schedule Name
  {9324f6bf-d878-425d-9e26-b1d24a39431d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50980e4d-1959-49ff-9b51-97ae8e9c1b9f}, !- Handle
  SecondarySchool Bldg Occ Default,       !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.04375,                                !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.13125,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.175,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.21875,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2625,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.30625,                                !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.39375,                                !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.4375,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.48125,                                !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.525,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.56875,                                !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.6125,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.65625,                                !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.621428571428571,                      !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.542857142857143,                      !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.464285714285714,                      !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.385714285714286,                      !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.307142857142857,                      !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.228571428571429,                      !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.15,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1375,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.125,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1125,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0875,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.075,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0625,                                 !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.05,                                   !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0375,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.025,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0125,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Rule,
  {1dd59aea-a515-4f4a-832c-8489adeaa759}, !- Handle
  Schedule Rule 22,                       !- Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {92c14285-3b74-4ae4-a202-80d73e7d5f9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92c14285-3b74-4ae4-a202-80d73e7d5f9e}, !- Handle
  SecondarySchool Bldg Occ Wkdy Day,      !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.04375,                                !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.13125,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.175,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.21875,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2625,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.30625,                                !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.39375,                                !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.4375,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.48125,                                !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.525,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.56875,                                !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.6125,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.65625,                                !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.621428571428571,                      !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.542857142857143,                      !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.464285714285714,                      !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.385714285714286,                      !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.307142857142857,                      !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.228571428571429,                      !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.15,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1375,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.125,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1125,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0875,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.075,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0625,                                 !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.05,                                   !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0375,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.025,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0125,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Day,
  {dc43dd2f-cbd9-4961-a5ac-75f685ca13d8}, !- Handle
  SecondarySchool Bldg Occ Summer Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b807b519-4bad-49e7-8f98-7b72ad20c7e2}, !- Handle
  Schedule Rule 23,                       !- Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fcadc48c-93eb-49b3-b5c5-e60282f1c89f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {fcadc48c-93eb-49b3-b5c5-e60282f1c89f}, !- Handle
  SecondarySchool Bldg Occ Wkdy|SmrDsn Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {040478ed-c291-494a-8ea4-87ac649a62b0}, !- Handle
  Schedule Rule 24,                       !- Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6ec4beec-e029-4cef-ba97-5196f052d21b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6ec4beec-e029-4cef-ba97-5196f052d21b}, !- Handle
  SecondarySchool Bldg Occ Wknd Day,      !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {4226d7c7-5c53-415c-9b9c-e63144014a2d}, !- Handle
  Schedule Rule 25,                       !- Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59b528b3-8a24-4da1-b1b8-a0d522637ed5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {59b528b3-8a24-4da1-b1b8-a0d522637ed5}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 1,    !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {24aad22f-4270-4bca-93ff-2509ab622cd9}, !- Handle
  Schedule Rule 26,                       !- Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e17adbf-2641-40ca-8b78-1c6e4b128de4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e17adbf-2641-40ca-8b78-1c6e4b128de4}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 2,    !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9324f6bf-d878-425d-9e26-b1d24a39431d}, !- Handle
  SecondarySchool Bldg Occ Winter Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {f55279b4-c276-49b1-bfb5-d97d222560c4}, !- Handle
  SecondarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {658c156f-ba34-493f-9369-697251424fee}, !- Handle
  SecondarySchool Classroom People,       !- Name
  {f55279b4-c276-49b1-bfb5-d97d222560c4}, !- People Definition Name
  {2a6b7249-3f54-4f92-a065-cec1eff807b1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f2010b1f-a755-410f-8239-9dfb5d2a7363}, !- Work Efficiency Schedule Name
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Clothing Insulation Schedule Name
  {3aa6309a-4946-45ae-a328-72b78f922f39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f097007f-fdba-4d53-ae2a-a0d1c703dab7}, !- Handle
  SecondarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e7a09380-40f7-49d0-8b45-8e1cc95d6bdd}, !- Handle
  {f097007f-fdba-4d53-ae2a-a0d1c703dab7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {854c8887-3d8b-43f9-a839-5c5d9f8066fe}, !- Handle
  SecondarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.45304032031675,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {22ef892b-dc36-4385-9a30-420241d4c877}, !- Handle
  SecondarySchool Classroom Elec Equip,   !- Name
  {854c8887-3d8b-43f9-a839-5c5d9f8066fe}, !- Electric Equipment Definition Name
  {2a6b7249-3f54-4f92-a065-cec1eff807b1}, !- Space or SpaceType Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c068504a-05f3-40d3-9ce9-bfc931beb3a2}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7570e26a-98c3-4255-a1ea-078ef4f743bf}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Number of People Schedule Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- People Activity Level Schedule Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Lighting Schedule Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c47aa5d0-70c1-4412-98f9-472786c4ff3d}, !- Handle
  SecondarySchool Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f0c8176c-eb0b-4d2a-a232-b0f94d455823}, !- Handle
  SecondarySchool Corridor People,        !- Name
  {c47aa5d0-70c1-4412-98f9-472786c4ff3d}, !- People Definition Name
  {0bdc0a79-816d-49b2-ac50-e737beca7b97}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f2010b1f-a755-410f-8239-9dfb5d2a7363}, !- Work Efficiency Schedule Name
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Clothing Insulation Schedule Name
  {3aa6309a-4946-45ae-a328-72b78f922f39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a1745543-a5b0-4493-aa60-178750c71b76}, !- Handle
  SecondarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.71981110628888,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c8a9549c-1ab9-4d8b-9859-ecf1d6394856}, !- Handle
  {a1745543-a5b0-4493-aa60-178750c71b76}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5a1ed8f1-7f0b-452d-8758-b465a5a96731}, !- Handle
  SecondarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.854896954932799,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1c4ace05-5696-42e6-a37f-7d5131c660d3}, !- Handle
  SecondarySchool Corridor Elec Equip,    !- Name
  {5a1ed8f1-7f0b-452d-8758-b465a5a96731}, !- Electric Equipment Definition Name
  {0bdc0a79-816d-49b2-ac50-e737beca7b97}, !- Space or SpaceType Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b00da960-6f98-4cc5-9a08-e2f8d3ddf775}, !- Handle
  SecondarySchool Corridor Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a9d27415-ee48-4867-a9e9-18bfaaa63ec1}, !- Handle
  SecondarySchool Corridor Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Number of People Schedule Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- People Activity Level Schedule Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Lighting Schedule Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {e07a2450-5331-4897-9353-355abd581a1d}, !- Handle
  SecondarySchool Gym People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e8dbb69d-16a2-4319-8a73-cba0e7778f84}, !- Handle
  SecondarySchool Gym People,             !- Name
  {e07a2450-5331-4897-9353-355abd581a1d}, !- People Definition Name
  {cce9b440-976c-4820-85db-c6b679564fce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f2010b1f-a755-410f-8239-9dfb5d2a7363}, !- Work Efficiency Schedule Name
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Clothing Insulation Schedule Name
  {3aa6309a-4946-45ae-a328-72b78f922f39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {471c6964-3864-4fc7-86c7-1ddf26c876d0}, !- Handle
  SecondarySchool Gym Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9802322937979,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f0035392-983f-4fb3-9021-c58e349cd0bd}, !- Handle
  {471c6964-3864-4fc7-86c7-1ddf26c876d0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43769999999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.43769999999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {be91a4f1-b6cc-45aa-b55e-fb09c229282c}, !- Handle
  SecondarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72837863002115,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {84e4ecbb-2748-4a9a-9328-05d07e374462}, !- Handle
  SecondarySchool Gym Elec Equip,         !- Name
  {be91a4f1-b6cc-45aa-b55e-fb09c229282c}, !- Electric Equipment Definition Name
  {cce9b440-976c-4820-85db-c6b679564fce}, !- Space or SpaceType Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {64eb2b6f-9734-4fe9-964a-6696346b0a2d}, !- Handle
  SecondarySchool Gym Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {407ba960-e0ca-4e0f-898b-ac09e1f4ee67}, !- Handle
  SecondarySchool Gym Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f7fcb254-fb9c-4e7d-b466-f6cc305e8b7b}, !- Number of People Schedule Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- People Activity Level Schedule Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Lighting Schedule Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f7fcb254-fb9c-4e7d-b466-f6cc305e8b7b}, !- Handle
  SecondarySchool Gym Occ,                !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {eda53f91-7354-4997-b67f-4ec5348d5744}, !- Default Day Schedule Name
  {c0f15670-e269-4a1a-940f-1058126d65d0}, !- Summer Design Day Schedule Name
  {2a899143-2b93-4c97-bcf0-71f5b862a1a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eda53f91-7354-4997-b67f-4ec5348d5744}, !- Handle
  SecondarySchool Gym Occ Default,        !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.021875,                               !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.04375,                                !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.065625,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0875,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.109375,                               !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.13125,                                !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.153125,                               !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.196875,                               !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.21875,                                !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.240625,                               !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2625,                                 !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.284375,                               !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.328125,                               !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.435714285714286,                      !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.521428571428571,                      !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.607142857142857,                      !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.692857142857143,                      !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.778571428571428,                      !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.864285714285714,                      !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.95,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.95,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.870833333333333,                      !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.791666666666667,                      !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.7125,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.633333333333333,                      !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.554166666666667,                      !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.475,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.395833333333333,                      !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.316666666666667,                      !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.2375,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.158333333333333,                      !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0791666666666666,                     !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Rule,
  {847c438f-e581-41de-bd1a-cd94d19001fd}, !- Handle
  Schedule Rule 27,                       !- Name
  {f7fcb254-fb9c-4e7d-b466-f6cc305e8b7b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4af31b10-e98e-4666-a813-86ebd4a252b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4af31b10-e98e-4666-a813-86ebd4a252b1}, !- Handle
  SecondarySchool Gym Occ Wkdy Day,       !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.021875,                               !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.04375,                                !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.065625,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0875,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.109375,                               !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.13125,                                !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.153125,                               !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.196875,                               !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.21875,                                !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.240625,                               !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2625,                                 !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.284375,                               !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.328125,                               !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.435714285714286,                      !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.521428571428571,                      !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.607142857142857,                      !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.692857142857143,                      !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.778571428571428,                      !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.864285714285714,                      !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.95,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.95,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.870833333333333,                      !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.791666666666667,                      !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.7125,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.633333333333333,                      !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.554166666666667,                      !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.475,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.395833333333333,                      !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.316666666666667,                      !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.2375,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.158333333333333,                      !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0791666666666666,                     !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Day,
  {c0f15670-e269-4a1a-940f-1058126d65d0}, !- Handle
  SecondarySchool Gym Occ Summer Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {038bdd32-9a72-40bb-b41d-dd5754522e88}, !- Handle
  Schedule Rule 28,                       !- Name
  {f7fcb254-fb9c-4e7d-b466-f6cc305e8b7b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {51ef73de-c662-4a12-9703-2c4641050d2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {51ef73de-c662-4a12-9703-2c4641050d2e}, !- Handle
  SecondarySchool Gym Occ Wkdy|SmrDsn Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4851f711-36a8-47a0-a581-70c9dc57d96e}, !- Handle
  Schedule Rule 29,                       !- Name
  {f7fcb254-fb9c-4e7d-b466-f6cc305e8b7b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5dc5f63e-1c30-4af4-bbab-fcd967c98f9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5dc5f63e-1c30-4af4-bbab-fcd967c98f9b}, !- Handle
  SecondarySchool Gym Occ Wknd Day,       !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1ba8ea56-1a5f-4066-9fea-97b9dfc8baf0}, !- Handle
  Schedule Rule 30,                       !- Name
  {f7fcb254-fb9c-4e7d-b466-f6cc305e8b7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90dadb57-dafe-4ff3-86d6-3e7232e28390}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {90dadb57-dafe-4ff3-86d6-3e7232e28390}, !- Handle
  SecondarySchool Gym Occ Wknd Day 1,     !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a207cb42-a860-4950-9a8b-9eba2bf71ff1}, !- Handle
  Schedule Rule 31,                       !- Name
  {f7fcb254-fb9c-4e7d-b466-f6cc305e8b7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d97efe6a-501c-4404-8797-24292197d273}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d97efe6a-501c-4404-8797-24292197d273}, !- Handle
  SecondarySchool Gym Occ Wknd Day 2,     !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2a899143-2b93-4c97-bcf0-71f5b862a1a4}, !- Handle
  SecondarySchool Gym Occ Winter Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {c49b979a-9b50-4873-b4f3-7cbe17f2c07d}, !- Handle
  SecondarySchool Gym - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eaf3b7c3-603e-46c1-a4ae-c2db47d95082}, !- Handle
  SecondarySchool Gym - audience People,  !- Name
  {c49b979a-9b50-4873-b4f3-7cbe17f2c07d}, !- People Definition Name
  {c415daa8-a7d9-455d-9330-d01096d9ba17}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f2010b1f-a755-410f-8239-9dfb5d2a7363}, !- Work Efficiency Schedule Name
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Clothing Insulation Schedule Name
  {3aa6309a-4946-45ae-a328-72b78f922f39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {006e786e-f279-40c9-b5f2-dc0fbd84a1c5}, !- Handle
  SecondarySchool Gym - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9802322937979,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a0cf854a-2bd3-4538-8ddd-10f45b6e6563}, !- Handle
  {006e786e-f279-40c9-b5f2-dc0fbd84a1c5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43769999999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.43769999999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7689712c-082e-45df-9e28-cc187dd38322}, !- Handle
  SecondarySchool Gym - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d4e73249-8407-4da9-aea4-2c90ca17ea6d}, !- Handle
  SecondarySchool Gym - audience Elec Equip, !- Name
  {7689712c-082e-45df-9e28-cc187dd38322}, !- Electric Equipment Definition Name
  {c415daa8-a7d9-455d-9330-d01096d9ba17}, !- Space or SpaceType Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2315d790-91cb-4eb3-951d-65b822062569}, !- Handle
  SecondarySchool Gym - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e5a9ec63-c294-4160-95fe-6ccc8dc433f2}, !- Handle
  SecondarySchool Gym - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f7fcb254-fb9c-4e7d-b466-f6cc305e8b7b}, !- Number of People Schedule Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- People Activity Level Schedule Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Lighting Schedule Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {76a0e653-3285-4cf6-973b-9c1685cb4217}, !- Handle
  SecondarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c091ba86-eb32-459a-aa5a-22a25f46aca3}, !- Handle
  SecondarySchool Kitchen People,         !- Name
  {76a0e653-3285-4cf6-973b-9c1685cb4217}, !- People Definition Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f2010b1f-a755-410f-8239-9dfb5d2a7363}, !- Work Efficiency Schedule Name
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Clothing Insulation Schedule Name
  {3aa6309a-4946-45ae-a328-72b78f922f39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {73eb8207-5aa6-4b5c-a6ab-13385a02f3aa}, !- Handle
  SecondarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.6312852625705,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6c279364-2b0e-4a40-9e4d-3f1c24f2e453}, !- Handle
  {73eb8207-5aa6-4b5c-a6ab-13385a02f3aa}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2e557276-dc56-4f80-9459-7cae02050f48}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.837744140625,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {c590a96f-586b-478f-9868-3e45f69bae7f}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {2e557276-dc56-4f80-9459-7cae02050f48}, !- Electric Equipment Definition Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space or SpaceType Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5e48e4f0-a3fa-4ec0-952c-b0d887b1fc8f}, !- Handle
  SecondarySchool Kitchen Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {713817ef-eb5d-4403-a923-1466c6491923}, !- Handle
  SecondarySchool Kitchen Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Number of People Schedule Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- People Activity Level Schedule Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Lighting Schedule Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Electric Equipment Schedule Name
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Handle
  SecondarySchool Kitchen Gas,            !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {3234fc44-eb39-4dde-9dfd-b659ab727427}, !- Default Day Schedule Name
  {7a8e1735-1af5-450c-bed6-c5ce01cd3a64}, !- Summer Design Day Schedule Name
  {6dbd0f58-bce3-4479-bfc2-db775520401a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3234fc44-eb39-4dde-9dfd-b659ab727427}, !- Handle
  SecondarySchool Kitchen Gas Default,    !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.03625,                                !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0525,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.085,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.10125,                                !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1175,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.13375,                                !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.159090909090909,                      !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.168181818181818,                      !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.177272727272727,                      !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.186363636363636,                      !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.195454545454545,                      !- Value Until Time 14
  10,                                     !- Hour 15
  22,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  37,                                     !- Minute 16
  0.181818181818182,                      !- Value Until Time 16
  10,                                     !- Hour 17
  52,                                     !- Minute 17
  0.163636363636364,                      !- Value Until Time 17
  11,                                     !- Hour 18
  7,                                      !- Minute 18
  0.145454545454545,                      !- Value Until Time 18
  11,                                     !- Hour 19
  22,                                     !- Minute 19
  0.127272727272727,                      !- Value Until Time 19
  11,                                     !- Hour 20
  37,                                     !- Minute 20
  0.109090909090909,                      !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.08,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.07,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.06,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.05,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.04,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.03,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.02,                                   !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.02;                                   !- Value Until Time 30

OS:Schedule:Rule,
  {531a6472-1f91-428f-abf6-8183d618f653}, !- Handle
  Schedule Rule 32,                       !- Name
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c521ce56-d08e-47c6-9e34-45db13ffc78f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c521ce56-d08e-47c6-9e34-45db13ffc78f}, !- Handle
  SecondarySchool Kitchen Gas Wkdy Day,   !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.03625,                                !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0525,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.085,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.10125,                                !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1175,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.13375,                                !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.159090909090909,                      !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.168181818181818,                      !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.177272727272727,                      !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.186363636363636,                      !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.195454545454545,                      !- Value Until Time 14
  10,                                     !- Hour 15
  22,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  37,                                     !- Minute 16
  0.181818181818182,                      !- Value Until Time 16
  10,                                     !- Hour 17
  52,                                     !- Minute 17
  0.163636363636364,                      !- Value Until Time 17
  11,                                     !- Hour 18
  7,                                      !- Minute 18
  0.145454545454545,                      !- Value Until Time 18
  11,                                     !- Hour 19
  22,                                     !- Minute 19
  0.127272727272727,                      !- Value Until Time 19
  11,                                     !- Hour 20
  37,                                     !- Minute 20
  0.109090909090909,                      !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.08,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.07,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.06,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.05,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.04,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.03,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.02,                                   !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.02;                                   !- Value Until Time 30

OS:Schedule:Day,
  {7a8e1735-1af5-450c-bed6-c5ce01cd3a64}, !- Handle
  SecondarySchool Kitchen Gas Summer Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {af12b628-b2cb-478e-9e49-d7fed311bd73}, !- Handle
  Schedule Rule 33,                       !- Name
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {be6b17d3-3607-4a5a-ac6c-07d921b9e17c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {be6b17d3-3607-4a5a-ac6c-07d921b9e17c}, !- Handle
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.04,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.07,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.08,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.09,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.109090909090909,                      !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.118181818181818,                      !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.127272727272727,                      !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.136363636363636,                      !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.145454545454545,                      !- Value Until Time 14
  10,                                     !- Hour 15
  22,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  37,                                     !- Minute 16
  0.140909090909091,                      !- Value Until Time 16
  10,                                     !- Hour 17
  52,                                     !- Minute 17
  0.131818181818182,                      !- Value Until Time 17
  11,                                     !- Hour 18
  7,                                      !- Minute 18
  0.122727272727273,                      !- Value Until Time 18
  11,                                     !- Hour 19
  22,                                     !- Minute 19
  0.113636363636364,                      !- Value Until Time 19
  11,                                     !- Hour 20
  37,                                     !- Minute 20
  0.104545454545455,                      !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.08,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.07,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.06,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.05,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.04,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.03,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.02,                                   !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.02;                                   !- Value Until Time 30

OS:Schedule:Rule,
  {bd16df1f-e3b2-4024-9414-c81850ad5570}, !- Handle
  Schedule Rule 34,                       !- Name
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8da9d873-2f8d-45e6-ad66-1ca02aa413a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8da9d873-2f8d-45e6-ad66-1ca02aa413a3}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day,   !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {9a868e92-9837-4e3a-b7d2-18b1e2585411}, !- Handle
  Schedule Rule 35,                       !- Name
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa740c24-881e-4b75-8d55-8a5c64cc401d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {fa740c24-881e-4b75-8d55-8a5c64cc401d}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {5aa65df1-4b3b-4307-a633-968162790e5a}, !- Handle
  Schedule Rule 36,                       !- Name
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {311af05a-ca13-47d2-873f-b0ef0c38d1cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {311af05a-ca13-47d2-873f-b0ef0c38d1cf}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day 2, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Day,
  {6dbd0f58-bce3-4479-bfc2-db775520401a}, !- Handle
  SecondarySchool Kitchen Gas Winter Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:People:Definition,
  {c9f897a1-6de8-4abc-8e20-239be8fd7f82}, !- Handle
  SecondarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {89524caf-9cec-4de6-85b1-2d1275cfa8d6}, !- Handle
  SecondarySchool Library People,         !- Name
  {c9f897a1-6de8-4abc-8e20-239be8fd7f82}, !- People Definition Name
  {8a9f57f8-a9d2-45e7-ade4-257e46731c59}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f2010b1f-a755-410f-8239-9dfb5d2a7363}, !- Work Efficiency Schedule Name
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Clothing Insulation Schedule Name
  {3aa6309a-4946-45ae-a328-72b78f922f39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f1a3375c-30b4-4c46-a001-69c13e8b110b}, !- Handle
  SecondarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e0cd2cf2-f8f8-4157-a15a-691c8ffb9036}, !- Handle
  {f1a3375c-30b4-4c46-a001-69c13e8b110b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {713924c4-a0ed-4dd6-92e6-fa6a15b50bb0}, !- Handle
  SecondarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.687634505824567,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7b51547c-f550-4315-a229-df2e15f2aba7}, !- Handle
  SecondarySchool Library Elec Equip,     !- Name
  {713924c4-a0ed-4dd6-92e6-fa6a15b50bb0}, !- Electric Equipment Definition Name
  {8a9f57f8-a9d2-45e7-ade4-257e46731c59}, !- Space or SpaceType Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1d218c02-e0b0-4c9e-b35c-0296326a903f}, !- Handle
  SecondarySchool Library Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d61b0a5d-4c6c-4239-943d-621c8c20cfcb}, !- Handle
  SecondarySchool Library Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Number of People Schedule Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- People Activity Level Schedule Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Lighting Schedule Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {541c3556-cfa6-4f8c-ad97-ab756536c195}, !- Handle
  SecondarySchool Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5453375906752,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.65377,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {df30b0cf-71cd-4abd-95d0-0ba02f46eb24}, !- Handle
  {541c3556-cfa6-4f8c-ad97-ab756536c195}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90910000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.079500000000000001,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0067000000000000002,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0047000000000000002;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5680f903-402e-48b5-9e42-cbce7931c0e5}, !- Handle
  SecondarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.687634505824567,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0b07e344-7dcb-401a-ba28-be45244907be}, !- Handle
  SecondarySchool Lobby Elec Equip,       !- Name
  {5680f903-402e-48b5-9e42-cbce7931c0e5}, !- Electric Equipment Definition Name
  {837346f3-4586-4b65-a2f9-b6b3ed7d30c2}, !- Space or SpaceType Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fa745447-b0e0-4e84-9002-f544a71be35b}, !- Handle
  SecondarySchool Lobby Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ad561aec-202f-47c9-88d6-c87255878d0b}, !- Handle
  SecondarySchool Lobby Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Number of People Schedule Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- People Activity Level Schedule Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Lighting Schedule Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6ee744c8-e35b-42f4-bf75-5c3484b0d96a}, !- Handle
  SecondarySchool Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {020490ac-f3ee-4429-8060-bab6aa593274}, !- Handle
  SecondarySchool Mechanical People,      !- Name
  {6ee744c8-e35b-42f4-bf75-5c3484b0d96a}, !- People Definition Name
  {566727f4-6a3b-40f6-9552-9e240c5251e6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f2010b1f-a755-410f-8239-9dfb5d2a7363}, !- Work Efficiency Schedule Name
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Clothing Insulation Schedule Name
  {3aa6309a-4946-45ae-a328-72b78f922f39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c87c62c2-9916-4626-a02b-08cb3eb18f88}, !- Handle
  SecondarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.47657945315891,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {65215f0b-af62-4ee9-a9d1-b2cd2614edd8}, !- Handle
  {c87c62c2-9916-4626-a02b-08cb3eb18f88}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9d986298-d58c-4835-83bb-be32936e9dd8}, !- Handle
  SecondarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.85847164958219,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {94b18e27-53db-4d12-9291-b810f301ced0}, !- Handle
  SecondarySchool Mechanical Elec Equip,  !- Name
  {9d986298-d58c-4835-83bb-be32936e9dd8}, !- Electric Equipment Definition Name
  {566727f4-6a3b-40f6-9552-9e240c5251e6}, !- Space or SpaceType Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d2b40070-b678-4a24-bad6-ec02a13f4b1a}, !- Handle
  SecondarySchool Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {473958f9-dcb5-4a59-a3ed-3f531904e1ed}, !- Handle
  SecondarySchool Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Number of People Schedule Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- People Activity Level Schedule Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Lighting Schedule Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {3f7528bf-6112-4396-90f2-3dc21a0812ac}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7771e15f-9bec-4403-831c-ea2bcc53b3f3}, !- Handle
  SecondarySchool Office People,          !- Name
  {3f7528bf-6112-4396-90f2-3dc21a0812ac}, !- People Definition Name
  {e081fbb2-6821-4887-86b1-6d668f9c7e07}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f2010b1f-a755-410f-8239-9dfb5d2a7363}, !- Work Efficiency Schedule Name
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Clothing Insulation Schedule Name
  {3aa6309a-4946-45ae-a328-72b78f922f39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a7b6e5f2-c3a5-438b-8e76-d905483983a6}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.1349381032095,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0aebe0c7-89cc-41e4-962e-51b300ba94b3}, !- Handle
  {a7b6e5f2-c3a5-438b-8e76-d905483983a6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {cc4c9995-0961-4d63-abb8-12e89146a87d}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.687634505824567,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ee456088-32c4-4367-a74d-17ff0909bc2b}, !- Handle
  SecondarySchool Office Elec Equip,      !- Name
  {cc4c9995-0961-4d63-abb8-12e89146a87d}, !- Electric Equipment Definition Name
  {e081fbb2-6821-4887-86b1-6d668f9c7e07}, !- Space or SpaceType Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0bec419f-64e0-4ddd-b638-12da55c22b0f}, !- Handle
  SecondarySchool Office Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f1584101-ae8a-4895-8aba-c8a7a157f7d5}, !- Handle
  SecondarySchool Office Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {64895bfb-27a9-459f-b331-ed6251c20fea}, !- Number of People Schedule Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- People Activity Level Schedule Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Lighting Schedule Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {64895bfb-27a9-459f-b331-ed6251c20fea}, !- Handle
  SecondarySchool Office Occ,             !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {9f619ef1-9a94-4e34-909b-db95f0f32b33}, !- Default Day Schedule Name
  {3008c5c0-7e13-4ae7-a225-dbd6eaeec63b}, !- Summer Design Day Schedule Name
  {9d74a09c-6842-4c23-a8b7-2f0a6a7edd07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f619ef1-9a94-4e34-909b-db95f0f32b33}, !- Handle
  SecondarySchool Office Occ Default,     !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.059375,                               !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.11875,                                !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.178125,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2375,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.296875,                               !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.35625,                                !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.415625,                               !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.475,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.534375,                               !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.59375,                                !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.653125,                               !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.7125,                                 !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.771875,                               !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.83125,                                !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.890625,                               !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.95,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.835714285714286,                      !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.721428571428571,                      !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.607142857142857,                      !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.492857142857143,                      !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.378571428571429,                      !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.264285714285714,                      !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.15,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1375,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.125,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1125,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0875,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.075,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0625,                                 !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.05,                                   !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0375,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.025,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0125,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Rule,
  {06f17c8a-4ca4-48cc-a1b6-9c331af39061}, !- Handle
  Schedule Rule 37,                       !- Name
  {64895bfb-27a9-459f-b331-ed6251c20fea}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c2f97e8d-248f-4248-8e00-dc586c2958b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2f97e8d-248f-4248-8e00-dc586c2958b5}, !- Handle
  SecondarySchool Office Occ Wkdy Day,    !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.059375,                               !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.11875,                                !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.178125,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2375,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.296875,                               !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.35625,                                !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.415625,                               !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.475,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.534375,                               !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.59375,                                !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.653125,                               !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.7125,                                 !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.771875,                               !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.83125,                                !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.890625,                               !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.95,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.835714285714286,                      !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.721428571428571,                      !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.607142857142857,                      !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.492857142857143,                      !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.378571428571429,                      !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.264285714285714,                      !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.15,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1375,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.125,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1125,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0875,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.075,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0625,                                 !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.05,                                   !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0375,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.025,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0125,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Day,
  {3008c5c0-7e13-4ae7-a225-dbd6eaeec63b}, !- Handle
  SecondarySchool Office Occ Summer Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0495227c-fb84-4202-9c9c-eb22a8be49bc}, !- Handle
  Schedule Rule 38,                       !- Name
  {64895bfb-27a9-459f-b331-ed6251c20fea}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {67cfad45-b2ee-4866-964b-f5e5ba22bc26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {67cfad45-b2ee-4866-964b-f5e5ba22bc26}, !- Handle
  SecondarySchool Office Occ Wkdy|SmrDsn Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ad723ae-ea69-4cc9-9b63-bd74cb6e9b5a}, !- Handle
  Schedule Rule 39,                       !- Name
  {64895bfb-27a9-459f-b331-ed6251c20fea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e4f85226-b665-46b1-ac2d-8b761b9d298d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e4f85226-b665-46b1-ac2d-8b761b9d298d}, !- Handle
  SecondarySchool Office Occ Wknd Day,    !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {245e429f-d509-41d3-9917-74d1e2013c02}, !- Handle
  Schedule Rule 40,                       !- Name
  {64895bfb-27a9-459f-b331-ed6251c20fea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3abdac44-736e-489e-ae95-6b8041577c5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3abdac44-736e-489e-ae95-6b8041577c5e}, !- Handle
  SecondarySchool Office Occ Wknd Day 1,  !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c5558e40-30e6-49c8-94fc-2bebe687e33d}, !- Handle
  Schedule Rule 41,                       !- Name
  {64895bfb-27a9-459f-b331-ed6251c20fea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {908ae9a8-9a27-4da6-9d70-81455bfb77f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {908ae9a8-9a27-4da6-9d70-81455bfb77f6}, !- Handle
  SecondarySchool Office Occ Wknd Day 2,  !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9d74a09c-6842-4c23-a8b7-2f0a6a7edd07}, !- Handle
  SecondarySchool Office Occ Winter Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {e3d76ba1-7f8f-4376-90ea-62e68ed5bc46}, !- Handle
  SecondarySchool Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d953936c-d568-4c19-b438-6faa3afc8672}, !- Handle
  SecondarySchool Restroom People,        !- Name
  {e3d76ba1-7f8f-4376-90ea-62e68ed5bc46}, !- People Definition Name
  {d4569928-828a-4b7b-bb2c-f5ea9ca0c5e3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f2010b1f-a755-410f-8239-9dfb5d2a7363}, !- Work Efficiency Schedule Name
  {7e8962b5-0f44-42dc-a232-53441aad1577}, !- Clothing Insulation Schedule Name
  {3aa6309a-4946-45ae-a328-72b78f922f39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {86c0020e-7be3-40d4-ac58-881ae40f093b}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.0588742844152,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9fefcf1e-94ee-427c-bd64-1a8b9e5d8adb}, !- Handle
  {86c0020e-7be3-40d4-ac58-881ae40f093b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4486c02b-6c9c-4da2-9068-b55cce660632}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.288072295589,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {562e7b7f-4b27-48ea-9ec2-c99868cdb027}, !- Handle
  SecondarySchool Restroom Elec Equip,    !- Name
  {4486c02b-6c9c-4da2-9068-b55cce660632}, !- Electric Equipment Definition Name
  {d4569928-828a-4b7b-bb2c-f5ea9ca0c5e3}, !- Space or SpaceType Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b94b30e0-e76e-4259-adbf-eb512bbbc06e}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b85f876d-603c-4abf-9b07-857e0e10d0f8}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Number of People Schedule Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- People Activity Level Schedule Name
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Lighting Schedule Name
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f05e0390-ec61-4b85-a5b7-2bf8f38038b8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {cbeaa088-73b2-42d5-bb4b-f878caca5d2b}, !- Handle
  Foundation F 126 Perim 2998 Area 10356, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  103.563663840001,                       !- Area {m2}
  29.9829201908467;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d7ccd555-81a1-4d8e-934a-ce3e0a97c17e}, !- Handle
  Foundation F 126 Perim 1518 Area 8194,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  81.9404812799998,                       !- Area {m2}
  15.1822422399732;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {53883109-b875-4b0d-87c3-0802815e07b7}, !- Handle
  Foundation F 126 Perim 884 Area 1952,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  19.521370862732,                        !- Area {m2}
  8.8417661554532;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {87707130-bc71-4d49-8fa0-f8e4f3601e18}, !- Handle
  Foundation F 126 Perim 405 Area 1853,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.527293681248,                        !- Area {m2}
  4.0523389504042;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f70c36c5-5a92-47d7-ab66-cacea5904a4d}, !- Handle
  Foundation F 126 Perim 27 Area 1233,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.3259833306059,                       !- Area {m2}
  2.6959718570879;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {caa0e636-b208-4e58-baf3-99b360fa0533}, !- Handle
  Foundation F 126 Perim 0 Area 809,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.09491278318611,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {81700c2b-f4c0-4bdb-9470-b0d232735dad}, !- Handle
  Foundation F 126 Perim 286 Area 131,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.0958412684156,                       !- Area {m2}
  2.8643572328118;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {78d17c05-caea-42ce-b56c-dd42f4f45a56}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6dbd998c-6ff5-4a88-9216-6a7155a76180}, !- Handle
  Foundation F 126 Perim 7135 Area 26952, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  269.520459280295,                       !- Area {m2}
  71.3468515163955;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9395d255-1ec4-42f0-972c-8dc7cdf47411}, !- Handle
  Foundation F 126 Perim 924 Area 2136,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  21.3572364611079,                       !- Area {m2}
  9.2433115619221;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {23bde5ba-f79d-4d04-a870-ad024925b54c}, !- Handle
  Foundation F 126 Perim 169 Area 773,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.72558437552946,                       !- Area {m2}
  1.6897603621018;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {481cb255-c61f-4ab1-be8a-10b08d36e062}, !- Handle
  Foundation F 126 Perim 0 Area 507,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.07366674460545,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c8560eee-8622-420b-a262-d07f85e55c2e}, !- Handle
  Foundation F 126 Perim 835 Area 1727,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.271225199704,                        !- Area {m2}
  8.34960831139633;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5f63ee43-e1bc-4d27-99ad-9947261d04f4}, !- Handle
  Foundation F 126 Perim 0 Area 86,       !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.60050594316883,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {593d55aa-7085-47e3-a1f6-ee6b35c7a92d}, !- Handle
  Foundation F 126 Perim 30 Area 1373,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.7278663156016,                       !- Area {m2}
  3.00259543210884;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {178ab851-89ad-44fd-8d5f-3c0c4b06762c}, !- Handle
  Foundation F 126 Perim 4119 Area 16404, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  164.043542879997,                       !- Area {m2}
  41.1888608917787;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5e172911-d4c3-4bef-8f75-0f7ac0bf6872}, !- Handle
  Foundation F 126 Perim 459 Area 2099,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9917839161936,                       !- Area {m2}
  4.59137880931618;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {43912ed1-1b27-4b82-8363-9237b1a6c4f1}, !- Handle
  Foundation F 126 Perim 0 Area 32758,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  327.580422163806,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {74c17289-4bb1-45fa-8a72-5677fd00b813}, !- Handle
  Foundation F 126 Perim 147 Area 673,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6.73150719404535,                       !- Area {m2}
  1.47233315705279;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b35794bd-6633-4daa-afc7-ca6e17558421}, !- Handle
  Foundation F 126 Perim 30 Area 1282,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.820380354537,                        !- Area {m2}
  3.00259543210891;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {05f24487-13a3-4306-86dd-5d015b5344d5}, !- Handle
  Foundation F 126 Perim 0 Area 442,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.4208208119092,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7327df4e-92b6-4bb5-afd2-17e34691adb1}, !- Handle
  Foundation F 126 Perim 0 Area 1217,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.1675344218407,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {afc40eb8-8470-4777-a51b-0fdd5fc9f99c}, !- Handle
  Foundation F 126 Perim 30 Area 1403,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  14.0260587577848,                       !- Area {m2}
  3.00259543210891;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {6eabb8c3-c553-4895-869f-99173b228d42}, !- Handle
  ComStock DOE Ref 1980-2004 - SecSchl - ASHRAE 169-2013-7A, !- Name
  {ed0f31f5-efa1-4c73-8098-58deb49b301b}, !- Default Exterior Surface Constructions Name
  {0e2bda98-20a9-4ed1-bf8f-cdea15cd1f3b}, !- Default Interior Surface Constructions Name
  {e8aea57e-3a37-419e-b243-82113f2c1a2c}, !- Default Ground Contact Surface Constructions Name
  {895932ae-b618-46b6-b09e-61d2b32c1116}, !- Default Exterior SubSurface Constructions Name
  {f54804a9-0cde-4f56-8205-ac2d98d16243}, !- Default Interior SubSurface Constructions Name
  {79d8a7b3-ca69-4617-a5d6-c16014e9e45d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ed0f31f5-efa1-4c73-8098-58deb49b301b}, !- Handle
  Default Surface Constructions 1,        !- Name
  {4e0644ca-0fe9-4aa4-b062-0f019f5abb06}, !- Floor Construction Name
  {a6a3ef5b-5ad9-4f30-8b63-51ad3a4e119e}, !- Wall Construction Name
  {23612804-8838-4f37-a588-70f8d49342b6}; !- Roof Ceiling Construction Name

OS:Construction,
  {4e0644ca-0fe9-4aa4-b062-0f019f5abb06}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {6cf1bfd5-4d21-4eb6-be70-e91cf59a3940}, !- Layer 1
  {60aa2e09-13e9-4fde-a5e4-9d90c0a51548}, !- Layer 2
  {0488d012-649b-4362-9ecc-97f6f8ebb3a7}; !- Layer 3

OS:Material:NoMass,
  {6cf1bfd5-4d21-4eb6-be70-e91cf59a3940}, !- Handle
  Typical Insulation R-15.06,             !- Name
  Smooth,                                 !- Roughness
  2.6526610433734,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {60aa2e09-13e9-4fde-a5e4-9d90c0a51548}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0488d012-649b-4362-9ecc-97f6f8ebb3a7}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f55e5d02-60de-4eff-9527-59e96a485e2f}, !- Handle
  {4e0644ca-0fe9-4aa4-b062-0f019f5abb06}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d4c1481d-ff44-46cd-ac74-cecc22b3c798}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e495613a-d3af-47ec-a38a-450f2cccf29a}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {23612804-8838-4f37-a588-70f8d49342b6}, !- Handle
  Typical IEAD Roof R-25.0,               !- Name
  ,                                       !- Surface Rendering Name
  {2fefa882-0f74-4a62-9b74-612f98f9ca4e}, !- Layer 1
  {200c2090-004b-4c02-8a52-94c4cd9099da}, !- Layer 2
  {53ce4c54-72c1-43c1-81b1-c0f6da3c4dda}; !- Layer 3

OS:Material,
  {2fefa882-0f74-4a62-9b74-612f98f9ca4e}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {200c2090-004b-4c02-8a52-94c4cd9099da}, !- Handle
  Typical Insulation R-23.88,             !- Name
  Smooth,                                 !- Roughness
  4.20599598094093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {53ce4c54-72c1-43c1-81b1-c0f6da3c4dda}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {208a1fe2-4a23-4ecb-bf90-d8a68e3b89eb}, !- Handle
  {23612804-8838-4f37-a588-70f8d49342b6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {0e2bda98-20a9-4ed1-bf8f-cdea15cd1f3b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {1e730624-a384-4cbf-b16a-8483d32d83ea}, !- Floor Construction Name
  {6f3a803a-7479-4f9d-8ff0-c44136c585c6}, !- Wall Construction Name
  {7276be24-6b1a-44ab-b2f0-912c0acb40bc}; !- Roof Ceiling Construction Name

OS:Construction,
  {1e730624-a384-4cbf-b16a-8483d32d83ea}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {dfbe6b14-e5aa-4fe6-8d82-3e2b3cf5338f}, !- Layer 1
  {ebcbbc5f-abae-474d-8515-be76641ea162}; !- Layer 2

OS:Material,
  {dfbe6b14-e5aa-4fe6-8d82-3e2b3cf5338f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ebcbbc5f-abae-474d-8515-be76641ea162}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ff34e8c7-3ccc-43c1-859d-c9681b945dce}, !- Handle
  {1e730624-a384-4cbf-b16a-8483d32d83ea}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6f3a803a-7479-4f9d-8ff0-c44136c585c6}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {a275bbb9-0c16-457c-84c6-17f3fd18031b}, !- Layer 1
  {a275bbb9-0c16-457c-84c6-17f3fd18031b}; !- Layer 2

OS:Material,
  {a275bbb9-0c16-457c-84c6-17f3fd18031b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {75a86327-eb1e-4a7c-a0cd-dfb515db3761}, !- Handle
  {6f3a803a-7479-4f9d-8ff0-c44136c585c6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7276be24-6b1a-44ab-b2f0-912c0acb40bc}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ebcbbc5f-abae-474d-8515-be76641ea162}, !- Layer 1
  {dfbe6b14-e5aa-4fe6-8d82-3e2b3cf5338f}; !- Layer 2

OS:StandardsInformation:Construction,
  {bcab9037-a692-43be-91e3-61121416018a}, !- Handle
  {7276be24-6b1a-44ab-b2f0-912c0acb40bc}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e8aea57e-3a37-419e-b243-82113f2c1a2c}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2a753ad5-2f7b-404e-a67a-2f979e17bd50}, !- Floor Construction Name
  {9f64e8c1-c51b-4eed-8a98-3e5d7d537000}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2a753ad5-2f7b-404e-a67a-2f979e17bd50}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {13d33fc4-b5f7-4eff-9e4f-38eb5d2a4a10}, !- Layer 1
  {0488d012-649b-4362-9ecc-97f6f8ebb3a7}; !- Layer 2

OS:Material:NoMass,
  {d74270bb-7a43-4658-915e-fcebf66e9501}, !- Handle
  Typical Insulation R-11.44,             !- Name
  Smooth,                                 !- Roughness
  2.0141474821276,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {13d33fc4-b5f7-4eff-9e4f-38eb5d2a4a10}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cc566554-5956-4f62-903d-41462a776886}, !- Handle
  {2a753ad5-2f7b-404e-a67a-2f979e17bd50}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9f64e8c1-c51b-4eed-8a98-3e5d7d537000}, !- Handle
  Typical Insulated Basement Mass Wall R-12.99, !- Name
  ,                                       !- Surface Rendering Name
  {d74270bb-7a43-4658-915e-fcebf66e9501}, !- Layer 1
  {493b1844-1a7e-40ad-9bfb-5a16e4eaf7a5}; !- Layer 2

OS:Material,
  {493b1844-1a7e-40ad-9bfb-5a16e4eaf7a5}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {833eafcb-4d4d-449a-bb38-0fc816025a77}, !- Handle
  {9f64e8c1-c51b-4eed-8a98-3e5d7d537000}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {895932ae-b618-46b6-b09e-61d2b32c1116}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {eb7b159c-bc13-45f4-b366-c5b91b941daa}, !- Fixed Window Construction Name
  {041eef18-f4e7-44d4-ac9c-e0324fe191a9}, !- Operable Window Construction Name
  {61384dba-be84-49d9-98ef-5402dfd948bf}, !- Door Construction Name
  {5154b43b-c219-4463-82c2-bd79b6c2f88b}, !- Glass Door Construction Name
  {b049b195-8a1c-4539-9b4c-9e1bafab3ef3}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {af2f8b94-8d9d-4a2f-ae21-d11d60735188}, !- Tubular Daylight Dome Construction Name
  {af2f8b94-8d9d-4a2f-ae21-d11d60735188}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {eb7b159c-bc13-45f4-b366-c5b91b941daa}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing Window U-0.52 SHGC 0.49, !- Name
  ,                                       !- Surface Rendering Name
  {e844367b-2745-410f-a3b0-c95d77fe6b52}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e844367b-2745-410f-a3b0-c95d77fe6b52}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing U-0.52 SHGC 0.49, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {b35daed0-ca7f-4d4f-9233-dc7a7b1bb4a3}, !- Handle
  {eb7b159c-bc13-45f4-b366-c5b91b941daa}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {041eef18-f4e7-44d4-ac9c-e0324fe191a9}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing Window U-0.52 SHGC 0.49 1, !- Name
  ,                                       !- Surface Rendering Name
  {05270208-066d-4a75-a08e-8e4a127e85be}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {05270208-066d-4a75-a08e-8e4a127e85be}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing U-0.52 SHGC 0.49 1, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f12de69f-d790-4cd7-a953-5cbd990ab751}, !- Handle
  {041eef18-f4e7-44d4-ac9c-e0324fe191a9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {61384dba-be84-49d9-98ef-5402dfd948bf}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {c48de6f9-cca2-4061-9705-5f9d961510c8}, !- Layer 1
  {f6445747-9d4c-4abd-82c3-6a384984bc83}; !- Layer 2

OS:Material,
  {c48de6f9-cca2-4061-9705-5f9d961510c8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f6445747-9d4c-4abd-82c3-6a384984bc83}, !- Handle
  Typical Insulation R-15.06 1,           !- Name
  Smooth,                                 !- Roughness
  2.6526610433734,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {007cfba6-d0bc-4bee-9959-47b2bf23adf0}, !- Handle
  {61384dba-be84-49d9-98ef-5402dfd948bf}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5154b43b-c219-4463-82c2-bd79b6c2f88b}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {d0617b8a-1d15-4bd5-8037-331c59cee859}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d0617b8a-1d15-4bd5-8037-331c59cee859}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {be3ee5ff-91bb-414b-a4ca-1b35c5014098}, !- Handle
  {5154b43b-c219-4463-82c2-bd79b6c2f88b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {b049b195-8a1c-4539-9b4c-9e1bafab3ef3}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f6445747-9d4c-4abd-82c3-6a384984bc83}; !- Layer 1

OS:StandardsInformation:Construction,
  {10d4759b-4ad9-4aae-b8f6-5793659b7c51}, !- Handle
  {b049b195-8a1c-4539-9b4c-9e1bafab3ef3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {af2f8b94-8d9d-4a2f-ae21-d11d60735188}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c496a814-8ccf-49d9-8867-f58c20653c1d}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c496a814-8ccf-49d9-8867-f58c20653c1d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {7f265bf3-6bb8-4da1-bc6b-86c0ddad1206}, !- Handle
  {af2f8b94-8d9d-4a2f-ae21-d11d60735188}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f54804a9-0cde-4f56-8205-ac2d98d16243}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {af2f8b94-8d9d-4a2f-ae21-d11d60735188}, !- Fixed Window Construction Name
  {af2f8b94-8d9d-4a2f-ae21-d11d60735188}, !- Operable Window Construction Name
  {29461923-44ef-476e-a60b-fb156e615505}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {29461923-44ef-476e-a60b-fb156e615505}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {8f2cc232-2279-4c82-9b6f-b8f3c41d9598}; !- Layer 1

OS:Material,
  {8f2cc232-2279-4c82-9b6f-b8f3c41d9598}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5835a094-4be7-4457-9544-fe7695e00d20}, !- Handle
  {29461923-44ef-476e-a60b-fb156e615505}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {79d8a7b3-ca69-4617-a5d6-c16014e9e45d}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {8f2cc232-2279-4c82-9b6f-b8f3c41d9598}; !- Layer 1

OS:StandardsInformation:Construction,
  {d06f533d-31c6-4845-9100-be1acf429457}, !- Handle
  {79d8a7b3-ca69-4617-a5d6-c16014e9e45d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a6a3ef5b-5ad9-4f30-8b63-51ad3a4e119e}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-17.24, !- Name
  ,                                       !- Surface Rendering Name
  {d4c1481d-ff44-46cd-ac74-cecc22b3c798}, !- Layer 1
  {e495613a-d3af-47ec-a38a-450f2cccf29a}, !- Layer 2
  {f6445747-9d4c-4abd-82c3-6a384984bc83}, !- Layer 3
  {e495613a-d3af-47ec-a38a-450f2cccf29a}; !- Layer 4

OS:StandardsInformation:Construction,
  {e88d4c9a-1a6c-4bff-83c6-ca99cf86d502}, !- Handle
  {a6a3ef5b-5ad9-4f30-8b63-51ad3a4e119e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Handle
  Always On Discrete,                     !- Name
  {636869f1-6d9f-41ff-b751-451053d56c86}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {636869f1-6d9f-41ff-b751-451053d56c86}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {b6bf83f7-880b-4362-8acb-4b36fcfd4237}, !- Handle
  5.4,                                    !- January Ground Temperature {C}
  -2,                                     !- February Ground Temperature {C}
  -14.6,                                  !- March Ground Temperature {C}
  -16.9,                                  !- April Ground Temperature {C}
  -11.5,                                  !- May Ground Temperature {C}
  -6.2,                                   !- June Ground Temperature {C}
  4,                                      !- July Ground Temperature {C}
  13.4,                                   !- August Ground Temperature {C}
  18,                                     !- September Ground Temperature {C}
  19.7,                                   !- October Ground Temperature {C}
  17.9,                                   !- November Ground Temperature {C}
  12.3;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {d9e043e1-2f36-4c8d-9574-06b3f4d92c6a}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {80b5747f-8c70-4976-ab2c-d349e05064d0}, !- Handle
  Parking Areas and Drives,               !- Name
  {d9e043e1-2f36-4c8d-9574-06b3f4d92c6a}, !- Exterior Lights Definition Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  6894.73346624999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3e337995-f719-461e-8bf0-12b56d9443e9}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {d1493a11-e56f-4b2f-99fc-db4a8706baf5}, !- Handle
  Building Facades,                       !- Name
  {3e337995-f719-461e-8bf0-12b56d9443e9}, !- Exterior Lights Definition Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  18401.164099522,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b273a62d-e5db-42f9-815d-9200e6970327}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {1031e84e-acdc-433f-b56a-3cb72802cd75}, !- Handle
  Main Entries,                           !- Name
  {b273a62d-e5db-42f9-815d-9200e6970327}, !- Exterior Lights Definition Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  28,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fc81a5ae-fbe0-4542-811e-6013c7d436b5}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {40b8395c-a9c7-45ee-85d8-6ac9931e1b41}, !- Handle
  Other Doors,                            !- Name
  {fc81a5ae-fbe0-4542-811e-6013c7d436b5}, !- Exterior Lights Definition Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  17.15,                                  !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f0a7b806-89fd-4dd8-a8f5-806383c7a324}, !- Handle
  SecondarySchool Kitchen Exhaust,        !- Name
  {636869f1-6d9f-41ff-b751-451053d56c86}, !- Schedule Type Limits Name
  {3b19799c-2f27-4693-be80-0128e302971b}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {8728ebb8-e994-4a53-b857-67cd628be014}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b19799c-2f27-4693-be80-0128e302971b}, !- Handle
  SecondarySchool Kitchen Exhaust Default, !- Name
  {636869f1-6d9f-41ff-b751-451053d56c86}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8728ebb8-e994-4a53-b857-67cd628be014}, !- Handle
  SecondarySchool Kitchen Exhaust Winter Design Day, !- Name
  {636869f1-6d9f-41ff-b751-451053d56c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36835687-4429-4549-a001-16491694343c}, !- Handle
  Schedule Rule 42,                       !- Name
  {f0a7b806-89fd-4dd8-a8f5-806383c7a324}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77fd954e-62be-4e04-a4be-2ea3d9091580}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77fd954e-62be-4e04-a4be-2ea3d9091580}, !- Handle
  SecondarySchool Kitchen Exhaust WntrDsn|Wknd Day, !- Name
  {636869f1-6d9f-41ff-b751-451053d56c86}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {81c8e31f-ea70-4c12-9a79-5ae13e620542}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Exhaust Fan, !- Name
  {f0a7b806-89fd-4dd8-a8f5-806383c7a324}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0239372395820253,                     !- Maximum Flow Rate {m3/s}
  {d007bd4f-fe3f-4e5d-b5d6-51d7de371fd3}, !- Air Inlet Node Name
  {e45576c0-eb0b-451a-8010-eccf875b6537}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {f0a7b806-89fd-4dd8-a8f5-806383c7a324}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f9cbc459-a08f-4d65-b645-1eb4fefb9219}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {477b39a2-0c98-4ed5-9cb9-9ecf89a1b579}, !- Inlet Port
  {d007bd4f-fe3f-4e5d-b5d6-51d7de371fd3}; !- Outlet Port

OS:Connection,
  {477b39a2-0c98-4ed5-9cb9-9ecf89a1b579}, !- Handle
  {b882a5eb-ac85-4434-87c9-927c9177c677}, !- Source Object
  2,                                      !- Outlet Port
  {f9cbc459-a08f-4d65-b645-1eb4fefb9219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d007bd4f-fe3f-4e5d-b5d6-51d7de371fd3}, !- Handle
  {f9cbc459-a08f-4d65-b645-1eb4fefb9219}, !- Source Object
  3,                                      !- Outlet Port
  {81c8e31f-ea70-4c12-9a79-5ae13e620542}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7fc6c41e-3cf7-4c7a-a128-31147ac37ff8}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {e45576c0-eb0b-451a-8010-eccf875b6537}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e45576c0-eb0b-451a-8010-eccf875b6537}, !- Handle
  {81c8e31f-ea70-4c12-9a79-5ae13e620542}, !- Source Object
  7,                                      !- Outlet Port
  {7fc6c41e-3cf7-4c7a-a128-31147ac37ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {21fc0c81-8209-4f24-991e-3368ba9adaa8}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Exhaust Fan, !- Name
  {f0a7b806-89fd-4dd8-a8f5-806383c7a324}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0157204388071491,                     !- Maximum Flow Rate {m3/s}
  {9995b153-87d9-49c2-a64c-c317f8c4a128}, !- Air Inlet Node Name
  {c1468c0c-b88e-485c-87c6-948b6e0bb929}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {f0a7b806-89fd-4dd8-a8f5-806383c7a324}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {41f13392-f4d5-409d-bc1e-d690687f5daf}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {b849c470-373d-44dc-8230-aeed019dab87}, !- Inlet Port
  {9995b153-87d9-49c2-a64c-c317f8c4a128}; !- Outlet Port

OS:Connection,
  {b849c470-373d-44dc-8230-aeed019dab87}, !- Handle
  {d608e8d0-5781-46a6-90af-97c414b10991}, !- Source Object
  2,                                      !- Outlet Port
  {41f13392-f4d5-409d-bc1e-d690687f5daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9995b153-87d9-49c2-a64c-c317f8c4a128}, !- Handle
  {41f13392-f4d5-409d-bc1e-d690687f5daf}, !- Source Object
  3,                                      !- Outlet Port
  {21fc0c81-8209-4f24-991e-3368ba9adaa8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d5eb697-6713-4703-bf7f-2a54a230af09}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {c1468c0c-b88e-485c-87c6-948b6e0bb929}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1468c0c-b88e-485c-87c6-948b6e0bb929}, !- Handle
  {21fc0c81-8209-4f24-991e-3368ba9adaa8}, !- Source Object
  7,                                      !- Outlet Port
  {6d5eb697-6713-4703-bf7f-2a54a230af09}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {39a5609f-b2de-4d0b-b0f2-bf39d4158cab}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Exhaust Fan, !- Name
  {f0a7b806-89fd-4dd8-a8f5-806383c7a324}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0239372395820253,                     !- Maximum Flow Rate {m3/s}
  {f2476853-6628-4617-b2bd-c65bed53c80d}, !- Air Inlet Node Name
  {6d33354a-62b8-469b-8942-32d51282e3eb}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {f0a7b806-89fd-4dd8-a8f5-806383c7a324}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c41b7776-2ab0-4e8b-a68a-34774f059c84}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {cd5c4812-94a5-4731-9b43-0c1e30c34e16}, !- Inlet Port
  {f2476853-6628-4617-b2bd-c65bed53c80d}; !- Outlet Port

OS:Connection,
  {cd5c4812-94a5-4731-9b43-0c1e30c34e16}, !- Handle
  {8c55c742-a672-4fec-aa66-7586b6024557}, !- Source Object
  2,                                      !- Outlet Port
  {c41b7776-2ab0-4e8b-a68a-34774f059c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2476853-6628-4617-b2bd-c65bed53c80d}, !- Handle
  {c41b7776-2ab0-4e8b-a68a-34774f059c84}, !- Source Object
  3,                                      !- Outlet Port
  {39a5609f-b2de-4d0b-b0f2-bf39d4158cab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4033e7c5-4d8a-4bb5-bc88-09def882c684}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {6d33354a-62b8-469b-8942-32d51282e3eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d33354a-62b8-469b-8942-32d51282e3eb}, !- Handle
  {39a5609f-b2de-4d0b-b0f2-bf39d4158cab}, !- Source Object
  7,                                      !- Outlet Port
  {4033e7c5-4d8a-4bb5-bc88-09def882c684}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ebeb6e87-1470-4fe9-ace2-935f31f80455}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Exhaust Fan, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0187083803428792,                     !- Maximum Flow Rate {m3/s}
  {23864134-8ae4-46ca-8a8b-81951481d578}, !- Air Inlet Node Name
  {2515776a-f399-403f-9ef8-27f9e6a9a595}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4a2b9616-83d0-474c-baa2-bee9ba545821}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {5d159eda-8a1e-429f-9e41-4ddcfb4625ae}, !- Inlet Port
  {23864134-8ae4-46ca-8a8b-81951481d578}; !- Outlet Port

OS:Connection,
  {5d159eda-8a1e-429f-9e41-4ddcfb4625ae}, !- Handle
  {e08ee119-a0ba-4d75-886c-d9ddecb2cf3b}, !- Source Object
  2,                                      !- Outlet Port
  {4a2b9616-83d0-474c-baa2-bee9ba545821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23864134-8ae4-46ca-8a8b-81951481d578}, !- Handle
  {4a2b9616-83d0-474c-baa2-bee9ba545821}, !- Source Object
  3,                                      !- Outlet Port
  {ebeb6e87-1470-4fe9-ace2-935f31f80455}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {50da195d-1158-4e16-9dd8-0a812ec1e56a}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {2515776a-f399-403f-9ef8-27f9e6a9a595}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2515776a-f399-403f-9ef8-27f9e6a9a595}, !- Handle
  {ebeb6e87-1470-4fe9-ace2-935f31f80455}, !- Source Object
  7,                                      !- Outlet Port
  {50da195d-1158-4e16-9dd8-0a812ec1e56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {10cb47ae-9cba-41c2-bd58-344d230308e9}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Exhaust Fan, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0122864604898699,                     !- Maximum Flow Rate {m3/s}
  {03a260f6-a142-4cb9-bdb5-1b24565e92fa}, !- Air Inlet Node Name
  {2346d60f-a8f4-4263-8d78-aeec8bd18ed7}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {afe5d2f4-d97f-4529-9fc1-9d132f792bcb}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2a35086c-53ae-425e-ba43-dc2a930a64a7}, !- Inlet Port
  {03a260f6-a142-4cb9-bdb5-1b24565e92fa}; !- Outlet Port

OS:Connection,
  {2a35086c-53ae-425e-ba43-dc2a930a64a7}, !- Handle
  {357fceb9-f144-4391-ac19-3423929669a0}, !- Source Object
  2,                                      !- Outlet Port
  {afe5d2f4-d97f-4529-9fc1-9d132f792bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a260f6-a142-4cb9-bdb5-1b24565e92fa}, !- Handle
  {afe5d2f4-d97f-4529-9fc1-9d132f792bcb}, !- Source Object
  3,                                      !- Outlet Port
  {10cb47ae-9cba-41c2-bd58-344d230308e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ee86d0df-d38c-405d-91bd-31b94a993a1d}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {2346d60f-a8f4-4263-8d78-aeec8bd18ed7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2346d60f-a8f4-4263-8d78-aeec8bd18ed7}, !- Handle
  {10cb47ae-9cba-41c2-bd58-344d230308e9}, !- Source Object
  7,                                      !- Outlet Port
  {ee86d0df-d38c-405d-91bd-31b94a993a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {bacf7691-414e-4957-a324-126167ae497e}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Exhaust Fan, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0187083803428792,                     !- Maximum Flow Rate {m3/s}
  {7c6dbd5f-abe5-4303-a242-833af10bcc6d}, !- Air Inlet Node Name
  {cac02c39-289b-44a4-8bdd-cc187072dbd1}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {78aedb9e-c137-4f13-9c54-1cf7c05b48b5}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {95e91c63-327a-4179-9fb5-24ebc0c50dbb}, !- Inlet Port
  {7c6dbd5f-abe5-4303-a242-833af10bcc6d}; !- Outlet Port

OS:Connection,
  {95e91c63-327a-4179-9fb5-24ebc0c50dbb}, !- Handle
  {a0e5f904-3763-43d9-b7b9-4dc6eb936c9e}, !- Source Object
  2,                                      !- Outlet Port
  {78aedb9e-c137-4f13-9c54-1cf7c05b48b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6dbd5f-abe5-4303-a242-833af10bcc6d}, !- Handle
  {78aedb9e-c137-4f13-9c54-1cf7c05b48b5}, !- Source Object
  3,                                      !- Outlet Port
  {bacf7691-414e-4957-a324-126167ae497e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d8f1db6-b174-4ffe-b601-7ea12c8abc5d}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {cac02c39-289b-44a4-8bdd-cc187072dbd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cac02c39-289b-44a4-8bdd-cc187072dbd1}, !- Handle
  {bacf7691-414e-4957-a324-126167ae497e}, !- Source Object
  7,                                      !- Outlet Port
  {4d8f1db6-b174-4ffe-b601-7ea12c8abc5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {f0dbd050-08a0-45b6-b853-4941854e9a24}, !- Default Day Schedule Name
  {9523507d-dd1f-41d6-b27a-a36efefef206}, !- Summer Design Day Schedule Name
  {48a8c3f9-8a4d-44fd-ace8-c88a537cd7cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0dbd050-08a0-45b6-b853-4941854e9a24}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7db22ad8-42eb-40bd-9d9d-40b1dcad31e0}, !- Handle
  Schedule Rule 43,                       !- Name
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9f7c2d65-cd4e-4d03-a5e2-fa61022c436b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f7c2d65-cd4e-4d03-a5e2-fa61022c436b}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9523507d-dd1f-41d6-b27a-a36efefef206}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {40653a1d-e6f2-4253-ae16-6525de39a309}, !- Handle
  Schedule Rule 44,                       !- Name
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6108b405-478f-4b90-95e9-d6792e633e0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {6108b405-478f-4b90-95e9-d6792e633e0d}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0b3aae62-0c11-47bc-b3a7-ff04d5850293}, !- Handle
  Schedule Rule 45,                       !- Name
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b2c22b59-2f3a-4f16-9ab2-18408ff6d726}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {b2c22b59-2f3a-4f16-9ab2-18408ff6d726}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d0c41fc4-b2ad-4c40-a76a-410cec5aab96}, !- Handle
  Schedule Rule 46,                       !- Name
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c40497dc-bbfe-4e40-9483-b678cf82c3d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {c40497dc-bbfe-4e40-9483-b678cf82c3d7}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.085,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.255,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.34,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.405,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.535,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.62,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  52,                                     !- Minute 11
  0.63,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  7,                                      !- Minute 12
  0.766666666666667,                      !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.79,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.8,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.81,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.82,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.83,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.775,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.72,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.665,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.61,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.62,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.63,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.64,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.5125,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.375,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.2375,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  37,                                     !- Minute 30
  0.1,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  52,                                     !- Minute 31
  0.23,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.25,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.125,                                  !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0625,                                 !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0;                                      !- Value Until Time 37

OS:Schedule:Rule,
  {4c510070-69e2-4ceb-960e-1da92f92d96d}, !- Handle
  Schedule Rule 47,                       !- Name
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf5849b4-4307-4dd7-aebd-25a9506f0497}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {bf5849b4-4307-4dd7-aebd-25a9506f0497}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.025,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.03125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.05625,                                !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0625,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.06875,                                !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.08125,                                !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0875,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.09375,                                !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  14,                                     !- Hour 18
  37,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  52,                                     !- Minute 19
  0.23,                                   !- Value Until Time 19
  15,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  15,                                     !- Minute 21
  0.1875,                                 !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.125,                                  !- Value Until Time 22
  15,                                     !- Hour 23
  45,                                     !- Minute 23
  0.0625,                                 !- Value Until Time 23
  16,                                     !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0;                                      !- Value Until Time 25

OS:Schedule:Rule,
  {b649d8b8-b672-47eb-b248-62bff889173a}, !- Handle
  Schedule Rule 48,                       !- Name
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6520ee51-62c1-4924-af87-3726943f8ba2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6520ee51-62c1-4924-af87-3726943f8ba2}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.085,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.255,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.34,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.405,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.535,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.62,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  52,                                     !- Minute 11
  0.63,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  7,                                      !- Minute 12
  0.766666666666667,                      !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.79,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.8,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.81,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.82,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.83,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.775,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.72,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.665,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.61,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.62,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.63,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.64,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.5125,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.375,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.2375,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  37,                                     !- Minute 30
  0.1,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  52,                                     !- Minute 31
  0.23,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.25,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.125,                                  !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0625,                                 !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0;                                      !- Value Until Time 37

OS:Schedule:Day,
  {48a8c3f9-8a4d-44fd-ace8-c88a537cd7cb}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:WaterUse:Connections,
  {0cd610d7-6857-4ee0-a395-c4fd0cf6b2e0}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 WUC 0.14gpm at 140F, !- Name
  {ea1ac976-82eb-4367-bb98-16796637d967}, !- Inlet Node Name
  {79d8fcf9-5dbe-4539-9fb9-a1477ccd104b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b06bbe71-5c4c-4016-93d8-000aa959a503}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {22b50fb8-6da3-458c-8a9e-00f0f3f17258}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Service Water Use Def 0.14gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.79026010563371e-06,                   !- Peak Flow Rate {m3/s}
  {17eb5a21-f611-46e1-9a62-7e03940602ea}, !- Target Temperature Schedule Name
  {0bdb521a-b1a1-4e7f-aebf-b00f9e313d87}, !- Sensible Fraction Schedule Name
  {04410c61-5fd9-433d-9f9b-8f389b91dd50}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0bdb521a-b1a1-4e7f-aebf-b00f9e313d87}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {624a27e5-ea8c-46fe-815e-d20557f892a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {624a27e5-ea8c-46fe-815e-d20557f892a3}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {04410c61-5fd9-433d-9f9b-8f389b91dd50}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {1ac225b3-3019-466b-b864-a654472fba71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ac225b3-3019-466b-b864-a654472fba71}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {17eb5a21-f611-46e1-9a62-7e03940602ea}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  {66ab6dc3-35c7-4026-ba48-4067790d3c2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66ab6dc3-35c7-4026-ba48-4067790d3c2b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {b06bbe71-5c4c-4016-93d8-000aa959a503}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Service Water Use 0.14gpm at 140F, !- Name
  {22b50fb8-6da3-458c-8a9e-00f0f3f17258}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9c779a99-778c-4ffc-bea8-baa6db2e4d78}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 WUC 0.22gpm at 140F, !- Name
  {9341521b-0ce2-471c-87e9-b844674fe747}, !- Inlet Node Name
  {efa3bf82-9e8d-4cc4-b878-c8ba3fd249da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c236507f-149a-4a49-80dd-155bb08b487d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6e05e6b8-ca62-4845-8b8b-a17d1b70fc89}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Service Water Use Def 0.22gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.39236616115921e-05,                   !- Peak Flow Rate {m3/s}
  {17eb5a21-f611-46e1-9a62-7e03940602ea}, !- Target Temperature Schedule Name
  {0bdb521a-b1a1-4e7f-aebf-b00f9e313d87}, !- Sensible Fraction Schedule Name
  {04410c61-5fd9-433d-9f9b-8f389b91dd50}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c236507f-149a-4a49-80dd-155bb08b487d}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Service Water Use 0.22gpm at 140F, !- Name
  {6e05e6b8-ca62-4845-8b8b-a17d1b70fc89}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {518e3aa4-dc7c-410a-9725-056987d2b10a}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.11gpm at 180F, !- Name
  {d49c3de3-d2fc-4fd7-92aa-56b7295d15e0}, !- Inlet Node Name
  {6f002f8a-ef7a-4a9b-818d-9167042ec757}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {20c575d9-92b8-4ab9-acb1-16636e5e4ed7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd22262c-ebd3-449f-aa72-da4be48d5fdf}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.11gpm, !- Name
  ,                                       !- End-Use Subcategory
  6.94738388581385e-06,                   !- Peak Flow Rate {m3/s}
  {4ab6e93c-05ee-4b7b-9f3b-add4ffcb3518}, !- Target Temperature Schedule Name
  {0bdb521a-b1a1-4e7f-aebf-b00f9e313d87}, !- Sensible Fraction Schedule Name
  {04410c61-5fd9-433d-9f9b-8f389b91dd50}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4ab6e93c-05ee-4b7b-9f3b-add4ffcb3518}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  {b1291fa7-0e7c-4b74-8219-b6aada6b9007}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1291fa7-0e7c-4b74-8219-b6aada6b9007}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {20c575d9-92b8-4ab9-acb1-16636e5e4ed7}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.11gpm at 180F, !- Name
  {bd22262c-ebd3-449f-aa72-da4be48d5fdf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d7ef32ca-bbdd-409d-b5d5-3e0addc5a861}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.07gpm at 140F, !- Name
  {e5af63e7-41d5-4621-8865-15bd8e9dc728}, !- Inlet Node Name
  {ed93b781-c3e0-4e93-a399-3267254660ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d2ff74ad-1630-449c-9c97-8aab7b862887}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aad7bd97-20db-4b80-8761-b1a9f0c7f1f9}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.63158925720924e-06,                   !- Peak Flow Rate {m3/s}
  {17eb5a21-f611-46e1-9a62-7e03940602ea}, !- Target Temperature Schedule Name
  {0bdb521a-b1a1-4e7f-aebf-b00f9e313d87}, !- Sensible Fraction Schedule Name
  {04410c61-5fd9-433d-9f9b-8f389b91dd50}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d2ff74ad-1630-449c-9c97-8aab7b862887}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.07gpm at 140F, !- Name
  {aad7bd97-20db-4b80-8761-b1a9f0c7f1f9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {70c78921-85cf-447e-8b57-363d97a38aba}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cb576916-a0a4-40b1-8fb7-6107862f973d}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  6.25264549723247e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00750317459667896,                    !- Plant Loop Volume {m3}
  {c9469a45-c7d6-4869-bb05-9a04cc099aa6}, !- Plant Side Inlet Node Name
  {2617b017-171d-4869-a603-a397fc373a3d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b05562a3-0f4c-4c59-b0aa-fa472d55c65a}, !- Demand Side Inlet Node Name
  {84aa8689-ca76-4f00-9870-d5d81db3e5c0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {88d38735-8310-496f-a2cf-107c0a99b2f5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1b222529-5951-425e-99f3-3e8b06ad6a34}, !- Demand Mixer Name
  {661ed7f0-bd8f-4857-ae9b-636c1e7a59a0}, !- Demand Splitter Name
  {94fb0472-58d8-4740-aa9f-d8ce03b40fba}, !- Supply Mixer Name
  {e1d2a507-cf25-4d81-b319-677920ebc032}; !- Supply Splitter Name

OS:Node,
  {8c7a27ba-6b78-434c-b235-71a8730dbd10}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {c9469a45-c7d6-4869-bb05-9a04cc099aa6}, !- Inlet Port
  {9c3ee5a5-1f48-43e1-9bba-f8775e20ca97}; !- Outlet Port

OS:Node,
  {cb576916-a0a4-40b1-8fb7-6107862f973d}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {0bd69e92-f965-4f6e-bc20-c8f41bb36437}, !- Inlet Port
  {2617b017-171d-4869-a603-a397fc373a3d}; !- Outlet Port

OS:Node,
  {c1d19e0e-4882-4998-90db-358e2c26c411}, !- Handle
  40gal NaturalGas Water Heater - 10kBtu/hr Supply Inlet Water Node, !- Name
  {a89ab853-b4c7-442f-b814-36a422c69750}, !- Inlet Port
  {abd3d2dd-30a0-4abc-8aa7-50ff3f4b3af5}; !- Outlet Port

OS:Connector:Mixer,
  {94fb0472-58d8-4740-aa9f-d8ce03b40fba}, !- Handle
  Connector Mixer 1,                      !- Name
  {fbebf68f-9018-4dde-b020-8a0fd236b7d4}, !- Outlet Branch Name
  {15791ea9-d7d0-4319-aa4e-ce7107b477de}, !- Inlet Branch Name 1
  {4099d0fc-a328-413d-8911-4ad6280e43f0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e1d2a507-cf25-4d81-b319-677920ebc032}, !- Handle
  Connector Splitter 1,                   !- Name
  {19f99cf0-d9e2-4e27-99b9-b1d78f83df02}, !- Inlet Branch Name
  {a89ab853-b4c7-442f-b814-36a422c69750}, !- Outlet Branch Name 1
  {9ffa0c74-16d5-452e-97f4-020ea231634c}; !- Outlet Branch Name 2

OS:Connection,
  {c9469a45-c7d6-4869-bb05-9a04cc099aa6}, !- Handle
  {70c78921-85cf-447e-8b57-363d97a38aba}, !- Source Object
  14,                                     !- Outlet Port
  {8c7a27ba-6b78-434c-b235-71a8730dbd10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89ab853-b4c7-442f-b814-36a422c69750}, !- Handle
  {e1d2a507-cf25-4d81-b319-677920ebc032}, !- Source Object
  3,                                      !- Outlet Port
  {c1d19e0e-4882-4998-90db-358e2c26c411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2617b017-171d-4869-a603-a397fc373a3d}, !- Handle
  {cb576916-a0a4-40b1-8fb7-6107862f973d}, !- Source Object
  3,                                      !- Outlet Port
  {70c78921-85cf-447e-8b57-363d97a38aba}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a0b3fbb7-5d90-4ed0-8fae-95d72bf265a7}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {b05562a3-0f4c-4c59-b0aa-fa472d55c65a}, !- Inlet Port
  {103420e2-f971-4611-a583-4064102f986e}; !- Outlet Port

OS:Node,
  {7de525d5-92c1-473a-b8cc-3dca06f6b7fb}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {5cfd42b0-edcc-4cb1-a4d4-df06fa157f78}, !- Inlet Port
  {84aa8689-ca76-4f00-9870-d5d81db3e5c0}; !- Outlet Port

OS:Node,
  {e579ece3-e6e0-4e47-930b-c4f078f22cb3}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {5c16795d-3ab7-4071-ac68-f778fc33ba04}, !- Inlet Port
  {f5b964fe-1aa2-478e-8d45-2da538315db9}; !- Outlet Port

OS:Connector:Mixer,
  {1b222529-5951-425e-99f3-3e8b06ad6a34}, !- Handle
  Connector Mixer 2,                      !- Name
  {6d496c6a-4f2e-4924-961c-007e49b9640d}, !- Outlet Branch Name
  {699b9eec-8cbc-49cb-a9ed-a01cab4489ab}, !- Inlet Branch Name 1
  {8360b78e-3bf5-4531-88b5-8cae6400cdc2}, !- Inlet Branch Name 2
  {e7c8a2be-397e-410b-9d78-977a0c2ba8cb}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {661ed7f0-bd8f-4857-ae9b-636c1e7a59a0}, !- Handle
  Connector Splitter 2,                   !- Name
  {4bdf1d76-5f14-4c00-a506-f0b1b60a6c3e}, !- Inlet Branch Name
  {5c16795d-3ab7-4071-ac68-f778fc33ba04}, !- Outlet Branch Name 1
  {6029183b-3dac-4ad6-a0e2-85028b2a2eb0}, !- Outlet Branch Name 2
  {9b79a54f-ad50-4d3f-aa91-e40848ed8a80}; !- Outlet Branch Name 3

OS:Connection,
  {b05562a3-0f4c-4c59-b0aa-fa472d55c65a}, !- Handle
  {70c78921-85cf-447e-8b57-363d97a38aba}, !- Source Object
  17,                                     !- Outlet Port
  {a0b3fbb7-5d90-4ed0-8fae-95d72bf265a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c16795d-3ab7-4071-ac68-f778fc33ba04}, !- Handle
  {661ed7f0-bd8f-4857-ae9b-636c1e7a59a0}, !- Source Object
  3,                                      !- Outlet Port
  {e579ece3-e6e0-4e47-930b-c4f078f22cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84aa8689-ca76-4f00-9870-d5d81db3e5c0}, !- Handle
  {7de525d5-92c1-473a-b8cc-3dca06f6b7fb}, !- Source Object
  3,                                      !- Outlet Port
  {70c78921-85cf-447e-8b57-363d97a38aba}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {63fb8771-b543-4c1f-9928-2eb5fb7f65dd}, !- Handle
  {70c78921-85cf-447e-8b57-363d97a38aba}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {88d38735-8310-496f-a2cf-107c0a99b2f5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {0c50c625-cf37-40bd-8c50-a914d9f15ece}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {52cd0fda-e146-45a2-adb8-4df1c37fcfae}, !- Schedule Type Limits Name
  {cd0c27be-c204-485a-924b-4ed3f4678245}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd0c27be-c204-485a-924b-4ed3f4678245}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {52cd0fda-e146-45a2-adb8-4df1c37fcfae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b52bbbde-b9f5-432d-a2bc-b75cd230c0a6}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {0c50c625-cf37-40bd-8c50-a914d9f15ece}, !- Schedule Name
  {cb576916-a0a4-40b1-8fb7-6107862f973d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {1ebcb880-a927-4a87-a21d-6a9534a06109}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {9c3ee5a5-1f48-43e1-9bba-f8775e20ca97}, !- Inlet Node Name
  {23cf98df-7877-4fb9-b06c-4b160b5678a4}, !- Outlet Node Name
  6.25264549723247e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  9.71662081893141e-08,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {32ac2464-9d0c-4bf6-a1ab-dfe05a238275}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {23cf98df-7877-4fb9-b06c-4b160b5678a4}, !- Inlet Port
  {19f99cf0-d9e2-4e27-99b9-b1d78f83df02}; !- Outlet Port

OS:Connection,
  {9c3ee5a5-1f48-43e1-9bba-f8775e20ca97}, !- Handle
  {8c7a27ba-6b78-434c-b235-71a8730dbd10}, !- Source Object
  3,                                      !- Outlet Port
  {1ebcb880-a927-4a87-a21d-6a9534a06109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23cf98df-7877-4fb9-b06c-4b160b5678a4}, !- Handle
  {1ebcb880-a927-4a87-a21d-6a9534a06109}, !- Source Object
  3,                                      !- Outlet Port
  {32ac2464-9d0c-4bf6-a1ab-dfe05a238275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f99cf0-d9e2-4e27-99b9-b1d78f83df02}, !- Handle
  {32ac2464-9d0c-4bf6-a1ab-dfe05a238275}, !- Source Object
  3,                                      !- Outlet Port
  {e1d2a507-cf25-4d81-b319-677920ebc032}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {e51a1d1a-9036-4d91-9f4f-84efdcde051e}, !- Handle
  40gal NaturalGas Water Heater - 10kBtu/hr 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {0c50c625-cf37-40bd-8c50-a914d9f15ece}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2812.54680993776,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {21ddf371-da1f-4a72-8597-f8880c9a851e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {abd3d2dd-30a0-4abc-8aa7-50ff3f4b3af5}, !- Use Side Inlet Node Name
  {6d53c741-e889-47d8-83ea-e5d04d0013e9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {918654be-c743-4fa9-a920-3a99622730ba}, !- Handle
  {e51a1d1a-9036-4d91-9f4f-84efdcde051e}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {21ddf371-da1f-4a72-8597-f8880c9a851e}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {e96e5395-d68b-44b1-9093-4859975513b8}, !- Schedule Type Limits Name
  {99de56ce-0bf4-4c10-ac3c-59e404f48e72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99de56ce-0bf4-4c10-ac3c-59e404f48e72}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {e96e5395-d68b-44b1-9093-4859975513b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {8473a525-b146-4d03-92a7-f963c91e23e4}, !- Handle
  40gal NaturalGas Water Heater - 10kBtu/hr Supply Outlet Water Node, !- Name
  {6d53c741-e889-47d8-83ea-e5d04d0013e9}, !- Inlet Port
  {15791ea9-d7d0-4319-aa4e-ce7107b477de}; !- Outlet Port

OS:Connection,
  {abd3d2dd-30a0-4abc-8aa7-50ff3f4b3af5}, !- Handle
  {c1d19e0e-4882-4998-90db-358e2c26c411}, !- Source Object
  3,                                      !- Outlet Port
  {e51a1d1a-9036-4d91-9f4f-84efdcde051e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6d53c741-e889-47d8-83ea-e5d04d0013e9}, !- Handle
  {e51a1d1a-9036-4d91-9f4f-84efdcde051e}, !- Source Object
  32,                                     !- Outlet Port
  {8473a525-b146-4d03-92a7-f963c91e23e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15791ea9-d7d0-4319-aa4e-ce7107b477de}, !- Handle
  {8473a525-b146-4d03-92a7-f963c91e23e4}, !- Source Object
  3,                                      !- Outlet Port
  {94fb0472-58d8-4740-aa9f-d8ce03b40fba}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {86a55446-ebd6-4503-a5a7-5db1414e661f}, !- Handle
  {e51a1d1a-9036-4d91-9f4f-84efdcde051e}; !- Object Name

OS:Schedule:Ruleset,
  {57d47a0e-3c55-4a8f-a887-761497f1732a}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  {fa993797-7fe4-474b-a5e0-004f8fbd3cf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa993797-7fe4-474b-a5e0-004f8fbd3cf4}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab573f77-b274-4041-a989-433845947fbd}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  {3e82e224-0e44-452a-9da4-db560144306f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e82e224-0e44-452a-9da4-db560144306f}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {e2d962d9-3bc6-436a-ab69-95a0310e0465}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9d0e1bf4-a97c-46b2-9df9-71f2a080474a}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {e2d962d9-3bc6-436a-ab69-95a0310e0465}; !- Layer 1

OS:Pipe:Indoor,
  {432c025a-6207-4925-a8c8-d01011631f69}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {9d0e1bf4-a97c-46b2-9df9-71f2a080474a}, !- Construction
  {103420e2-f971-4611-a583-4064102f986e}, !- Fluid Inlet Node
  {3b0441ee-ffd8-4a4b-8d0b-ccc5761ee301}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {57d47a0e-3c55-4a8f-a887-761497f1732a}, !- Ambient Temperature Schedule
  {ab573f77-b274-4041-a989-433845947fbd}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {4272b6f5-fabc-45f5-af55-de86b31a2fb5}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {3b0441ee-ffd8-4a4b-8d0b-ccc5761ee301}, !- Inlet Port
  {4bdf1d76-5f14-4c00-a506-f0b1b60a6c3e}; !- Outlet Port

OS:Connection,
  {103420e2-f971-4611-a583-4064102f986e}, !- Handle
  {a0b3fbb7-5d90-4ed0-8fae-95d72bf265a7}, !- Source Object
  3,                                      !- Outlet Port
  {432c025a-6207-4925-a8c8-d01011631f69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b0441ee-ffd8-4a4b-8d0b-ccc5761ee301}, !- Handle
  {432c025a-6207-4925-a8c8-d01011631f69}, !- Source Object
  4,                                      !- Outlet Port
  {4272b6f5-fabc-45f5-af55-de86b31a2fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bdf1d76-5f14-4c00-a506-f0b1b60a6c3e}, !- Handle
  {4272b6f5-fabc-45f5-af55-de86b31a2fb5}, !- Source Object
  3,                                      !- Outlet Port
  {661ed7f0-bd8f-4857-ae9b-636c1e7a59a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1e1fdb4-95a1-4d98-815c-8d90a5780b67}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {753aef02-51a9-4e69-b673-037439c4ea80}, !- Inlet Node Name
  {54966cfe-653b-4a5b-9b77-60de34919a70}; !- Outlet Node Name

OS:Node,
  {14e97a60-4ac5-40a1-a2fa-f5f594ee3423}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {9ffa0c74-16d5-452e-97f4-020ea231634c}, !- Inlet Port
  {753aef02-51a9-4e69-b673-037439c4ea80}; !- Outlet Port

OS:Connection,
  {9ffa0c74-16d5-452e-97f4-020ea231634c}, !- Handle
  {e1d2a507-cf25-4d81-b319-677920ebc032}, !- Source Object
  4,                                      !- Outlet Port
  {14e97a60-4ac5-40a1-a2fa-f5f594ee3423}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4b11bf5-8da3-476a-98c8-6ff3651687fc}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {54966cfe-653b-4a5b-9b77-60de34919a70}, !- Inlet Port
  {4099d0fc-a328-413d-8911-4ad6280e43f0}; !- Outlet Port

OS:Connection,
  {753aef02-51a9-4e69-b673-037439c4ea80}, !- Handle
  {14e97a60-4ac5-40a1-a2fa-f5f594ee3423}, !- Source Object
  3,                                      !- Outlet Port
  {e1e1fdb4-95a1-4d98-815c-8d90a5780b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54966cfe-653b-4a5b-9b77-60de34919a70}, !- Handle
  {e1e1fdb4-95a1-4d98-815c-8d90a5780b67}, !- Source Object
  3,                                      !- Outlet Port
  {b4b11bf5-8da3-476a-98c8-6ff3651687fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4099d0fc-a328-413d-8911-4ad6280e43f0}, !- Handle
  {b4b11bf5-8da3-476a-98c8-6ff3651687fc}, !- Source Object
  3,                                      !- Outlet Port
  {94fb0472-58d8-4740-aa9f-d8ce03b40fba}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {479952ee-d425-484a-9f6b-4174da4be0a7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f5b964fe-1aa2-478e-8d45-2da538315db9}, !- Inlet Node Name
  {97c8a26e-f94a-4f48-8b09-b1826a8eae4e}; !- Outlet Node Name

OS:Node,
  {e1c80120-ac53-477d-ba4f-aff3053bea14}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {97c8a26e-f94a-4f48-8b09-b1826a8eae4e}, !- Inlet Port
  {699b9eec-8cbc-49cb-a9ed-a01cab4489ab}; !- Outlet Port

OS:Connection,
  {f5b964fe-1aa2-478e-8d45-2da538315db9}, !- Handle
  {e579ece3-e6e0-4e47-930b-c4f078f22cb3}, !- Source Object
  3,                                      !- Outlet Port
  {479952ee-d425-484a-9f6b-4174da4be0a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97c8a26e-f94a-4f48-8b09-b1826a8eae4e}, !- Handle
  {479952ee-d425-484a-9f6b-4174da4be0a7}, !- Source Object
  3,                                      !- Outlet Port
  {e1c80120-ac53-477d-ba4f-aff3053bea14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699b9eec-8cbc-49cb-a9ed-a01cab4489ab}, !- Handle
  {e1c80120-ac53-477d-ba4f-aff3053bea14}, !- Source Object
  3,                                      !- Outlet Port
  {1b222529-5951-425e-99f3-3e8b06ad6a34}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af80845f-1b0b-4c84-a18c-d381f78405c1}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {6a1498fe-d184-4cf9-8ffd-176385c3a5d7}, !- Inlet Node Name
  {0bd69e92-f965-4f6e-bc20-c8f41bb36437}; !- Outlet Node Name

OS:Node,
  {65698855-8c53-429b-b0a2-fa5ad810845c}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {fbebf68f-9018-4dde-b020-8a0fd236b7d4}, !- Inlet Port
  {6a1498fe-d184-4cf9-8ffd-176385c3a5d7}; !- Outlet Port

OS:Connection,
  {fbebf68f-9018-4dde-b020-8a0fd236b7d4}, !- Handle
  {94fb0472-58d8-4740-aa9f-d8ce03b40fba}, !- Source Object
  2,                                      !- Outlet Port
  {65698855-8c53-429b-b0a2-fa5ad810845c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1498fe-d184-4cf9-8ffd-176385c3a5d7}, !- Handle
  {65698855-8c53-429b-b0a2-fa5ad810845c}, !- Source Object
  3,                                      !- Outlet Port
  {af80845f-1b0b-4c84-a18c-d381f78405c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd69e92-f965-4f6e-bc20-c8f41bb36437}, !- Handle
  {af80845f-1b0b-4c84-a18c-d381f78405c1}, !- Source Object
  3,                                      !- Outlet Port
  {cb576916-a0a4-40b1-8fb7-6107862f973d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a117755c-1364-4f78-986e-2b42e46437be}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {97bb4cdb-64a1-4ba8-878f-0071e3c074cb}, !- Inlet Node Name
  {5cfd42b0-edcc-4cb1-a4d4-df06fa157f78}; !- Outlet Node Name

OS:Node,
  {d8ada94e-2934-4380-8854-92acd7073c22}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {6d496c6a-4f2e-4924-961c-007e49b9640d}, !- Inlet Port
  {97bb4cdb-64a1-4ba8-878f-0071e3c074cb}; !- Outlet Port

OS:Connection,
  {6d496c6a-4f2e-4924-961c-007e49b9640d}, !- Handle
  {1b222529-5951-425e-99f3-3e8b06ad6a34}, !- Source Object
  2,                                      !- Outlet Port
  {d8ada94e-2934-4380-8854-92acd7073c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97bb4cdb-64a1-4ba8-878f-0071e3c074cb}, !- Handle
  {d8ada94e-2934-4380-8854-92acd7073c22}, !- Source Object
  3,                                      !- Outlet Port
  {a117755c-1364-4f78-986e-2b42e46437be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cfd42b0-edcc-4cb1-a4d4-df06fa157f78}, !- Handle
  {a117755c-1364-4f78-986e-2b42e46437be}, !- Source Object
  3,                                      !- Outlet Port
  {7de525d5-92c1-473a-b8cc-3dca06f6b7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36323c32-1d7b-471d-aa65-02637b1d9ac0}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.07gpm at 140F Inlet Water Node, !- Name
  {6029183b-3dac-4ad6-a0e2-85028b2a2eb0}, !- Inlet Port
  {e5af63e7-41d5-4621-8865-15bd8e9dc728}; !- Outlet Port

OS:Connection,
  {6029183b-3dac-4ad6-a0e2-85028b2a2eb0}, !- Handle
  {661ed7f0-bd8f-4857-ae9b-636c1e7a59a0}, !- Source Object
  4,                                      !- Outlet Port
  {36323c32-1d7b-471d-aa65-02637b1d9ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51c05164-9363-4fa7-b49c-9c6cfcfe93ec}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.07gpm at 140F Outlet Water Node, !- Name
  {ed93b781-c3e0-4e93-a399-3267254660ae}, !- Inlet Port
  {8360b78e-3bf5-4531-88b5-8cae6400cdc2}; !- Outlet Port

OS:Connection,
  {e5af63e7-41d5-4621-8865-15bd8e9dc728}, !- Handle
  {36323c32-1d7b-471d-aa65-02637b1d9ac0}, !- Source Object
  3,                                      !- Outlet Port
  {d7ef32ca-bbdd-409d-b5d5-3e0addc5a861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed93b781-c3e0-4e93-a399-3267254660ae}, !- Handle
  {d7ef32ca-bbdd-409d-b5d5-3e0addc5a861}, !- Source Object
  3,                                      !- Outlet Port
  {51c05164-9363-4fa7-b49c-9c6cfcfe93ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8360b78e-3bf5-4531-88b5-8cae6400cdc2}, !- Handle
  {51c05164-9363-4fa7-b49c-9c6cfcfe93ec}, !- Source Object
  3,                                      !- Outlet Port
  {1b222529-5951-425e-99f3-3e8b06ad6a34}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {dd349757-d479-4958-86f3-ce1b27d12289}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8aedac67-1c81-4b92-9765-86c8524ec2b9}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  6.94738388581385e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000833686066297662,                   !- Plant Loop Volume {m3}
  {f08293bf-b2ae-4be3-aa6f-db73e83110ce}, !- Plant Side Inlet Node Name
  {afabff64-d57d-4398-bc85-a3aef31cec39}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {aeaeabbe-7013-4664-b129-4b328c6f5550}, !- Demand Side Inlet Node Name
  {14287e61-46da-48a6-986f-7dc4c7a4766b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6f50a4dc-d0a5-4cc8-b028-5370d73c7ecf}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {382e0b33-575b-4894-b2f8-59942f81b3b5}, !- Demand Mixer Name
  {360c9246-7099-4e3b-8676-e274d951e5de}, !- Demand Splitter Name
  {21110da4-7f5c-42ab-a040-b274b2f5ca1c}, !- Supply Mixer Name
  {c9857235-dd6e-44be-ad07-9b9f929b3017}; !- Supply Splitter Name

OS:Node,
  {abede6a2-e3ae-40e9-838d-b7b252e384b7}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {f08293bf-b2ae-4be3-aa6f-db73e83110ce}, !- Inlet Port
  {f61d43ff-fdca-4a82-b6f6-8c62e9e9042d}; !- Outlet Port

OS:Node,
  {8aedac67-1c81-4b92-9765-86c8524ec2b9}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {de2df16d-b178-4501-8ba8-fb463b878cc2}, !- Inlet Port
  {afabff64-d57d-4398-bc85-a3aef31cec39}; !- Outlet Port

OS:Node,
  {7e870368-c461-40ce-985c-5f036bedd32c}, !- Handle
  6.0gal Electricity Booster Water Heater - 2kBtu/hr Supply Inlet Water Node, !- Name
  {13e110ef-e29a-4baa-bbcc-ffd4df628ba2}, !- Inlet Port
  {ac611691-1fd4-4bac-99ff-da602fb42a77}; !- Outlet Port

OS:Connector:Mixer,
  {21110da4-7f5c-42ab-a040-b274b2f5ca1c}, !- Handle
  Connector Mixer 3,                      !- Name
  {a7df98df-0806-4ae3-ba22-fdc334c3e621}, !- Outlet Branch Name
  {68640881-7289-4822-a451-60f260caf14b}, !- Inlet Branch Name 1
  {6f83d347-a6f8-4e0a-9c39-3810e022dafe}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c9857235-dd6e-44be-ad07-9b9f929b3017}, !- Handle
  Connector Splitter 3,                   !- Name
  {7abd47e4-43e1-42f3-8f8a-da3f5607af37}, !- Inlet Branch Name
  {13e110ef-e29a-4baa-bbcc-ffd4df628ba2}, !- Outlet Branch Name 1
  {9d4cd279-f8f2-4f4b-8d5d-39501d533a77}; !- Outlet Branch Name 2

OS:Connection,
  {f08293bf-b2ae-4be3-aa6f-db73e83110ce}, !- Handle
  {dd349757-d479-4958-86f3-ce1b27d12289}, !- Source Object
  14,                                     !- Outlet Port
  {abede6a2-e3ae-40e9-838d-b7b252e384b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13e110ef-e29a-4baa-bbcc-ffd4df628ba2}, !- Handle
  {c9857235-dd6e-44be-ad07-9b9f929b3017}, !- Source Object
  3,                                      !- Outlet Port
  {7e870368-c461-40ce-985c-5f036bedd32c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afabff64-d57d-4398-bc85-a3aef31cec39}, !- Handle
  {8aedac67-1c81-4b92-9765-86c8524ec2b9}, !- Source Object
  3,                                      !- Outlet Port
  {dd349757-d479-4958-86f3-ce1b27d12289}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fa188538-1d9f-4188-adb3-e4a2d218f5dd}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {aeaeabbe-7013-4664-b129-4b328c6f5550}, !- Inlet Port
  {239be5f3-4092-45e7-b445-99e55ae27ca0}; !- Outlet Port

OS:Node,
  {7a9166c7-b737-4bb1-a4b6-941a03302af1}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {60157da1-be92-4e58-b82c-29e8e37c7338}, !- Inlet Port
  {14287e61-46da-48a6-986f-7dc4c7a4766b}; !- Outlet Port

OS:Node,
  {b95d6028-a684-4586-a1e6-b2fe769bf2eb}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {0fbfceaa-1932-486c-b3b0-aee80f3fcd46}, !- Inlet Port
  {0c20fb09-0c53-430d-8df4-8b9112cc9282}; !- Outlet Port

OS:Connector:Mixer,
  {382e0b33-575b-4894-b2f8-59942f81b3b5}, !- Handle
  Connector Mixer 4,                      !- Name
  {46f7925c-1557-403f-a17a-56286e5d66b4}, !- Outlet Branch Name
  {cbccdac0-6127-4587-8833-839d22b1b8ed}, !- Inlet Branch Name 1
  {238802b7-fb57-4f00-a3ed-ad75f5dc830a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {360c9246-7099-4e3b-8676-e274d951e5de}, !- Handle
  Connector Splitter 4,                   !- Name
  {fc4383af-b9fa-4fd0-98e7-6cff7aad2f04}, !- Inlet Branch Name
  {0fbfceaa-1932-486c-b3b0-aee80f3fcd46}, !- Outlet Branch Name 1
  {b9a93c9b-8175-4cef-9a2b-f0cc16e30fa3}; !- Outlet Branch Name 2

OS:Connection,
  {aeaeabbe-7013-4664-b129-4b328c6f5550}, !- Handle
  {dd349757-d479-4958-86f3-ce1b27d12289}, !- Source Object
  17,                                     !- Outlet Port
  {fa188538-1d9f-4188-adb3-e4a2d218f5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fbfceaa-1932-486c-b3b0-aee80f3fcd46}, !- Handle
  {360c9246-7099-4e3b-8676-e274d951e5de}, !- Source Object
  3,                                      !- Outlet Port
  {b95d6028-a684-4586-a1e6-b2fe769bf2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14287e61-46da-48a6-986f-7dc4c7a4766b}, !- Handle
  {7a9166c7-b737-4bb1-a4b6-941a03302af1}, !- Source Object
  3,                                      !- Outlet Port
  {dd349757-d479-4958-86f3-ce1b27d12289}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {efb0ac7f-e7f9-4c50-8b97-7d334ff7a4b2}, !- Handle
  {dd349757-d479-4958-86f3-ce1b27d12289}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6f50a4dc-d0a5-4cc8-b028-5370d73c7ecf}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {22395d55-9d1e-4dc1-839f-97e3c775839c}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e6b9b27f-476d-472e-8be1-acef3231013b}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {22395d55-9d1e-4dc1-839f-97e3c775839c}, !- Schedule Type Limits Name
  {cfd5e9dd-80c9-46f8-a524-55a87141b2c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfd5e9dd-80c9-46f8-a524-55a87141b2c0}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {22395d55-9d1e-4dc1-839f-97e3c775839c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cee0e416-cfbb-45da-b052-46f727970373}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e6b9b27f-476d-472e-8be1-acef3231013b}, !- Schedule Name
  {8aedac67-1c81-4b92-9765-86c8524ec2b9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e6b823d7-4c1a-4aba-a1e9-26dd3209ce01}, !- Handle
  Booster Water Loop Pump,                !- Name
  {49fb72a4-5a22-4334-b846-e823bf618137}, !- Inlet Node Name
  {ef57fac3-360c-419a-9126-489a5f28e9be}, !- Outlet Node Name
  6.94738388581385e-06,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {fa251925-6c1d-4b32-a5c0-c13bd4c78849}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {ef57fac3-360c-419a-9126-489a5f28e9be}, !- Inlet Port
  {7abd47e4-43e1-42f3-8f8a-da3f5607af37}; !- Outlet Port

OS:Connection,
  {ef57fac3-360c-419a-9126-489a5f28e9be}, !- Handle
  {e6b823d7-4c1a-4aba-a1e9-26dd3209ce01}, !- Source Object
  3,                                      !- Outlet Port
  {fa251925-6c1d-4b32-a5c0-c13bd4c78849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7abd47e4-43e1-42f3-8f8a-da3f5607af37}, !- Handle
  {fa251925-6c1d-4b32-a5c0-c13bd4c78849}, !- Source Object
  3,                                      !- Outlet Port
  {c9857235-dd6e-44be-ad07-9b9f929b3017}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {ac22649b-e4d0-4c45-9839-2e18a6016ef3}, !- Handle
  6.0gal Electricity Booster Water Heater - 2kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {e6b9b27f-476d-472e-8be1-acef3231013b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  540.008987508049,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f6722628-9f8b-4104-adc0-12f7b327b6f0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ac611691-1fd4-4bac-99ff-da602fb42a77}, !- Use Side Inlet Node Name
  {b7df86b0-3f16-40a4-9efe-804133f8d64f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {71e8eea9-b3b8-4008-80ff-530476903da0}, !- Handle
  {ac22649b-e4d0-4c45-9839-2e18a6016ef3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {f6722628-9f8b-4104-adc0-12f7b327b6f0}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {22395d55-9d1e-4dc1-839f-97e3c775839c}, !- Schedule Type Limits Name
  {eb26a353-8677-4319-9d8c-0dd9ef3c1579}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb26a353-8677-4319-9d8c-0dd9ef3c1579}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {22395d55-9d1e-4dc1-839f-97e3c775839c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {5b854fa7-890d-4b15-baa9-9f9db968b892}, !- Handle
  6.0gal Electricity Booster Water Heater - 2kBtu/hr Supply Outlet Water Node, !- Name
  {b7df86b0-3f16-40a4-9efe-804133f8d64f}, !- Inlet Port
  {68640881-7289-4822-a451-60f260caf14b}; !- Outlet Port

OS:Connection,
  {ac611691-1fd4-4bac-99ff-da602fb42a77}, !- Handle
  {7e870368-c461-40ce-985c-5f036bedd32c}, !- Source Object
  3,                                      !- Outlet Port
  {ac22649b-e4d0-4c45-9839-2e18a6016ef3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b7df86b0-3f16-40a4-9efe-804133f8d64f}, !- Handle
  {ac22649b-e4d0-4c45-9839-2e18a6016ef3}, !- Source Object
  32,                                     !- Outlet Port
  {5b854fa7-890d-4b15-baa9-9f9db968b892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68640881-7289-4822-a451-60f260caf14b}, !- Handle
  {5b854fa7-890d-4b15-baa9-9f9db968b892}, !- Source Object
  3,                                      !- Outlet Port
  {21110da4-7f5c-42ab-a040-b274b2f5ca1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c7e7ceac-ee2b-40f4-9903-598c52744283}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {452e67b0-5fdb-4ea2-8393-fe87b024bb31}, !- Inlet Node Name
  {426bf698-a9b1-4e77-ac3f-78ad7fb7c135}; !- Outlet Node Name

OS:Node,
  {d817d916-6f7d-400f-af6d-9ea74d910d79}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {9d4cd279-f8f2-4f4b-8d5d-39501d533a77}, !- Inlet Port
  {452e67b0-5fdb-4ea2-8393-fe87b024bb31}; !- Outlet Port

OS:Connection,
  {9d4cd279-f8f2-4f4b-8d5d-39501d533a77}, !- Handle
  {c9857235-dd6e-44be-ad07-9b9f929b3017}, !- Source Object
  4,                                      !- Outlet Port
  {d817d916-6f7d-400f-af6d-9ea74d910d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e9724d0-50eb-4fc0-9560-5d4424c801d0}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {426bf698-a9b1-4e77-ac3f-78ad7fb7c135}, !- Inlet Port
  {6f83d347-a6f8-4e0a-9c39-3810e022dafe}; !- Outlet Port

OS:Connection,
  {452e67b0-5fdb-4ea2-8393-fe87b024bb31}, !- Handle
  {d817d916-6f7d-400f-af6d-9ea74d910d79}, !- Source Object
  3,                                      !- Outlet Port
  {c7e7ceac-ee2b-40f4-9903-598c52744283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426bf698-a9b1-4e77-ac3f-78ad7fb7c135}, !- Handle
  {c7e7ceac-ee2b-40f4-9903-598c52744283}, !- Source Object
  3,                                      !- Outlet Port
  {9e9724d0-50eb-4fc0-9560-5d4424c801d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f83d347-a6f8-4e0a-9c39-3810e022dafe}, !- Handle
  {9e9724d0-50eb-4fc0-9560-5d4424c801d0}, !- Source Object
  3,                                      !- Outlet Port
  {21110da4-7f5c-42ab-a040-b274b2f5ca1c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cc61e90e-340e-457e-bb1e-fc920a728489}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {0c20fb09-0c53-430d-8df4-8b9112cc9282}, !- Inlet Node Name
  {c86dae91-1741-44f1-8a36-89433d0c4bb2}; !- Outlet Node Name

OS:Node,
  {a43b3986-5d90-455f-ad47-7f0216bec1ad}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {c86dae91-1741-44f1-8a36-89433d0c4bb2}, !- Inlet Port
  {cbccdac0-6127-4587-8833-839d22b1b8ed}; !- Outlet Port

OS:Connection,
  {0c20fb09-0c53-430d-8df4-8b9112cc9282}, !- Handle
  {b95d6028-a684-4586-a1e6-b2fe769bf2eb}, !- Source Object
  3,                                      !- Outlet Port
  {cc61e90e-340e-457e-bb1e-fc920a728489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c86dae91-1741-44f1-8a36-89433d0c4bb2}, !- Handle
  {cc61e90e-340e-457e-bb1e-fc920a728489}, !- Source Object
  3,                                      !- Outlet Port
  {a43b3986-5d90-455f-ad47-7f0216bec1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbccdac0-6127-4587-8833-839d22b1b8ed}, !- Handle
  {a43b3986-5d90-455f-ad47-7f0216bec1ad}, !- Source Object
  3,                                      !- Outlet Port
  {382e0b33-575b-4894-b2f8-59942f81b3b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f8abf459-bef3-4c7a-b178-d696f31031a3}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {44391d94-7289-4794-b269-3124cc8b63c4}, !- Inlet Node Name
  {de2df16d-b178-4501-8ba8-fb463b878cc2}; !- Outlet Node Name

OS:Node,
  {3df355b7-5be6-4721-9bd0-46667b54c520}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {a7df98df-0806-4ae3-ba22-fdc334c3e621}, !- Inlet Port
  {44391d94-7289-4794-b269-3124cc8b63c4}; !- Outlet Port

OS:Connection,
  {a7df98df-0806-4ae3-ba22-fdc334c3e621}, !- Handle
  {21110da4-7f5c-42ab-a040-b274b2f5ca1c}, !- Source Object
  2,                                      !- Outlet Port
  {3df355b7-5be6-4721-9bd0-46667b54c520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44391d94-7289-4794-b269-3124cc8b63c4}, !- Handle
  {3df355b7-5be6-4721-9bd0-46667b54c520}, !- Source Object
  3,                                      !- Outlet Port
  {f8abf459-bef3-4c7a-b178-d696f31031a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2df16d-b178-4501-8ba8-fb463b878cc2}, !- Handle
  {f8abf459-bef3-4c7a-b178-d696f31031a3}, !- Source Object
  3,                                      !- Outlet Port
  {8aedac67-1c81-4b92-9765-86c8524ec2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1c8cd602-41a7-4534-bb91-a90e7d8ac9f5}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {239be5f3-4092-45e7-b445-99e55ae27ca0}, !- Inlet Node Name
  {838cb91d-a350-4b5e-a333-55768caee8f8}; !- Outlet Node Name

OS:Node,
  {34097222-fea5-48c6-b250-34131d04b6a4}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {838cb91d-a350-4b5e-a333-55768caee8f8}, !- Inlet Port
  {fc4383af-b9fa-4fd0-98e7-6cff7aad2f04}; !- Outlet Port

OS:Connection,
  {239be5f3-4092-45e7-b445-99e55ae27ca0}, !- Handle
  {fa188538-1d9f-4188-adb3-e4a2d218f5dd}, !- Source Object
  3,                                      !- Outlet Port
  {1c8cd602-41a7-4534-bb91-a90e7d8ac9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838cb91d-a350-4b5e-a333-55768caee8f8}, !- Handle
  {1c8cd602-41a7-4534-bb91-a90e7d8ac9f5}, !- Source Object
  3,                                      !- Outlet Port
  {34097222-fea5-48c6-b250-34131d04b6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4383af-b9fa-4fd0-98e7-6cff7aad2f04}, !- Handle
  {34097222-fea5-48c6-b250-34131d04b6a4}, !- Source Object
  3,                                      !- Outlet Port
  {360c9246-7099-4e3b-8676-e274d951e5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e666aeff-3123-4c01-bef4-171e2878155e}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {7e1edbfa-42cd-4718-a460-61248fbe5262}, !- Inlet Node Name
  {60157da1-be92-4e58-b82c-29e8e37c7338}; !- Outlet Node Name

OS:Node,
  {480ae53e-ffbe-4523-9652-04a9ef97165b}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {46f7925c-1557-403f-a17a-56286e5d66b4}, !- Inlet Port
  {7e1edbfa-42cd-4718-a460-61248fbe5262}; !- Outlet Port

OS:Connection,
  {46f7925c-1557-403f-a17a-56286e5d66b4}, !- Handle
  {382e0b33-575b-4894-b2f8-59942f81b3b5}, !- Source Object
  2,                                      !- Outlet Port
  {480ae53e-ffbe-4523-9652-04a9ef97165b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e1edbfa-42cd-4718-a460-61248fbe5262}, !- Handle
  {480ae53e-ffbe-4523-9652-04a9ef97165b}, !- Source Object
  3,                                      !- Outlet Port
  {e666aeff-3123-4c01-bef4-171e2878155e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60157da1-be92-4e58-b82c-29e8e37c7338}, !- Handle
  {e666aeff-3123-4c01-bef4-171e2878155e}, !- Source Object
  3,                                      !- Outlet Port
  {7a9166c7-b737-4bb1-a4b6-941a03302af1}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {a03072a3-b6a4-458d-a324-bbc34e666a96}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {d286078c-53c7-4ea9-b327-85d0e602e440}, !- Loop Demand Side Inlet Node
  {35d71d16-433b-4c31-905c-668f51bf5fc2}, !- Loop Demand Side Outlet Node
  6.94738388581385e-06,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {f61d43ff-fdca-4a82-b6f6-8c62e9e9042d}, !- Loop Supply Side Inlet Node
  {9c17c496-2392-4560-b81c-e94144fdcc7e}, !- Loop Supply Side Outlet Node
  6.94738388581385e-06,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  8.46628735453215,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {c135f755-0c0b-49c3-91be-46ad326df029}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {9c17c496-2392-4560-b81c-e94144fdcc7e}, !- Inlet Port
  {49fb72a4-5a22-4334-b846-e823bf618137}; !- Outlet Port

OS:Connection,
  {f61d43ff-fdca-4a82-b6f6-8c62e9e9042d}, !- Handle
  {abede6a2-e3ae-40e9-838d-b7b252e384b7}, !- Source Object
  3,                                      !- Outlet Port
  {a03072a3-b6a4-458d-a324-bbc34e666a96}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9c17c496-2392-4560-b81c-e94144fdcc7e}, !- Handle
  {a03072a3-b6a4-458d-a324-bbc34e666a96}, !- Source Object
  7,                                      !- Outlet Port
  {c135f755-0c0b-49c3-91be-46ad326df029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fb72a4-5a22-4334-b846-e823bf618137}, !- Handle
  {c135f755-0c0b-49c3-91be-46ad326df029}, !- Source Object
  3,                                      !- Outlet Port
  {e6b823d7-4c1a-4aba-a1e9-26dd3209ce01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54c00398-a161-45b2-9ded-2211cc7326c2}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {9b79a54f-ad50-4d3f-aa91-e40848ed8a80}, !- Inlet Port
  {d286078c-53c7-4ea9-b327-85d0e602e440}; !- Outlet Port

OS:Connection,
  {9b79a54f-ad50-4d3f-aa91-e40848ed8a80}, !- Handle
  {661ed7f0-bd8f-4857-ae9b-636c1e7a59a0}, !- Source Object
  5,                                      !- Outlet Port
  {54c00398-a161-45b2-9ded-2211cc7326c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92f18223-e8b6-4162-b464-f0db9ab038e9}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {35d71d16-433b-4c31-905c-668f51bf5fc2}, !- Inlet Port
  {eaf67181-553c-4c20-b690-47fe33e078bc}; !- Outlet Port

OS:Connection,
  {d286078c-53c7-4ea9-b327-85d0e602e440}, !- Handle
  {54c00398-a161-45b2-9ded-2211cc7326c2}, !- Source Object
  3,                                      !- Outlet Port
  {a03072a3-b6a4-458d-a324-bbc34e666a96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35d71d16-433b-4c31-905c-668f51bf5fc2}, !- Handle
  {a03072a3-b6a4-458d-a324-bbc34e666a96}, !- Source Object
  4,                                      !- Outlet Port
  {92f18223-e8b6-4162-b464-f0db9ab038e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {69167dee-5d2a-45ef-94cc-55e4b3d30459}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {eaf67181-553c-4c20-b690-47fe33e078bc}, !- Inlet Node
  {7c2b40b1-e12d-4b6f-8661-7ce7dd536c68}, !- Outlet Node
  6.25264549723247e-05,                   !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {bb2419ec-e2e2-483b-9301-f8b63764fd6b}; !- Source Temperature Schedule Name {C}

OS:Node,
  {5c323c5d-03a0-4808-a616-76d07683c2e6}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {7c2b40b1-e12d-4b6f-8661-7ce7dd536c68}, !- Inlet Port
  {e7c8a2be-397e-410b-9d78-977a0c2ba8cb}; !- Outlet Port

OS:Connection,
  {eaf67181-553c-4c20-b690-47fe33e078bc}, !- Handle
  {92f18223-e8b6-4162-b464-f0db9ab038e9}, !- Source Object
  3,                                      !- Outlet Port
  {69167dee-5d2a-45ef-94cc-55e4b3d30459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2b40b1-e12d-4b6f-8661-7ce7dd536c68}, !- Handle
  {69167dee-5d2a-45ef-94cc-55e4b3d30459}, !- Source Object
  3,                                      !- Outlet Port
  {5c323c5d-03a0-4808-a616-76d07683c2e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c8a2be-397e-410b-9d78-977a0c2ba8cb}, !- Handle
  {5c323c5d-03a0-4808-a616-76d07683c2e6}, !- Source Object
  3,                                      !- Outlet Port
  {1b222529-5951-425e-99f3-3e8b06ad6a34}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {5ac80c13-2700-44a0-aeeb-0ae3641c2ff4}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {bb2419ec-e2e2-483b-9301-f8b63764fd6b}, !- Handle
  Mains Water Temperature,                !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {40875922-5744-45f9-9544-d8518859ca26}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {bb2419ec-e2e2-483b-9301-f8b63764fd6b}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {94df9ba5-249d-42c8-bd16-21ec88778b7c}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {40875922-5744-45f9-9544-d8518859ca26} = {5ac80c13-2700-44a0-aeeb-0ae3641c2ff4}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ad524a7e-f7c7-43a1-a815-be114ae1e5e1}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {94df9ba5-249d-42c8-bd16-21ec88778b7c}; !- Program Name 1

OS:Node,
  {c107c680-8fc1-4e91-842f-5a42ea0fb5cb}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.11gpm at 180F Inlet Water Node, !- Name
  {b9a93c9b-8175-4cef-9a2b-f0cc16e30fa3}, !- Inlet Port
  {d49c3de3-d2fc-4fd7-92aa-56b7295d15e0}; !- Outlet Port

OS:Connection,
  {b9a93c9b-8175-4cef-9a2b-f0cc16e30fa3}, !- Handle
  {360c9246-7099-4e3b-8676-e274d951e5de}, !- Source Object
  4,                                      !- Outlet Port
  {c107c680-8fc1-4e91-842f-5a42ea0fb5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {937e1f14-c664-4141-95bd-2aa3e2a16d41}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.11gpm at 180F Outlet Water Node, !- Name
  {6f002f8a-ef7a-4a9b-818d-9167042ec757}, !- Inlet Port
  {238802b7-fb57-4f00-a3ed-ad75f5dc830a}; !- Outlet Port

OS:Connection,
  {d49c3de3-d2fc-4fd7-92aa-56b7295d15e0}, !- Handle
  {c107c680-8fc1-4e91-842f-5a42ea0fb5cb}, !- Source Object
  3,                                      !- Outlet Port
