  {518e3aa4-dc7c-410a-9725-056987d2b10a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f002f8a-ef7a-4a9b-818d-9167042ec757}, !- Handle
  {518e3aa4-dc7c-410a-9725-056987d2b10a}, !- Source Object
  3,                                      !- Outlet Port
  {937e1f14-c664-4141-95bd-2aa3e2a16d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {238802b7-fb57-4f00-a3ed-ad75f5dc830a}, !- Handle
  {937e1f14-c664-4141-95bd-2aa3e2a16d41}, !- Source Object
  3,                                      !- Outlet Port
  {382e0b33-575b-4894-b2f8-59942f81b3b5}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {23cb0a72-b0f0-41da-9c0f-1ae09a17b005}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 WUC 0.14gpm at 140F, !- Name
  {4fc05da0-bf7b-4c09-a7bb-0916b7cbbbfb}, !- Inlet Node Name
  {61b922ed-ab85-4b60-897d-e4dd9a909cbb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bff8ddd1-ec23-4e81-bdac-be3dfe91db9f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d11abdbd-ffe3-4c47-b60d-6879b2c68544}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Service Water Use Def 0.14gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.09545678648706e-06,                   !- Peak Flow Rate {m3/s}
  {17eb5a21-f611-46e1-9a62-7e03940602ea}, !- Target Temperature Schedule Name
  {0bdb521a-b1a1-4e7f-aebf-b00f9e313d87}, !- Sensible Fraction Schedule Name
  {04410c61-5fd9-433d-9f9b-8f389b91dd50}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bff8ddd1-ec23-4e81-bdac-be3dfe91db9f}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Service Water Use 0.14gpm at 140F, !- Name
  {d11abdbd-ffe3-4c47-b60d-6879b2c68544}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {aef473a0-f087-45e9-b3fa-325a7c8efd6c}, !- Handle
  SecondarySchool Shared Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c7c71e51-02da-48ef-b688-c1da1bb0d5d1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  3.18093785037129e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00381712542044554,                    !- Plant Loop Volume {m3}
  {ed08524e-d992-45ae-b224-1c986a100ba2}, !- Plant Side Inlet Node Name
  {34856012-bafb-4f2e-b7de-7be041cadea5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f09c8407-20d7-471e-ab11-3f32107dc055}, !- Demand Side Inlet Node Name
  {47916a76-cf5b-43f4-ae31-2f61262141a8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7a1b5cd3-bca6-45ed-918d-ac8ab3273631}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0405f1dd-8a73-4311-a267-cf013f34164c}, !- Demand Mixer Name
  {fa006d95-7e18-4360-be65-9290ff81d13d}, !- Demand Splitter Name
  {078a4a26-4594-43ee-9b8c-8997f2371b05}, !- Supply Mixer Name
  {b1c1a1e4-39e7-4862-a093-94c0b9bcd77f}; !- Supply Splitter Name

OS:Node,
  {30af0f29-fac1-422b-89fe-fe17a870d075}, !- Handle
  SecondarySchool Shared Service Water Loop Supply Inlet Node, !- Name
  {ed08524e-d992-45ae-b224-1c986a100ba2}, !- Inlet Port
  {fd1b4ba9-acca-4bc7-a3a1-cd159ff65464}; !- Outlet Port

OS:Node,
  {c7c71e51-02da-48ef-b688-c1da1bb0d5d1}, !- Handle
  SecondarySchool Shared Service Water Loop Supply Outlet Node, !- Name
  {93574424-46c6-483a-89f5-35221986c13c}, !- Inlet Port
  {34856012-bafb-4f2e-b7de-7be041cadea5}; !- Outlet Port

OS:Node,
  {43534e3e-186c-4148-b735-fc4c3edfbe3b}, !- Handle
  40gal Electricity Water Heater - 26kBtu/hr Supply Inlet Water Node, !- Name
  {b58250bd-8d43-4d01-8561-8a672f04990b}, !- Inlet Port
  {8e09d979-29ff-4e01-91db-0fcd21901ad3}; !- Outlet Port

OS:Connector:Mixer,
  {078a4a26-4594-43ee-9b8c-8997f2371b05}, !- Handle
  Connector Mixer 5,                      !- Name
  {b7c547dd-d72b-4538-99fd-8604d82945d0}, !- Outlet Branch Name
  {426bbe38-5667-458b-85d8-80ec37fbd6ca}, !- Inlet Branch Name 1
  {b6fa0464-6418-4dc2-b240-08b80e1ac705}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b1c1a1e4-39e7-4862-a093-94c0b9bcd77f}, !- Handle
  Connector Splitter 5,                   !- Name
  {cb0e754d-8a5a-4806-b471-c42ac51c422e}, !- Inlet Branch Name
  {b58250bd-8d43-4d01-8561-8a672f04990b}, !- Outlet Branch Name 1
  {94082187-2b3b-421b-906e-87ac4e436a61}; !- Outlet Branch Name 2

OS:Connection,
  {ed08524e-d992-45ae-b224-1c986a100ba2}, !- Handle
  {aef473a0-f087-45e9-b3fa-325a7c8efd6c}, !- Source Object
  14,                                     !- Outlet Port
  {30af0f29-fac1-422b-89fe-fe17a870d075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b58250bd-8d43-4d01-8561-8a672f04990b}, !- Handle
  {b1c1a1e4-39e7-4862-a093-94c0b9bcd77f}, !- Source Object
  3,                                      !- Outlet Port
  {43534e3e-186c-4148-b735-fc4c3edfbe3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34856012-bafb-4f2e-b7de-7be041cadea5}, !- Handle
  {c7c71e51-02da-48ef-b688-c1da1bb0d5d1}, !- Source Object
  3,                                      !- Outlet Port
  {aef473a0-f087-45e9-b3fa-325a7c8efd6c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2027350b-9c6f-4730-aaa7-a3545b96f994}, !- Handle
  SecondarySchool Shared Service Water Loop Demand Inlet Node, !- Name
  {f09c8407-20d7-471e-ab11-3f32107dc055}, !- Inlet Port
  {cf7a6cc1-d938-4ff8-a80f-48bcac6f566a}; !- Outlet Port

OS:Node,
  {2f4359d7-51bc-423c-a15f-34c16647c186}, !- Handle
  SecondarySchool Shared Service Water Loop Demand Outlet Node, !- Name
  {3be86343-9b06-428e-8024-f70a8b391ca9}, !- Inlet Port
  {47916a76-cf5b-43f4-ae31-2f61262141a8}; !- Outlet Port

OS:Node,
  {887cb355-45cc-4181-865c-d1610aed8bf6}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {b5eaf50b-9d1f-4b02-88eb-d894f3d10040}, !- Inlet Port
  {0abc997a-68a6-46b1-8049-e3ddba5666d7}; !- Outlet Port

OS:Connector:Mixer,
  {0405f1dd-8a73-4311-a267-cf013f34164c}, !- Handle
  Connector Mixer 6,                      !- Name
  {9e337133-d00a-4b14-ad13-64f2b349a38d}, !- Outlet Branch Name
  {151f1d77-65c9-4eeb-a03c-59ee198ea8cd}, !- Inlet Branch Name 1
  {7d9570ac-c41d-417b-ab9f-bb06d8414a62}, !- Inlet Branch Name 2
  {3bc373ea-0790-4345-a70d-7ede0d3a912f}, !- Inlet Branch Name 3
  {5a617ea1-d9d2-41ad-b70c-4b78820103cd}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {fa006d95-7e18-4360-be65-9290ff81d13d}, !- Handle
  Connector Splitter 6,                   !- Name
  {0c2ba969-0337-42a1-9b27-67d1c9cce0d4}, !- Inlet Branch Name
  {b5eaf50b-9d1f-4b02-88eb-d894f3d10040}, !- Outlet Branch Name 1
  {9b47e9e3-aa8e-4da7-b57d-02aeb125f710}, !- Outlet Branch Name 2
  {fdeab2db-11bc-41a5-b731-8f908eebf8e2}, !- Outlet Branch Name 3
  {e10f0ea3-5687-4585-a3d1-0a0d4e5e19d0}; !- Outlet Branch Name 4

OS:Connection,
  {f09c8407-20d7-471e-ab11-3f32107dc055}, !- Handle
  {aef473a0-f087-45e9-b3fa-325a7c8efd6c}, !- Source Object
  17,                                     !- Outlet Port
  {2027350b-9c6f-4730-aaa7-a3545b96f994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5eaf50b-9d1f-4b02-88eb-d894f3d10040}, !- Handle
  {fa006d95-7e18-4360-be65-9290ff81d13d}, !- Source Object
  3,                                      !- Outlet Port
  {887cb355-45cc-4181-865c-d1610aed8bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47916a76-cf5b-43f4-ae31-2f61262141a8}, !- Handle
  {2f4359d7-51bc-423c-a15f-34c16647c186}, !- Source Object
  3,                                      !- Outlet Port
  {aef473a0-f087-45e9-b3fa-325a7c8efd6c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1276d54a-20c5-42b7-b213-a86267dfc8fa}, !- Handle
  {aef473a0-f087-45e9-b3fa-325a7c8efd6c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7a1b5cd3-bca6-45ed-918d-ac8ab3273631}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {52cd0fda-e146-45a2-adb8-4df1c37fcfae}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {0d0599dc-43ae-4862-8873-00c8b6e86760}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {0c50c625-cf37-40bd-8c50-a914d9f15ece}, !- Schedule Name
  {c7c71e51-02da-48ef-b688-c1da1bb0d5d1}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {af39bc1a-2b5e-47a4-a1e1-ce8256ceef7d}, !- Handle
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {fd1b4ba9-acca-4bc7-a3a1-cd159ff65464}, !- Inlet Node Name
  {aaa057cb-3309-457e-aedd-1b7c59307b8d}, !- Outlet Node Name
  3.18093785037129e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  4.94318236246162e-08,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a044fbe9-3900-4ac5-8dd0-693b74a5d9eb}, !- Handle
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {aaa057cb-3309-457e-aedd-1b7c59307b8d}, !- Inlet Port
  {cb0e754d-8a5a-4806-b471-c42ac51c422e}; !- Outlet Port

OS:Connection,
  {fd1b4ba9-acca-4bc7-a3a1-cd159ff65464}, !- Handle
  {30af0f29-fac1-422b-89fe-fe17a870d075}, !- Source Object
  3,                                      !- Outlet Port
  {af39bc1a-2b5e-47a4-a1e1-ce8256ceef7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa057cb-3309-457e-aedd-1b7c59307b8d}, !- Handle
  {af39bc1a-2b5e-47a4-a1e1-ce8256ceef7d}, !- Source Object
  3,                                      !- Outlet Port
  {a044fbe9-3900-4ac5-8dd0-693b74a5d9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0e754d-8a5a-4806-b471-c42ac51c422e}, !- Handle
  {a044fbe9-3900-4ac5-8dd0-693b74a5d9eb}, !- Source Object
  3,                                      !- Outlet Port
  {b1c1a1e4-39e7-4862-a093-94c0b9bcd77f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e96e5395-d68b-44b1-9093-4859975513b8}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b03726c7-15b9-4ce0-9dc2-db551ddbfb8a}, !- Handle
  40gal Electricity Water Heater - 26kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {0c50c625-cf37-40bd-8c50-a914d9f15ece}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7726.53714035322,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {21ddf371-da1f-4a72-8597-f8880c9a851e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8e09d979-29ff-4e01-91db-0fcd21901ad3}, !- Use Side Inlet Node Name
  {31e88d98-e463-4554-90c5-d004e2bcaf24}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {d83acd68-dbd8-4815-aaac-edf8191ba19d}, !- Handle
  {b03726c7-15b9-4ce0-9dc2-db551ddbfb8a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {75d4b8b3-1425-4e65-bff8-5e9f187b2787}, !- Handle
  40gal Electricity Water Heater - 26kBtu/hr Supply Outlet Water Node, !- Name
  {31e88d98-e463-4554-90c5-d004e2bcaf24}, !- Inlet Port
  {426bbe38-5667-458b-85d8-80ec37fbd6ca}; !- Outlet Port

OS:Connection,
  {8e09d979-29ff-4e01-91db-0fcd21901ad3}, !- Handle
  {43534e3e-186c-4148-b735-fc4c3edfbe3b}, !- Source Object
  3,                                      !- Outlet Port
  {b03726c7-15b9-4ce0-9dc2-db551ddbfb8a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {31e88d98-e463-4554-90c5-d004e2bcaf24}, !- Handle
  {b03726c7-15b9-4ce0-9dc2-db551ddbfb8a}, !- Source Object
  32,                                     !- Outlet Port
  {75d4b8b3-1425-4e65-bff8-5e9f187b2787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426bbe38-5667-458b-85d8-80ec37fbd6ca}, !- Handle
  {75d4b8b3-1425-4e65-bff8-5e9f187b2787}, !- Source Object
  3,                                      !- Outlet Port
  {078a4a26-4594-43ee-9b8c-8997f2371b05}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {5ca54bd8-85b8-40ad-a6d4-a15e1efe78d4}, !- Handle
  {b03726c7-15b9-4ce0-9dc2-db551ddbfb8a}; !- Object Name

OS:Schedule:Ruleset,
  {43c5c54c-b63a-4dc9-9048-3c7490a9e8b5}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  {270b87ba-f967-436b-a353-c52ddb6fa461}; !- Default Day Schedule Name

OS:Schedule:Day,
  {270b87ba-f967-436b-a353-c52ddb6fa461}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {64e077f2-64fa-4bee-b7a3-7dfaf0c94a98}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  {85d068e4-895c-4019-824f-2feaf7c6144e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85d068e4-895c-4019-824f-2feaf7c6144e}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {4361c4cc-4aac-47d2-9dd3-cf545aad801f}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7b072e5d-fc65-4b11-9d65-1fb535c08dc0}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {4361c4cc-4aac-47d2-9dd3-cf545aad801f}; !- Layer 1

OS:Pipe:Indoor,
  {8b3a4574-c221-43b8-b7f8-3e7676330395}, !- Handle
  SecondarySchool Shared Service Water Loop Pipe 20.0ft, !- Name
  {7b072e5d-fc65-4b11-9d65-1fb535c08dc0}, !- Construction
  {cf7a6cc1-d938-4ff8-a80f-48bcac6f566a}, !- Fluid Inlet Node
  {d176aa2d-2794-4d1e-96ba-a11d13ea1edc}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {43c5c54c-b63a-4dc9-9048-3c7490a9e8b5}, !- Ambient Temperature Schedule
  {64e077f2-64fa-4bee-b7a3-7dfaf0c94a98}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {e4d81166-2745-42d5-9d56-a269dc6a3652}, !- Handle
  SecondarySchool Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {d176aa2d-2794-4d1e-96ba-a11d13ea1edc}, !- Inlet Port
  {0c2ba969-0337-42a1-9b27-67d1c9cce0d4}; !- Outlet Port

OS:Connection,
  {cf7a6cc1-d938-4ff8-a80f-48bcac6f566a}, !- Handle
  {2027350b-9c6f-4730-aaa7-a3545b96f994}, !- Source Object
  3,                                      !- Outlet Port
  {8b3a4574-c221-43b8-b7f8-3e7676330395}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d176aa2d-2794-4d1e-96ba-a11d13ea1edc}, !- Handle
  {8b3a4574-c221-43b8-b7f8-3e7676330395}, !- Source Object
  4,                                      !- Outlet Port
  {e4d81166-2745-42d5-9d56-a269dc6a3652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c2ba969-0337-42a1-9b27-67d1c9cce0d4}, !- Handle
  {e4d81166-2745-42d5-9d56-a269dc6a3652}, !- Source Object
  3,                                      !- Outlet Port
  {fa006d95-7e18-4360-be65-9290ff81d13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa40ac34-b984-473a-ad8b-761f93083742}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {2c9f2dc9-23f2-4627-a297-f4b3b50b623a}, !- Inlet Node Name
  {a1b747b8-294b-44b1-8839-f484a42f8f6d}; !- Outlet Node Name

OS:Node,
  {11b3687e-b705-46ba-8e1b-c116e8b9a203}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {94082187-2b3b-421b-906e-87ac4e436a61}, !- Inlet Port
  {2c9f2dc9-23f2-4627-a297-f4b3b50b623a}; !- Outlet Port

OS:Connection,
  {94082187-2b3b-421b-906e-87ac4e436a61}, !- Handle
  {b1c1a1e4-39e7-4862-a093-94c0b9bcd77f}, !- Source Object
  4,                                      !- Outlet Port
  {11b3687e-b705-46ba-8e1b-c116e8b9a203}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d65a1094-eba4-4c80-83c7-d98409ea7681}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {a1b747b8-294b-44b1-8839-f484a42f8f6d}, !- Inlet Port
  {b6fa0464-6418-4dc2-b240-08b80e1ac705}; !- Outlet Port

OS:Connection,
  {2c9f2dc9-23f2-4627-a297-f4b3b50b623a}, !- Handle
  {11b3687e-b705-46ba-8e1b-c116e8b9a203}, !- Source Object
  3,                                      !- Outlet Port
  {aa40ac34-b984-473a-ad8b-761f93083742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1b747b8-294b-44b1-8839-f484a42f8f6d}, !- Handle
  {aa40ac34-b984-473a-ad8b-761f93083742}, !- Source Object
  3,                                      !- Outlet Port
  {d65a1094-eba4-4c80-83c7-d98409ea7681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6fa0464-6418-4dc2-b240-08b80e1ac705}, !- Handle
  {d65a1094-eba4-4c80-83c7-d98409ea7681}, !- Source Object
  3,                                      !- Outlet Port
  {078a4a26-4594-43ee-9b8c-8997f2371b05}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dda28987-401b-48f8-b776-eab361d9fe05}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {0abc997a-68a6-46b1-8049-e3ddba5666d7}, !- Inlet Node Name
  {9832b303-f061-4742-8524-66c4534d4f46}; !- Outlet Node Name

OS:Node,
  {9a820c3b-1b09-4712-88d8-650e6a0d68ad}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {9832b303-f061-4742-8524-66c4534d4f46}, !- Inlet Port
  {151f1d77-65c9-4eeb-a03c-59ee198ea8cd}; !- Outlet Port

OS:Connection,
  {0abc997a-68a6-46b1-8049-e3ddba5666d7}, !- Handle
  {887cb355-45cc-4181-865c-d1610aed8bf6}, !- Source Object
  3,                                      !- Outlet Port
  {dda28987-401b-48f8-b776-eab361d9fe05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9832b303-f061-4742-8524-66c4534d4f46}, !- Handle
  {dda28987-401b-48f8-b776-eab361d9fe05}, !- Source Object
  3,                                      !- Outlet Port
  {9a820c3b-1b09-4712-88d8-650e6a0d68ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {151f1d77-65c9-4eeb-a03c-59ee198ea8cd}, !- Handle
  {9a820c3b-1b09-4712-88d8-650e6a0d68ad}, !- Source Object
  3,                                      !- Outlet Port
  {0405f1dd-8a73-4311-a267-cf013f34164c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {87bb510e-df57-427b-ba70-6f9f9a893fb5}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {aa3dd822-3e49-4521-9f85-fd57652e8caf}, !- Inlet Node Name
  {93574424-46c6-483a-89f5-35221986c13c}; !- Outlet Node Name

OS:Node,
  {90d58080-4f1b-4060-a544-1c9c45cad851}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {b7c547dd-d72b-4538-99fd-8604d82945d0}, !- Inlet Port
  {aa3dd822-3e49-4521-9f85-fd57652e8caf}; !- Outlet Port

OS:Connection,
  {b7c547dd-d72b-4538-99fd-8604d82945d0}, !- Handle
  {078a4a26-4594-43ee-9b8c-8997f2371b05}, !- Source Object
  2,                                      !- Outlet Port
  {90d58080-4f1b-4060-a544-1c9c45cad851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3dd822-3e49-4521-9f85-fd57652e8caf}, !- Handle
  {90d58080-4f1b-4060-a544-1c9c45cad851}, !- Source Object
  3,                                      !- Outlet Port
  {87bb510e-df57-427b-ba70-6f9f9a893fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93574424-46c6-483a-89f5-35221986c13c}, !- Handle
  {87bb510e-df57-427b-ba70-6f9f9a893fb5}, !- Source Object
  3,                                      !- Outlet Port
  {c7c71e51-02da-48ef-b688-c1da1bb0d5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5a8f94e7-5609-436a-be5e-49d041d250b4}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {c80790d2-387c-43b7-9b92-c04e8185200d}, !- Inlet Node Name
  {3be86343-9b06-428e-8024-f70a8b391ca9}; !- Outlet Node Name

OS:Node,
  {ee575c2a-e36e-4a70-9827-a2dc7c97914b}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {9e337133-d00a-4b14-ad13-64f2b349a38d}, !- Inlet Port
  {c80790d2-387c-43b7-9b92-c04e8185200d}; !- Outlet Port

OS:Connection,
  {9e337133-d00a-4b14-ad13-64f2b349a38d}, !- Handle
  {0405f1dd-8a73-4311-a267-cf013f34164c}, !- Source Object
  2,                                      !- Outlet Port
  {ee575c2a-e36e-4a70-9827-a2dc7c97914b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80790d2-387c-43b7-9b92-c04e8185200d}, !- Handle
  {ee575c2a-e36e-4a70-9827-a2dc7c97914b}, !- Source Object
  3,                                      !- Outlet Port
  {5a8f94e7-5609-436a-be5e-49d041d250b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be86343-9b06-428e-8024-f70a8b391ca9}, !- Handle
  {5a8f94e7-5609-436a-be5e-49d041d250b4}, !- Source Object
  3,                                      !- Outlet Port
  {2f4359d7-51bc-423c-a15f-34c16647c186}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3d73615-5954-4fa0-a087-ed5adbeaf61d}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 WUC 0.14gpm at 140F Inlet Water Node, !- Name
  {9b47e9e3-aa8e-4da7-b57d-02aeb125f710}, !- Inlet Port
  {ea1ac976-82eb-4367-bb98-16796637d967}; !- Outlet Port

OS:Connection,
  {9b47e9e3-aa8e-4da7-b57d-02aeb125f710}, !- Handle
  {fa006d95-7e18-4360-be65-9290ff81d13d}, !- Source Object
  4,                                      !- Outlet Port
  {d3d73615-5954-4fa0-a087-ed5adbeaf61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f413ff6-ca71-4d1d-bc99-87386e972512}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 WUC 0.14gpm at 140F Outlet Water Node, !- Name
  {79d8fcf9-5dbe-4539-9fb9-a1477ccd104b}, !- Inlet Port
  {7d9570ac-c41d-417b-ab9f-bb06d8414a62}; !- Outlet Port

OS:Connection,
  {ea1ac976-82eb-4367-bb98-16796637d967}, !- Handle
  {d3d73615-5954-4fa0-a087-ed5adbeaf61d}, !- Source Object
  3,                                      !- Outlet Port
  {0cd610d7-6857-4ee0-a395-c4fd0cf6b2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d8fcf9-5dbe-4539-9fb9-a1477ccd104b}, !- Handle
  {0cd610d7-6857-4ee0-a395-c4fd0cf6b2e0}, !- Source Object
  3,                                      !- Outlet Port
  {1f413ff6-ca71-4d1d-bc99-87386e972512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9570ac-c41d-417b-ab9f-bb06d8414a62}, !- Handle
  {1f413ff6-ca71-4d1d-bc99-87386e972512}, !- Source Object
  3,                                      !- Outlet Port
  {0405f1dd-8a73-4311-a267-cf013f34164c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1fa94cd9-7f51-4e41-ac6f-d62fe3b6285e}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 WUC 0.22gpm at 140F Inlet Water Node, !- Name
  {fdeab2db-11bc-41a5-b731-8f908eebf8e2}, !- Inlet Port
  {9341521b-0ce2-471c-87e9-b844674fe747}; !- Outlet Port

OS:Connection,
  {fdeab2db-11bc-41a5-b731-8f908eebf8e2}, !- Handle
  {fa006d95-7e18-4360-be65-9290ff81d13d}, !- Source Object
  5,                                      !- Outlet Port
  {1fa94cd9-7f51-4e41-ac6f-d62fe3b6285e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb70b7cf-3180-4c20-b555-828988d32f68}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 WUC 0.22gpm at 140F Outlet Water Node, !- Name
  {efa3bf82-9e8d-4cc4-b878-c8ba3fd249da}, !- Inlet Port
  {3bc373ea-0790-4345-a70d-7ede0d3a912f}; !- Outlet Port

OS:Connection,
  {9341521b-0ce2-471c-87e9-b844674fe747}, !- Handle
  {1fa94cd9-7f51-4e41-ac6f-d62fe3b6285e}, !- Source Object
  3,                                      !- Outlet Port
  {9c779a99-778c-4ffc-bea8-baa6db2e4d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa3bf82-9e8d-4cc4-b878-c8ba3fd249da}, !- Handle
  {9c779a99-778c-4ffc-bea8-baa6db2e4d78}, !- Source Object
  3,                                      !- Outlet Port
  {bb70b7cf-3180-4c20-b555-828988d32f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc373ea-0790-4345-a70d-7ede0d3a912f}, !- Handle
  {bb70b7cf-3180-4c20-b555-828988d32f68}, !- Source Object
  3,                                      !- Outlet Port
  {0405f1dd-8a73-4311-a267-cf013f34164c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {90638f48-b879-4be4-b127-617d040eab79}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 WUC 0.14gpm at 140F Inlet Water Node, !- Name
  {e10f0ea3-5687-4585-a3d1-0a0d4e5e19d0}, !- Inlet Port
  {4fc05da0-bf7b-4c09-a7bb-0916b7cbbbfb}; !- Outlet Port

OS:Connection,
  {e10f0ea3-5687-4585-a3d1-0a0d4e5e19d0}, !- Handle
  {fa006d95-7e18-4360-be65-9290ff81d13d}, !- Source Object
  6,                                      !- Outlet Port
  {90638f48-b879-4be4-b127-617d040eab79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9e270a5-ba08-46d0-b056-a639ec9566e5}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 WUC 0.14gpm at 140F Outlet Water Node, !- Name
  {61b922ed-ab85-4b60-897d-e4dd9a909cbb}, !- Inlet Port
  {5a617ea1-d9d2-41ad-b70c-4b78820103cd}; !- Outlet Port

OS:Connection,
  {4fc05da0-bf7b-4c09-a7bb-0916b7cbbbfb}, !- Handle
  {90638f48-b879-4be4-b127-617d040eab79}, !- Source Object
  3,                                      !- Outlet Port
  {23cb0a72-b0f0-41da-9c0f-1ae09a17b005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b922ed-ab85-4b60-897d-e4dd9a909cbb}, !- Handle
  {23cb0a72-b0f0-41da-9c0f-1ae09a17b005}, !- Source Object
  3,                                      !- Outlet Port
  {a9e270a5-ba08-46d0-b056-a639ec9566e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a617ea1-d9d2-41ad-b70c-4b78820103cd}, !- Handle
  {a9e270a5-ba08-46d0-b056-a639ec9566e5}, !- Source Object
  3,                                      !- Outlet Port
  {0405f1dd-8a73-4311-a267-cf013f34164c}, !- Target Object
  6;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {55f393c6-f39d-4c0f-8b5b-763d170bc784}, !- Handle
  Secondary School Cooler,                !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  5597.65744028944,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  400,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240,                                    !- Rated Total Lighting Power {W}
  {dae72be6-b69c-40b8-ace4-52d383d61c50}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {ebcc8839-fc14-42d7-bbf8-c4e4a7976098}, !- Defrost Schedule Name
  {6ef37cb2-8b82-4dca-af11-afb09227714a}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.2967296,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {1b250ccb-a07f-4ed0-9433-d720662cfae7}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {1b250ccb-a07f-4ed0-9433-d720662cfae7}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {aefdcea1-579c-4b9c-9dc4-b737c6638cc9}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {fb522463-6d67-4380-b2ec-d7bb44142953}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {dae72be6-b69c-40b8-ace4-52d383d61c50}, !- Handle
  Always On,                              !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {5d41f232-f10f-4c9a-8009-01f5e049f2ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d41f232-f10f-4c9a-8009-01f5e049f2ea}, !- Handle
  Always On Default,                      !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb522463-6d67-4380-b2ec-d7bb44142953}, !- Handle
  door_wi_sched,                          !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {6e966cd0-7b7d-489e-816e-cd43484dfad4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e966cd0-7b7d-489e-816e-cd43484dfad4}, !- Handle
  door_wi_sched Default,                  !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c9ae3661-9c3d-446f-8d2b-6ffa9f6e0ce0}, !- Handle
  {55f393c6-f39d-4c0f-8b5b-763d170bc784}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {ebcc8839-fc14-42d7-bbf8-c4e4a7976098}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {0dee21e4-b1c4-4a48-a931-7edb90a81bb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dee21e4-b1c4-4a48-a931-7edb90a81bb1}, !- Handle
  Refrigeration Defrost Schedule Default - Secondary School Cooler, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {6ef37cb2-8b82-4dca-af11-afb09227714a}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {1cbc986e-1480-4c9e-b633-c787f2a6c99e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cbc986e-1480-4c9e-b633-c787f2a6c99e}, !- Handle
  Refrigeration Dripdown Schedule Default - Secondary School Cooler, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {762e802a-09a9-4b3c-af25-0184917bb275}, !- Handle
  Medium Temperature,                     !- Name
  {42dc20af-8d26-46a5-8851-3521a8988468}, !- Refrigerated CaseAndWalkInList Name
  {d4f35a60-d283-404e-b393-0c9fc1824340}, !- Refrigeration TransferLoad List Name
  {61aea608-9d86-41eb-8c9f-5bd71caf3add}, !- Refrigeration Condenser Name
  {93b1d620-9b42-45b4-9ef9-cc7aa3a37663}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {236ff393-eb78-454f-89f8-1b1138a14adf}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {42dc20af-8d26-46a5-8851-3521a8988468}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {55f393c6-f39d-4c0f-8b5b-763d170bc784}; !- Model Object 1

OS:ModelObjectList,
  {d4f35a60-d283-404e-b393-0c9fc1824340}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {93b1d620-9b42-45b4-9ef9-cc7aa3a37663}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {df18ebde-d76f-4b72-8bd7-8819f46a4506}, !- Model Object 1
  {cee14858-0c6e-4424-b5bb-3b69312838ce}; !- Model Object 2

OS:ModelObjectList,
  {236ff393-eb78-454f-89f8-1b1138a14adf}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {df18ebde-d76f-4b72-8bd7-8819f46a4506}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {dd34ca3a-d9bd-4c7a-ac6e-2f5451c2d9ba}, !- Refrigeration Compressor Power Curve Name
  {ad576758-e0e8-4838-b47c-c5485a6a4e53}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {dd34ca3a-d9bd-4c7a-ac6e-2f5451c2d9ba}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {ad576758-e0e8-4838-b47c-c5485a6a4e53}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {cee14858-0c6e-4424-b5bb-3b69312838ce}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {dd34ca3a-d9bd-4c7a-ac6e-2f5451c2d9ba}, !- Refrigeration Compressor Power Curve Name
  {ad576758-e0e8-4838-b47c-c5485a6a4e53}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {5175a550-5d14-4f1b-a4b3-31d52fa065e7}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {61aea608-9d86-41eb-8c9f-5bd71caf3add}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {5175a550-5d14-4f1b-a4b3-31d52fa065e7}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  219.803302647044,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {76899ffe-3320-44de-9954-d538844a3b51}, !- Handle
  Secondary School Freezer,               !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  5363.20058415167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  500,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240,                                    !- Rated Total Lighting Power {W}
  {dae72be6-b69c-40b8-ace4-52d383d61c50}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {40c497cc-fd22-42e3-9654-f196c8fc383f}, !- Defrost Schedule Name
  {59cfb079-c0c9-4212-a2dd-998d8b46f626}, !- Defrost Drip-Down Schedule Name
  3000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.2967296,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {2b4693d7-b2a0-4144-919a-776828d19e98}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {2b4693d7-b2a0-4144-919a-776828d19e98}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {aefdcea1-579c-4b9c-9dc4-b737c6638cc9}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {fb522463-6d67-4380-b2ec-d7bb44142953}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {f00f012b-a185-42a3-bb4c-dce1143ea6f6}, !- Handle
  {76899ffe-3320-44de-9954-d538844a3b51}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {40c497cc-fd22-42e3-9654-f196c8fc383f}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {c4f76586-08f8-4bd8-8366-838bd2f1ffee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4f76586-08f8-4bd8-8366-838bd2f1ffee}, !- Handle
  Refrigeration Defrost Schedule Default - Secondary School Freezer, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {59cfb079-c0c9-4212-a2dd-998d8b46f626}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {6f964ee0-ca66-42f1-998f-f40cd0ca26a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f964ee0-ca66-42f1-998f-f40cd0ca26a2}, !- Handle
  Refrigeration Dripdown Schedule Default - Secondary School Freezer, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {aff4dea0-8e74-4f5e-8211-f777796a786f}, !- Handle
  Low Temperature,                        !- Name
  {b6400371-2cbe-474c-8118-f0f45b00a20d}, !- Refrigerated CaseAndWalkInList Name
  {05f48dfa-ab1d-4a45-9956-822d6546a694}, !- Refrigeration TransferLoad List Name
  {c9aa5b56-2e3a-47a7-a6f2-e61a5344276a}, !- Refrigeration Condenser Name
  {c6c00b81-5e8c-4d0a-96a0-1a7c6a238f32}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {1cd6d0a9-d519-4435-bbae-cf2bf9c89452}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {b6400371-2cbe-474c-8118-f0f45b00a20d}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {76899ffe-3320-44de-9954-d538844a3b51}; !- Model Object 1

OS:ModelObjectList,
  {05f48dfa-ab1d-4a45-9956-822d6546a694}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {c6c00b81-5e8c-4d0a-96a0-1a7c6a238f32}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {6461fd66-4eed-4100-b193-7418ed9435fc}; !- Model Object 1

OS:ModelObjectList,
  {1cd6d0a9-d519-4435-bbae-cf2bf9c89452}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {6461fd66-4eed-4100-b193-7418ed9435fc}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {d79d4730-f27e-42d7-a5fe-52c683d7a38c}, !- Refrigeration Compressor Power Curve Name
  {bc7272d4-3536-4dba-adcc-40a8c5c91bb0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d79d4730-f27e-42d7-a5fe-52c683d7a38c}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {bc7272d4-3536-4dba-adcc-40a8c5c91bb0}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {d9afc738-e735-4b19-81b0-9829e002f3f1}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {c9aa5b56-2e3a-47a7-a6f2-e61a5344276a}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {d9afc738-e735-4b19-81b0-9829e002f3f1}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  210.596881593765,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {3443da61-d77e-4056-81c8-dddf4f8c5304}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Handle
  SecondarySchool HtgSetp,                !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  {1945f06b-b989-4cf6-ac6a-f62ecb74ee7a}, !- Default Day Schedule Name
  {46d83ff9-1ff6-4992-87f3-ee98dae1c697}, !- Summer Design Day Schedule Name
  {71e07b1e-a756-40de-a961-d0e04a281644}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1945f06b-b989-4cf6-ac6a-f62ecb74ee7a}, !- Handle
  SecondarySchool HtgSetp Default,        !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {472f7e23-9251-4524-8859-9ceba66dc19f}, !- Handle
  Schedule Rule 49,                       !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e7324fa-883a-4564-ad5e-f3154f2503a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8e7324fa-883a-4564-ad5e-f3154f2503a4}, !- Handle
  SecondarySchool HtgSetp Wknd|Wkdy Day,  !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {bd04181f-db5f-4691-924c-efb6b338cf4f}, !- Handle
  Schedule Rule 50,                       !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9fde652-0dc8-4847-bbc4-73b6d28d4a07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9fde652-0dc8-4847-bbc4-73b6d28d4a07}, !- Handle
  SecondarySchool HtgSetp Wknd|Wkdy Day 1, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {0612a74b-a021-49be-8af1-94de38b3db29}, !- Handle
  SecondarySchool ClgSetp,                !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  {9664fcd2-122e-4751-bf66-3697eac337c5}, !- Default Day Schedule Name
  {ee524646-f0b2-48b4-80d4-6b0f6d82861a}, !- Summer Design Day Schedule Name
  {fab21380-9614-47e0-b1d8-b203f76997fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9664fcd2-122e-4751-bf66-3697eac337c5}, !- Handle
  SecondarySchool ClgSetp Default,        !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7777777777778,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {0bf59e46-7130-43a1-9366-18a8ca9c0f97}, !- Handle
  Schedule Rule 51,                       !- Name
  {0612a74b-a021-49be-8af1-94de38b3db29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8cad2b59-c96b-4747-ab9e-581f8d79fd2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8cad2b59-c96b-4747-ab9e-581f8d79fd2c}, !- Handle
  SecondarySchool ClgSetp Wknd|Wkdy Day,  !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7777777777778,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e36605f6-6e5c-43ae-9235-24150e068836}, !- Handle
  Schedule Rule 52,                       !- Name
  {0612a74b-a021-49be-8af1-94de38b3db29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27fa225d-6334-476e-b756-63ce9bc810e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27fa225d-6334-476e-b756-63ce9bc810e2}, !- Handle
  SecondarySchool ClgSetp Wknd|Wkdy Day 1, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7777777777778,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7777777777778;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {a3b12733-1a92-4be8-927b-0abc6fa32424}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9ddd4ad-8030-4a1c-ba68-dc070ea18ea6}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {987cb295-de9e-4da6-b3ae-f869e84d275e}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d92f9df4-d638-480f-bbf4-28ca0d4f50f9}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9c63ee9-a1cd-48ca-b7a1-ac93fed567d2}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b71d2480-6557-47e4-8538-3f6c65e77891}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91fdaef2-a74e-49dc-83d9-06e453400aad}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d94b3d19-ac15-4bd6-8ba8-a896019dd986}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9081b9d4-d3d6-4652-925f-e119b10ec329}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df4a138a-0179-4e2b-b47e-b27c780d2d3c}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c51bd133-e9e8-42bf-8a98-d1f496d9dda6}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d882ca53-5b94-4117-b563-35e2b7d0590b}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ef24827-c0ee-4673-be52-990923a54911}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb161c7f-343c-4816-84fa-154edff65493}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f9af7f6-2ed0-4c9e-8bc3-b08069ba17f4}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0db3fe1-77e7-4bcf-a6cd-20a910f9e21d}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9a21cc7-9eb6-40b4-abf5-6b1ac35a23bc}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dae33a68-caaa-408c-b480-666263730d44}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bef2ace-3f20-43c3-a5a5-877319e547de}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3776a8f2-f58f-4ced-b8a5-324f1323a380}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77d5f694-5ea0-41f9-9d0c-d402a91a195f}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cd391c3-e552-42de-88da-48c4d0bc3d62}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d917b00e-c530-4c7d-a79a-492a99cb9a7e}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d003910-422a-48e3-9451-a2d576a14fff}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29cd2b74-0f39-4cd3-b169-4796c38f7900}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {508f50cb-0bf8-47e1-bed7-5a81c70c6246}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07e5a983-8436-4b46-b747-78497e399b0f}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d0b719b-a811-4bdd-947d-ef4eb37674ef}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {686ccec8-947e-4ec2-89f5-01c2cd9319a2}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91c25811-e1f0-4234-9244-9dfe3a66cd57}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99cee547-4c10-41ee-8a6d-5c9b9fbf29a5}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8852a87-00d6-4f28-8c5a-b50bb1d954f1}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {440b8232-fbfc-4375-a91f-f29e3ca27bfd}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8789298b-b494-4767-adf9-f5cc072bbffb}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc0a0eb6-2429-4845-921e-692450c00026}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Heating Setpoint Temperature Schedule Name
  {0612a74b-a021-49be-8af1-94de38b3db29}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {3e0567e9-9dc0-43cb-bab5-c469c5e87ec0}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3b72f968-c99f-49ed-99eb-bbf94b36767a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.010931198625954,                      !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  1.31174383511448,                       !- Plant Loop Volume {m3}
  {f9d3e3c0-12f1-4859-9690-6301a1826365}, !- Plant Side Inlet Node Name
  {3f6ec8da-d269-4144-b2bc-ba44e9d99a48}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {874bfed4-4cf4-4e59-8f29-412c23630821}, !- Demand Side Inlet Node Name
  {d7ad83fb-7b38-44b0-a03f-056f27cb02c4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ddfc3681-4a74-4a00-9759-afe7af43cfc3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Demand Mixer Name
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Demand Splitter Name
  {85ccaa04-ce67-4a26-aa75-1e335a9865ab}, !- Supply Mixer Name
  {e434b34e-33b8-4962-a9b9-4cd6689bafd9}; !- Supply Splitter Name

OS:Node,
  {e06502af-c853-48fb-a2b8-bc20eac2a309}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {f9d3e3c0-12f1-4859-9690-6301a1826365}, !- Inlet Port
  {562b2b34-a369-41cb-a13e-114ae45c05b8}; !- Outlet Port

OS:Node,
  {3b72f968-c99f-49ed-99eb-bbf94b36767a}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {108d1bb9-4de0-4601-bd8e-2fe6c653c4a2}, !- Inlet Port
  {3f6ec8da-d269-4144-b2bc-ba44e9d99a48}; !- Outlet Port

OS:Node,
  {52842a5f-78f1-48c5-b94b-09af182bd5d2}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {3af23716-3ba5-40d4-885a-4c073fa6bfef}, !- Inlet Port
  {31cc5098-0072-4eac-8760-4d89a238bc7f}; !- Outlet Port

OS:Connector:Mixer,
  {85ccaa04-ce67-4a26-aa75-1e335a9865ab}, !- Handle
  Connector Mixer 7,                      !- Name
  {398f1ca9-fc9a-4e46-9b76-3ddba44ef3c5}, !- Outlet Branch Name
  {32747b45-e0d8-4d80-98b8-e5eca8a5a65d}, !- Inlet Branch Name 1
  {023d7f5d-ae9a-4512-a05a-2e93792d5a7d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e434b34e-33b8-4962-a9b9-4cd6689bafd9}, !- Handle
  Connector Splitter 7,                   !- Name
  {b863ef6b-ac74-41e3-9387-b14897d9e15d}, !- Inlet Branch Name
  {3af23716-3ba5-40d4-885a-4c073fa6bfef}, !- Outlet Branch Name 1
  {3c4be1b2-0bd1-434b-a340-fdc88538671e}; !- Outlet Branch Name 2

OS:Connection,
  {f9d3e3c0-12f1-4859-9690-6301a1826365}, !- Handle
  {3e0567e9-9dc0-43cb-bab5-c469c5e87ec0}, !- Source Object
  14,                                     !- Outlet Port
  {e06502af-c853-48fb-a2b8-bc20eac2a309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3af23716-3ba5-40d4-885a-4c073fa6bfef}, !- Handle
  {e434b34e-33b8-4962-a9b9-4cd6689bafd9}, !- Source Object
  3,                                      !- Outlet Port
  {52842a5f-78f1-48c5-b94b-09af182bd5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6ec8da-d269-4144-b2bc-ba44e9d99a48}, !- Handle
  {3b72f968-c99f-49ed-99eb-bbf94b36767a}, !- Source Object
  3,                                      !- Outlet Port
  {3e0567e9-9dc0-43cb-bab5-c469c5e87ec0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fb55576a-dd27-479e-9eb1-bb27e73b9e1f}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {874bfed4-4cf4-4e59-8f29-412c23630821}, !- Inlet Port
  {266f5125-9363-4f18-9967-83814ee40b90}; !- Outlet Port

OS:Node,
  {132c4602-02ee-4da9-b842-d2d28a5b7a29}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {11cb555f-05a5-43ed-a44e-8e18cc3f5324}, !- Inlet Port
  {d7ad83fb-7b38-44b0-a03f-056f27cb02c4}; !- Outlet Port

OS:Node,
  {6accd49b-2b30-4773-8e59-7679d1ef6314}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {c9496c8f-1f45-468f-9c3a-c3763859495a}, !- Inlet Port
  {d16ffd2e-0888-47b8-9442-56cab8c0d49f}; !- Outlet Port

OS:Connector:Mixer,
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Handle
  Connector Mixer 8,                      !- Name
  {82bdbf12-fbe8-48fa-9cd9-c21c85d1547b}, !- Outlet Branch Name
  {38d1a3a8-0e39-4d8e-b155-af2a78f350da}, !- Inlet Branch Name 1
  {864550f0-7ab3-459d-9cce-c88ddcdc5924}, !- Inlet Branch Name 2
  {8ccce6f2-5c5f-44fe-8cec-341ff13d59c6}, !- Inlet Branch Name 3
  {bd8010a6-8e2e-4b10-96f0-3403622bea68}, !- Inlet Branch Name 4
  {668305eb-80d0-40b3-8925-65dbe617929b}, !- Inlet Branch Name 5
  {4f319435-52e1-40ed-a8f5-d7db923a05b6}, !- Inlet Branch Name 6
  {b3fd9584-d7a3-4e03-98fc-4abbfd4eca69}, !- Inlet Branch Name 7
  {4aaa0390-f383-442c-a259-61c7cc24841c}, !- Inlet Branch Name 8
  {8da33277-b1bf-444f-9fd7-b7803fe04832}, !- Inlet Branch Name 9
  {4cc20546-7fee-4326-9ad3-2b62342b5ee9}, !- Inlet Branch Name 10
  {eead3098-0a26-49eb-8f85-222ad704ff64}, !- Inlet Branch Name 11
  {c571e181-8c1f-442f-84cc-a63818a3d55e}, !- Inlet Branch Name 12
  {f2b27db3-400a-4582-8ac5-7c6de373a748}, !- Inlet Branch Name 13
  {1c626b86-e101-487a-87dd-13d2483de428}, !- Inlet Branch Name 14
  {bb24af35-43a7-4a72-8e09-eda6561ef9a1}, !- Inlet Branch Name 15
  {7a7442d2-9290-41fb-9c58-3c1611aae108}, !- Inlet Branch Name 16
  {3e016922-9d13-4375-9c63-a8f2fcc3e932}, !- Inlet Branch Name 17
  {7d4230cc-e328-4cac-a718-8af9a814c242}, !- Inlet Branch Name 18
  {074cc556-77ae-4ada-b526-f88149f5d74f}, !- Inlet Branch Name 19
  {8e8792f2-1ea7-48d6-85d2-27f2f46bf0aa}, !- Inlet Branch Name 20
  {8164b285-184f-465d-a701-9b02a309ef26}, !- Inlet Branch Name 21
  {62071067-b1b0-4aee-9d4f-43778ee2665a}, !- Inlet Branch Name 22
  {d3344dac-ce94-47bc-b90d-e494f382a721}, !- Inlet Branch Name 23
  {07ed0add-2fe9-445c-8e87-87867b3b6b9a}, !- Inlet Branch Name 24
  {bd29437d-b406-4035-8bc1-91cfa2c977f5}, !- Inlet Branch Name 25
  {89d5545c-93c1-49f1-9f21-1b510db42904}, !- Inlet Branch Name 26
  {b518c87b-f24e-4d04-8b60-ce3e4afdfb05}, !- Inlet Branch Name 27
  {43948d8d-700d-4bd7-8286-79d9f5910e9c}, !- Inlet Branch Name 28
  {5cbb2830-1ec7-4e77-9ade-ff92a6e8c06e}, !- Inlet Branch Name 29
  {8713f7c0-02c6-425c-8c35-a8a0dc4b0118}, !- Inlet Branch Name 30
  {05fea6c4-80b6-4590-a776-55fec47763ee}, !- Inlet Branch Name 31
  {d8fd5f59-9569-4b33-8499-374217088ef3}, !- Inlet Branch Name 32
  {6b95e3d3-1aab-4366-bac4-d87280569446}, !- Inlet Branch Name 33
  {6f72ea20-f9fb-4548-b801-a00a837e143a}, !- Inlet Branch Name 34
  {4f64bbe8-1a62-44d4-b081-7db0e078497a}, !- Inlet Branch Name 35
  {ed5f52cf-a985-403f-9cd1-9c64aa25ad0a}, !- Inlet Branch Name 36
  {6f4d7d71-3e24-48db-8b3a-6bbcde29e66d}, !- Inlet Branch Name 37
  {4f00c3e6-f7c0-4810-b353-30e8e935e7b1}; !- Inlet Branch Name 38

OS:Connector:Splitter,
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Handle
  Connector Splitter 8,                   !- Name
  {3cee1d05-afb6-464c-84b8-fc5aca080621}, !- Inlet Branch Name
  {c9496c8f-1f45-468f-9c3a-c3763859495a}, !- Outlet Branch Name 1
  {dfeb0da5-07a5-4ead-95bc-7a3268a4dcd6}, !- Outlet Branch Name 2
  {d0f134b0-b1f8-418b-a9a3-c3e95231cdcd}, !- Outlet Branch Name 3
  {15ff0d90-43de-4d00-bf35-6ad4897c2228}, !- Outlet Branch Name 4
  {9c757569-088e-4f09-b934-ac30cb35f23a}, !- Outlet Branch Name 5
  {6bcd3211-a9cf-4bf1-9642-15df34a853cf}, !- Outlet Branch Name 6
  {81dd438b-a9b1-46bf-beff-5740f2e96b8a}, !- Outlet Branch Name 7
  {3bd91060-db4a-4d85-bbde-eca29b3cdd66}, !- Outlet Branch Name 8
  {a95baf72-8927-432a-8f7c-82e7495d3762}, !- Outlet Branch Name 9
  {26dca9a8-1227-458e-aa2b-93d38c1394e8}, !- Outlet Branch Name 10
  {f4cab8cc-40d6-4b7e-90e3-55e8b72de832}, !- Outlet Branch Name 11
  {6c302295-5fd4-410b-9a2a-c3b00d8cc950}, !- Outlet Branch Name 12
  {7c10351a-e974-4473-a461-8aa2b659f62e}, !- Outlet Branch Name 13
  {32ae641c-92ef-4587-a032-37feebc8d26e}, !- Outlet Branch Name 14
  {923557ca-9386-4077-a7be-8319fd27ec1d}, !- Outlet Branch Name 15
  {3fa4e03a-9d9d-4dae-9329-c4eaf787d05f}, !- Outlet Branch Name 16
  {72dd04ea-9909-47a5-8f34-adce30cd8624}, !- Outlet Branch Name 17
  {362d3d04-574e-4c74-8474-fc7188d2e10f}, !- Outlet Branch Name 18
  {1fd452f7-9556-4d2a-9d98-42bd5a377093}, !- Outlet Branch Name 19
  {fb218ba6-6d5b-4d1c-99e1-f0d677dd15ca}, !- Outlet Branch Name 20
  {b2fcdf07-bcba-440d-a8d5-ab274eb8c883}, !- Outlet Branch Name 21
  {a4cd8d0b-716f-4cb4-81c7-7c109e6cd372}, !- Outlet Branch Name 22
  {9151716d-6e7a-4294-b6ef-9e4655cb68b4}, !- Outlet Branch Name 23
  {7a3b74eb-8ee0-44f0-b2c9-0c117891eb6b}, !- Outlet Branch Name 24
  {07fe4b5e-f96a-4da4-bd5f-a5a3e95aa9fc}, !- Outlet Branch Name 25
  {8e63832a-d330-4cbe-9a94-734393f12322}, !- Outlet Branch Name 26
  {b188a50d-9197-4748-82be-91445896d5d0}, !- Outlet Branch Name 27
  {c55be839-dc2e-49cb-9414-73a568844524}, !- Outlet Branch Name 28
  {c3871fc9-38cb-4e90-bb4a-9a36b8ff7a8c}, !- Outlet Branch Name 29
  {2501223b-e7cb-4c71-9996-416b0f7c724b}, !- Outlet Branch Name 30
  {0a9d4117-f1aa-4179-ad08-abffb19871e6}, !- Outlet Branch Name 31
  {cc658ebf-eaa8-4936-8059-e6a3027abafd}, !- Outlet Branch Name 32
  {4511c2bc-5b55-403d-9a40-76e36e1616d8}, !- Outlet Branch Name 33
  {564c02d2-5d7a-4c03-9ecd-dfde6dfe1626}, !- Outlet Branch Name 34
  {9d942dd3-97a3-4e47-9e48-27700b43e6b3}, !- Outlet Branch Name 35
  {bba1b334-131c-4723-9e3d-f103ff8de915}, !- Outlet Branch Name 36
  {4ba881a9-5e2f-4de8-985c-b9724f77e16d}, !- Outlet Branch Name 37
  {3023358e-00fc-4640-ba48-384b830dc46b}; !- Outlet Branch Name 38

OS:Connection,
  {874bfed4-4cf4-4e59-8f29-412c23630821}, !- Handle
  {3e0567e9-9dc0-43cb-bab5-c469c5e87ec0}, !- Source Object
  17,                                     !- Outlet Port
  {fb55576a-dd27-479e-9eb1-bb27e73b9e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9496c8f-1f45-468f-9c3a-c3763859495a}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  3,                                      !- Outlet Port
  {6accd49b-2b30-4773-8e59-7679d1ef6314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ad83fb-7b38-44b0-a03f-056f27cb02c4}, !- Handle
  {132c4602-02ee-4da9-b842-d2d28a5b7a29}, !- Source Object
  3,                                      !- Outlet Port
  {3e0567e9-9dc0-43cb-bab5-c469c5e87ec0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e4afa0e1-bb7a-485d-978c-39f234336f5d}, !- Handle
  {3e0567e9-9dc0-43cb-bab5-c469c5e87ec0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ddfc3681-4a74-4a00-9759-afe7af43cfc3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {38a35bdd-887f-4786-849d-d3f4c054651b}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  {1a8f3da3-33d8-45f3-b21c-4524dfa5927b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a8f3da3-33d8-45f3-b21c-4524dfa5927b}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {45e1cfb1-890e-4773-bc6f-5a54c29aee61}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {38a35bdd-887f-4786-849d-d3f4c054651b}, !- Schedule Name
  {3b72f968-c99f-49ed-99eb-bbf94b36767a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6e4f46a0-f055-4445-a0b3-45d99aba1fff}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {562b2b34-a369-41cb-a13e-114ae45c05b8}, !- Inlet Node Name
  {c0e45921-7cb2-4cf9-9e52-ede3677fba63}, !- Outlet Node Name
  0.010931198625954,                      !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  2992.13225343237,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d753a950-d885-4e56-b601-21ccdb77f5cc}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {c0e45921-7cb2-4cf9-9e52-ede3677fba63}, !- Inlet Port
  {b863ef6b-ac74-41e3-9387-b14897d9e15d}; !- Outlet Port

OS:Connection,
  {562b2b34-a369-41cb-a13e-114ae45c05b8}, !- Handle
  {e06502af-c853-48fb-a2b8-bc20eac2a309}, !- Source Object
  3,                                      !- Outlet Port
  {6e4f46a0-f055-4445-a0b3-45d99aba1fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e45921-7cb2-4cf9-9e52-ede3677fba63}, !- Handle
  {6e4f46a0-f055-4445-a0b3-45d99aba1fff}, !- Source Object
  3,                                      !- Outlet Port
  {d753a950-d885-4e56-b601-21ccdb77f5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b863ef6b-ac74-41e3-9387-b14897d9e15d}, !- Handle
  {d753a950-d885-4e56-b601-21ccdb77f5cc}, !- Source Object
  3,                                      !- Outlet Port
  {e434b34e-33b8-4962-a9b9-4cd6689bafd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {59d48a4b-f9b6-47ed-9088-2cab5d15c0e1}, !- Handle
  Boiler 692kBtu/hr 0.8 Combustion Eff 702kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  499761.283740264,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {cbbed5c9-fa57-439a-922c-59079979fb62}, !- Normalized Boiler Efficiency Curve Name
  0.010931198625954,                      !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {31cc5098-0072-4eac-8760-4d89a238bc7f}, !- Boiler Water Inlet Node Name
  {a6c22f7c-1da2-4065-b1fb-fe025f9f6899}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {dff291f5-3f5c-4f21-a39a-5f0c890633b6}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {a6c22f7c-1da2-4065-b1fb-fe025f9f6899}, !- Inlet Port
  {32747b45-e0d8-4d80-98b8-e5eca8a5a65d}; !- Outlet Port

OS:Connection,
  {31cc5098-0072-4eac-8760-4d89a238bc7f}, !- Handle
  {52842a5f-78f1-48c5-b94b-09af182bd5d2}, !- Source Object
  3,                                      !- Outlet Port
  {59d48a4b-f9b6-47ed-9088-2cab5d15c0e1}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {a6c22f7c-1da2-4065-b1fb-fe025f9f6899}, !- Handle
  {59d48a4b-f9b6-47ed-9088-2cab5d15c0e1}, !- Source Object
  12,                                     !- Outlet Port
  {dff291f5-3f5c-4f21-a39a-5f0c890633b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32747b45-e0d8-4d80-98b8-e5eca8a5a65d}, !- Handle
  {dff291f5-3f5c-4f21-a39a-5f0c890633b6}, !- Source Object
  3,                                      !- Outlet Port
  {85ccaa04-ce67-4a26-aa75-1e335a9865ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e27ea195-d1d1-48c7-b62d-1cf91becdb80}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {a489ee19-a2d6-4b33-832c-b73b9fb4d7a8}, !- Inlet Node Name
  {3cd393e5-5ed4-48fe-8c28-31c2f2f9fa5c}; !- Outlet Node Name

OS:Node,
  {eaa7d240-e97f-4caf-b54a-543083769990}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {3c4be1b2-0bd1-434b-a340-fdc88538671e}, !- Inlet Port
  {a489ee19-a2d6-4b33-832c-b73b9fb4d7a8}; !- Outlet Port

OS:Connection,
  {3c4be1b2-0bd1-434b-a340-fdc88538671e}, !- Handle
  {e434b34e-33b8-4962-a9b9-4cd6689bafd9}, !- Source Object
  4,                                      !- Outlet Port
  {eaa7d240-e97f-4caf-b54a-543083769990}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78ee8654-ed19-42ea-8160-d420b873101d}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {3cd393e5-5ed4-48fe-8c28-31c2f2f9fa5c}, !- Inlet Port
  {023d7f5d-ae9a-4512-a05a-2e93792d5a7d}; !- Outlet Port

OS:Connection,
  {a489ee19-a2d6-4b33-832c-b73b9fb4d7a8}, !- Handle
  {eaa7d240-e97f-4caf-b54a-543083769990}, !- Source Object
  3,                                      !- Outlet Port
  {e27ea195-d1d1-48c7-b62d-1cf91becdb80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cd393e5-5ed4-48fe-8c28-31c2f2f9fa5c}, !- Handle
  {e27ea195-d1d1-48c7-b62d-1cf91becdb80}, !- Source Object
  3,                                      !- Outlet Port
  {78ee8654-ed19-42ea-8160-d420b873101d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023d7f5d-ae9a-4512-a05a-2e93792d5a7d}, !- Handle
  {78ee8654-ed19-42ea-8160-d420b873101d}, !- Source Object
  3,                                      !- Outlet Port
  {85ccaa04-ce67-4a26-aa75-1e335a9865ab}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {68a596be-62e0-4607-b802-a944a01a58bb}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {d16ffd2e-0888-47b8-9442-56cab8c0d49f}, !- Inlet Node Name
  {34c88d40-71fd-4c1d-85c0-22c5f2b590c7}; !- Outlet Node Name

OS:Node,
  {a3d2fac2-1e26-4cf7-aef3-e4fad506c04a}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {34c88d40-71fd-4c1d-85c0-22c5f2b590c7}, !- Inlet Port
  {38d1a3a8-0e39-4d8e-b155-af2a78f350da}; !- Outlet Port

OS:Connection,
  {d16ffd2e-0888-47b8-9442-56cab8c0d49f}, !- Handle
  {6accd49b-2b30-4773-8e59-7679d1ef6314}, !- Source Object
  3,                                      !- Outlet Port
  {68a596be-62e0-4607-b802-a944a01a58bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c88d40-71fd-4c1d-85c0-22c5f2b590c7}, !- Handle
  {68a596be-62e0-4607-b802-a944a01a58bb}, !- Source Object
  3,                                      !- Outlet Port
  {a3d2fac2-1e26-4cf7-aef3-e4fad506c04a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d1a3a8-0e39-4d8e-b155-af2a78f350da}, !- Handle
  {a3d2fac2-1e26-4cf7-aef3-e4fad506c04a}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {15fb24c7-a0d6-4bad-b6aa-a818c45039da}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {96543eb0-c200-4fd5-b8ad-7d51eb2ba950}, !- Inlet Node Name
  {108d1bb9-4de0-4601-bd8e-2fe6c653c4a2}; !- Outlet Node Name

OS:Node,
  {dc5ab3d3-a80f-4149-80cd-b6a49aff9f85}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {398f1ca9-fc9a-4e46-9b76-3ddba44ef3c5}, !- Inlet Port
  {96543eb0-c200-4fd5-b8ad-7d51eb2ba950}; !- Outlet Port

OS:Connection,
  {398f1ca9-fc9a-4e46-9b76-3ddba44ef3c5}, !- Handle
  {85ccaa04-ce67-4a26-aa75-1e335a9865ab}, !- Source Object
  2,                                      !- Outlet Port
  {dc5ab3d3-a80f-4149-80cd-b6a49aff9f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96543eb0-c200-4fd5-b8ad-7d51eb2ba950}, !- Handle
  {dc5ab3d3-a80f-4149-80cd-b6a49aff9f85}, !- Source Object
  3,                                      !- Outlet Port
  {15fb24c7-a0d6-4bad-b6aa-a818c45039da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108d1bb9-4de0-4601-bd8e-2fe6c653c4a2}, !- Handle
  {15fb24c7-a0d6-4bad-b6aa-a818c45039da}, !- Source Object
  3,                                      !- Outlet Port
  {3b72f968-c99f-49ed-99eb-bbf94b36767a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7a957e1e-5c24-4491-ae25-04b4700ab5be}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {266f5125-9363-4f18-9967-83814ee40b90}, !- Inlet Node Name
  {d2c8fa39-675d-40c0-b865-fccc38118016}; !- Outlet Node Name

OS:Node,
  {11959e0b-a07f-4058-bf0d-4cf5e6aed70e}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {d2c8fa39-675d-40c0-b865-fccc38118016}, !- Inlet Port
  {3cee1d05-afb6-464c-84b8-fc5aca080621}; !- Outlet Port

OS:Connection,
  {266f5125-9363-4f18-9967-83814ee40b90}, !- Handle
  {fb55576a-dd27-479e-9eb1-bb27e73b9e1f}, !- Source Object
  3,                                      !- Outlet Port
  {7a957e1e-5c24-4491-ae25-04b4700ab5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c8fa39-675d-40c0-b865-fccc38118016}, !- Handle
  {7a957e1e-5c24-4491-ae25-04b4700ab5be}, !- Source Object
  3,                                      !- Outlet Port
  {11959e0b-a07f-4058-bf0d-4cf5e6aed70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cee1d05-afb6-464c-84b8-fc5aca080621}, !- Handle
  {11959e0b-a07f-4058-bf0d-4cf5e6aed70e}, !- Source Object
  3,                                      !- Outlet Port
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e5580602-8bc5-4437-82d1-70c6132aa6ca}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {3ed2ffef-1314-4cda-8c69-f609ab519d39}, !- Inlet Node Name
  {11cb555f-05a5-43ed-a44e-8e18cc3f5324}; !- Outlet Node Name

OS:Node,
  {154a4b97-01af-4b77-a9ff-7e8592c70831}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {82bdbf12-fbe8-48fa-9cd9-c21c85d1547b}, !- Inlet Port
  {3ed2ffef-1314-4cda-8c69-f609ab519d39}; !- Outlet Port

OS:Connection,
  {82bdbf12-fbe8-48fa-9cd9-c21c85d1547b}, !- Handle
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Source Object
  2,                                      !- Outlet Port
  {154a4b97-01af-4b77-a9ff-7e8592c70831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed2ffef-1314-4cda-8c69-f609ab519d39}, !- Handle
  {154a4b97-01af-4b77-a9ff-7e8592c70831}, !- Source Object
  3,                                      !- Outlet Port
  {e5580602-8bc5-4437-82d1-70c6132aa6ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11cb555f-05a5-43ed-a44e-8e18cc3f5324}, !- Handle
  {e5580602-8bc5-4437-82d1-70c6132aa6ca}, !- Source Object
  3,                                      !- Outlet Port
  {132c4602-02ee-4da9-b842-d2d28a5b7a29}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {a24e3795-55dc-45fa-948b-9f98d29b77f5}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5609c792-cf2c-4754-81bc-0ac06e635455}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.00932530256131793,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  1.11903630735815,                       !- Plant Loop Volume {m3}
  {f944ccca-59ec-4e6c-be62-26cd0d51985a}, !- Plant Side Inlet Node Name
  {8279f7ae-82dc-487b-8482-99c35418ecdd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6c2affbc-49a1-4978-9ccc-342a19aef1d9}, !- Demand Side Inlet Node Name
  {ebf97efa-8483-499b-8dbc-3b6d7d51a547}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {95dbb12b-e168-4a67-93b6-7e6a6a4d134b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d7ba637f-ff9f-4f10-be5a-b124396cc0f4}, !- Demand Mixer Name
  {843379ac-0037-4d43-909c-88596cea0703}, !- Demand Splitter Name
  {97902830-61cb-4ae9-be59-035e8d0e82a5}, !- Supply Mixer Name
  {bfde5632-74b8-4d7f-afd5-319775f5af7a}; !- Supply Splitter Name

OS:Node,
  {1396c4cb-d832-4527-aada-444c13ece1ff}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {f944ccca-59ec-4e6c-be62-26cd0d51985a}, !- Inlet Port
  {6ecb5a0b-1900-47e9-8d54-de8477b958be}; !- Outlet Port

OS:Node,
  {5609c792-cf2c-4754-81bc-0ac06e635455}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {faba5de1-317a-47a9-b394-a5904a2583a1}, !- Inlet Port
  {8279f7ae-82dc-487b-8482-99c35418ecdd}; !- Outlet Port

OS:Node,
  {b0495a28-0895-4c8e-b904-11e303de156b}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 Supply Inlet Water Node, !- Name
  {31ae9b1d-5b9f-4ae2-85e1-7f054d784e3c}, !- Inlet Port
  {c4440a9e-2bc1-45bd-9e81-f17148fd3dfa}; !- Outlet Port

OS:Connector:Mixer,
  {97902830-61cb-4ae9-be59-035e8d0e82a5}, !- Handle
  Connector Mixer 9,                      !- Name
  {c57e3973-9dfc-47e0-8436-e8b4fb334cbc}, !- Outlet Branch Name
  {d50a911d-5182-4c3f-8017-6d93ee3ac094}, !- Inlet Branch Name 1
  {f42a70db-53ca-46eb-a93b-99c237cba2f8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bfde5632-74b8-4d7f-afd5-319775f5af7a}, !- Handle
  Connector Splitter 9,                   !- Name
  {8346601c-5f4e-4bbb-a0d4-13c17420562f}, !- Inlet Branch Name
  {31ae9b1d-5b9f-4ae2-85e1-7f054d784e3c}, !- Outlet Branch Name 1
  {cf407157-6a85-4c7d-9d4b-aac0c7953351}; !- Outlet Branch Name 2

OS:Connection,
  {f944ccca-59ec-4e6c-be62-26cd0d51985a}, !- Handle
  {a24e3795-55dc-45fa-948b-9f98d29b77f5}, !- Source Object
  14,                                     !- Outlet Port
  {1396c4cb-d832-4527-aada-444c13ece1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ae9b1d-5b9f-4ae2-85e1-7f054d784e3c}, !- Handle
  {bfde5632-74b8-4d7f-afd5-319775f5af7a}, !- Source Object
  3,                                      !- Outlet Port
  {b0495a28-0895-4c8e-b904-11e303de156b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8279f7ae-82dc-487b-8482-99c35418ecdd}, !- Handle
  {5609c792-cf2c-4754-81bc-0ac06e635455}, !- Source Object
  3,                                      !- Outlet Port
  {a24e3795-55dc-45fa-948b-9f98d29b77f5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {beffdb0b-3c7c-410c-a622-8322f7b61923}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {6c2affbc-49a1-4978-9ccc-342a19aef1d9}, !- Inlet Port
  {56d7fcc6-27c8-4438-a65f-a59d2accb4c5}; !- Outlet Port

OS:Node,
  {4137dcc9-bf03-4608-989b-644d387865a8}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {19c7374f-21aa-4eb1-8eea-6af024486749}, !- Inlet Port
  {ebf97efa-8483-499b-8dbc-3b6d7d51a547}; !- Outlet Port

OS:Node,
  {8142aed0-b3b1-496a-a963-ce4b6ccf81af}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {f7d1bef7-77d9-446b-accb-26ca277a9bae}, !- Inlet Port
  {fc7df126-d49e-499d-b01f-3ffebe265be0}; !- Outlet Port

OS:Connector:Mixer,
  {d7ba637f-ff9f-4f10-be5a-b124396cc0f4}, !- Handle
  Connector Mixer 10,                     !- Name
  {d4115e29-991e-49ee-8117-e29ff9fea4fb}, !- Outlet Branch Name
  {6af85926-b2c2-4983-8d24-8ea527082b18}, !- Inlet Branch Name 1
  {824839ea-b738-4260-b6dd-05202d30f66d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {843379ac-0037-4d43-909c-88596cea0703}, !- Handle
  Connector Splitter 10,                  !- Name
  {3487ad65-13dc-4d8f-9246-03bf36263c3b}, !- Inlet Branch Name
  {f7d1bef7-77d9-446b-accb-26ca277a9bae}, !- Outlet Branch Name 1
  {67726107-5153-4100-9302-08d242db2656}; !- Outlet Branch Name 2

OS:Connection,
  {6c2affbc-49a1-4978-9ccc-342a19aef1d9}, !- Handle
  {a24e3795-55dc-45fa-948b-9f98d29b77f5}, !- Source Object
  17,                                     !- Outlet Port
  {beffdb0b-3c7c-410c-a622-8322f7b61923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d1bef7-77d9-446b-accb-26ca277a9bae}, !- Handle
  {843379ac-0037-4d43-909c-88596cea0703}, !- Source Object
  3,                                      !- Outlet Port
  {8142aed0-b3b1-496a-a963-ce4b6ccf81af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf97efa-8483-499b-8dbc-3b6d7d51a547}, !- Handle
  {4137dcc9-bf03-4608-989b-644d387865a8}, !- Source Object
  3,                                      !- Outlet Port
  {a24e3795-55dc-45fa-948b-9f98d29b77f5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5f872ae2-e398-4c57-b981-2ead43d17305}, !- Handle
  {a24e3795-55dc-45fa-948b-9f98d29b77f5}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {95dbb12b-e168-4a67-93b6-7e6a6a4d134b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {eca487f2-620e-4939-b10e-fc6ad5fa3491}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  {029604f8-b1be-4e80-9810-2cd882e06bab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {029604f8-b1be-4e80-9810-2cd882e06bab}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e34873a2-e9db-4a45-ba67-4a6e7cd4e9c0}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {eca487f2-620e-4939-b10e-fc6ad5fa3491}, !- Schedule Name
  {5609c792-cf2c-4754-81bc-0ac06e635455}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d2548a25-aa49-43f1-a016-6712e9eba074}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {6ecb5a0b-1900-47e9-8d54-de8477b958be}, !- Inlet Node Name
  {ec39d402-b05c-4175-897a-a63e600b084a}, !- Outlet Node Name
  0.00932530256131793,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  2552.55983552305,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c6fee511-aa38-4438-91cb-7bf83532311c}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {ec39d402-b05c-4175-897a-a63e600b084a}, !- Inlet Port
  {8346601c-5f4e-4bbb-a0d4-13c17420562f}; !- Outlet Port

OS:Connection,
  {6ecb5a0b-1900-47e9-8d54-de8477b958be}, !- Handle
  {1396c4cb-d832-4527-aada-444c13ece1ff}, !- Source Object
  3,                                      !- Outlet Port
  {d2548a25-aa49-43f1-a016-6712e9eba074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec39d402-b05c-4175-897a-a63e600b084a}, !- Handle
  {d2548a25-aa49-43f1-a016-6712e9eba074}, !- Source Object
  3,                                      !- Outlet Port
  {c6fee511-aa38-4438-91cb-7bf83532311c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8346601c-5f4e-4bbb-a0d4-13c17420562f}, !- Handle
  {c6fee511-aa38-4438-91cb-7bf83532311c}, !- Source Object
  3,                                      !- Outlet Port
  {bfde5632-74b8-4d7f-afd5-319775f5af7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {a9a50ff1-c219-4915-b60a-6760811ed042}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 35tons 1.3kW/ton, !- Name
  219635.578524812,                       !- Reference Capacity {W}
  2.72635658914729,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.00932530256131793,                    !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {c540d4da-cf4a-478e-bac9-093cc730877f}, !- Cooling Capacity Function of Temperature Curve Name
  {047b9edb-bc88-46bf-a9fd-2dfd0a11adbe}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {68b5e9d3-52e4-491a-a2f9-3a763d53d81f}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {c4440a9e-2bc1-45bd-9e81-f17148fd3dfa}, !- Chilled Water Inlet Node Name
  {1bc4f7f9-f9c4-43bc-bac1-1eb703fcb3c6}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {3d7872bb-ce4f-4c3f-86c2-0236eb144a07}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1737181b-d1a5-4ca1-81fe-169827f7f1a6}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {866b94f6-657b-4f19-8e20-fece1dedf715}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {da9e0c97-4a09-4771-9d4b-8eae6f2cd29a}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 Supply Outlet Water Node, !- Name
  {1bc4f7f9-f9c4-43bc-bac1-1eb703fcb3c6}, !- Inlet Port
  {d50a911d-5182-4c3f-8017-6d93ee3ac094}; !- Outlet Port

OS:Connection,
  {c4440a9e-2bc1-45bd-9e81-f17148fd3dfa}, !- Handle
  {b0495a28-0895-4c8e-b904-11e303de156b}, !- Source Object
  3,                                      !- Outlet Port
  {a9a50ff1-c219-4915-b60a-6760811ed042}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {1bc4f7f9-f9c4-43bc-bac1-1eb703fcb3c6}, !- Handle
  {a9a50ff1-c219-4915-b60a-6760811ed042}, !- Source Object
  16,                                     !- Outlet Port
  {da9e0c97-4a09-4771-9d4b-8eae6f2cd29a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d50a911d-5182-4c3f-8017-6d93ee3ac094}, !- Handle
  {da9e0c97-4a09-4771-9d4b-8eae6f2cd29a}, !- Source Object
  3,                                      !- Outlet Port
  {97902830-61cb-4ae9-be59-035e8d0e82a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c1a5392e-adf4-47e6-b8df-665a91b168b7}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {0b9911e8-4895-4a77-8550-d9ad71d2d1f0}, !- Inlet Node Name
  {1b26b77a-27c8-4b72-afaf-5f149f29e619}; !- Outlet Node Name

OS:Node,
  {e664c092-d331-45ca-be90-2e915a3bdce5}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {cf407157-6a85-4c7d-9d4b-aac0c7953351}, !- Inlet Port
  {0b9911e8-4895-4a77-8550-d9ad71d2d1f0}; !- Outlet Port

OS:Connection,
  {cf407157-6a85-4c7d-9d4b-aac0c7953351}, !- Handle
  {bfde5632-74b8-4d7f-afd5-319775f5af7a}, !- Source Object
  4,                                      !- Outlet Port
  {e664c092-d331-45ca-be90-2e915a3bdce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c209874-1b2d-4e98-9777-f1aee31297ac}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {1b26b77a-27c8-4b72-afaf-5f149f29e619}, !- Inlet Port
  {f42a70db-53ca-46eb-a93b-99c237cba2f8}; !- Outlet Port

OS:Connection,
  {0b9911e8-4895-4a77-8550-d9ad71d2d1f0}, !- Handle
  {e664c092-d331-45ca-be90-2e915a3bdce5}, !- Source Object
  3,                                      !- Outlet Port
  {c1a5392e-adf4-47e6-b8df-665a91b168b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b26b77a-27c8-4b72-afaf-5f149f29e619}, !- Handle
  {c1a5392e-adf4-47e6-b8df-665a91b168b7}, !- Source Object
  3,                                      !- Outlet Port
  {8c209874-1b2d-4e98-9777-f1aee31297ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42a70db-53ca-46eb-a93b-99c237cba2f8}, !- Handle
  {8c209874-1b2d-4e98-9777-f1aee31297ac}, !- Source Object
  3,                                      !- Outlet Port
  {97902830-61cb-4ae9-be59-035e8d0e82a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {346386da-e169-44d9-964b-5f48e1239955}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {fc7df126-d49e-499d-b01f-3ffebe265be0}, !- Inlet Node Name
  {3b5b56a1-858a-4608-857e-f168b42bbfa5}; !- Outlet Node Name

OS:Node,
  {376b4446-ea8b-4099-8822-3c78612dbd26}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {3b5b56a1-858a-4608-857e-f168b42bbfa5}, !- Inlet Port
  {6af85926-b2c2-4983-8d24-8ea527082b18}; !- Outlet Port

OS:Connection,
  {fc7df126-d49e-499d-b01f-3ffebe265be0}, !- Handle
  {8142aed0-b3b1-496a-a963-ce4b6ccf81af}, !- Source Object
  3,                                      !- Outlet Port
  {346386da-e169-44d9-964b-5f48e1239955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5b56a1-858a-4608-857e-f168b42bbfa5}, !- Handle
  {346386da-e169-44d9-964b-5f48e1239955}, !- Source Object
  3,                                      !- Outlet Port
  {376b4446-ea8b-4099-8822-3c78612dbd26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af85926-b2c2-4983-8d24-8ea527082b18}, !- Handle
  {376b4446-ea8b-4099-8822-3c78612dbd26}, !- Source Object
  3,                                      !- Outlet Port
  {d7ba637f-ff9f-4f10-be5a-b124396cc0f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d5af2acb-07d0-40eb-af2c-07d564c71845}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {783d221f-af10-49a8-8ba4-d289adbe357f}, !- Inlet Node Name
  {faba5de1-317a-47a9-b394-a5904a2583a1}; !- Outlet Node Name

OS:Node,
  {e14c3f23-6f2a-4476-bf52-1ffabfc2cfd4}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {c57e3973-9dfc-47e0-8436-e8b4fb334cbc}, !- Inlet Port
  {783d221f-af10-49a8-8ba4-d289adbe357f}; !- Outlet Port

OS:Connection,
  {c57e3973-9dfc-47e0-8436-e8b4fb334cbc}, !- Handle
  {97902830-61cb-4ae9-be59-035e8d0e82a5}, !- Source Object
  2,                                      !- Outlet Port
  {e14c3f23-6f2a-4476-bf52-1ffabfc2cfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783d221f-af10-49a8-8ba4-d289adbe357f}, !- Handle
  {e14c3f23-6f2a-4476-bf52-1ffabfc2cfd4}, !- Source Object
  3,                                      !- Outlet Port
  {d5af2acb-07d0-40eb-af2c-07d564c71845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faba5de1-317a-47a9-b394-a5904a2583a1}, !- Handle
  {d5af2acb-07d0-40eb-af2c-07d564c71845}, !- Source Object
  3,                                      !- Outlet Port
  {5609c792-cf2c-4754-81bc-0ac06e635455}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1bc0d4e5-f86b-470c-a094-06d635cee69f}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {56d7fcc6-27c8-4438-a65f-a59d2accb4c5}, !- Inlet Node Name
  {400431ad-270d-4ed3-b1b8-3a9f94a3ba53}; !- Outlet Node Name

OS:Node,
  {ef626c0d-e730-4a36-b80c-e49ecaa96688}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {400431ad-270d-4ed3-b1b8-3a9f94a3ba53}, !- Inlet Port
  {3487ad65-13dc-4d8f-9246-03bf36263c3b}; !- Outlet Port

OS:Connection,
  {56d7fcc6-27c8-4438-a65f-a59d2accb4c5}, !- Handle
  {beffdb0b-3c7c-410c-a622-8322f7b61923}, !- Source Object
  3,                                      !- Outlet Port
  {1bc0d4e5-f86b-470c-a094-06d635cee69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {400431ad-270d-4ed3-b1b8-3a9f94a3ba53}, !- Handle
  {1bc0d4e5-f86b-470c-a094-06d635cee69f}, !- Source Object
  3,                                      !- Outlet Port
  {ef626c0d-e730-4a36-b80c-e49ecaa96688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3487ad65-13dc-4d8f-9246-03bf36263c3b}, !- Handle
  {ef626c0d-e730-4a36-b80c-e49ecaa96688}, !- Source Object
  3,                                      !- Outlet Port
  {843379ac-0037-4d43-909c-88596cea0703}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6eb02b10-3d4e-4594-aa2a-bfbc8504a238}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {3c440ca4-a60b-4f65-bb89-295319bd30a6}, !- Inlet Node Name
  {19c7374f-21aa-4eb1-8eea-6af024486749}; !- Outlet Node Name

OS:Node,
  {ea09f22e-4b67-40c9-a157-e0d0a1557cdd}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {d4115e29-991e-49ee-8117-e29ff9fea4fb}, !- Inlet Port
  {3c440ca4-a60b-4f65-bb89-295319bd30a6}; !- Outlet Port

OS:Connection,
  {d4115e29-991e-49ee-8117-e29ff9fea4fb}, !- Handle
  {d7ba637f-ff9f-4f10-be5a-b124396cc0f4}, !- Source Object
  2,                                      !- Outlet Port
  {ea09f22e-4b67-40c9-a157-e0d0a1557cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c440ca4-a60b-4f65-bb89-295319bd30a6}, !- Handle
  {ea09f22e-4b67-40c9-a157-e0d0a1557cdd}, !- Source Object
  3,                                      !- Outlet Port
  {6eb02b10-3d4e-4594-aa2a-bfbc8504a238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19c7374f-21aa-4eb1-8eea-6af024486749}, !- Handle
  {6eb02b10-3d4e-4594-aa2a-bfbc8504a238}, !- Source Object
  3,                                      !- Outlet Port
  {4137dcc9-bf03-4608-989b-644d387865a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4dc132e6-2ea7-4673-91ff-9c67fd73cefb}, !- Handle
  36 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Availability Schedule
  {538e6744-d775-407e-be24-6b1c6d17c0bd}, !- Availability Manager List Name
  13.8944144603771,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {08510fbd-6797-49c3-8195-88ef3071a39f}, !- Supply Side Inlet Node Name
  {a17e2db2-2b51-496d-b1c8-338e1ce21ccd}, !- Demand Side Outlet Node Name
  {41bd861e-a7f4-415b-8635-1328e7c0256e}, !- Demand Side Inlet Node A
  {4d23db49-9660-4d2d-ba1c-f5c283bfdf8f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Demand Mixer Name
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4b114f2-8bbe-4552-8cf8-5e5b0a43cfdb}, !- Handle
  36 Zone VAV Supply Inlet Node,          !- Name
  {08510fbd-6797-49c3-8195-88ef3071a39f}, !- Inlet Port
  {dabd026a-2026-4b57-89e5-a8ce1039a088}; !- Outlet Port

OS:Node,
  {5c5cd849-df57-47dd-9dd1-73c17341aec6}, !- Handle
  36 Zone VAV Supply Outlet Node,         !- Name
  {1337678f-2993-4000-aae5-9c2221ee4c69}, !- Inlet Port
  {4d23db49-9660-4d2d-ba1c-f5c283bfdf8f}; !- Outlet Port

OS:Connection,
  {08510fbd-6797-49c3-8195-88ef3071a39f}, !- Handle
  {4dc132e6-2ea7-4673-91ff-9c67fd73cefb}, !- Source Object
  9,                                      !- Outlet Port
  {b4b114f2-8bbe-4552-8cf8-5e5b0a43cfdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d23db49-9660-4d2d-ba1c-f5c283bfdf8f}, !- Handle
  {5c5cd849-df57-47dd-9dd1-73c17341aec6}, !- Source Object
  3,                                      !- Outlet Port
  {4dc132e6-2ea7-4673-91ff-9c67fd73cefb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d13a7433-cc4b-47ae-bbef-f9b181ce0028}, !- Handle
  36 Zone VAV Demand Inlet Node,          !- Name
  {41bd861e-a7f4-415b-8635-1328e7c0256e}, !- Inlet Port
  {6696a08d-b110-40a2-bf08-262c7850d6b0}; !- Outlet Port

OS:Node,
  {35d8ff26-8a72-43c5-b980-2e94e76a4c0a}, !- Handle
  36 Zone VAV Demand Outlet Node,         !- Name
  {1ccdb3c2-42e1-4049-bd74-3bb2fbc5f7d7}, !- Inlet Port
  {a17e2db2-2b51-496d-b1c8-338e1ce21ccd}; !- Outlet Port

OS:Node,
  {e5addd45-ba7c-49f1-9ce2-bef8bb67dc0e}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {426738d0-000e-4ac3-9603-1b1b0973011e}, !- Inlet Port
  {43e2f395-1076-43a7-8fc9-5ed4e3b5adc7}; !- Outlet Port

OS:Connection,
  {41bd861e-a7f4-415b-8635-1328e7c0256e}, !- Handle
  {4dc132e6-2ea7-4673-91ff-9c67fd73cefb}, !- Source Object
  11,                                     !- Outlet Port
  {d13a7433-cc4b-47ae-bbef-f9b181ce0028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a17e2db2-2b51-496d-b1c8-338e1ce21ccd}, !- Handle
  {35d8ff26-8a72-43c5-b980-2e94e76a4c0a}, !- Source Object
  3,                                      !- Outlet Port
  {4dc132e6-2ea7-4673-91ff-9c67fd73cefb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6696a08d-b110-40a2-bf08-262c7850d6b0}, !- Inlet Node Name
  {27514cdd-7033-4a03-9694-b31504da7ac1}, !- Outlet Node Name 1
  {26aa5819-c47f-49e6-9071-6a084927be0e}, !- Outlet Node Name 2
  {27d702c2-a202-4cfd-8657-3a811f9a2e79}, !- Outlet Node Name 3
  {e5e342b9-d06f-4bcd-96dc-0e65d6ce2ebe}, !- Outlet Node Name 4
  {d26b4b7e-a790-47dc-9b5a-5b3368313427}, !- Outlet Node Name 5
  {0a42459b-0e1b-473b-a531-b6d33daec2cb}, !- Outlet Node Name 6
  {50bcd0c3-a428-4bff-8e2e-f93797a7ddb7}, !- Outlet Node Name 7
  {f9992372-8a06-4976-a472-785594e5fb84}, !- Outlet Node Name 8
  {9fb71836-baca-481b-9a7d-30dc0f8f2648}, !- Outlet Node Name 9
  {88b04999-0d58-49f6-8046-a570abfd2d88}, !- Outlet Node Name 10
  {05d09ebd-16b1-4b9f-8434-7b01ec11dc49}, !- Outlet Node Name 11
  {0f0dfabb-6063-4835-b78a-8081ccbbb82d}, !- Outlet Node Name 12
  {dd6dcd5f-b50d-4b9a-b484-dc552bebf303}, !- Outlet Node Name 13
  {9aca8790-b246-47b7-95dc-584ba62b4227}, !- Outlet Node Name 14
  {8a8ca9c1-5398-4ca9-9c12-330eea012382}, !- Outlet Node Name 15
  {f0023d77-218e-4ab0-8a18-e11da29e119c}, !- Outlet Node Name 16
  {17204473-5c02-49c3-9402-b5bf83fe681f}, !- Outlet Node Name 17
  {9020b393-d93c-4c6e-8467-36d1000d2ada}, !- Outlet Node Name 18
  {93b72ec0-5315-4612-94d2-409463630d6f}, !- Outlet Node Name 19
  {40df0246-01ad-4639-87c6-b1d7f1691503}, !- Outlet Node Name 20
  {6ca46ebb-8051-4fa8-93cd-53f832acf391}, !- Outlet Node Name 21
  {8514d1c6-3b02-4b02-a706-24bef06fd103}, !- Outlet Node Name 22
  {0305e730-f62c-4d5d-86c5-40c0cbc06f0c}, !- Outlet Node Name 23
  {e9d174e8-0139-430c-893c-223abc53de8f}, !- Outlet Node Name 24
  {30b1ac30-2215-4bac-968c-4860817bdafa}, !- Outlet Node Name 25
  {cbce7268-9ba3-4986-b770-cd067c0db500}, !- Outlet Node Name 26
  {946b65f5-f63b-431a-b92f-9c53b6b16d7e}, !- Outlet Node Name 27
  {97c22e79-cc99-42d8-9953-b4b298b1539b}, !- Outlet Node Name 28
  {2bfea212-630d-42a1-aa69-beaba295cc82}, !- Outlet Node Name 29
  {8062af18-c32e-48c0-8f50-75bbb5ee7c42}, !- Outlet Node Name 30
  {2da97ac2-4f2a-41c6-b5ea-4d8f77d7a5b3}, !- Outlet Node Name 31
  {fef79665-9e6f-4f20-89ad-bbe6b0e31c63}, !- Outlet Node Name 32
  {8e196769-50df-4545-95e1-92027e8e9074}, !- Outlet Node Name 33
  {a45c58a0-069b-4f8b-b3fb-1c1c440ce02f}, !- Outlet Node Name 34
  {a9c5d2fd-db0a-4d87-88de-3c30e8004500}, !- Outlet Node Name 35
  {51b46e2a-9556-4d91-a493-d100edc12c2f}; !- Outlet Node Name 36

OS:AirLoopHVAC:ZoneMixer,
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {1ccdb3c2-42e1-4049-bd74-3bb2fbc5f7d7}, !- Outlet Node Name
  {8ecd390d-c941-4d77-9f75-8128749a79cf}, !- Inlet Node Name 1
  {d21f1795-dcb7-4636-92f8-4a69754d4e1f}, !- Inlet Node Name 2
  {ba2275f9-6bf8-4b51-9c86-257f87fb35d2}, !- Inlet Node Name 3
  {ae8621af-47b6-4ade-870d-df8d9de87e25}, !- Inlet Node Name 4
  {7ea6245a-a182-44e8-8e2c-3ba3bf7d7bd3}, !- Inlet Node Name 5
  {045990e9-0bea-423c-987b-2491303cf161}, !- Inlet Node Name 6
  {cf482543-7d50-4bdb-83b9-f39e17fc26e4}, !- Inlet Node Name 7
  {9535ea4a-e32d-4f1e-9086-c9b6b4798de2}, !- Inlet Node Name 8
  {90835111-d292-4501-8941-df36bcee5c53}, !- Inlet Node Name 9
  {bbf0a125-f498-44cd-a996-df3dd1382582}, !- Inlet Node Name 10
  {a5a6bae6-a1f8-4d89-a4c7-5e8b69343aa9}, !- Inlet Node Name 11
  {9015c656-49d6-4932-aa01-fef3859745d5}, !- Inlet Node Name 12
  {cc410c55-42f6-4086-8e19-e9ef5b4d5ec8}, !- Inlet Node Name 13
  {013372f6-025b-48fe-b9f2-f3f703e936d6}, !- Inlet Node Name 14
  {869211a9-125d-4e86-acae-a9b0a945167e}, !- Inlet Node Name 15
  {a63e4894-5cdb-48ae-ab18-79b59a332497}, !- Inlet Node Name 16
  {cf928e8c-6566-45e3-9c36-8855cf4af3e1}, !- Inlet Node Name 17
  {010bbf0d-49f6-4864-8072-d3c9fd5bea88}, !- Inlet Node Name 18
  {e17222b0-b8f4-4125-af56-e02519f92efd}, !- Inlet Node Name 19
  {29d0782e-8f89-4bb7-b17f-ff5afa662161}, !- Inlet Node Name 20
  {3f384d57-834b-45bb-b44d-8a755d4e50f0}, !- Inlet Node Name 21
  {ea3a131d-a717-4585-a48b-96755210f57e}, !- Inlet Node Name 22
  {ea039106-dc6c-4425-b00d-a5b1e63491ec}, !- Inlet Node Name 23
  {e9433d3e-f197-4a13-b2b1-39f31c3ed0b0}, !- Inlet Node Name 24
  {95b4dc0b-50be-418b-9df9-6b8772c20f17}, !- Inlet Node Name 25
  {6c052cbd-d8e8-4c6f-bab7-43c32f28e8f5}, !- Inlet Node Name 26
  {04d17919-d1cf-43c7-816c-181194b904a6}, !- Inlet Node Name 27
  {a29b8cfd-1f39-4b84-a814-9b61a2ddb425}, !- Inlet Node Name 28
  {69875ff5-13cc-4265-ba5b-ad92c5e87de2}, !- Inlet Node Name 29
  {c1fdf1f8-6301-44f4-b793-b2fa84fa25b2}, !- Inlet Node Name 30
  {e16b5b0f-ac11-449f-86a2-6a7ceeab824e}, !- Inlet Node Name 31
  {eff67d62-2fe8-4a92-af9b-01b1682e1d1a}, !- Inlet Node Name 32
  {d819a6ba-08e7-4441-9962-b5e363091564}, !- Inlet Node Name 33
  {7be51f97-c3ee-403c-9e47-a2c705be0a00}, !- Inlet Node Name 34
  {10aad38f-cb6b-463b-89ea-d62bcfcf82ca}, !- Inlet Node Name 35
  {310d7de7-d1f2-457d-8948-cb24a93914a0}; !- Inlet Node Name 36

OS:Connection,
  {6696a08d-b110-40a2-bf08-262c7850d6b0}, !- Handle
  {d13a7433-cc4b-47ae-bbef-f9b181ce0028}, !- Source Object
  3,                                      !- Outlet Port
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ccdb3c2-42e1-4049-bd74-3bb2fbc5f7d7}, !- Handle
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Source Object
  2,                                      !- Outlet Port
  {35d8ff26-8a72-43c5-b980-2e94e76a4c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cee7852d-fc82-4119-bd83-a473889725c1}, !- Handle
  {4dc132e6-2ea7-4673-91ff-9c67fd73cefb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  13.8944144603771,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  98728.78,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  100717.83,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {538e6744-d775-407e-be24-6b1c6d17c0bd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {eb6d194a-90a2-44a1-ac12-a4141e276869}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {4bd9b2f0-3661-4d2c-8e33-7d6bd9ea9925}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  {8ce976a7-4b5d-4e2b-a9d5-967885d9caf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ce976a7-4b5d-4e2b-a9d5-967885d9caf5}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c80e9ea3-d14c-49a9-a0c5-ef31d350dd97}, !- Handle
  36 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {4bd9b2f0-3661-4d2c-8e33-7d6bd9ea9925}, !- Schedule Name
  {5c5cd849-df57-47dd-9dd1-73c17341aec6}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {fd1e8de8-e329-4181-ac36-9660cfc1052d}, !- Handle
  36 Zone VAV Fan,                        !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  13.8944144603771,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b85cae92-a0f8-4b0c-a5ec-ebcb0118958b}, !- Air Inlet Node Name
  {1337678f-2993-4000-aae5-9c2221ee4c69}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {1337678f-2993-4000-aae5-9c2221ee4c69}, !- Handle
  {fd1e8de8-e329-4181-ac36-9660cfc1052d}, !- Source Object
  17,                                     !- Outlet Port
  {5c5cd849-df57-47dd-9dd1-73c17341aec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c98a7d8d-89e1-4390-ae25-f937b0ed4b3e}, !- Handle
  36 Zone VAV Main Htg Coil,              !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  1842.30040980511,                       !- U-Factor Times Area Value {W/K}
  0.00325898954289113,                    !- Maximum Water Flow Rate {m3/s}
  {e254ea04-f7dd-42ef-9054-3abb17e87382}, !- Water Inlet Node Name
  {1f9bb68e-304a-488a-83ef-6a008b36d46f}, !- Water Outlet Node Name
  {c9e4dc8a-53e5-47ec-82b4-0c132880f886}, !- Air Inlet Node Name
  {91c1ba28-f42b-4ac5-b8d6-2f4caef6e917}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  148997.091113531,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {74a3c86c-3140-4ecd-853d-00ce37dffa92}, !- Handle
  36 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {dfeb0da5-07a5-4ead-95bc-7a3268a4dcd6}, !- Inlet Port
  {e254ea04-f7dd-42ef-9054-3abb17e87382}; !- Outlet Port

OS:Connection,
  {dfeb0da5-07a5-4ead-95bc-7a3268a4dcd6}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  4,                                      !- Outlet Port
  {74a3c86c-3140-4ecd-853d-00ce37dffa92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18ccaa84-39b0-4a50-b910-6461bf59035c}, !- Handle
  36 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {1f9bb68e-304a-488a-83ef-6a008b36d46f}, !- Inlet Port
  {864550f0-7ab3-459d-9cce-c88ddcdc5924}; !- Outlet Port

OS:Connection,
  {e254ea04-f7dd-42ef-9054-3abb17e87382}, !- Handle
  {74a3c86c-3140-4ecd-853d-00ce37dffa92}, !- Source Object
  3,                                      !- Outlet Port
  {c98a7d8d-89e1-4390-ae25-f937b0ed4b3e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f9bb68e-304a-488a-83ef-6a008b36d46f}, !- Handle
  {c98a7d8d-89e1-4390-ae25-f937b0ed4b3e}, !- Source Object
  6,                                      !- Outlet Port
  {18ccaa84-39b0-4a50-b910-6461bf59035c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {864550f0-7ab3-459d-9cce-c88ddcdc5924}, !- Handle
  {18ccaa84-39b0-4a50-b910-6461bf59035c}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1deca66b-86ae-497e-9d84-4ebf69e82650}, !- Handle
  36 Zone VAV Main Htg Coil Controller,   !- Name
  {c98a7d8d-89e1-4390-ae25-f937b0ed4b3e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00325898954289113,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {84eca23b-15cf-465d-8d03-24d80f75744d}, !- Handle
  36 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {91c1ba28-f42b-4ac5-b8d6-2f4caef6e917}, !- Inlet Port
  {b85cae92-a0f8-4b0c-a5ec-ebcb0118958b}; !- Outlet Port

OS:Connection,
  {91c1ba28-f42b-4ac5-b8d6-2f4caef6e917}, !- Handle
  {c98a7d8d-89e1-4390-ae25-f937b0ed4b3e}, !- Source Object
  8,                                      !- Outlet Port
  {84eca23b-15cf-465d-8d03-24d80f75744d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85cae92-a0f8-4b0c-a5ec-ebcb0118958b}, !- Handle
  {84eca23b-15cf-465d-8d03-24d80f75744d}, !- Source Object
  3,                                      !- Outlet Port
  {fd1e8de8-e329-4181-ac36-9660cfc1052d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {8a7bf442-baf2-4d37-bbce-8fa54fd96e2c}, !- Handle
  36 Zone VAV Clg Coil,                   !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  0.00932530256131793,                    !- Design Water Flow Rate {m3/s}
  13.8944144603771,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  27.012699087674,                        !- Design Inlet Air Temperature {C}
  9.94823430239597,                       !- Design Outlet Air Temperature {C}
  0.00687820165481787,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00687820165481787,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c196e080-0ee3-4d1c-9d43-5082381babb0}, !- Water Inlet Node Name
  {c1907ac8-24ef-4f3b-a197-f582ca7845ec}, !- Water Outlet Node Name
  {70bc252b-c1e1-4f9e-8885-f956dc0767ba}, !- Air Inlet Node Name
  {fcac95cf-ce19-468e-80cd-f908ab2791c5}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {803ce46c-cfe9-49b8-b150-7b1d6d4e2919}, !- Handle
  36 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {67726107-5153-4100-9302-08d242db2656}, !- Inlet Port
  {c196e080-0ee3-4d1c-9d43-5082381babb0}; !- Outlet Port

OS:Connection,
  {67726107-5153-4100-9302-08d242db2656}, !- Handle
  {843379ac-0037-4d43-909c-88596cea0703}, !- Source Object
  4,                                      !- Outlet Port
  {803ce46c-cfe9-49b8-b150-7b1d6d4e2919}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b5761ca-0ec6-4d70-89c3-dfe76cf618e3}, !- Handle
  36 Zone VAV Clg Coil Outlet Water Node, !- Name
  {c1907ac8-24ef-4f3b-a197-f582ca7845ec}, !- Inlet Port
  {824839ea-b738-4260-b6dd-05202d30f66d}; !- Outlet Port

OS:Connection,
  {c196e080-0ee3-4d1c-9d43-5082381babb0}, !- Handle
  {803ce46c-cfe9-49b8-b150-7b1d6d4e2919}, !- Source Object
  3,                                      !- Outlet Port
  {8a7bf442-baf2-4d37-bbce-8fa54fd96e2c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c1907ac8-24ef-4f3b-a197-f582ca7845ec}, !- Handle
  {8a7bf442-baf2-4d37-bbce-8fa54fd96e2c}, !- Source Object
  11,                                     !- Outlet Port
  {3b5761ca-0ec6-4d70-89c3-dfe76cf618e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824839ea-b738-4260-b6dd-05202d30f66d}, !- Handle
  {3b5761ca-0ec6-4d70-89c3-dfe76cf618e3}, !- Source Object
  3,                                      !- Outlet Port
  {d7ba637f-ff9f-4f10-be5a-b124396cc0f4}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {157e855d-f0b0-4341-919d-7901c53f8151}, !- Handle
  36 Zone VAV Clg Coil Controller,        !- Name
  {8a7bf442-baf2-4d37-bbce-8fa54fd96e2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  5.10643459618941e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00932530256131793,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d82b276c-7137-4ebc-b00d-34a76a926615}, !- Handle
  36 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {fcac95cf-ce19-468e-80cd-f908ab2791c5}, !- Inlet Port
  {c9e4dc8a-53e5-47ec-82b4-0c132880f886}; !- Outlet Port

OS:Connection,
  {fcac95cf-ce19-468e-80cd-f908ab2791c5}, !- Handle
  {8a7bf442-baf2-4d37-bbce-8fa54fd96e2c}, !- Source Object
  13,                                     !- Outlet Port
  {d82b276c-7137-4ebc-b00d-34a76a926615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e4dc8a-53e5-47ec-82b4-0c132880f886}, !- Handle
  {d82b276c-7137-4ebc-b00d-34a76a926615}, !- Source Object
  3,                                      !- Outlet Port
  {c98a7d8d-89e1-4390-ae25-f937b0ed4b3e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {75e01bf8-b998-4c3c-b1fe-1716a7c44314}, !- Handle
  36 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  13.8944144603771,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b3fa711f-6d87-49f1-bc05-36073f09776b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b3fa711f-6d87-49f1-bc05-36073f09776b}, !- Handle
  36 Zone VAV Vent Controller,            !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a7a2d1c8-99e2-4ff2-a39d-cdf92544ea58}, !- Handle
  36 Zone VAV OA System,                  !- Name
  {75e01bf8-b998-4c3c-b1fe-1716a7c44314}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38eba5fe-709a-4bfd-b793-cf8830de0600}, !- Mixed Air Node Name
  {d3bab422-5c3e-4e67-9197-9940f75570cf}, !- Outdoor Air Stream Node Name
  {0846e798-0ee0-4078-a5f4-1499a42144c3}, !- Relief Air Stream Node Name
  {dabd026a-2026-4b57-89e5-a8ce1039a088}; !- Return Air Stream Node Name

OS:Node,
  {3c335553-15fd-4d12-9d7c-f107ae68372a}, !- Handle
  36 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {d3bab422-5c3e-4e67-9197-9940f75570cf}; !- Outlet Port

OS:Connection,
  {d3bab422-5c3e-4e67-9197-9940f75570cf}, !- Handle
  {3c335553-15fd-4d12-9d7c-f107ae68372a}, !- Source Object
  3,                                      !- Outlet Port
  {a7a2d1c8-99e2-4ff2-a39d-cdf92544ea58}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f897dc42-aa8a-455a-ae61-e779a8340477}, !- Handle
  36 Zone VAV Relief Air Node,            !- Name
  {0846e798-0ee0-4078-a5f4-1499a42144c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0846e798-0ee0-4078-a5f4-1499a42144c3}, !- Handle
  {a7a2d1c8-99e2-4ff2-a39d-cdf92544ea58}, !- Source Object
  7,                                      !- Outlet Port
  {f897dc42-aa8a-455a-ae61-e779a8340477}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7465214c-12ce-4fb0-9a3e-cfd2b189331f}, !- Handle
  36 Zone VAV Mixed Air Node,             !- Name
  {38eba5fe-709a-4bfd-b793-cf8830de0600}, !- Inlet Port
  {70bc252b-c1e1-4f9e-8885-f956dc0767ba}; !- Outlet Port

OS:Connection,
  {dabd026a-2026-4b57-89e5-a8ce1039a088}, !- Handle
  {b4b114f2-8bbe-4552-8cf8-5e5b0a43cfdb}, !- Source Object
  3,                                      !- Outlet Port
  {a7a2d1c8-99e2-4ff2-a39d-cdf92544ea58}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38eba5fe-709a-4bfd-b793-cf8830de0600}, !- Handle
  {a7a2d1c8-99e2-4ff2-a39d-cdf92544ea58}, !- Source Object
  5,                                      !- Outlet Port
  {7465214c-12ce-4fb0-9a3e-cfd2b189331f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70bc252b-c1e1-4f9e-8885-f956dc0767ba}, !- Handle
  {7465214c-12ce-4fb0-9a3e-cfd2b189331f}, !- Source Object
  3,                                      !- Outlet Port
  {8a7bf442-baf2-4d37-bbce-8fa54fd96e2c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {eb6d194a-90a2-44a1-ac12-a4141e276869}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3d07e0f2-b4ec-4596-864d-6aeb35bed5af}, !- Control Zone or Zone List Name
  {b5b40368-f377-4066-9804-bf1e108ec058}, !- Cooling Control Zone or Zone List Name
  {8188cd85-2e1a-4ed8-b80f-b9410e158759}, !- Heating Control Zone or Zone List Name
  {1151bb24-ccbf-4617-ad6c-d39c8e708bb0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d07e0f2-b4ec-4596-864d-6aeb35bed5af}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b5b40368-f377-4066-9804-bf1e108ec058}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8188cd85-2e1a-4ed8-b80f-b9410e158759}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1151bb24-ccbf-4617-ad6c-d39c8e708bb0}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {ebffb086-0c60-4d7f-b56d-eb373c047011}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  449.627147524015,                       !- U-Factor Times Area Value {W/K}
  0.000473732021221826,                   !- Maximum Water Flow Rate {m3/s}
  {2faa1d98-b52a-40d7-8525-b2bbe35d7cdb}, !- Water Inlet Node Name
  {9aa10c82-e66f-42e7-a3c3-00140c5cd8f1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  21658.4595318364,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5212a25b-848b-4c89-afda-d0193be9d24a}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d0f134b0-b1f8-418b-a9a3-c3e95231cdcd}, !- Inlet Port
  {2faa1d98-b52a-40d7-8525-b2bbe35d7cdb}; !- Outlet Port

OS:Connection,
  {d0f134b0-b1f8-418b-a9a3-c3e95231cdcd}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  5,                                      !- Outlet Port
  {5212a25b-848b-4c89-afda-d0193be9d24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0881f57b-b758-4a2c-b88a-676aecd0894a}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {9aa10c82-e66f-42e7-a3c3-00140c5cd8f1}, !- Inlet Port
  {8ccce6f2-5c5f-44fe-8cec-341ff13d59c6}; !- Outlet Port

OS:Connection,
  {2faa1d98-b52a-40d7-8525-b2bbe35d7cdb}, !- Handle
  {5212a25b-848b-4c89-afda-d0193be9d24a}, !- Source Object
  3,                                      !- Outlet Port
  {ebffb086-0c60-4d7f-b56d-eb373c047011}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9aa10c82-e66f-42e7-a3c3-00140c5cd8f1}, !- Handle
  {ebffb086-0c60-4d7f-b56d-eb373c047011}, !- Source Object
  6,                                      !- Outlet Port
  {0881f57b-b758-4a2c-b88a-676aecd0894a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ccce6f2-5c5f-44fe-8cec-341ff13d59c6}, !- Handle
  {0881f57b-b758-4a2c-b88a-676aecd0894a}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {252ad6a9-c6b7-4da9-b8e1-d735f7a7f2b2}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Reheat Coil Controller, !- Name
  {ebffb086-0c60-4d7f-b56d-eb373c047011}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e96faf78-9d90-4600-bcdf-c989ec5f67c1}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {8b37a1ec-c082-487e-a9e1-6afe9621c944}, !- Air Inlet Node Name
  0.857828025497447,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.257348407649234,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ebffb086-0c60-4d7f-b56d-eb373c047011}, !- Reheat Coil Name
  0.000473732021221826,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {426738d0-000e-4ac3-9603-1b1b0973011e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00523445806088295,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {99176a40-8531-43f8-8cd3-f00929a6d571}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Return Air Node, !- Name
  {cad89a8e-32f7-4ede-8644-5679928c50bd}, !- Inlet Port
  {8ecd390d-c941-4d77-9f75-8128749a79cf}; !- Outlet Port

OS:Connection,
  {43e2f395-1076-43a7-8fc9-5ed4e3b5adc7}, !- Handle
  {e5addd45-ba7c-49f1-9ce2-bef8bb67dc0e}, !- Source Object
  3,                                      !- Outlet Port
  {e5c2bf7e-0ba4-4b2b-8d22-51362480d580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad89a8e-32f7-4ede-8644-5679928c50bd}, !- Handle
  {36431535-c1ca-4f62-b890-c14657506c30}, !- Source Object
  2,                                      !- Outlet Port
  {99176a40-8531-43f8-8cd3-f00929a6d571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ecd390d-c941-4d77-9f75-8128749a79cf}, !- Handle
  {99176a40-8531-43f8-8cd3-f00929a6d571}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47a25415-a721-4811-a706-d2bcd644c526}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {27514cdd-7033-4a03-9694-b31504da7ac1}, !- Inlet Port
  {8b37a1ec-c082-487e-a9e1-6afe9621c944}; !- Outlet Port

OS:Connection,
  {27514cdd-7033-4a03-9694-b31504da7ac1}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  3,                                      !- Outlet Port
  {47a25415-a721-4811-a706-d2bcd644c526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b37a1ec-c082-487e-a9e1-6afe9621c944}, !- Handle
  {47a25415-a721-4811-a706-d2bcd644c526}, !- Source Object
  3,                                      !- Outlet Port
  {e96faf78-9d90-4600-bcdf-c989ec5f67c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {426738d0-000e-4ac3-9603-1b1b0973011e}, !- Handle
  {e96faf78-9d90-4600-bcdf-c989ec5f67c1}, !- Source Object
  12,                                     !- Outlet Port
  {e5addd45-ba7c-49f1-9ce2-bef8bb67dc0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3a2d377d-1039-41be-bda7-0552baedf0f0}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  120.158920327324,                       !- U-Factor Times Area Value {W/K}
  0.000126600751352277,                   !- Maximum Water Flow Rate {m3/s}
  {76e6018c-c5c5-4e00-ad9b-cbb1fab43b44}, !- Water Inlet Node Name
  {d6e39ea2-ea03-4e42-a81f-5f2c8b585d04}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5788.03443092448,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c541e23d-410b-411d-bdb8-7b4a9a5e5741}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {15ff0d90-43de-4d00-bf35-6ad4897c2228}, !- Inlet Port
  {76e6018c-c5c5-4e00-ad9b-cbb1fab43b44}; !- Outlet Port

OS:Connection,
  {15ff0d90-43de-4d00-bf35-6ad4897c2228}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  6,                                      !- Outlet Port
  {c541e23d-410b-411d-bdb8-7b4a9a5e5741}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e01d1b2a-112d-4906-a64f-ece251e3a0be}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d6e39ea2-ea03-4e42-a81f-5f2c8b585d04}, !- Inlet Port
  {bd8010a6-8e2e-4b10-96f0-3403622bea68}; !- Outlet Port

OS:Connection,
  {76e6018c-c5c5-4e00-ad9b-cbb1fab43b44}, !- Handle
  {c541e23d-410b-411d-bdb8-7b4a9a5e5741}, !- Source Object
  3,                                      !- Outlet Port
  {3a2d377d-1039-41be-bda7-0552baedf0f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d6e39ea2-ea03-4e42-a81f-5f2c8b585d04}, !- Handle
  {3a2d377d-1039-41be-bda7-0552baedf0f0}, !- Source Object
  6,                                      !- Outlet Port
  {e01d1b2a-112d-4906-a64f-ece251e3a0be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8010a6-8e2e-4b10-96f0-3403622bea68}, !- Handle
  {e01d1b2a-112d-4906-a64f-ece251e3a0be}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b8a230ac-c586-4538-a357-2d89685ee2f9}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil Controller, !- Name
  {3a2d377d-1039-41be-bda7-0552baedf0f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9bb7b34f-99fa-49c1-8b48-ab9d16aa1dcf}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {f9342dcd-7616-4bea-91a5-2a3db3084006}, !- Air Inlet Node Name
  0.229247146910739,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0687741440732217,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3a2d377d-1039-41be-bda7-0552baedf0f0}, !- Reheat Coil Name
  0.000126600751352277,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b7bf134b-b85d-4612-9de6-ac05436a73b7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00587169693467562,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {98fae2e9-d443-481c-8bfd-659b3bcb70d9}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b7bf134b-b85d-4612-9de6-ac05436a73b7}, !- Inlet Port
  {a89019d2-8d4d-4b22-9f4a-b6ed231d7579}; !- Outlet Port

OS:Node,
  {1b96534c-1d63-41ab-afb3-fe324e251671}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Return Air Node, !- Name
  {1c89a9af-3506-42a1-9a54-f8460af39347}, !- Inlet Port
  {d21f1795-dcb7-4636-92f8-4a69754d4e1f}; !- Outlet Port

OS:Connection,
  {a89019d2-8d4d-4b22-9f4a-b6ed231d7579}, !- Handle
  {98fae2e9-d443-481c-8bfd-659b3bcb70d9}, !- Source Object
  3,                                      !- Outlet Port
  {b432a0d3-2783-4a51-910e-c90810e617fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c89a9af-3506-42a1-9a54-f8460af39347}, !- Handle
  {f5a7ffde-26b6-430a-ab10-e34676b1a5e5}, !- Source Object
  2,                                      !- Outlet Port
  {1b96534c-1d63-41ab-afb3-fe324e251671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21f1795-dcb7-4636-92f8-4a69754d4e1f}, !- Handle
  {1b96534c-1d63-41ab-afb3-fe324e251671}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0a004660-10d6-416d-bafe-0abc4bc1b772}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {26aa5819-c47f-49e6-9071-6a084927be0e}, !- Inlet Port
  {f9342dcd-7616-4bea-91a5-2a3db3084006}; !- Outlet Port

OS:Connection,
  {26aa5819-c47f-49e6-9071-6a084927be0e}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  4,                                      !- Outlet Port
  {0a004660-10d6-416d-bafe-0abc4bc1b772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9342dcd-7616-4bea-91a5-2a3db3084006}, !- Handle
  {0a004660-10d6-416d-bafe-0abc4bc1b772}, !- Source Object
  3,                                      !- Outlet Port
  {9bb7b34f-99fa-49c1-8b48-ab9d16aa1dcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7bf134b-b85d-4612-9de6-ac05436a73b7}, !- Handle
  {9bb7b34f-99fa-49c1-8b48-ab9d16aa1dcf}, !- Source Object
  12,                                     !- Outlet Port
  {98fae2e9-d443-481c-8bfd-659b3bcb70d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {032d0dc7-1985-4f4f-a0f4-1fc21c521100}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  54.7961396485178,                       !- U-Factor Times Area Value {W/K}
  5.77337541528744e-05,                   !- Maximum Water Flow Rate {m3/s}
  {68c41410-52b0-4ae3-ab36-85995df4ea8d}, !- Water Inlet Node Name
  {95148596-b3cf-457a-b818-950e855da4eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2639.51795936443,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {109173d7-6a45-4962-9c10-db19b2b4efa7}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9c757569-088e-4f09-b934-ac30cb35f23a}, !- Inlet Port
  {68c41410-52b0-4ae3-ab36-85995df4ea8d}; !- Outlet Port

OS:Connection,
  {9c757569-088e-4f09-b934-ac30cb35f23a}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  7,                                      !- Outlet Port
  {109173d7-6a45-4962-9c10-db19b2b4efa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b95b5ce-6298-4abe-959d-dd35330d033e}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {95148596-b3cf-457a-b818-950e855da4eb}, !- Inlet Port
  {668305eb-80d0-40b3-8925-65dbe617929b}; !- Outlet Port

OS:Connection,
  {68c41410-52b0-4ae3-ab36-85995df4ea8d}, !- Handle
  {109173d7-6a45-4962-9c10-db19b2b4efa7}, !- Source Object
  3,                                      !- Outlet Port
  {032d0dc7-1985-4f4f-a0f4-1fc21c521100}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95148596-b3cf-457a-b818-950e855da4eb}, !- Handle
  {032d0dc7-1985-4f4f-a0f4-1fc21c521100}, !- Source Object
  6,                                      !- Outlet Port
  {8b95b5ce-6298-4abe-959d-dd35330d033e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {668305eb-80d0-40b3-8925-65dbe617929b}, !- Handle
  {8b95b5ce-6298-4abe-959d-dd35330d033e}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ac8748eb-f0ec-4aa1-98cf-1d4aeddfa773}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil Controller, !- Name
  {032d0dc7-1985-4f4f-a0f4-1fc21c521100}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {29310fd4-e579-4fb8-a977-d8f009f17806}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {b74657c5-54bb-4dce-ba04-872d62b045b0}, !- Air Inlet Node Name
  0.104543252479073,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0313629757437219,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {032d0dc7-1985-4f4f-a0f4-1fc21c521100}, !- Reheat Coil Name
  5.77337541528744e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a2eaf229-16b5-4289-8c7a-0bef432e2682}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00407722897402481,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {650dfcd6-0a82-4d91-9fca-f6a82c684cc6}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a2eaf229-16b5-4289-8c7a-0bef432e2682}, !- Inlet Port
  {eb7aa3b7-d32e-4cb3-8f9b-31c5a0244395}; !- Outlet Port

OS:Node,
  {16e5e113-fe1a-40f5-a168-5927667f8e50}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Return Air Node, !- Name
  {513ce99a-c7f0-4c5f-bf9c-cfcf18e565ad}, !- Inlet Port
  {ba2275f9-6bf8-4b51-9c86-257f87fb35d2}; !- Outlet Port

OS:Connection,
  {eb7aa3b7-d32e-4cb3-8f9b-31c5a0244395}, !- Handle
  {650dfcd6-0a82-4d91-9fca-f6a82c684cc6}, !- Source Object
  3,                                      !- Outlet Port
  {04465390-70cf-4c16-b74a-fbca2b7a57d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {513ce99a-c7f0-4c5f-bf9c-cfcf18e565ad}, !- Handle
  {e0b57c81-b025-4a78-ad10-86e97f0eb2e0}, !- Source Object
  2,                                      !- Outlet Port
  {16e5e113-fe1a-40f5-a168-5927667f8e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2275f9-6bf8-4b51-9c86-257f87fb35d2}, !- Handle
  {16e5e113-fe1a-40f5-a168-5927667f8e50}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0b3d9874-7f41-4715-acc9-62ae538850c8}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {27d702c2-a202-4cfd-8657-3a811f9a2e79}, !- Inlet Port
  {b74657c5-54bb-4dce-ba04-872d62b045b0}; !- Outlet Port

OS:Connection,
  {27d702c2-a202-4cfd-8657-3a811f9a2e79}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  5,                                      !- Outlet Port
  {0b3d9874-7f41-4715-acc9-62ae538850c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74657c5-54bb-4dce-ba04-872d62b045b0}, !- Handle
  {0b3d9874-7f41-4715-acc9-62ae538850c8}, !- Source Object
  3,                                      !- Outlet Port
  {29310fd4-e579-4fb8-a977-d8f009f17806}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2eaf229-16b5-4289-8c7a-0bef432e2682}, !- Handle
  {29310fd4-e579-4fb8-a977-d8f009f17806}, !- Source Object
  12,                                     !- Outlet Port
  {650dfcd6-0a82-4d91-9fca-f6a82c684cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d727d87d-5d56-49db-8b7a-ceb72fc15cc7}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  120.158947941851,                       !- U-Factor Times Area Value {W/K}
  0.000126600780441733,                   !- Maximum Water Flow Rate {m3/s}
  {7758b438-8a00-4842-ad8b-2cbb6383c49e}, !- Water Inlet Node Name
  {637e6f94-54a2-4cb5-a7ec-d4c3bc5b1e68}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5788.03576085948,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1e7acb66-64eb-4029-9e98-0eeef7a2bf83}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6bcd3211-a9cf-4bf1-9642-15df34a853cf}, !- Inlet Port
  {7758b438-8a00-4842-ad8b-2cbb6383c49e}; !- Outlet Port

OS:Connection,
  {6bcd3211-a9cf-4bf1-9642-15df34a853cf}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  8,                                      !- Outlet Port
  {1e7acb66-64eb-4029-9e98-0eeef7a2bf83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {642ff4cf-99e3-4d51-bb67-2c2483ed0779}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {637e6f94-54a2-4cb5-a7ec-d4c3bc5b1e68}, !- Inlet Port
  {4f319435-52e1-40ed-a8f5-d7db923a05b6}; !- Outlet Port

OS:Connection,
  {7758b438-8a00-4842-ad8b-2cbb6383c49e}, !- Handle
  {1e7acb66-64eb-4029-9e98-0eeef7a2bf83}, !- Source Object
  3,                                      !- Outlet Port
  {d727d87d-5d56-49db-8b7a-ceb72fc15cc7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {637e6f94-54a2-4cb5-a7ec-d4c3bc5b1e68}, !- Handle
  {d727d87d-5d56-49db-8b7a-ceb72fc15cc7}, !- Source Object
  6,                                      !- Outlet Port
  {642ff4cf-99e3-4d51-bb67-2c2483ed0779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f319435-52e1-40ed-a8f5-d7db923a05b6}, !- Handle
  {642ff4cf-99e3-4d51-bb67-2c2483ed0779}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {af90dcff-a63d-4cf3-a5e1-70229967aeca}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil Controller, !- Name
  {d727d87d-5d56-49db-8b7a-ceb72fc15cc7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce54993a-660c-4288-b1c1-880654ff275e}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {63c0d678-4a36-497e-9a3a-f99fc138bbce}, !- Air Inlet Node Name
  0.229247199552073,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0687741598656218,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d727d87d-5d56-49db-8b7a-ceb72fc15cc7}, !- Reheat Coil Name
  0.000126600780441733,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {90b46e78-3da3-4491-a2ac-9ee45d1affab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00587169828297575,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd91bc3e-9e8f-4689-bca0-306413ea03e9}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {90b46e78-3da3-4491-a2ac-9ee45d1affab}, !- Inlet Port
  {ec657171-7cf2-444c-aa35-6784aef34591}; !- Outlet Port

OS:Node,
  {6e370a31-3fb8-45ad-bb55-a3024d32bb80}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Return Air Node, !- Name
  {e0664397-2a55-461d-8fb6-cd6ba6d62392}, !- Inlet Port
  {ae8621af-47b6-4ade-870d-df8d9de87e25}; !- Outlet Port

OS:Connection,
  {ec657171-7cf2-444c-aa35-6784aef34591}, !- Handle
  {cd91bc3e-9e8f-4689-bca0-306413ea03e9}, !- Source Object
  3,                                      !- Outlet Port
  {29f8bbdd-b98f-4633-9cec-1e7a94a0a7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0664397-2a55-461d-8fb6-cd6ba6d62392}, !- Handle
  {917708cc-c73a-4248-865c-5a16ca6a271f}, !- Source Object
  2,                                      !- Outlet Port
  {6e370a31-3fb8-45ad-bb55-a3024d32bb80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae8621af-47b6-4ade-870d-df8d9de87e25}, !- Handle
  {6e370a31-3fb8-45ad-bb55-a3024d32bb80}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {26b1df85-80c9-4ac7-8820-63f8708ec656}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e5e342b9-d06f-4bcd-96dc-0e65d6ce2ebe}, !- Inlet Port
  {63c0d678-4a36-497e-9a3a-f99fc138bbce}; !- Outlet Port

OS:Connection,
  {e5e342b9-d06f-4bcd-96dc-0e65d6ce2ebe}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  6,                                      !- Outlet Port
  {26b1df85-80c9-4ac7-8820-63f8708ec656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c0d678-4a36-497e-9a3a-f99fc138bbce}, !- Handle
  {26b1df85-80c9-4ac7-8820-63f8708ec656}, !- Source Object
  3,                                      !- Outlet Port
  {ce54993a-660c-4288-b1c1-880654ff275e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90b46e78-3da3-4491-a2ac-9ee45d1affab}, !- Handle
  {ce54993a-660c-4288-b1c1-880654ff275e}, !- Source Object
  12,                                     !- Outlet Port
  {cd91bc3e-9e8f-4689-bca0-306413ea03e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {74c4360f-a639-46ab-ba1b-cb58f1b1add8}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  1176.27867972039,                       !- U-Factor Times Area Value {W/K}
  0.0012393480984996,                     !- Maximum Water Flow Rate {m3/s}
  {ee4bc8e3-3fa6-4ae3-bc6c-b7d24a102841}, !- Water Inlet Node Name
  {e6283a83-faf5-4b10-923b-a505b3830c11}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  56661.5078456833,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a3a00399-3197-4d0b-a64e-0697d12cc224}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {81dd438b-a9b1-46bf-beff-5740f2e96b8a}, !- Inlet Port
  {ee4bc8e3-3fa6-4ae3-bc6c-b7d24a102841}; !- Outlet Port

OS:Connection,
  {81dd438b-a9b1-46bf-beff-5740f2e96b8a}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  9,                                      !- Outlet Port
  {a3a00399-3197-4d0b-a64e-0697d12cc224}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38adc51e-f83c-46dd-9aea-71ee2500eaf8}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e6283a83-faf5-4b10-923b-a505b3830c11}, !- Inlet Port
  {b3fd9584-d7a3-4e03-98fc-4abbfd4eca69}; !- Outlet Port

OS:Connection,
  {ee4bc8e3-3fa6-4ae3-bc6c-b7d24a102841}, !- Handle
  {a3a00399-3197-4d0b-a64e-0697d12cc224}, !- Source Object
  3,                                      !- Outlet Port
  {74c4360f-a639-46ab-ba1b-cb58f1b1add8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e6283a83-faf5-4b10-923b-a505b3830c11}, !- Handle
  {74c4360f-a639-46ab-ba1b-cb58f1b1add8}, !- Source Object
  6,                                      !- Outlet Port
  {38adc51e-f83c-46dd-9aea-71ee2500eaf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3fd9584-d7a3-4e03-98fc-4abbfd4eca69}, !- Handle
  {38adc51e-f83c-46dd-9aea-71ee2500eaf8}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {62435cb4-1669-441b-a0ee-de3587ceee42}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Controller, !- Name
  {74c4360f-a639-46ab-ba1b-cb58f1b1add8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {092be93b-b884-493e-a6a0-f32ca672da66}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {cffb7993-dcff-4de6-ab49-b2c060baa0d5}, !- Air Inlet Node Name
  2.24424573472965,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.673273720418894,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {74c4360f-a639-46ab-ba1b-cb58f1b1add8}, !- Reheat Coil Name
  0.0012393480984996,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b381d863-d011-41ff-851a-8e9b92876061}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00416340514690887,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d3a637dd-1151-4941-a194-b0755ba2de07}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b381d863-d011-41ff-851a-8e9b92876061}, !- Inlet Port
  {0df67996-744f-4ea0-8013-15f5c704d979}; !- Outlet Port

OS:Node,
  {723b2acc-9719-4e27-a80a-11b898510a9a}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Return Air Node, !- Name
  {330f89eb-7e43-4622-bba4-39a4237ce5c5}, !- Inlet Port
  {7ea6245a-a182-44e8-8e2c-3ba3bf7d7bd3}; !- Outlet Port

OS:Connection,
  {0df67996-744f-4ea0-8013-15f5c704d979}, !- Handle
  {d3a637dd-1151-4941-a194-b0755ba2de07}, !- Source Object
  3,                                      !- Outlet Port
  {a7a4fd54-c164-470c-b9f8-20b888a41661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330f89eb-7e43-4622-bba4-39a4237ce5c5}, !- Handle
  {142a6bc4-7fdb-4939-a9cc-77d9909b5949}, !- Source Object
  2,                                      !- Outlet Port
  {723b2acc-9719-4e27-a80a-11b898510a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea6245a-a182-44e8-8e2c-3ba3bf7d7bd3}, !- Handle
  {723b2acc-9719-4e27-a80a-11b898510a9a}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2c93fdad-a972-43b0-928a-b2d6b58d9ce2}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d26b4b7e-a790-47dc-9b5a-5b3368313427}, !- Inlet Port
  {cffb7993-dcff-4de6-ab49-b2c060baa0d5}; !- Outlet Port

OS:Connection,
  {d26b4b7e-a790-47dc-9b5a-5b3368313427}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  7,                                      !- Outlet Port
  {2c93fdad-a972-43b0-928a-b2d6b58d9ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cffb7993-dcff-4de6-ab49-b2c060baa0d5}, !- Handle
  {2c93fdad-a972-43b0-928a-b2d6b58d9ce2}, !- Source Object
  3,                                      !- Outlet Port
  {092be93b-b884-493e-a6a0-f32ca672da66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b381d863-d011-41ff-851a-8e9b92876061}, !- Handle
  {092be93b-b884-493e-a6a0-f32ca672da66}, !- Source Object
  12,                                     !- Outlet Port
  {d3a637dd-1151-4941-a194-b0755ba2de07}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f74aa781-29e1-4d83-9738-9bb78f98218a}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  111.545191472698,                       !- U-Factor Times Area Value {W/K}
  0.000117525104081623,                   !- Maximum Water Flow Rate {m3/s}
  {8f7b022a-d383-44de-abd7-bed5bcd8f5c3}, !- Water Inlet Node Name
  {828034e3-c534-4f81-9733-aaf7d7909264}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5373.10672848688,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d664ea1-97ab-4c55-aff1-68fbaabd910b}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3bd91060-db4a-4d85-bbde-eca29b3cdd66}, !- Inlet Port
  {8f7b022a-d383-44de-abd7-bed5bcd8f5c3}; !- Outlet Port

OS:Connection,
  {3bd91060-db4a-4d85-bbde-eca29b3cdd66}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  10,                                     !- Outlet Port
  {4d664ea1-97ab-4c55-aff1-68fbaabd910b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7cc0de9-61a1-4611-b1ce-068260528516}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {828034e3-c534-4f81-9733-aaf7d7909264}, !- Inlet Port
  {4aaa0390-f383-442c-a259-61c7cc24841c}; !- Outlet Port

OS:Connection,
  {8f7b022a-d383-44de-abd7-bed5bcd8f5c3}, !- Handle
  {4d664ea1-97ab-4c55-aff1-68fbaabd910b}, !- Source Object
  3,                                      !- Outlet Port
  {f74aa781-29e1-4d83-9738-9bb78f98218a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {828034e3-c534-4f81-9733-aaf7d7909264}, !- Handle
  {f74aa781-29e1-4d83-9738-9bb78f98218a}, !- Source Object
  6,                                      !- Outlet Port
  {b7cc0de9-61a1-4611-b1ce-068260528516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aaa0390-f383-442c-a259-61c7cc24841c}, !- Handle
  {b7cc0de9-61a1-4611-b1ce-068260528516}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b4bc1c5-6cdd-4739-82d6-5856df842f85}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil Controller, !- Name
  {f74aa781-29e1-4d83-9738-9bb78f98218a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {25d304d5-1658-4469-8230-d321c3e10cbe}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {b36b2d14-93ef-4ad0-bc2c-1951d7cc44db}, !- Air Inlet Node Name
  0.212812291022804,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0638436873068413,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f74aa781-29e1-4d83-9738-9bb78f98218a}, !- Reheat Coil Name
  0.000117525104081623,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d642566b-f931-4c0f-b00c-cbb115c7a6cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00616089155697106,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {252c89fd-d568-428c-9194-39460358a1a6}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d642566b-f931-4c0f-b00c-cbb115c7a6cc}, !- Inlet Port
  {7e9cb509-b05a-4cf0-9ed1-d58a82ecdf7e}; !- Outlet Port

OS:Node,
  {b11e0a61-c404-4fa7-aed3-f8ab0e778978}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Return Air Node, !- Name
  {9f004d82-22c4-4c1a-964b-4efc73e6f940}, !- Inlet Port
  {045990e9-0bea-423c-987b-2491303cf161}; !- Outlet Port

OS:Connection,
  {7e9cb509-b05a-4cf0-9ed1-d58a82ecdf7e}, !- Handle
  {252c89fd-d568-428c-9194-39460358a1a6}, !- Source Object
  3,                                      !- Outlet Port
  {7a7ece99-c95d-4524-ab46-c503368db182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f004d82-22c4-4c1a-964b-4efc73e6f940}, !- Handle
  {2936fc41-6c6d-4103-800e-033872dd9509}, !- Source Object
  2,                                      !- Outlet Port
  {b11e0a61-c404-4fa7-aed3-f8ab0e778978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {045990e9-0bea-423c-987b-2491303cf161}, !- Handle
  {b11e0a61-c404-4fa7-aed3-f8ab0e778978}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ee27a957-e285-4c99-9abc-e42ace4f8d25}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0a42459b-0e1b-473b-a531-b6d33daec2cb}, !- Inlet Port
  {b36b2d14-93ef-4ad0-bc2c-1951d7cc44db}; !- Outlet Port

OS:Connection,
  {0a42459b-0e1b-473b-a531-b6d33daec2cb}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  8,                                      !- Outlet Port
  {ee27a957-e285-4c99-9abc-e42ace4f8d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b36b2d14-93ef-4ad0-bc2c-1951d7cc44db}, !- Handle
  {ee27a957-e285-4c99-9abc-e42ace4f8d25}, !- Source Object
  3,                                      !- Outlet Port
  {25d304d5-1658-4469-8230-d321c3e10cbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d642566b-f931-4c0f-b00c-cbb115c7a6cc}, !- Handle
  {25d304d5-1658-4469-8230-d321c3e10cbe}, !- Source Object
  12,                                     !- Outlet Port
  {252c89fd-d568-428c-9194-39460358a1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {69b306c4-4a13-486c-b35a-d33380112ef4}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  1177.00936259652,                       !- U-Factor Times Area Value {W/K}
  0.00124011781080957,                    !- Maximum Water Flow Rate {m3/s}
  {443bfa75-c2ed-4617-8ead-5e3de054d34a}, !- Water Inlet Node Name
  {8ada6636-43dc-4a7e-8bc7-def68efb9c16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  56696.6981688407,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5bbcf19d-ae11-4b94-955d-d60048b5e92a}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a95baf72-8927-432a-8f7c-82e7495d3762}, !- Inlet Port
  {443bfa75-c2ed-4617-8ead-5e3de054d34a}; !- Outlet Port

OS:Connection,
  {a95baf72-8927-432a-8f7c-82e7495d3762}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  11,                                     !- Outlet Port
  {5bbcf19d-ae11-4b94-955d-d60048b5e92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {407d4bbc-a23c-4642-83da-440631b605a0}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8ada6636-43dc-4a7e-8bc7-def68efb9c16}, !- Inlet Port
  {8da33277-b1bf-444f-9fd7-b7803fe04832}; !- Outlet Port

OS:Connection,
  {443bfa75-c2ed-4617-8ead-5e3de054d34a}, !- Handle
  {5bbcf19d-ae11-4b94-955d-d60048b5e92a}, !- Source Object
  3,                                      !- Outlet Port
  {69b306c4-4a13-486c-b35a-d33380112ef4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ada6636-43dc-4a7e-8bc7-def68efb9c16}, !- Handle
  {69b306c4-4a13-486c-b35a-d33380112ef4}, !- Source Object
  6,                                      !- Outlet Port
  {407d4bbc-a23c-4642-83da-440631b605a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da33277-b1bf-444f-9fd7-b7803fe04832}, !- Handle
  {407d4bbc-a23c-4642-83da-440631b605a0}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0aa816e5-cb10-4c24-aebd-906ffc8e00f3}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Controller, !- Name
  {69b306c4-4a13-486c-b35a-d33380112ef4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {852ffd4d-b9e8-4f03-9f64-78b2048bb782}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {86cb716e-8160-4627-a96a-b43eea7bc568}, !- Air Inlet Node Name
  2.24563865025955,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.673691595077865,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {69b306c4-4a13-486c-b35a-d33380112ef4}, !- Reheat Coil Name
  0.00124011781080957,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9976a559-838c-4387-a618-6e23d777f02c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00416598920960604,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc50589b-9b72-4bce-9970-f59947f5bba7}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9976a559-838c-4387-a618-6e23d777f02c}, !- Inlet Port
  {09cd0fc4-f98e-4bef-b11d-cf9c5861799a}; !- Outlet Port

OS:Node,
  {32085565-3ed9-45e4-913a-dabb938f79a1}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Return Air Node, !- Name
  {fecad98e-6ce9-4101-9a67-de1a68b0d87a}, !- Inlet Port
  {cf482543-7d50-4bdb-83b9-f39e17fc26e4}; !- Outlet Port

OS:Connection,
  {09cd0fc4-f98e-4bef-b11d-cf9c5861799a}, !- Handle
  {bc50589b-9b72-4bce-9970-f59947f5bba7}, !- Source Object
  3,                                      !- Outlet Port
  {b5ea0d6c-203c-45ff-85f4-a24c0bff2eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fecad98e-6ce9-4101-9a67-de1a68b0d87a}, !- Handle
  {7a3d2af9-b64c-4fd2-ab29-c1bf34abb0e0}, !- Source Object
  2,                                      !- Outlet Port
  {32085565-3ed9-45e4-913a-dabb938f79a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf482543-7d50-4bdb-83b9-f39e17fc26e4}, !- Handle
  {32085565-3ed9-45e4-913a-dabb938f79a1}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e4d830f7-6400-4376-9dce-d64990971016}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {50bcd0c3-a428-4bff-8e2e-f93797a7ddb7}, !- Inlet Port
  {86cb716e-8160-4627-a96a-b43eea7bc568}; !- Outlet Port

OS:Connection,
  {50bcd0c3-a428-4bff-8e2e-f93797a7ddb7}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  9,                                      !- Outlet Port
  {e4d830f7-6400-4376-9dce-d64990971016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86cb716e-8160-4627-a96a-b43eea7bc568}, !- Handle
  {e4d830f7-6400-4376-9dce-d64990971016}, !- Source Object
  3,                                      !- Outlet Port
  {852ffd4d-b9e8-4f03-9f64-78b2048bb782}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9976a559-838c-4387-a618-6e23d777f02c}, !- Handle
  {852ffd4d-b9e8-4f03-9f64-78b2048bb782}, !- Source Object
  12,                                     !- Outlet Port
  {bc50589b-9b72-4bce-9970-f59947f5bba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {80800d7f-3a7f-49e2-8da7-975053c447f7}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  111.592124393452,                       !- U-Factor Times Area Value {W/K}
  0.00011757454375659,                    !- Maximum Water Flow Rate {m3/s}
  {afd49ffa-7444-4afb-828d-3d8312a6b6c7}, !- Water Inlet Node Name
  {7fd9c043-4c0c-4e0f-ae80-37967385b3d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5375.36705109879,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aeff9dbe-4a6d-4132-bc98-91847c282917}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {26dca9a8-1227-458e-aa2b-93d38c1394e8}, !- Inlet Port
  {afd49ffa-7444-4afb-828d-3d8312a6b6c7}; !- Outlet Port

OS:Connection,
  {26dca9a8-1227-458e-aa2b-93d38c1394e8}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  12,                                     !- Outlet Port
  {aeff9dbe-4a6d-4132-bc98-91847c282917}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b430c624-72fb-4839-bc20-0baf70f0b097}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7fd9c043-4c0c-4e0f-ae80-37967385b3d6}, !- Inlet Port
  {4cc20546-7fee-4326-9ad3-2b62342b5ee9}; !- Outlet Port

OS:Connection,
  {afd49ffa-7444-4afb-828d-3d8312a6b6c7}, !- Handle
  {aeff9dbe-4a6d-4132-bc98-91847c282917}, !- Source Object
  3,                                      !- Outlet Port
  {80800d7f-3a7f-49e2-8da7-975053c447f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7fd9c043-4c0c-4e0f-ae80-37967385b3d6}, !- Handle
  {80800d7f-3a7f-49e2-8da7-975053c447f7}, !- Source Object
  6,                                      !- Outlet Port
  {b430c624-72fb-4839-bc20-0baf70f0b097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc20546-7fee-4326-9ad3-2b62342b5ee9}, !- Handle
  {b430c624-72fb-4839-bc20-0baf70f0b097}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {692faed4-9cb7-4187-8824-108f42f2b827}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil Controller, !- Name
  {80800d7f-3a7f-49e2-8da7-975053c447f7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8bff4c18-4036-4f81-a221-c98dc4d9edb1}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {1bf7a73f-3731-4b65-812b-f23303bc42da}, !- Air Inlet Node Name
  0.212901758874488,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0638705276623465,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {80800d7f-3a7f-49e2-8da7-975053c447f7}, !- Reheat Coil Name
  0.00011757454375659,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c078ed60-050a-41db-938d-6fcdc82f2cc3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00616348164107481,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {206a76e9-5ea1-4dca-8bfa-3974f977c7c5}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c078ed60-050a-41db-938d-6fcdc82f2cc3}, !- Inlet Port
  {de3cdc0e-efb5-481f-993a-d33388241866}; !- Outlet Port

OS:Node,
  {5332a0fd-06de-439f-b6fd-6bf54bc6d407}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Return Air Node, !- Name
  {febcd95d-799b-44fb-bf4f-0ebf1511ce35}, !- Inlet Port
  {9535ea4a-e32d-4f1e-9086-c9b6b4798de2}; !- Outlet Port

OS:Connection,
  {de3cdc0e-efb5-481f-993a-d33388241866}, !- Handle
  {206a76e9-5ea1-4dca-8bfa-3974f977c7c5}, !- Source Object
  3,                                      !- Outlet Port
  {881717ca-a18e-4a9d-844a-0d00bc7ad101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {febcd95d-799b-44fb-bf4f-0ebf1511ce35}, !- Handle
  {cf1c9dd6-2c74-4aec-8a79-775823258762}, !- Source Object
  2,                                      !- Outlet Port
  {5332a0fd-06de-439f-b6fd-6bf54bc6d407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9535ea4a-e32d-4f1e-9086-c9b6b4798de2}, !- Handle
  {5332a0fd-06de-439f-b6fd-6bf54bc6d407}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {58252257-02ef-47ea-a918-0266012de9de}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f9992372-8a06-4976-a472-785594e5fb84}, !- Inlet Port
  {1bf7a73f-3731-4b65-812b-f23303bc42da}; !- Outlet Port

OS:Connection,
  {f9992372-8a06-4976-a472-785594e5fb84}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  10,                                     !- Outlet Port
  {58252257-02ef-47ea-a918-0266012de9de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bf7a73f-3731-4b65-812b-f23303bc42da}, !- Handle
  {58252257-02ef-47ea-a918-0266012de9de}, !- Source Object
  3,                                      !- Outlet Port
  {8bff4c18-4036-4f81-a221-c98dc4d9edb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c078ed60-050a-41db-938d-6fcdc82f2cc3}, !- Handle
  {8bff4c18-4036-4f81-a221-c98dc4d9edb1}, !- Source Object
  12,                                     !- Outlet Port
  {206a76e9-5ea1-4dca-8bfa-3974f977c7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3184a44e-5a5a-47d3-a194-3e2ead2685f4}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  664.954478944519,                       !- U-Factor Times Area Value {W/K}
  0.000700614645039284,                   !- Maximum Water Flow Rate {m3/s}
  {a992776e-82ee-4507-a516-6f49e28aaef9}, !- Water Inlet Node Name
  {8e27fce8-1f5e-4e39-bb4e-cd2e6642c8e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  32031.260833622,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b1bcf9ee-3e69-4141-ac0d-a124c38d9425}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f4cab8cc-40d6-4b7e-90e3-55e8b72de832}, !- Inlet Port
  {a992776e-82ee-4507-a516-6f49e28aaef9}; !- Outlet Port

OS:Connection,
  {f4cab8cc-40d6-4b7e-90e3-55e8b72de832}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  13,                                     !- Outlet Port
  {b1bcf9ee-3e69-4141-ac0d-a124c38d9425}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {806c155c-e1fc-4108-8c65-cfad8e31accf}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8e27fce8-1f5e-4e39-bb4e-cd2e6642c8e9}, !- Inlet Port
  {eead3098-0a26-49eb-8f85-222ad704ff64}; !- Outlet Port

OS:Connection,
  {a992776e-82ee-4507-a516-6f49e28aaef9}, !- Handle
  {b1bcf9ee-3e69-4141-ac0d-a124c38d9425}, !- Source Object
  3,                                      !- Outlet Port
  {3184a44e-5a5a-47d3-a194-3e2ead2685f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e27fce8-1f5e-4e39-bb4e-cd2e6642c8e9}, !- Handle
  {3184a44e-5a5a-47d3-a194-3e2ead2685f4}, !- Source Object
  6,                                      !- Outlet Port
  {806c155c-e1fc-4108-8c65-cfad8e31accf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eead3098-0a26-49eb-8f85-222ad704ff64}, !- Handle
  {806c155c-e1fc-4108-8c65-cfad8e31accf}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f1823950-4437-4503-904c-2a15a5e947d2}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Controller, !- Name
  {3184a44e-5a5a-47d3-a194-3e2ead2685f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {72d0514f-a25c-4d37-a040-1c11d9fa9c5e}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {d5a3f2ac-b03a-4042-a1fa-f78ebec3ae12}, !- Air Inlet Node Name
  1.2687336908002,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.380620107240059,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3184a44e-5a5a-47d3-a194-3e2ead2685f4}, !- Reheat Coil Name
  0.000700614645039284,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1cf5140d-2fed-49db-b647-c35df6ccfd43}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00193652246129314,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd1c7fa0-0266-40d2-b509-6c22bc885765}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1cf5140d-2fed-49db-b647-c35df6ccfd43}, !- Inlet Port
  {f7e68441-1727-4181-a3d9-000209ec6171}; !- Outlet Port

OS:Node,
  {15e48775-d77e-41db-bde9-6251b08d9dab}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Return Air Node, !- Name
  {013fe64b-62c7-452f-9803-6df82bd57913}, !- Inlet Port
  {90835111-d292-4501-8941-df36bcee5c53}; !- Outlet Port

OS:Connection,
  {f7e68441-1727-4181-a3d9-000209ec6171}, !- Handle
  {cd1c7fa0-0266-40d2-b509-6c22bc885765}, !- Source Object
  3,                                      !- Outlet Port
  {bc051efd-e419-45c3-ae53-faccf74ac327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013fe64b-62c7-452f-9803-6df82bd57913}, !- Handle
  {0a0a97af-3076-498a-93bf-cc1299188a6c}, !- Source Object
  2,                                      !- Outlet Port
  {15e48775-d77e-41db-bde9-6251b08d9dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90835111-d292-4501-8941-df36bcee5c53}, !- Handle
  {15e48775-d77e-41db-bde9-6251b08d9dab}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9cff0f95-2987-4c58-a38e-6fa6a6259653}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9fb71836-baca-481b-9a7d-30dc0f8f2648}, !- Inlet Port
  {d5a3f2ac-b03a-4042-a1fa-f78ebec3ae12}; !- Outlet Port

OS:Connection,
  {9fb71836-baca-481b-9a7d-30dc0f8f2648}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  11,                                     !- Outlet Port
  {9cff0f95-2987-4c58-a38e-6fa6a6259653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a3f2ac-b03a-4042-a1fa-f78ebec3ae12}, !- Handle
  {9cff0f95-2987-4c58-a38e-6fa6a6259653}, !- Source Object
  3,                                      !- Outlet Port
  {72d0514f-a25c-4d37-a040-1c11d9fa9c5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cf5140d-2fed-49db-b647-c35df6ccfd43}, !- Handle
  {72d0514f-a25c-4d37-a040-1c11d9fa9c5e}, !- Source Object
  12,                                     !- Outlet Port
  {cd1c7fa0-0266-40d2-b509-6c22bc885765}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {766821c1-1efd-46ab-b7a8-41d18a17e9de}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  85.5209688101433,                       !- U-Factor Times Area Value {W/K}
  9.01060017561876e-05,                   !- Maximum Water Flow Rate {m3/s}
  {deab5334-898c-464f-b35f-68eaa9617313}, !- Water Inlet Node Name
  {1191cb68-ccbd-4fa1-9030-83d9cb1a462f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4119.53827309079,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {147e6d4a-b216-4227-a129-c2e32b1bfa8f}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6c302295-5fd4-410b-9a2a-c3b00d8cc950}, !- Inlet Port
  {deab5334-898c-464f-b35f-68eaa9617313}; !- Outlet Port

OS:Connection,
  {6c302295-5fd4-410b-9a2a-c3b00d8cc950}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  14,                                     !- Outlet Port
  {147e6d4a-b216-4227-a129-c2e32b1bfa8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {055a15b4-1924-4652-8fe8-37353e8973dd}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1191cb68-ccbd-4fa1-9030-83d9cb1a462f}, !- Inlet Port
  {c571e181-8c1f-442f-84cc-a63818a3d55e}; !- Outlet Port

OS:Connection,
  {deab5334-898c-464f-b35f-68eaa9617313}, !- Handle
  {147e6d4a-b216-4227-a129-c2e32b1bfa8f}, !- Source Object
  3,                                      !- Outlet Port
  {766821c1-1efd-46ab-b7a8-41d18a17e9de}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1191cb68-ccbd-4fa1-9030-83d9cb1a462f}, !- Handle
  {766821c1-1efd-46ab-b7a8-41d18a17e9de}, !- Source Object
  6,                                      !- Outlet Port
  {055a15b4-1924-4652-8fe8-37353e8973dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c571e181-8c1f-442f-84cc-a63818a3d55e}, !- Handle
  {055a15b4-1924-4652-8fe8-37353e8973dd}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2136438c-e73b-438b-bf7e-25c026800f9b}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil Controller, !- Name
  {766821c1-1efd-46ab-b7a8-41d18a17e9de}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {06a38286-008c-417d-b776-70007ce60389}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {2a4ffa26-4b8f-4919-b767-379952397829}, !- Air Inlet Node Name
  0.163163946435202,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0489491839305607,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {766821c1-1efd-46ab-b7a8-41d18a17e9de}, !- Reheat Coil Name
  9.01060017561876e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9214ff6-0bb8-48ef-843c-8fbb3e164e26}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00388637638150738,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5e1996fc-c485-43d9-beee-b7bd069720c9}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a9214ff6-0bb8-48ef-843c-8fbb3e164e26}, !- Inlet Port
  {5074b9d4-b2bd-43a5-ae52-672525b0a677}; !- Outlet Port

OS:Node,
  {cbb487c7-311a-42bb-a6ad-1bad51edc6ea}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Return Air Node, !- Name
  {c29ad7d2-76a7-41c8-bbea-a4c4e8a63893}, !- Inlet Port
  {bbf0a125-f498-44cd-a996-df3dd1382582}; !- Outlet Port

OS:Connection,
  {5074b9d4-b2bd-43a5-ae52-672525b0a677}, !- Handle
  {5e1996fc-c485-43d9-beee-b7bd069720c9}, !- Source Object
  3,                                      !- Outlet Port
  {dc2618a6-f219-4df2-adfa-aaac4827400c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c29ad7d2-76a7-41c8-bbea-a4c4e8a63893}, !- Handle
  {cae8c323-5fea-46b4-94e9-ef137998520c}, !- Source Object
  2,                                      !- Outlet Port
  {cbb487c7-311a-42bb-a6ad-1bad51edc6ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf0a125-f498-44cd-a996-df3dd1382582}, !- Handle
  {cbb487c7-311a-42bb-a6ad-1bad51edc6ea}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4c1188b1-7e8d-4db8-aae5-c8b8206f6c19}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {88b04999-0d58-49f6-8046-a570abfd2d88}, !- Inlet Port
  {2a4ffa26-4b8f-4919-b767-379952397829}; !- Outlet Port

OS:Connection,
  {88b04999-0d58-49f6-8046-a570abfd2d88}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  12,                                     !- Outlet Port
  {4c1188b1-7e8d-4db8-aae5-c8b8206f6c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a4ffa26-4b8f-4919-b767-379952397829}, !- Handle
  {4c1188b1-7e8d-4db8-aae5-c8b8206f6c19}, !- Source Object
  3,                                      !- Outlet Port
  {06a38286-008c-417d-b776-70007ce60389}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9214ff6-0bb8-48ef-843c-8fbb3e164e26}, !- Handle
  {06a38286-008c-417d-b776-70007ce60389}, !- Source Object
  12,                                     !- Outlet Port
  {5e1996fc-c485-43d9-beee-b7bd069720c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eadd589e-5804-4bf6-b9d8-09e68a3001e0}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  1077.33407409572,                       !- U-Factor Times Area Value {W/K}
  0.00113509324534033,                    !- Maximum Water Flow Rate {m3/s}
  {4ec8660e-5f85-4124-8348-33f8a47f2b26}, !- Water Inlet Node Name
  {fe3e8abe-62d3-4446-ba74-01cbe11b54ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  51895.1010650653,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3469c739-045b-4178-a278-1bf42ddada03}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7c10351a-e974-4473-a461-8aa2b659f62e}, !- Inlet Port
  {4ec8660e-5f85-4124-8348-33f8a47f2b26}; !- Outlet Port

OS:Connection,
  {7c10351a-e974-4473-a461-8aa2b659f62e}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  15,                                     !- Outlet Port
  {3469c739-045b-4178-a278-1bf42ddada03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ebefb52-d329-4574-8334-9ee2da1d9649}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {fe3e8abe-62d3-4446-ba74-01cbe11b54ec}, !- Inlet Port
  {f2b27db3-400a-4582-8ac5-7c6de373a748}; !- Outlet Port

OS:Connection,
  {4ec8660e-5f85-4124-8348-33f8a47f2b26}, !- Handle
  {3469c739-045b-4178-a278-1bf42ddada03}, !- Source Object
  3,                                      !- Outlet Port
  {eadd589e-5804-4bf6-b9d8-09e68a3001e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe3e8abe-62d3-4446-ba74-01cbe11b54ec}, !- Handle
  {eadd589e-5804-4bf6-b9d8-09e68a3001e0}, !- Source Object
  6,                                      !- Outlet Port
  {6ebefb52-d329-4574-8334-9ee2da1d9649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b27db3-400a-4582-8ac5-7c6de373a748}, !- Handle
  {6ebefb52-d329-4574-8334-9ee2da1d9649}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6cf3974f-8e6a-4e15-8636-79765afd808a}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Reheat Coil Controller, !- Name
  {eadd589e-5804-4bf6-b9d8-09e68a3001e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bffcd448-028b-4aa7-b3d5-e8f4dbb2cc67}, !- Handle
  Zone SecondarySchool Gym  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {7cde8d66-a031-47f3-8716-6171487587fc}, !- Air Inlet Node Name
  2.05542740215882,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.616628220647646,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eadd589e-5804-4bf6-b9d8-09e68a3001e0}, !- Reheat Coil Name
  0.00113509324534033,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {453a82aa-46f1-4360-b312-100cc3ccf2c7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00626488359758979,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {825ea5ca-b916-4084-9227-2796c6e217c3}, !- Handle
  Zone SecondarySchool Gym  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {453a82aa-46f1-4360-b312-100cc3ccf2c7}, !- Inlet Port
  {b4d664b5-6c02-4d86-b939-04ff91fd72ff}; !- Outlet Port

OS:Node,
  {47020f98-b778-4eda-932d-c1827aef49d0}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Return Air Node, !- Name
  {633bc9d2-6ff3-4010-8339-91fec2c0bd60}, !- Inlet Port
  {a5a6bae6-a1f8-4d89-a4c7-5e8b69343aa9}; !- Outlet Port

OS:Connection,
  {b4d664b5-6c02-4d86-b939-04ff91fd72ff}, !- Handle
  {825ea5ca-b916-4084-9227-2796c6e217c3}, !- Source Object
  3,                                      !- Outlet Port
  {461b82f2-94b2-4156-8af9-57e80d3bba55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {633bc9d2-6ff3-4010-8339-91fec2c0bd60}, !- Handle
  {01438194-3be0-407d-9e38-978dc15d57df}, !- Source Object
  2,                                      !- Outlet Port
  {47020f98-b778-4eda-932d-c1827aef49d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a6bae6-a1f8-4d89-a4c7-5e8b69343aa9}, !- Handle
  {47020f98-b778-4eda-932d-c1827aef49d0}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {89d7a4f6-9a81-44ac-8b59-b0fd15789767}, !- Handle
  Zone SecondarySchool Gym  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {05d09ebd-16b1-4b9f-8434-7b01ec11dc49}, !- Inlet Port
  {7cde8d66-a031-47f3-8716-6171487587fc}; !- Outlet Port

OS:Connection,
  {05d09ebd-16b1-4b9f-8434-7b01ec11dc49}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  13,                                     !- Outlet Port
  {89d7a4f6-9a81-44ac-8b59-b0fd15789767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cde8d66-a031-47f3-8716-6171487587fc}, !- Handle
  {89d7a4f6-9a81-44ac-8b59-b0fd15789767}, !- Source Object
  3,                                      !- Outlet Port
  {bffcd448-028b-4aa7-b3d5-e8f4dbb2cc67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {453a82aa-46f1-4360-b312-100cc3ccf2c7}, !- Handle
  {bffcd448-028b-4aa7-b3d5-e8f4dbb2cc67}, !- Source Object
  12,                                     !- Outlet Port
  {825ea5ca-b916-4084-9227-2796c6e217c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f1912960-a820-456b-9c04-cda7db6ac52e}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  752.483956255757,                       !- U-Factor Times Area Value {W/K}
  0.000792826278711578,                   !- Maximum Water Flow Rate {m3/s}
  {f03a511a-2d6e-4e64-90ec-b6f1d81fd174}, !- Water Inlet Node Name
  {841b4a63-9d1d-4014-ad8a-524bb4d90078}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  36247.0660711588,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c37753f4-43f8-45ef-a2fb-be6f1f29ebdd}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {32ae641c-92ef-4587-a032-37feebc8d26e}, !- Inlet Port
  {f03a511a-2d6e-4e64-90ec-b6f1d81fd174}; !- Outlet Port

OS:Connection,
  {32ae641c-92ef-4587-a032-37feebc8d26e}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  16,                                     !- Outlet Port
  {c37753f4-43f8-45ef-a2fb-be6f1f29ebdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36e13399-4b22-417a-907f-47f57500e1e3}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {841b4a63-9d1d-4014-ad8a-524bb4d90078}, !- Inlet Port
  {1c626b86-e101-487a-87dd-13d2483de428}; !- Outlet Port

OS:Connection,
  {f03a511a-2d6e-4e64-90ec-b6f1d81fd174}, !- Handle
  {c37753f4-43f8-45ef-a2fb-be6f1f29ebdd}, !- Source Object
  3,                                      !- Outlet Port
  {f1912960-a820-456b-9c04-cda7db6ac52e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {841b4a63-9d1d-4014-ad8a-524bb4d90078}, !- Handle
  {f1912960-a820-456b-9c04-cda7db6ac52e}, !- Source Object
  6,                                      !- Outlet Port
  {36e13399-4b22-417a-907f-47f57500e1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c626b86-e101-487a-87dd-13d2483de428}, !- Handle
  {36e13399-4b22-417a-907f-47f57500e1e3}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f5432084-2694-45ef-b75b-67dda9440058}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Reheat Coil Controller, !- Name
  {f1912960-a820-456b-9c04-cda7db6ac52e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {11add255-d755-47c2-9770-ee3551feebe1}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {b7e91e72-7771-402e-b3da-754762584889}, !- Air Inlet Node Name
  1.43564631180989,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.430693893542967,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f1912960-a820-456b-9c04-cda7db6ac52e}, !- Reheat Coil Name
  0.000792826278711578,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {adf7fe54-12c4-4876-9a20-46f81e448d86}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00693122596564309,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6719b096-dc1b-423b-9624-2a029292fe54}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {adf7fe54-12c4-4876-9a20-46f81e448d86}, !- Inlet Port
  {4c086b1e-7302-4293-8d20-5d2d7f030eb5}; !- Outlet Port

OS:Node,
  {61fab535-e736-48c9-aa25-f61f12db8cb3}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Return Air Node, !- Name
  {ee74ab5b-0368-48f9-bfaa-ffab4ab8261e}, !- Inlet Port
  {9015c656-49d6-4932-aa01-fef3859745d5}; !- Outlet Port

OS:Connection,
  {4c086b1e-7302-4293-8d20-5d2d7f030eb5}, !- Handle
  {6719b096-dc1b-423b-9624-2a029292fe54}, !- Source Object
  3,                                      !- Outlet Port
  {b088a78e-394e-4663-b630-49e05b0eebb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee74ab5b-0368-48f9-bfaa-ffab4ab8261e}, !- Handle
  {57c7dec9-4659-4e8f-9935-e50c747e5d87}, !- Source Object
  2,                                      !- Outlet Port
  {61fab535-e736-48c9-aa25-f61f12db8cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9015c656-49d6-4932-aa01-fef3859745d5}, !- Handle
  {61fab535-e736-48c9-aa25-f61f12db8cb3}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {b6b805c6-d0dd-4b4f-95c7-fdcdd05fd40f}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0f0dfabb-6063-4835-b78a-8081ccbbb82d}, !- Inlet Port
  {b7e91e72-7771-402e-b3da-754762584889}; !- Outlet Port

OS:Connection,
  {0f0dfabb-6063-4835-b78a-8081ccbbb82d}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  14,                                     !- Outlet Port
  {b6b805c6-d0dd-4b4f-95c7-fdcdd05fd40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e91e72-7771-402e-b3da-754762584889}, !- Handle
  {b6b805c6-d0dd-4b4f-95c7-fdcdd05fd40f}, !- Source Object
  3,                                      !- Outlet Port
  {11add255-d755-47c2-9770-ee3551feebe1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adf7fe54-12c4-4876-9a20-46f81e448d86}, !- Handle
  {11add255-d755-47c2-9770-ee3551feebe1}, !- Source Object
  12,                                     !- Outlet Port
  {6719b096-dc1b-423b-9624-2a029292fe54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {526fa3e6-f758-4843-ae0a-ca5a28b52d38}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  24.9743962240181,                       !- U-Factor Times Area Value {W/K}
  2.63120761325061e-05,                   !- Maximum Water Flow Rate {m3/s}
  {df63b7a2-8576-4792-94b9-204b988bf0f7}, !- Water Inlet Node Name
  {5a73e711-07f9-4b2b-8573-f4666b981a3d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1202.95654628682,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2977951a-26c3-4364-9450-5844d0318696}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {923557ca-9386-4077-a7be-8319fd27ec1d}, !- Inlet Port
  {df63b7a2-8576-4792-94b9-204b988bf0f7}; !- Outlet Port

OS:Connection,
  {923557ca-9386-4077-a7be-8319fd27ec1d}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  17,                                     !- Outlet Port
  {2977951a-26c3-4364-9450-5844d0318696}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {160e8393-93b1-4171-90a4-c2719c5ca328}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5a73e711-07f9-4b2b-8573-f4666b981a3d}, !- Inlet Port
  {bb24af35-43a7-4a72-8e09-eda6561ef9a1}; !- Outlet Port

OS:Connection,
  {df63b7a2-8576-4792-94b9-204b988bf0f7}, !- Handle
  {2977951a-26c3-4364-9450-5844d0318696}, !- Source Object
  3,                                      !- Outlet Port
  {526fa3e6-f758-4843-ae0a-ca5a28b52d38}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a73e711-07f9-4b2b-8573-f4666b981a3d}, !- Handle
  {526fa3e6-f758-4843-ae0a-ca5a28b52d38}, !- Source Object
  6,                                      !- Outlet Port
  {160e8393-93b1-4171-90a4-c2719c5ca328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb24af35-43a7-4a72-8e09-eda6561ef9a1}, !- Handle
  {160e8393-93b1-4171-90a4-c2719c5ca328}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c8800f79-9003-43ea-8ead-27715d1fdd98}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil Controller, !- Name
  {526fa3e6-f758-4843-ae0a-ca5a28b52d38}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f0701ad4-c772-4bd7-b0cc-6ab11ff52fb2}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {5a7001e7-6624-41e6-91d0-887009ff1fab}, !- Air Inlet Node Name
  0.118306336349104,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0354919009047313,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {526fa3e6-f758-4843-ae0a-ca5a28b52d38}, !- Reheat Coil Name
  2.63120761325061e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51e750a6-464a-48ca-8fe3-35d45cc8bda6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00878750723565724,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cc644286-22d4-4dfe-bb8b-dd28a6afbfe8}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {51e750a6-464a-48ca-8fe3-35d45cc8bda6}, !- Inlet Port
  {da429d31-1283-4dc9-9fcf-a785c4cb8d24}; !- Outlet Port

OS:Node,
  {858015bb-e105-401f-afdc-d499fd8f7b73}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Return Air Node, !- Name
  {c83f2b3c-1613-4fe2-bb7b-f3173174bebe}, !- Inlet Port
  {cc410c55-42f6-4086-8e19-e9ef5b4d5ec8}; !- Outlet Port

OS:Connection,
  {da429d31-1283-4dc9-9fcf-a785c4cb8d24}, !- Handle
  {cc644286-22d4-4dfe-bb8b-dd28a6afbfe8}, !- Source Object
  3,                                      !- Outlet Port
  {0bff85c8-41ad-445d-bfd5-c3556344b959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c83f2b3c-1613-4fe2-bb7b-f3173174bebe}, !- Handle
  {311d5b21-a28c-4aaf-8cd6-ad2e86f459e8}, !- Source Object
  2,                                      !- Outlet Port
  {858015bb-e105-401f-afdc-d499fd8f7b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc410c55-42f6-4086-8e19-e9ef5b4d5ec8}, !- Handle
  {858015bb-e105-401f-afdc-d499fd8f7b73}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {00b4107e-36e5-47fa-b9b2-b561766a6293}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {dd6dcd5f-b50d-4b9a-b484-dc552bebf303}, !- Inlet Port
  {5a7001e7-6624-41e6-91d0-887009ff1fab}; !- Outlet Port

OS:Connection,
  {dd6dcd5f-b50d-4b9a-b484-dc552bebf303}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  15,                                     !- Outlet Port
  {00b4107e-36e5-47fa-b9b2-b561766a6293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a7001e7-6624-41e6-91d0-887009ff1fab}, !- Handle
  {00b4107e-36e5-47fa-b9b2-b561766a6293}, !- Source Object
  3,                                      !- Outlet Port
  {f0701ad4-c772-4bd7-b0cc-6ab11ff52fb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51e750a6-464a-48ca-8fe3-35d45cc8bda6}, !- Handle
  {f0701ad4-c772-4bd7-b0cc-6ab11ff52fb2}, !- Source Object
  12,                                     !- Outlet Port
  {cc644286-22d4-4dfe-bb8b-dd28a6afbfe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {03852af3-127b-475c-a308-f24cf87effda}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  7.88904896245701,                       !- U-Factor Times Area Value {W/K}
  9.24200197984672e-06,                   !- Maximum Water Flow Rate {m3/s}
  {d2997c4a-bf19-4c26-b348-91b9dcfb65b4}, !- Water Inlet Node Name
  {b12c0812-7266-4361-a3e6-1ba864b8ac7d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  422.533240116216,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b21e822-a0f3-45ae-aef5-20c93c2080cc}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3fa4e03a-9d9d-4dae-9329-c4eaf787d05f}, !- Inlet Port
  {d2997c4a-bf19-4c26-b348-91b9dcfb65b4}; !- Outlet Port

OS:Connection,
  {3fa4e03a-9d9d-4dae-9329-c4eaf787d05f}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  18,                                     !- Outlet Port
  {5b21e822-a0f3-45ae-aef5-20c93c2080cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b95ad77e-968f-487d-81fc-e97a55dfeda9}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b12c0812-7266-4361-a3e6-1ba864b8ac7d}, !- Inlet Port
  {7a7442d2-9290-41fb-9c58-3c1611aae108}; !- Outlet Port

OS:Connection,
  {d2997c4a-bf19-4c26-b348-91b9dcfb65b4}, !- Handle
  {5b21e822-a0f3-45ae-aef5-20c93c2080cc}, !- Source Object
  3,                                      !- Outlet Port
  {03852af3-127b-475c-a308-f24cf87effda}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b12c0812-7266-4361-a3e6-1ba864b8ac7d}, !- Handle
  {03852af3-127b-475c-a308-f24cf87effda}, !- Source Object
  6,                                      !- Outlet Port
  {b95ad77e-968f-487d-81fc-e97a55dfeda9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7442d2-9290-41fb-9c58-3c1611aae108}, !- Handle
  {b95ad77e-968f-487d-81fc-e97a55dfeda9}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a8bb497-2eb0-449d-9837-3565a8dc8679}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil Controller, !- Name
  {03852af3-127b-475c-a308-f24cf87effda}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d2341ec5-8c97-4aa4-b2ae-dc48150aca4c}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {52cb1b38-0211-480e-b468-41b7e9f58dd6}, !- Air Inlet Node Name
  0.0949476188326982,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0284842856498095,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {03852af3-127b-475c-a308-f24cf87effda}, !- Reheat Coil Name
  9.24200197984672e-06,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {26e0d026-3b23-433d-8a12-18506e506219}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0107386866458057,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c1f4775-97c0-4ff3-9bf1-1198593df84c}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {26e0d026-3b23-433d-8a12-18506e506219}, !- Inlet Port
  {819a632f-82ac-437b-9dad-035b1035905d}; !- Outlet Port

OS:Node,
  {9f92c119-1011-4649-81f1-b275a6f680c9}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Return Air Node, !- Name
  {4280efa3-5368-4457-87a5-fd112f141caf}, !- Inlet Port
  {013372f6-025b-48fe-b9f2-f3f703e936d6}; !- Outlet Port

OS:Connection,
  {819a632f-82ac-437b-9dad-035b1035905d}, !- Handle
  {5c1f4775-97c0-4ff3-9bf1-1198593df84c}, !- Source Object
  3,                                      !- Outlet Port
  {cc8d41cc-a941-4871-b0fb-3655fbcd133e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4280efa3-5368-4457-87a5-fd112f141caf}, !- Handle
  {aa27a05e-7004-4d3c-b5de-0aaa63969055}, !- Source Object
  2,                                      !- Outlet Port
  {9f92c119-1011-4649-81f1-b275a6f680c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013372f6-025b-48fe-b9f2-f3f703e936d6}, !- Handle
  {9f92c119-1011-4649-81f1-b275a6f680c9}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {4358ebd3-e5b7-4062-a2c0-9a22ac38d6ff}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9aca8790-b246-47b7-95dc-584ba62b4227}, !- Inlet Port
  {52cb1b38-0211-480e-b468-41b7e9f58dd6}; !- Outlet Port

OS:Connection,
  {9aca8790-b246-47b7-95dc-584ba62b4227}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  16,                                     !- Outlet Port
  {4358ebd3-e5b7-4062-a2c0-9a22ac38d6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52cb1b38-0211-480e-b468-41b7e9f58dd6}, !- Handle
  {4358ebd3-e5b7-4062-a2c0-9a22ac38d6ff}, !- Source Object
  3,                                      !- Outlet Port
  {d2341ec5-8c97-4aa4-b2ae-dc48150aca4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26e0d026-3b23-433d-8a12-18506e506219}, !- Handle
  {d2341ec5-8c97-4aa4-b2ae-dc48150aca4c}, !- Source Object
  12,                                     !- Outlet Port
  {5c1f4775-97c0-4ff3-9bf1-1198593df84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {15ea6704-4f6c-432e-842b-dbc7027e857e}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  120.435760429419,                       !- U-Factor Times Area Value {W/K}
  0.00012689515960563,                    !- Maximum Water Flow Rate {m3/s}
  {2fcda61b-5c34-4e56-ad0d-e322c220c8af}, !- Water Inlet Node Name
  {d123de94-f7e7-4e28-b635-a98534364825}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5801.49442297786,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {450fb706-1ecd-4c11-ac45-b35d56e0573a}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {72dd04ea-9909-47a5-8f34-adce30cd8624}, !- Inlet Port
  {2fcda61b-5c34-4e56-ad0d-e322c220c8af}; !- Outlet Port

OS:Connection,
  {72dd04ea-9909-47a5-8f34-adce30cd8624}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  19,                                     !- Outlet Port
  {450fb706-1ecd-4c11-ac45-b35d56e0573a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6619c105-c206-4207-bce2-08e3ad48131d}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d123de94-f7e7-4e28-b635-a98534364825}, !- Inlet Port
  {3e016922-9d13-4375-9c63-a8f2fcc3e932}; !- Outlet Port

OS:Connection,
  {2fcda61b-5c34-4e56-ad0d-e322c220c8af}, !- Handle
  {450fb706-1ecd-4c11-ac45-b35d56e0573a}, !- Source Object
  3,                                      !- Outlet Port
  {15ea6704-4f6c-432e-842b-dbc7027e857e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d123de94-f7e7-4e28-b635-a98534364825}, !- Handle
  {15ea6704-4f6c-432e-842b-dbc7027e857e}, !- Source Object
  6,                                      !- Outlet Port
  {6619c105-c206-4207-bce2-08e3ad48131d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e016922-9d13-4375-9c63-a8f2fcc3e932}, !- Handle
  {6619c105-c206-4207-bce2-08e3ad48131d}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8b9285f9-0807-4240-8873-179b90e6f86c}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil Controller, !- Name
  {15ea6704-4f6c-432e-842b-dbc7027e857e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {07fcfa4f-1e9b-4a33-9542-ebeed6b0e2a4}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {b0e9168d-3c04-4624-b223-72ab49509854}, !- Air Inlet Node Name
  0.229796837155039,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0689390511465116,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {15ea6704-4f6c-432e-842b-dbc7027e857e}, !- Reheat Coil Name
  0.00012689515960563,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5f7c7ae7-6012-4154-98c5-784054e6bcf8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0170687507664194,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a95f8845-75b6-4087-803c-3f9c0cf05d62}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5f7c7ae7-6012-4154-98c5-784054e6bcf8}, !- Inlet Port
  {5d229486-0d53-40ac-a7bf-e5e39974be0b}; !- Outlet Port

OS:Node,
  {97e48a81-73f4-47f0-a736-5c3e4f18b858}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Return Air Node, !- Name
  {7b496fab-a31c-4f24-a158-c01c3fc86fd3}, !- Inlet Port
  {869211a9-125d-4e86-acae-a9b0a945167e}; !- Outlet Port

OS:Connection,
  {5d229486-0d53-40ac-a7bf-e5e39974be0b}, !- Handle
  {a95f8845-75b6-4087-803c-3f9c0cf05d62}, !- Source Object
  3,                                      !- Outlet Port
  {d46091c0-4854-4993-8d8f-93bb26d2c9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b496fab-a31c-4f24-a158-c01c3fc86fd3}, !- Handle
  {7a691f7f-1026-4cf0-bbaf-3387dc46035c}, !- Source Object
  2,                                      !- Outlet Port
  {97e48a81-73f4-47f0-a736-5c3e4f18b858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {869211a9-125d-4e86-acae-a9b0a945167e}, !- Handle
  {97e48a81-73f4-47f0-a736-5c3e4f18b858}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {b96ed4e9-0351-4caa-8b5d-a227ff63fc5f}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8a8ca9c1-5398-4ca9-9c12-330eea012382}, !- Inlet Port
  {b0e9168d-3c04-4624-b223-72ab49509854}; !- Outlet Port

OS:Connection,
  {8a8ca9c1-5398-4ca9-9c12-330eea012382}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  17,                                     !- Outlet Port
  {b96ed4e9-0351-4caa-8b5d-a227ff63fc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e9168d-3c04-4624-b223-72ab49509854}, !- Handle
  {b96ed4e9-0351-4caa-8b5d-a227ff63fc5f}, !- Source Object
  3,                                      !- Outlet Port
  {07fcfa4f-1e9b-4a33-9542-ebeed6b0e2a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f7c7ae7-6012-4154-98c5-784054e6bcf8}, !- Handle
  {07fcfa4f-1e9b-4a33-9542-ebeed6b0e2a4}, !- Source Object
  12,                                     !- Outlet Port
  {a95f8845-75b6-4087-803c-3f9c0cf05d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4491536e-7907-4ffb-a1f3-4b912a457606}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  31.7313558422112,                       !- U-Factor Times Area Value {W/K}
  3.34325194180323e-05,                   !- Maximum Water Flow Rate {m3/s}
  {41c2cd36-29b1-407c-93fe-860fdfc277c0}, !- Water Inlet Node Name
  {70558d0f-82b9-49a1-a172-0a6c5a4b1586}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1528.49466876913,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2aa30819-6a44-4722-828d-92c2e8a32e64}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {362d3d04-574e-4c74-8474-fc7188d2e10f}, !- Inlet Port
  {41c2cd36-29b1-407c-93fe-860fdfc277c0}; !- Outlet Port

OS:Connection,
  {362d3d04-574e-4c74-8474-fc7188d2e10f}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  20,                                     !- Outlet Port
  {2aa30819-6a44-4722-828d-92c2e8a32e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {980867b1-9138-4404-bea4-6e27c2c318f9}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {70558d0f-82b9-49a1-a172-0a6c5a4b1586}, !- Inlet Port
  {7d4230cc-e328-4cac-a718-8af9a814c242}; !- Outlet Port

OS:Connection,
  {41c2cd36-29b1-407c-93fe-860fdfc277c0}, !- Handle
  {2aa30819-6a44-4722-828d-92c2e8a32e64}, !- Source Object
  3,                                      !- Outlet Port
  {4491536e-7907-4ffb-a1f3-4b912a457606}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70558d0f-82b9-49a1-a172-0a6c5a4b1586}, !- Handle
  {4491536e-7907-4ffb-a1f3-4b912a457606}, !- Source Object
  6,                                      !- Outlet Port
  {980867b1-9138-4404-bea4-6e27c2c318f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d4230cc-e328-4cac-a718-8af9a814c242}, !- Handle
  {980867b1-9138-4404-bea4-6e27c2c318f9}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e0945230-0a05-48a7-87ab-e8b936be6569}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil Controller, !- Name
  {4491536e-7907-4ffb-a1f3-4b912a457606}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b07a2e6d-d0cc-46b4-9e62-b33b4b58718b}, !- Handle
  Zone SecondarySchool Library A  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {6076ee43-bb97-429b-bafc-af536910b3b4}, !- Air Inlet Node Name
  0.0605393101961044,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0181617930588313,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4491536e-7907-4ffb-a1f3-4b912a457606}, !- Reheat Coil Name
  3.34325194180323e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0a7ec0ce-0a8a-4c54-ac45-e93fb469ec1f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00391810556026422,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ae4dd4e1-cca5-4cae-a43e-ace9f491e37d}, !- Handle
  Zone SecondarySchool Library A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0a7ec0ce-0a8a-4c54-ac45-e93fb469ec1f}, !- Inlet Port
  {626041ca-4990-49a0-8551-d6a749cc5c56}; !- Outlet Port

OS:Node,
  {2864807a-37b4-4938-a25d-d539fee520f3}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Return Air Node, !- Name
  {00074a48-023c-4c56-91d3-21214fa614fe}, !- Inlet Port
  {a63e4894-5cdb-48ae-ab18-79b59a332497}; !- Outlet Port

OS:Connection,
  {626041ca-4990-49a0-8551-d6a749cc5c56}, !- Handle
  {ae4dd4e1-cca5-4cae-a43e-ace9f491e37d}, !- Source Object
  3,                                      !- Outlet Port
  {aabd1cd6-b88b-45b5-8284-e9a9d33bcde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00074a48-023c-4c56-91d3-21214fa614fe}, !- Handle
  {9c3373fa-30f3-4f3a-82fa-2b04a52db270}, !- Source Object
  2,                                      !- Outlet Port
  {2864807a-37b4-4938-a25d-d539fee520f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63e4894-5cdb-48ae-ab18-79b59a332497}, !- Handle
  {2864807a-37b4-4938-a25d-d539fee520f3}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {4e537a23-e79d-41e0-8e3a-05825eda7a2e}, !- Handle
  Zone SecondarySchool Library A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f0023d77-218e-4ab0-8a18-e11da29e119c}, !- Inlet Port
  {6076ee43-bb97-429b-bafc-af536910b3b4}; !- Outlet Port

OS:Connection,
  {f0023d77-218e-4ab0-8a18-e11da29e119c}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  18,                                     !- Outlet Port
  {4e537a23-e79d-41e0-8e3a-05825eda7a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6076ee43-bb97-429b-bafc-af536910b3b4}, !- Handle
  {4e537a23-e79d-41e0-8e3a-05825eda7a2e}, !- Source Object
  3,                                      !- Outlet Port
  {b07a2e6d-d0cc-46b4-9e62-b33b4b58718b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a7ec0ce-0a8a-4c54-ac45-e93fb469ec1f}, !- Handle
  {b07a2e6d-d0cc-46b4-9e62-b33b4b58718b}, !- Source Object
  12,                                     !- Outlet Port
  {ae4dd4e1-cca5-4cae-a43e-ace9f491e37d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eb2e7451-5093-45cf-a1f8-37f0f0ae13bd}, !- Handle
  Zone SecondarySchool Library A  - Story Ground 1 Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  74.3893549817527,                       !- U-Factor Times Area Value {W/K}
  7.83778071121617e-05,                   !- Maximum Water Flow Rate {m3/s}
  {908963cd-6402-40ae-af59-58508672447c}, !- Water Inlet Node Name
  {b9af2891-cb7c-4845-ba55-6a0bc6e316fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3583.33928779949,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b8318d7-e1d1-41c6-b8c3-30d9530285c6}, !- Handle
  Zone SecondarySchool Library A  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {1fd452f7-9556-4d2a-9d98-42bd5a377093}, !- Inlet Port
  {908963cd-6402-40ae-af59-58508672447c}; !- Outlet Port

OS:Connection,
  {1fd452f7-9556-4d2a-9d98-42bd5a377093}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  21,                                     !- Outlet Port
  {5b8318d7-e1d1-41c6-b8c3-30d9530285c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4b2c2a1-d3cb-4856-a2c7-026921448662}, !- Handle
  Zone SecondarySchool Library A  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {b9af2891-cb7c-4845-ba55-6a0bc6e316fd}, !- Inlet Port
  {074cc556-77ae-4ada-b526-f88149f5d74f}; !- Outlet Port

OS:Connection,
  {908963cd-6402-40ae-af59-58508672447c}, !- Handle
  {5b8318d7-e1d1-41c6-b8c3-30d9530285c6}, !- Source Object
  3,                                      !- Outlet Port
  {eb2e7451-5093-45cf-a1f8-37f0f0ae13bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9af2891-cb7c-4845-ba55-6a0bc6e316fd}, !- Handle
  {eb2e7451-5093-45cf-a1f8-37f0f0ae13bd}, !- Source Object
  6,                                      !- Outlet Port
  {e4b2c2a1-d3cb-4856-a2c7-026921448662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {074cc556-77ae-4ada-b526-f88149f5d74f}, !- Handle
  {e4b2c2a1-d3cb-4856-a2c7-026921448662}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {47e66672-2c2c-4439-b046-1902b5265644}, !- Handle
  Zone SecondarySchool Library A  - Story Ground 1 Reheat Coil Controller, !- Name
  {eb2e7451-5093-45cf-a1f8-37f0f0ae13bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1f3b26ee-40cb-4a38-9df6-91097448032f}, !- Handle
  Zone SecondarySchool Library A  - Story Ground 1 VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {621d86e6-f449-4454-94d2-479a093fe077}, !- Air Inlet Node Name
  0.14192785751578,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.042578357254734,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb2e7451-5093-45cf-a1f8-37f0f0ae13bd}, !- Reheat Coil Name
  7.83778071121617e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d5d2ec31-f7b8-470b-8360-3e0fd5602555}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00383023716138933,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2eb1224a-f71e-4d8a-9984-ae5077bdea24}, !- Handle
  Zone SecondarySchool Library A  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {d5d2ec31-f7b8-470b-8360-3e0fd5602555}, !- Inlet Port
  {56e2926e-48ec-4869-afa2-26b413848d1c}; !- Outlet Port

OS:Node,
  {137fc820-06c4-46fd-a44f-450f52887441}, !- Handle
  Zone SecondarySchool Library A  - Story Ground 1 Return Air Node, !- Name
  {08f64966-2078-457f-b735-8ee19caffc55}, !- Inlet Port
  {cf928e8c-6566-45e3-9c36-8855cf4af3e1}; !- Outlet Port

OS:Connection,
  {56e2926e-48ec-4869-afa2-26b413848d1c}, !- Handle
  {2eb1224a-f71e-4d8a-9984-ae5077bdea24}, !- Source Object
  3,                                      !- Outlet Port
  {906ce458-76f7-4554-bcf3-28701214a922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f64966-2078-457f-b735-8ee19caffc55}, !- Handle
  {dd8b63bf-532c-40ca-834b-33f3a61f7dee}, !- Source Object
  2,                                      !- Outlet Port
  {137fc820-06c4-46fd-a44f-450f52887441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf928e8c-6566-45e3-9c36-8855cf4af3e1}, !- Handle
  {137fc820-06c4-46fd-a44f-450f52887441}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {871b71a8-f590-476c-bc61-724b15fb025b}, !- Handle
  Zone SecondarySchool Library A  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {17204473-5c02-49c3-9402-b5bf83fe681f}, !- Inlet Port
  {621d86e6-f449-4454-94d2-479a093fe077}; !- Outlet Port

OS:Connection,
  {17204473-5c02-49c3-9402-b5bf83fe681f}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  19,                                     !- Outlet Port
  {871b71a8-f590-476c-bc61-724b15fb025b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {621d86e6-f449-4454-94d2-479a093fe077}, !- Handle
  {871b71a8-f590-476c-bc61-724b15fb025b}, !- Source Object
  3,                                      !- Outlet Port
  {1f3b26ee-40cb-4a38-9df6-91097448032f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5d2ec31-f7b8-470b-8360-3e0fd5602555}, !- Handle
  {1f3b26ee-40cb-4a38-9df6-91097448032f}, !- Source Object
  12,                                     !- Outlet Port
  {2eb1224a-f71e-4d8a-9984-ae5077bdea24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c54bad6d-f3ab-4f91-8a99-0c30c8e5bd40}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  10.7881151667033,                       !- U-Factor Times Area Value {W/K}
  1.13665583502497e-05,                   !- Maximum Water Flow Rate {m3/s}
  {291b70b9-a82e-452c-9b38-ca9c60408a38}, !- Water Inlet Node Name
  {b6c1efff-83c8-4243-9f9f-275d5a8952a8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  519.665407903393,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0e4e7e2c-edf7-4cc4-982d-5b73dfe14da1}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {fb218ba6-6d5b-4d1c-99e1-f0d677dd15ca}, !- Inlet Port
  {291b70b9-a82e-452c-9b38-ca9c60408a38}; !- Outlet Port

OS:Connection,
  {fb218ba6-6d5b-4d1c-99e1-f0d677dd15ca}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  22,                                     !- Outlet Port
  {0e4e7e2c-edf7-4cc4-982d-5b73dfe14da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e60fcf7c-d7d9-4589-83ec-42fb06599637}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b6c1efff-83c8-4243-9f9f-275d5a8952a8}, !- Inlet Port
  {8e8792f2-1ea7-48d6-85d2-27f2f46bf0aa}; !- Outlet Port

OS:Connection,
  {291b70b9-a82e-452c-9b38-ca9c60408a38}, !- Handle
  {0e4e7e2c-edf7-4cc4-982d-5b73dfe14da1}, !- Source Object
  3,                                      !- Outlet Port
  {c54bad6d-f3ab-4f91-8a99-0c30c8e5bd40}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6c1efff-83c8-4243-9f9f-275d5a8952a8}, !- Handle
  {c54bad6d-f3ab-4f91-8a99-0c30c8e5bd40}, !- Source Object
  6,                                      !- Outlet Port
  {e60fcf7c-d7d9-4589-83ec-42fb06599637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8792f2-1ea7-48d6-85d2-27f2f46bf0aa}, !- Handle
  {e60fcf7c-d7d9-4589-83ec-42fb06599637}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4a48bf4f-249c-449b-89e0-a489d526693a}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil Controller, !- Name
  {c54bad6d-f3ab-4f91-8a99-0c30c8e5bd40}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb061c73-74c4-42ef-8e44-d95870d8265a}, !- Handle
  Zone SecondarySchool Library B  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {36af9357-a266-4942-8af8-6b4c00b4f2f4}, !- Air Inlet Node Name
  0.0205829303905039,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00617487911715118,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c54bad6d-f3ab-4f91-8a99-0c30c8e5bd40}, !- Reheat Coil Name
  1.13665583502497e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {027d33db-8ef5-4b92-8992-c84147121781}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00202840779919066,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {543662dd-f62d-4dd4-8722-b49b598c1c43}, !- Handle
  Zone SecondarySchool Library B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {027d33db-8ef5-4b92-8992-c84147121781}, !- Inlet Port
  {f5fc896e-7f7a-4ed7-b098-b61d2090b773}; !- Outlet Port

OS:Node,
  {bce2d875-ffdc-4ab4-a0c3-c531640dace4}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Return Air Node, !- Name
  {b2c93ae4-60ad-43b0-86db-a470aa9a7c01}, !- Inlet Port
  {010bbf0d-49f6-4864-8072-d3c9fd5bea88}; !- Outlet Port

OS:Connection,
  {f5fc896e-7f7a-4ed7-b098-b61d2090b773}, !- Handle
  {543662dd-f62d-4dd4-8722-b49b598c1c43}, !- Source Object
  3,                                      !- Outlet Port
  {797bb01c-27ef-41f2-a8a7-f5892be6b952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c93ae4-60ad-43b0-86db-a470aa9a7c01}, !- Handle
  {221c584f-f525-4ded-8170-71fa1c824392}, !- Source Object
  2,                                      !- Outlet Port
  {bce2d875-ffdc-4ab4-a0c3-c531640dace4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010bbf0d-49f6-4864-8072-d3c9fd5bea88}, !- Handle
  {bce2d875-ffdc-4ab4-a0c3-c531640dace4}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {c9a25152-36a8-4093-b73d-2d730575cd9d}, !- Handle
  Zone SecondarySchool Library B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9020b393-d93c-4c6e-8467-36d1000d2ada}, !- Inlet Port
  {36af9357-a266-4942-8af8-6b4c00b4f2f4}; !- Outlet Port

OS:Connection,
  {9020b393-d93c-4c6e-8467-36d1000d2ada}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  20,                                     !- Outlet Port
  {c9a25152-36a8-4093-b73d-2d730575cd9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36af9357-a266-4942-8af8-6b4c00b4f2f4}, !- Handle
  {c9a25152-36a8-4093-b73d-2d730575cd9d}, !- Source Object
  3,                                      !- Outlet Port
  {eb061c73-74c4-42ef-8e44-d95870d8265a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {027d33db-8ef5-4b92-8992-c84147121781}, !- Handle
  {eb061c73-74c4-42ef-8e44-d95870d8265a}, !- Source Object
  12,                                     !- Outlet Port
  {543662dd-f62d-4dd4-8722-b49b598c1c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {774ace4d-8aa2-4102-a442-3cd1d814b8de}, !- Handle
  Zone SecondarySchool Library B  - Story Ground 1 Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  25.7258312495845,                       !- U-Factor Times Area Value {W/K}
  2.71052416523366e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5d3ff57a-1e63-4d2a-9c1b-6cf184135fad}, !- Water Inlet Node Name
  {469a59f2-56d1-4fb4-b333-4050d8a0bc64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1239.21912205484,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {206f1ab5-3954-42b8-b13a-1bf864e91c67}, !- Handle
  Zone SecondarySchool Library B  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {b2fcdf07-bcba-440d-a8d5-ab274eb8c883}, !- Inlet Port
  {5d3ff57a-1e63-4d2a-9c1b-6cf184135fad}; !- Outlet Port

OS:Connection,
  {b2fcdf07-bcba-440d-a8d5-ab274eb8c883}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  23,                                     !- Outlet Port
  {206f1ab5-3954-42b8-b13a-1bf864e91c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82df36b8-4afb-48a9-8c51-b60154e5e04f}, !- Handle
  Zone SecondarySchool Library B  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {469a59f2-56d1-4fb4-b333-4050d8a0bc64}, !- Inlet Port
  {8164b285-184f-465d-a701-9b02a309ef26}; !- Outlet Port

OS:Connection,
  {5d3ff57a-1e63-4d2a-9c1b-6cf184135fad}, !- Handle
  {206f1ab5-3954-42b8-b13a-1bf864e91c67}, !- Source Object
  3,                                      !- Outlet Port
  {774ace4d-8aa2-4102-a442-3cd1d814b8de}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {469a59f2-56d1-4fb4-b333-4050d8a0bc64}, !- Handle
  {774ace4d-8aa2-4102-a442-3cd1d814b8de}, !- Source Object
  6,                                      !- Outlet Port
  {82df36b8-4afb-48a9-8c51-b60154e5e04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8164b285-184f-465d-a701-9b02a309ef26}, !- Handle
  {82df36b8-4afb-48a9-8c51-b60154e5e04f}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bfb6cdd9-6a49-412d-a9f5-ca9054573ea3}, !- Handle
  Zone SecondarySchool Library B  - Story Ground 1 Reheat Coil Controller, !- Name
  {774ace4d-8aa2-4102-a442-3cd1d814b8de}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1f76f89e-d5b7-443b-a87b-efd61fa87d1c}, !- Handle
  Zone SecondarySchool Library B  - Story Ground 1 VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {66f29cb4-48e3-46d7-9eee-6bbcb3087373}, !- Air Inlet Node Name
  0.0490832184166318,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0147249655249895,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {774ace4d-8aa2-4102-a442-3cd1d814b8de}, !- Reheat Coil Name
  2.71052416523366e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6e590bd8-5fa0-4080-a808-cc1a496af77b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00201697470970485,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {385a7d10-5065-4e7c-bf64-7731ff4a685b}, !- Handle
  Zone SecondarySchool Library B  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {6e590bd8-5fa0-4080-a808-cc1a496af77b}, !- Inlet Port
  {5f67466c-0d68-493c-ba0d-647e51191df9}; !- Outlet Port

OS:Node,
  {5db32123-e850-4f76-89e4-9c20f0e69abc}, !- Handle
  Zone SecondarySchool Library B  - Story Ground 1 Return Air Node, !- Name
  {f5e572e7-5b78-4c75-8c46-e82a3f2dd2e5}, !- Inlet Port
  {e17222b0-b8f4-4125-af56-e02519f92efd}; !- Outlet Port

OS:Connection,
  {5f67466c-0d68-493c-ba0d-647e51191df9}, !- Handle
  {385a7d10-5065-4e7c-bf64-7731ff4a685b}, !- Source Object
  3,                                      !- Outlet Port
  {d5047b33-7511-40c7-ab79-cb4724647076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5e572e7-5b78-4c75-8c46-e82a3f2dd2e5}, !- Handle
  {e11e93f2-50b9-4956-bbfa-58153a3d75e7}, !- Source Object
  2,                                      !- Outlet Port
  {5db32123-e850-4f76-89e4-9c20f0e69abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17222b0-b8f4-4125-af56-e02519f92efd}, !- Handle
  {5db32123-e850-4f76-89e4-9c20f0e69abc}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {6f27dd0c-13b2-4920-b61e-461e7d0cd7b1}, !- Handle
  Zone SecondarySchool Library B  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {93b72ec0-5315-4612-94d2-409463630d6f}, !- Inlet Port
  {66f29cb4-48e3-46d7-9eee-6bbcb3087373}; !- Outlet Port

OS:Connection,
  {93b72ec0-5315-4612-94d2-409463630d6f}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  21,                                     !- Outlet Port
  {6f27dd0c-13b2-4920-b61e-461e7d0cd7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f29cb4-48e3-46d7-9eee-6bbcb3087373}, !- Handle
  {6f27dd0c-13b2-4920-b61e-461e7d0cd7b1}, !- Source Object
  3,                                      !- Outlet Port
  {1f76f89e-d5b7-443b-a87b-efd61fa87d1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e590bd8-5fa0-4080-a808-cc1a496af77b}, !- Handle
  {1f76f89e-d5b7-443b-a87b-efd61fa87d1c}, !- Source Object
  12,                                     !- Outlet Port
  {385a7d10-5065-4e7c-bf64-7731ff4a685b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c0aaa35f-5246-4a09-9edb-41de286969ef}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  31.7500649315815,                       !- U-Factor Times Area Value {W/K}
  3.34522277996764e-05,                   !- Maximum Water Flow Rate {m3/s}
  {8d9d1573-d542-4f25-8f63-df0fa7315a48}, !- Water Inlet Node Name
  {867ba2db-164a-410a-a668-9f0ada3be419}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1529.39571232785,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e36dd6b-4699-4d01-a4d7-55872ce87c24}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a4cd8d0b-716f-4cb4-81c7-7c109e6cd372}, !- Inlet Port
  {8d9d1573-d542-4f25-8f63-df0fa7315a48}; !- Outlet Port

OS:Connection,
  {a4cd8d0b-716f-4cb4-81c7-7c109e6cd372}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  24,                                     !- Outlet Port
  {2e36dd6b-4699-4d01-a4d7-55872ce87c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2fe5431-4cb9-4b3e-8710-a0b1c0046125}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {867ba2db-164a-410a-a668-9f0ada3be419}, !- Inlet Port
  {62071067-b1b0-4aee-9d4f-43778ee2665a}; !- Outlet Port

OS:Connection,
  {8d9d1573-d542-4f25-8f63-df0fa7315a48}, !- Handle
  {2e36dd6b-4699-4d01-a4d7-55872ce87c24}, !- Source Object
  3,                                      !- Outlet Port
  {c0aaa35f-5246-4a09-9edb-41de286969ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {867ba2db-164a-410a-a668-9f0ada3be419}, !- Handle
  {c0aaa35f-5246-4a09-9edb-41de286969ef}, !- Source Object
  6,                                      !- Outlet Port
  {f2fe5431-4cb9-4b3e-8710-a0b1c0046125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62071067-b1b0-4aee-9d4f-43778ee2665a}, !- Handle
  {f2fe5431-4cb9-4b3e-8710-a0b1c0046125}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ca42a504-92bf-4526-90ae-12f5f8c58f9c}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil Controller, !- Name
  {c0aaa35f-5246-4a09-9edb-41de286969ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bbeec23a-af63-4dfe-9213-fdf873b7423c}, !- Handle
  Zone SecondarySchool Library C  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {a142fa9d-c7ca-42fd-b456-66ea92a92b2d}, !- Air Inlet Node Name
  0.0605749752869166,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.018172492586075,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c0aaa35f-5246-4a09-9edb-41de286969ef}, !- Reheat Coil Name
  3.34522277996764e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bb61a631-8483-4762-9eb2-befef52637f8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00392041380576892,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8b57d3a5-70c9-4e88-9dcb-011e62b56b33}, !- Handle
  Zone SecondarySchool Library C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {bb61a631-8483-4762-9eb2-befef52637f8}, !- Inlet Port
  {440362b3-f057-48c3-8113-8f9eef096f16}; !- Outlet Port

OS:Node,
  {e6bfa13a-0463-40b1-97d8-f050af7dbd7e}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Return Air Node, !- Name
  {efb0a1dc-36ca-4dec-ab05-868b6458a973}, !- Inlet Port
  {29d0782e-8f89-4bb7-b17f-ff5afa662161}; !- Outlet Port

OS:Connection,
  {440362b3-f057-48c3-8113-8f9eef096f16}, !- Handle
  {8b57d3a5-70c9-4e88-9dcb-011e62b56b33}, !- Source Object
  3,                                      !- Outlet Port
  {881f1ab5-7568-4cce-af3b-9dd1e32812f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb0a1dc-36ca-4dec-ab05-868b6458a973}, !- Handle
  {7bfdd865-077e-40ed-af0e-cc630ab46be7}, !- Source Object
  2,                                      !- Outlet Port
  {e6bfa13a-0463-40b1-97d8-f050af7dbd7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d0782e-8f89-4bb7-b17f-ff5afa662161}, !- Handle
  {e6bfa13a-0463-40b1-97d8-f050af7dbd7e}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {c0415f6d-baf6-4b44-b5e5-b6d447e6a8f4}, !- Handle
  Zone SecondarySchool Library C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {40df0246-01ad-4639-87c6-b1d7f1691503}, !- Inlet Port
  {a142fa9d-c7ca-42fd-b456-66ea92a92b2d}; !- Outlet Port

OS:Connection,
  {40df0246-01ad-4639-87c6-b1d7f1691503}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  22,                                     !- Outlet Port
  {c0415f6d-baf6-4b44-b5e5-b6d447e6a8f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a142fa9d-c7ca-42fd-b456-66ea92a92b2d}, !- Handle
  {c0415f6d-baf6-4b44-b5e5-b6d447e6a8f4}, !- Source Object
  3,                                      !- Outlet Port
  {bbeec23a-af63-4dfe-9213-fdf873b7423c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb61a631-8483-4762-9eb2-befef52637f8}, !- Handle
  {bbeec23a-af63-4dfe-9213-fdf873b7423c}, !- Source Object
  12,                                     !- Outlet Port
  {8b57d3a5-70c9-4e88-9dcb-011e62b56b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f340ae7e-733f-4f7f-9763-79bcb49f1fb6}, !- Handle
  Zone SecondarySchool Library C  - Story Ground 1 Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  74.3897143319894,                       !- U-Factor Times Area Value {W/K}
  7.83781856564632e-05,                   !- Maximum Water Flow Rate {m3/s}
  {dbced076-d7ba-4418-8e77-5dabc4b1d96c}, !- Water Inlet Node Name
  {6f386f26-9f30-4749-8ade-dfcddff42d7f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3583.35659439071,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e54530ff-9701-47ce-8e8d-08af398f359b}, !- Handle
  Zone SecondarySchool Library C  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {9151716d-6e7a-4294-b6ef-9e4655cb68b4}, !- Inlet Port
  {dbced076-d7ba-4418-8e77-5dabc4b1d96c}; !- Outlet Port

OS:Connection,
  {9151716d-6e7a-4294-b6ef-9e4655cb68b4}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  25,                                     !- Outlet Port
  {e54530ff-9701-47ce-8e8d-08af398f359b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fca8e2e1-4325-4877-9e11-eca071448bc6}, !- Handle
  Zone SecondarySchool Library C  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {6f386f26-9f30-4749-8ade-dfcddff42d7f}, !- Inlet Port
  {d3344dac-ce94-47bc-b90d-e494f382a721}; !- Outlet Port

OS:Connection,
  {dbced076-d7ba-4418-8e77-5dabc4b1d96c}, !- Handle
  {e54530ff-9701-47ce-8e8d-08af398f359b}, !- Source Object
  3,                                      !- Outlet Port
  {f340ae7e-733f-4f7f-9763-79bcb49f1fb6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f386f26-9f30-4749-8ade-dfcddff42d7f}, !- Handle
  {f340ae7e-733f-4f7f-9763-79bcb49f1fb6}, !- Source Object
  6,                                      !- Outlet Port
  {fca8e2e1-4325-4877-9e11-eca071448bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3344dac-ce94-47bc-b90d-e494f382a721}, !- Handle
  {fca8e2e1-4325-4877-9e11-eca071448bc6}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bbd7fa76-c5b5-4d45-a068-326bc5a58fb3}, !- Handle
  Zone SecondarySchool Library C  - Story Ground 1 Reheat Coil Controller, !- Name
  {f340ae7e-733f-4f7f-9763-79bcb49f1fb6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2209f662-8f34-4d2d-8b29-13f39a18446b}, !- Handle
  Zone SecondarySchool Library C  - Story Ground 1 VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {1ce16d16-dde8-483f-b100-c606b5037eb3}, !- Air Inlet Node Name
  0.141928542547417,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0425785627642251,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f340ae7e-733f-4f7f-9763-79bcb49f1fb6}, !- Reheat Coil Name
  7.83781856564632e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1d85a46b-c967-4a68-8e0b-3d8facb2e82f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00383025564848326,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dc107973-7095-46ff-ae7e-f51d16e8e100}, !- Handle
  Zone SecondarySchool Library C  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {1d85a46b-c967-4a68-8e0b-3d8facb2e82f}, !- Inlet Port
  {eccb1d39-2e3f-4a8e-ba8b-c7deb1ceb298}; !- Outlet Port

OS:Node,
  {8fba40be-2d3a-46f1-a626-b719e026116d}, !- Handle
  Zone SecondarySchool Library C  - Story Ground 1 Return Air Node, !- Name
  {271af442-800e-41de-8429-b3f3677d7d0b}, !- Inlet Port
  {3f384d57-834b-45bb-b44d-8a755d4e50f0}; !- Outlet Port

OS:Connection,
  {eccb1d39-2e3f-4a8e-ba8b-c7deb1ceb298}, !- Handle
  {dc107973-7095-46ff-ae7e-f51d16e8e100}, !- Source Object
  3,                                      !- Outlet Port
  {54c96ea8-b0e1-478c-8e25-29c995750ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271af442-800e-41de-8429-b3f3677d7d0b}, !- Handle
  {de524e92-beef-4e67-a2d2-37f465c5f2e3}, !- Source Object
  2,                                      !- Outlet Port
  {8fba40be-2d3a-46f1-a626-b719e026116d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f384d57-834b-45bb-b44d-8a755d4e50f0}, !- Handle
  {8fba40be-2d3a-46f1-a626-b719e026116d}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {6b6530df-94b5-4b22-9705-616b6601195d}, !- Handle
  Zone SecondarySchool Library C  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {6ca46ebb-8051-4fa8-93cd-53f832acf391}, !- Inlet Port
  {1ce16d16-dde8-483f-b100-c606b5037eb3}; !- Outlet Port

OS:Connection,
  {6ca46ebb-8051-4fa8-93cd-53f832acf391}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  23,                                     !- Outlet Port
  {6b6530df-94b5-4b22-9705-616b6601195d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce16d16-dde8-483f-b100-c606b5037eb3}, !- Handle
  {6b6530df-94b5-4b22-9705-616b6601195d}, !- Source Object
  3,                                      !- Outlet Port
  {2209f662-8f34-4d2d-8b29-13f39a18446b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d85a46b-c967-4a68-8e0b-3d8facb2e82f}, !- Handle
  {2209f662-8f34-4d2d-8b29-13f39a18446b}, !- Source Object
  12,                                     !- Outlet Port
  {dc107973-7095-46ff-ae7e-f51d16e8e100}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d4df489f-fc4d-4975-b2aa-d2d2d1ee6deb}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  51.5525879462745,                       !- U-Factor Times Area Value {W/K}
  5.43168340795764e-05,                   !- Maximum Water Flow Rate {m3/s}
  {eb5a402f-5edf-4769-8cf8-cf791f06b543}, !- Water Inlet Node Name
  {a78067aa-ed22-4d42-afa7-568c9965a9f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2483.30047391734,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {96829996-1570-493a-892c-d1b0c60ba7f9}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7a3b74eb-8ee0-44f0-b2c9-0c117891eb6b}, !- Inlet Port
  {eb5a402f-5edf-4769-8cf8-cf791f06b543}; !- Outlet Port

OS:Connection,
  {7a3b74eb-8ee0-44f0-b2c9-0c117891eb6b}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  26,                                     !- Outlet Port
  {96829996-1570-493a-892c-d1b0c60ba7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4faf627-2609-4ece-a0bf-12c04ec80e88}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {a78067aa-ed22-4d42-afa7-568c9965a9f7}, !- Inlet Port
  {07ed0add-2fe9-445c-8e87-87867b3b6b9a}; !- Outlet Port

OS:Connection,
  {eb5a402f-5edf-4769-8cf8-cf791f06b543}, !- Handle
  {96829996-1570-493a-892c-d1b0c60ba7f9}, !- Source Object
  3,                                      !- Outlet Port
  {d4df489f-fc4d-4975-b2aa-d2d2d1ee6deb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a78067aa-ed22-4d42-afa7-568c9965a9f7}, !- Handle
  {d4df489f-fc4d-4975-b2aa-d2d2d1ee6deb}, !- Source Object
  6,                                      !- Outlet Port
  {f4faf627-2609-4ece-a0bf-12c04ec80e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ed0add-2fe9-445c-8e87-87867b3b6b9a}, !- Handle
  {f4faf627-2609-4ece-a0bf-12c04ec80e88}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {17575062-e887-41ba-8dc2-d363c48a7475}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil Controller, !- Name
  {d4df489f-fc4d-4975-b2aa-d2d2d1ee6deb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3eb11ed2-2696-49a2-abad-9f1e79868a62}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {c7a158bc-7452-4547-892c-062d4a49a291}, !- Air Inlet Node Name
  0.0983591044671615,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0295077313401485,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d4df489f-fc4d-4975-b2aa-d2d2d1ee6deb}, !- Reheat Coil Name
  5.43168340795764e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {01c57ab7-2400-4fb1-acc8-626d511b5be8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0037553564697055,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {58cf1a6f-f477-48d8-8448-78d139544c7f}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {01c57ab7-2400-4fb1-acc8-626d511b5be8}, !- Inlet Port
  {7a753d78-a322-480b-81cb-0abd2feba5b8}; !- Outlet Port

OS:Node,
  {6ebc2f2b-a10e-496f-a039-ee7bd8ffcb74}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Return Air Node, !- Name
  {a5e68998-5458-45bb-b2af-e42b37fd7eb4}, !- Inlet Port
  {ea3a131d-a717-4585-a48b-96755210f57e}; !- Outlet Port

OS:Connection,
  {7a753d78-a322-480b-81cb-0abd2feba5b8}, !- Handle
  {58cf1a6f-f477-48d8-8448-78d139544c7f}, !- Source Object
  3,                                      !- Outlet Port
  {04e54c68-1975-426b-85e9-1471145a4357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e68998-5458-45bb-b2af-e42b37fd7eb4}, !- Handle
  {b4de7f5c-ede2-469c-8670-a6ed45c2b288}, !- Source Object
  2,                                      !- Outlet Port
  {6ebc2f2b-a10e-496f-a039-ee7bd8ffcb74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3a131d-a717-4585-a48b-96755210f57e}, !- Handle
  {6ebc2f2b-a10e-496f-a039-ee7bd8ffcb74}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {539bad73-c162-4249-8f1b-6d8b669ad4f6}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8514d1c6-3b02-4b02-a706-24bef06fd103}, !- Inlet Port
  {c7a158bc-7452-4547-892c-062d4a49a291}; !- Outlet Port

OS:Connection,
  {8514d1c6-3b02-4b02-a706-24bef06fd103}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  24,                                     !- Outlet Port
  {539bad73-c162-4249-8f1b-6d8b669ad4f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a158bc-7452-4547-892c-062d4a49a291}, !- Handle
  {539bad73-c162-4249-8f1b-6d8b669ad4f6}, !- Source Object
  3,                                      !- Outlet Port
  {3eb11ed2-2696-49a2-abad-9f1e79868a62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01c57ab7-2400-4fb1-acc8-626d511b5be8}, !- Handle
  {3eb11ed2-2696-49a2-abad-9f1e79868a62}, !- Source Object
  12,                                     !- Outlet Port
  {58cf1a6f-f477-48d8-8448-78d139544c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {07e59218-6dab-4cee-a455-2758455ab9ad}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  17.2899444011039,                       !- U-Factor Times Area Value {W/K}
  1.82172055636934e-05,                   !- Maximum Water Flow Rate {m3/s}
  {857c83f6-4e36-4cb6-8113-1b4e5606ea88}, !- Water Inlet Node Name
  {1aa4549c-c5eb-44e1-8e3a-bf6a9a9a7b63}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  832.868777725386,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3d1f6ccf-5676-4191-9d9b-1fe8e0a38df7}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {07fe4b5e-f96a-4da4-bd5f-a5a3e95aa9fc}, !- Inlet Port
  {857c83f6-4e36-4cb6-8113-1b4e5606ea88}; !- Outlet Port

OS:Connection,
  {07fe4b5e-f96a-4da4-bd5f-a5a3e95aa9fc}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  27,                                     !- Outlet Port
  {3d1f6ccf-5676-4191-9d9b-1fe8e0a38df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba4f99b5-7a5b-41a7-8640-344550747942}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1aa4549c-c5eb-44e1-8e3a-bf6a9a9a7b63}, !- Inlet Port
  {bd29437d-b406-4035-8bc1-91cfa2c977f5}; !- Outlet Port

OS:Connection,
  {857c83f6-4e36-4cb6-8113-1b4e5606ea88}, !- Handle
  {3d1f6ccf-5676-4191-9d9b-1fe8e0a38df7}, !- Source Object
  3,                                      !- Outlet Port
  {07e59218-6dab-4cee-a455-2758455ab9ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1aa4549c-c5eb-44e1-8e3a-bf6a9a9a7b63}, !- Handle
  {07e59218-6dab-4cee-a455-2758455ab9ad}, !- Source Object
  6,                                      !- Outlet Port
  {ba4f99b5-7a5b-41a7-8640-344550747942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd29437d-b406-4035-8bc1-91cfa2c977f5}, !- Handle
  {ba4f99b5-7a5b-41a7-8640-344550747942}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12d99bad-ab38-4917-90e7-6f41dbd02ff6}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil Controller, !- Name
  {07e59218-6dab-4cee-a455-2758455ab9ad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9f49d09b-e9f2-4dfc-8190-fc665af241f2}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {e5dd3bb1-0ab1-40c6-9b74-77ad40d925fa}, !- Air Inlet Node Name
  0.032989514996485,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00989685449894549,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {07e59218-6dab-4cee-a455-2758455ab9ad}, !- Reheat Coil Name
  1.82172055636934e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {388e0b5a-ab51-4a67-a6b2-4644139c366b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00191788222777101,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {55075a0a-1435-4a0a-a84c-2dc1e38669c3}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {388e0b5a-ab51-4a67-a6b2-4644139c366b}, !- Inlet Port
  {8db02566-b108-42c3-ae9e-18901974e799}; !- Outlet Port

OS:Node,
  {9f494032-335a-4627-a18b-1b744933942a}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Return Air Node, !- Name
  {c95e9102-abb8-4f1f-b51a-4cf9b031dbc7}, !- Inlet Port
  {ea039106-dc6c-4425-b00d-a5b1e63491ec}; !- Outlet Port

OS:Connection,
  {8db02566-b108-42c3-ae9e-18901974e799}, !- Handle
  {55075a0a-1435-4a0a-a84c-2dc1e38669c3}, !- Source Object
  3,                                      !- Outlet Port
  {101686e8-e07e-4597-a435-eabb7c2855f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95e9102-abb8-4f1f-b51a-4cf9b031dbc7}, !- Handle
  {e965696f-db2a-479f-adb9-403878b7f932}, !- Source Object
  2,                                      !- Outlet Port
  {9f494032-335a-4627-a18b-1b744933942a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea039106-dc6c-4425-b00d-a5b1e63491ec}, !- Handle
  {9f494032-335a-4627-a18b-1b744933942a}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {213dd8f2-d572-4925-b7d3-e2e844720799}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0305e730-f62c-4d5d-86c5-40c0cbc06f0c}, !- Inlet Port
  {e5dd3bb1-0ab1-40c6-9b74-77ad40d925fa}; !- Outlet Port

OS:Connection,
  {0305e730-f62c-4d5d-86c5-40c0cbc06f0c}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  25,                                     !- Outlet Port
  {213dd8f2-d572-4925-b7d3-e2e844720799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5dd3bb1-0ab1-40c6-9b74-77ad40d925fa}, !- Handle
  {213dd8f2-d572-4925-b7d3-e2e844720799}, !- Source Object
  3,                                      !- Outlet Port
  {9f49d09b-e9f2-4dfc-8190-fc665af241f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {388e0b5a-ab51-4a67-a6b2-4644139c366b}, !- Handle
  {9f49d09b-e9f2-4dfc-8190-fc665af241f2}, !- Source Object
  12,                                     !- Outlet Port
  {55075a0a-1435-4a0a-a84c-2dc1e38669c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {08c5a5c5-569c-4285-9b9e-5fc0f1a70bc5}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  51.5851041474122,                       !- U-Factor Times Area Value {W/K}
  5.43510869515153e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d0b5c125-0d72-4c1f-9f58-fd3bb187c624}, !- Water Inlet Node Name
  {af621731-5602-4968-b626-d9a983c9030d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2484.86647411893,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb404716-790e-4848-a516-adab9ae722e6}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8e63832a-d330-4cbe-9a94-734393f12322}, !- Inlet Port
  {d0b5c125-0d72-4c1f-9f58-fd3bb187c624}; !- Outlet Port

OS:Connection,
  {8e63832a-d330-4cbe-9a94-734393f12322}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  28,                                     !- Outlet Port
  {fb404716-790e-4848-a516-adab9ae722e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f807a04-cc44-40a8-b463-f4c889184fe5}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {af621731-5602-4968-b626-d9a983c9030d}, !- Inlet Port
  {89d5545c-93c1-49f1-9f21-1b510db42904}; !- Outlet Port

OS:Connection,
  {d0b5c125-0d72-4c1f-9f58-fd3bb187c624}, !- Handle
  {fb404716-790e-4848-a516-adab9ae722e6}, !- Source Object
  3,                                      !- Outlet Port
  {08c5a5c5-569c-4285-9b9e-5fc0f1a70bc5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af621731-5602-4968-b626-d9a983c9030d}, !- Handle
  {08c5a5c5-569c-4285-9b9e-5fc0f1a70bc5}, !- Source Object
  6,                                      !- Outlet Port
  {9f807a04-cc44-40a8-b463-f4c889184fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89d5545c-93c1-49f1-9f21-1b510db42904}, !- Handle
  {9f807a04-cc44-40a8-b463-f4c889184fe5}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5694d0bf-d11c-4bae-bebb-837621462828}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil Controller, !- Name
  {08c5a5c5-569c-4285-9b9e-5fc0f1a70bc5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {67f8c4b6-72e3-43aa-8334-1870024d8c05}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {ee84ac2e-b7b2-4e74-b9db-8a7a46a6db14}, !- Air Inlet Node Name
  0.0984210893178143,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0295263267953443,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {08c5a5c5-569c-4285-9b9e-5fc0f1a70bc5}, !- Reheat Coil Name
  5.43510869515153e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {740759f8-f148-48c6-9246-7e4a09cda7dd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00375772305499706,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1e434632-bb17-474a-b5b9-6c188f258611}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {740759f8-f148-48c6-9246-7e4a09cda7dd}, !- Inlet Port
  {ea30e73e-cd63-4442-801f-b31ba840f2e8}; !- Outlet Port

OS:Node,
  {1bb38395-8683-4920-9add-6c5b9f8b9521}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Return Air Node, !- Name
  {e788cff7-af03-49c6-9b2e-8fa2ada0523a}, !- Inlet Port
  {e9433d3e-f197-4a13-b2b1-39f31c3ed0b0}; !- Outlet Port

OS:Connection,
  {ea30e73e-cd63-4442-801f-b31ba840f2e8}, !- Handle
  {1e434632-bb17-474a-b5b9-6c188f258611}, !- Source Object
  3,                                      !- Outlet Port
  {27cae55e-7bd8-46d0-9829-50c6d6f2208a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e788cff7-af03-49c6-9b2e-8fa2ada0523a}, !- Handle
  {63b8bba6-cdaf-426c-a5c3-2f6d09e953a0}, !- Source Object
  2,                                      !- Outlet Port
  {1bb38395-8683-4920-9add-6c5b9f8b9521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9433d3e-f197-4a13-b2b1-39f31c3ed0b0}, !- Handle
  {1bb38395-8683-4920-9add-6c5b9f8b9521}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {72cf26f6-1776-49cf-bc83-330dc830e939}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e9d174e8-0139-430c-893c-223abc53de8f}, !- Inlet Port
  {ee84ac2e-b7b2-4e74-b9db-8a7a46a6db14}; !- Outlet Port

OS:Connection,
  {e9d174e8-0139-430c-893c-223abc53de8f}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  26,                                     !- Outlet Port
  {72cf26f6-1776-49cf-bc83-330dc830e939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee84ac2e-b7b2-4e74-b9db-8a7a46a6db14}, !- Handle
  {72cf26f6-1776-49cf-bc83-330dc830e939}, !- Source Object
  3,                                      !- Outlet Port
  {67f8c4b6-72e3-43aa-8334-1870024d8c05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {740759f8-f148-48c6-9246-7e4a09cda7dd}, !- Handle
  {67f8c4b6-72e3-43aa-8334-1870024d8c05}, !- Source Object
  12,                                     !- Outlet Port
  {1e434632-bb17-474a-b5b9-6c188f258611}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {03796651-02d2-4052-99c5-42041844dc84}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  126.593851271924,                       !- U-Factor Times Area Value {W/K}
  0.000133380886851064,                   !- Maximum Water Flow Rate {m3/s}
  {c124d8a9-091f-4f59-b2c7-d74b77fab0ac}, !- Water Inlet Node Name
  {0e90cacb-fe82-40e9-b67e-7977b47a8fe2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6098.01408976642,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e15d27e-4935-47bf-8266-ef072118f2d4}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b188a50d-9197-4748-82be-91445896d5d0}, !- Inlet Port
  {c124d8a9-091f-4f59-b2c7-d74b77fab0ac}; !- Outlet Port

OS:Connection,
  {b188a50d-9197-4748-82be-91445896d5d0}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  29,                                     !- Outlet Port
  {9e15d27e-4935-47bf-8266-ef072118f2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {246af126-0074-45b3-adc4-e3c830eae4e4}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0e90cacb-fe82-40e9-b67e-7977b47a8fe2}, !- Inlet Port
  {b518c87b-f24e-4d04-8b60-ce3e4afdfb05}; !- Outlet Port

OS:Connection,
  {c124d8a9-091f-4f59-b2c7-d74b77fab0ac}, !- Handle
  {9e15d27e-4935-47bf-8266-ef072118f2d4}, !- Source Object
  3,                                      !- Outlet Port
  {03796651-02d2-4052-99c5-42041844dc84}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e90cacb-fe82-40e9-b67e-7977b47a8fe2}, !- Handle
  {03796651-02d2-4052-99c5-42041844dc84}, !- Source Object
  6,                                      !- Outlet Port
  {246af126-0074-45b3-adc4-e3c830eae4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b518c87b-f24e-4d04-8b60-ce3e4afdfb05}, !- Handle
  {246af126-0074-45b3-adc4-e3c830eae4e4}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ea1bf3b-a026-4b72-b496-9b9ba1347035}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil Controller, !- Name
  {03796651-02d2-4052-99c5-42041844dc84}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7eb57b1c-139a-41b4-a784-e9be16c3a3ac}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {bf3e23f3-0907-42a7-bf99-6fa6bdcc838b}, !- Air Inlet Node Name
  0.241525885747647,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0724577657242942,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {03796651-02d2-4052-99c5-42041844dc84}, !- Reheat Coil Name
  0.000133380886851064,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {81ea1801-14d9-4f1c-9444-bed528386c17}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00565442739250167,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f56ab798-91ae-450b-835a-744d440962fd}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {81ea1801-14d9-4f1c-9444-bed528386c17}, !- Inlet Port
  {3bfaa672-2681-4564-aad9-d74cc113bc4c}; !- Outlet Port

OS:Node,
  {7b3adcca-956a-467b-b392-70b12014f50a}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Return Air Node, !- Name
  {180302d0-6221-452d-9569-dc91f35549db}, !- Inlet Port
  {95b4dc0b-50be-418b-9df9-6b8772c20f17}; !- Outlet Port

OS:Connection,
  {3bfaa672-2681-4564-aad9-d74cc113bc4c}, !- Handle
  {f56ab798-91ae-450b-835a-744d440962fd}, !- Source Object
  3,                                      !- Outlet Port
  {a55b3592-66b2-46b5-9243-aa508b1fd566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180302d0-6221-452d-9569-dc91f35549db}, !- Handle
  {d117fe54-40f3-45f2-9526-935afabfa65e}, !- Source Object
  2,                                      !- Outlet Port
  {7b3adcca-956a-467b-b392-70b12014f50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b4dc0b-50be-418b-9df9-6b8772c20f17}, !- Handle
  {7b3adcca-956a-467b-b392-70b12014f50a}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {86eb0b8b-a54d-49ab-bc79-fa16dd4d8c4c}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {30b1ac30-2215-4bac-968c-4860817bdafa}, !- Inlet Port
  {bf3e23f3-0907-42a7-bf99-6fa6bdcc838b}; !- Outlet Port

OS:Connection,
  {30b1ac30-2215-4bac-968c-4860817bdafa}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  27,                                     !- Outlet Port
  {86eb0b8b-a54d-49ab-bc79-fa16dd4d8c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf3e23f3-0907-42a7-bf99-6fa6bdcc838b}, !- Handle
  {86eb0b8b-a54d-49ab-bc79-fa16dd4d8c4c}, !- Source Object
  3,                                      !- Outlet Port
  {7eb57b1c-139a-41b4-a784-e9be16c3a3ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81ea1801-14d9-4f1c-9444-bed528386c17}, !- Handle
  {7eb57b1c-139a-41b4-a784-e9be16c3a3ac}, !- Source Object
  12,                                     !- Outlet Port
  {f56ab798-91ae-450b-835a-744d440962fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a9b05bfd-90c2-4f91-ae51-264cd08bc072}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  56.7551290945726,                       !- U-Factor Times Area Value {W/K}
  5.97979067037862e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c3ed1347-44b4-4454-9df4-784becd65286}, !- Water Inlet Node Name
  {0f605594-01a6-474f-b8ea-9e3c83bb8c69}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2733.88853700906,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad3b5ff0-fa41-4585-b78f-7dd768c6ae25}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c55be839-dc2e-49cb-9414-73a568844524}, !- Inlet Port
  {c3ed1347-44b4-4454-9df4-784becd65286}; !- Outlet Port

OS:Connection,
  {c55be839-dc2e-49cb-9414-73a568844524}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  30,                                     !- Outlet Port
  {ad3b5ff0-fa41-4585-b78f-7dd768c6ae25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {775e97e2-8259-4947-bb30-8f23e84b6484}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0f605594-01a6-474f-b8ea-9e3c83bb8c69}, !- Inlet Port
  {43948d8d-700d-4bd7-8286-79d9f5910e9c}; !- Outlet Port

OS:Connection,
  {c3ed1347-44b4-4454-9df4-784becd65286}, !- Handle
  {ad3b5ff0-fa41-4585-b78f-7dd768c6ae25}, !- Source Object
  3,                                      !- Outlet Port
  {a9b05bfd-90c2-4f91-ae51-264cd08bc072}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f605594-01a6-474f-b8ea-9e3c83bb8c69}, !- Handle
  {a9b05bfd-90c2-4f91-ae51-264cd08bc072}, !- Source Object
  6,                                      !- Outlet Port
  {775e97e2-8259-4947-bb30-8f23e84b6484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43948d8d-700d-4bd7-8286-79d9f5910e9c}, !- Handle
  {775e97e2-8259-4947-bb30-8f23e84b6484}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1f3ffdc4-304a-4ddf-b689-3ba14f90e01b}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil Controller, !- Name
  {a9b05bfd-90c2-4f91-ae51-264cd08bc072}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ec503e6a-14c5-4907-b20f-ec53f82e42db}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {20cf8d7d-e142-4876-8df0-e327bbb1141d}, !- Air Inlet Node Name
  0.108281845970253,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0324845537910759,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a9b05bfd-90c2-4f91-ae51-264cd08bc072}, !- Reheat Coil Name
  5.97979067037862e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8da3ede9-1133-4f8f-8651-0e95abe4ea06}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00386002396824959,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6d99d66e-e099-4690-8b07-2d6397e24dc2}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8da3ede9-1133-4f8f-8651-0e95abe4ea06}, !- Inlet Port
  {83db8831-99f3-409a-9bbd-e982fb187dea}; !- Outlet Port

OS:Node,
  {e6fa57d5-2076-46de-8bc9-5dc9a19c683d}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Return Air Node, !- Name
  {883fc2af-879e-402f-8778-2f3a03a95766}, !- Inlet Port
  {6c052cbd-d8e8-4c6f-bab7-43c32f28e8f5}; !- Outlet Port

OS:Connection,
  {83db8831-99f3-409a-9bbd-e982fb187dea}, !- Handle
  {6d99d66e-e099-4690-8b07-2d6397e24dc2}, !- Source Object
  3,                                      !- Outlet Port
  {1b249fda-a76c-47e4-bbe8-9721f7cdeb11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883fc2af-879e-402f-8778-2f3a03a95766}, !- Handle
  {a38c53b4-d0eb-4e80-8118-7964e8dbc00a}, !- Source Object
  2,                                      !- Outlet Port
  {e6fa57d5-2076-46de-8bc9-5dc9a19c683d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c052cbd-d8e8-4c6f-bab7-43c32f28e8f5}, !- Handle
  {e6fa57d5-2076-46de-8bc9-5dc9a19c683d}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {928833a5-3f04-4050-8bd2-c263905f1b85}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {cbce7268-9ba3-4986-b770-cd067c0db500}, !- Inlet Port
  {20cf8d7d-e142-4876-8df0-e327bbb1141d}; !- Outlet Port

OS:Connection,
  {cbce7268-9ba3-4986-b770-cd067c0db500}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  28,                                     !- Outlet Port
  {928833a5-3f04-4050-8bd2-c263905f1b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20cf8d7d-e142-4876-8df0-e327bbb1141d}, !- Handle
  {928833a5-3f04-4050-8bd2-c263905f1b85}, !- Source Object
  3,                                      !- Outlet Port
  {ec503e6a-14c5-4907-b20f-ec53f82e42db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8da3ede9-1133-4f8f-8651-0e95abe4ea06}, !- Handle
  {ec503e6a-14c5-4907-b20f-ec53f82e42db}, !- Source Object
  12,                                     !- Outlet Port
  {6d99d66e-e099-4690-8b07-2d6397e24dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {af50ac74-a8c2-4581-871c-6edaea92ac51}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  126.630349813125,                       !- U-Factor Times Area Value {W/K}
  0.000133419334627564,                   !- Maximum Water Flow Rate {m3/s}
  {f64363ff-e4ec-41e0-920b-6111c1d55ed4}, !- Water Inlet Node Name
  {85da1fa8-2040-42ce-a514-782ee727600b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6099.77187597069,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e187e092-92b6-489a-b734-2ed468b54c8a}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c3871fc9-38cb-4e90-bb4a-9a36b8ff7a8c}, !- Inlet Port
  {f64363ff-e4ec-41e0-920b-6111c1d55ed4}; !- Outlet Port

OS:Connection,
  {c3871fc9-38cb-4e90-bb4a-9a36b8ff7a8c}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  31,                                     !- Outlet Port
  {e187e092-92b6-489a-b734-2ed468b54c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {234554a8-df31-426f-9cd3-d7155b7ecdc8}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {85da1fa8-2040-42ce-a514-782ee727600b}, !- Inlet Port
  {5cbb2830-1ec7-4e77-9ade-ff92a6e8c06e}; !- Outlet Port

OS:Connection,
  {f64363ff-e4ec-41e0-920b-6111c1d55ed4}, !- Handle
  {e187e092-92b6-489a-b734-2ed468b54c8a}, !- Source Object
  3,                                      !- Outlet Port
  {af50ac74-a8c2-4581-871c-6edaea92ac51}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {85da1fa8-2040-42ce-a514-782ee727600b}, !- Handle
  {af50ac74-a8c2-4581-871c-6edaea92ac51}, !- Source Object
  6,                                      !- Outlet Port
  {234554a8-df31-426f-9cd3-d7155b7ecdc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cbb2830-1ec7-4e77-9ade-ff92a6e8c06e}, !- Handle
  {234554a8-df31-426f-9cd3-d7155b7ecdc8}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cde35b29-b354-42b9-8dab-6555a9548d2c}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil Controller, !- Name
  {af50ac74-a8c2-4581-871c-6edaea92ac51}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {28427572-ab7b-4557-912a-4528f769f119}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {22d64834-af91-4d0c-97a8-0111c0689ed2}, !- Air Inlet Node Name
  0.241595461015363,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0724786383046089,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {af50ac74-a8c2-4581-871c-6edaea92ac51}, !- Reheat Coil Name
  0.000133419334627564,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a890b8f4-af61-4397-8d36-4ee12e09112c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00565605623778421,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1c7c805f-6437-497c-bcea-2f5db2aab62c}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a890b8f4-af61-4397-8d36-4ee12e09112c}, !- Inlet Port
  {412d37af-d5c5-4802-92a6-b4b3f9c0182b}; !- Outlet Port

OS:Node,
  {11c55675-c9ae-4520-b5b5-973569858692}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Return Air Node, !- Name
  {f63c8a6a-7231-489b-932e-a5e9764bdb5b}, !- Inlet Port
  {04d17919-d1cf-43c7-816c-181194b904a6}; !- Outlet Port

OS:Connection,
  {412d37af-d5c5-4802-92a6-b4b3f9c0182b}, !- Handle
  {1c7c805f-6437-497c-bcea-2f5db2aab62c}, !- Source Object
  3,                                      !- Outlet Port
  {0f2c474f-f185-4e25-ad39-8dd533b2cddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63c8a6a-7231-489b-932e-a5e9764bdb5b}, !- Handle
  {bcc043ef-a2b5-41bb-802f-98ca529a2a84}, !- Source Object
  2,                                      !- Outlet Port
  {11c55675-c9ae-4520-b5b5-973569858692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d17919-d1cf-43c7-816c-181194b904a6}, !- Handle
  {11c55675-c9ae-4520-b5b5-973569858692}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {65cb26d5-e28b-4e9f-b160-00ebee78da08}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {946b65f5-f63b-431a-b92f-9c53b6b16d7e}, !- Inlet Port
  {22d64834-af91-4d0c-97a8-0111c0689ed2}; !- Outlet Port

OS:Connection,
  {946b65f5-f63b-431a-b92f-9c53b6b16d7e}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  29,                                     !- Outlet Port
  {65cb26d5-e28b-4e9f-b160-00ebee78da08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d64834-af91-4d0c-97a8-0111c0689ed2}, !- Handle
  {65cb26d5-e28b-4e9f-b160-00ebee78da08}, !- Source Object
  3,                                      !- Outlet Port
  {28427572-ab7b-4557-912a-4528f769f119}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a890b8f4-af61-4397-8d36-4ee12e09112c}, !- Handle
  {28427572-ab7b-4557-912a-4528f769f119}, !- Source Object
  12,                                     !- Outlet Port
  {1c7c805f-6437-497c-bcea-2f5db2aab62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dee37e9a-7f61-413d-9ab5-b70658b2fa00}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  50.0139556019839,                       !- U-Factor Times Area Value {W/K}
  5.26953947448005e-05,                   !- Maximum Water Flow Rate {m3/s}
  {b476bb56-d471-4aab-a8a3-4232ba69e776}, !- Water Inlet Node Name
  {57b2e401-0357-46af-b9ed-12338b9f0449}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2409.17021325858,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2610d0a7-d317-452a-81c6-7b642843c0ea}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2501223b-e7cb-4c71-9996-416b0f7c724b}, !- Inlet Port
  {b476bb56-d471-4aab-a8a3-4232ba69e776}; !- Outlet Port

OS:Connection,
  {2501223b-e7cb-4c71-9996-416b0f7c724b}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  32,                                     !- Outlet Port
  {2610d0a7-d317-452a-81c6-7b642843c0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15fb8718-a0c3-4fdd-b57f-530e04899307}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {57b2e401-0357-46af-b9ed-12338b9f0449}, !- Inlet Port
  {8713f7c0-02c6-425c-8c35-a8a0dc4b0118}; !- Outlet Port

OS:Connection,
  {b476bb56-d471-4aab-a8a3-4232ba69e776}, !- Handle
  {2610d0a7-d317-452a-81c6-7b642843c0ea}, !- Source Object
  3,                                      !- Outlet Port
  {dee37e9a-7f61-413d-9ab5-b70658b2fa00}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {57b2e401-0357-46af-b9ed-12338b9f0449}, !- Handle
  {dee37e9a-7f61-413d-9ab5-b70658b2fa00}, !- Source Object
  6,                                      !- Outlet Port
  {15fb8718-a0c3-4fdd-b57f-530e04899307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8713f7c0-02c6-425c-8c35-a8a0dc4b0118}, !- Handle
  {15fb8718-a0c3-4fdd-b57f-530e04899307}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0dc8db1b-f346-442b-9c72-dd0fd48825d2}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil Controller, !- Name
  {dee37e9a-7f61-413d-9ab5-b70658b2fa00}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {71cfdd34-03ad-4369-96c7-bbc0b2652bbf}, !- Handle
  Zone SecondarySchool Office A  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {b8d49c61-9d4f-4d68-9c4e-dbffb433c666}, !- Air Inlet Node Name
  0.0954210786286143,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0286263235885843,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dee37e9a-7f61-413d-9ab5-b70658b2fa00}, !- Reheat Coil Name
  5.26953947448005e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {89bcd87e-2304-42cb-afdb-9c6300e7553c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00387072885258899,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92f2f3ab-e32d-4870-a007-22aead2e0d6c}, !- Handle
  Zone SecondarySchool Office A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {89bcd87e-2304-42cb-afdb-9c6300e7553c}, !- Inlet Port
  {caa74a5f-e726-4d2d-8298-0813e7d26453}; !- Outlet Port

OS:Node,
  {1295ba45-39be-4ab6-868c-8470ba7174c4}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Return Air Node, !- Name
  {be05d3c6-3742-4cbf-a4bd-486965024b70}, !- Inlet Port
  {a29b8cfd-1f39-4b84-a814-9b61a2ddb425}; !- Outlet Port

OS:Connection,
  {caa74a5f-e726-4d2d-8298-0813e7d26453}, !- Handle
  {92f2f3ab-e32d-4870-a007-22aead2e0d6c}, !- Source Object
  3,                                      !- Outlet Port
  {a3741556-1c7f-4fe7-9545-8c8cded096cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be05d3c6-3742-4cbf-a4bd-486965024b70}, !- Handle
  {ea40362e-c792-40a9-812c-af82b7e269bd}, !- Source Object
  2,                                      !- Outlet Port
  {1295ba45-39be-4ab6-868c-8470ba7174c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29b8cfd-1f39-4b84-a814-9b61a2ddb425}, !- Handle
  {1295ba45-39be-4ab6-868c-8470ba7174c4}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {f987a282-7386-4809-90be-bf7cccc0a34a}, !- Handle
  Zone SecondarySchool Office A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {97c22e79-cc99-42d8-9953-b4b298b1539b}, !- Inlet Port
  {b8d49c61-9d4f-4d68-9c4e-dbffb433c666}; !- Outlet Port

OS:Connection,
  {97c22e79-cc99-42d8-9953-b4b298b1539b}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  30,                                     !- Outlet Port
  {f987a282-7386-4809-90be-bf7cccc0a34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d49c61-9d4f-4d68-9c4e-dbffb433c666}, !- Handle
  {f987a282-7386-4809-90be-bf7cccc0a34a}, !- Source Object
  3,                                      !- Outlet Port
  {71cfdd34-03ad-4369-96c7-bbc0b2652bbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89bcd87e-2304-42cb-afdb-9c6300e7553c}, !- Handle
  {71cfdd34-03ad-4369-96c7-bbc0b2652bbf}, !- Source Object
  12,                                     !- Outlet Port
  {92f2f3ab-e32d-4870-a007-22aead2e0d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a57cbfc0-d935-4e0a-9582-9263445f928b}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  125.459231624073,                       !- U-Factor Times Area Value {W/K}
  0.000132185293850461,                   !- Maximum Water Flow Rate {m3/s}
  {ff1457f9-a386-4fa5-84ae-0584e4b1013e}, !- Water Inlet Node Name
  {40537bc4-6fe3-4987-91e4-b9aef0f2d100}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6043.35301249045,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bbb0f352-dc70-4167-bb36-6db2a71c4424}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {0a9d4117-f1aa-4179-ad08-abffb19871e6}, !- Inlet Port
  {ff1457f9-a386-4fa5-84ae-0584e4b1013e}; !- Outlet Port

OS:Connection,
  {0a9d4117-f1aa-4179-ad08-abffb19871e6}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  33,                                     !- Outlet Port
  {bbb0f352-dc70-4167-bb36-6db2a71c4424}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc1e1ae7-4225-4c1e-bc33-32f288358d39}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {40537bc4-6fe3-4987-91e4-b9aef0f2d100}, !- Inlet Port
  {05fea6c4-80b6-4590-a776-55fec47763ee}; !- Outlet Port

OS:Connection,
  {ff1457f9-a386-4fa5-84ae-0584e4b1013e}, !- Handle
  {bbb0f352-dc70-4167-bb36-6db2a71c4424}, !- Source Object
  3,                                      !- Outlet Port
  {a57cbfc0-d935-4e0a-9582-9263445f928b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {40537bc4-6fe3-4987-91e4-b9aef0f2d100}, !- Handle
  {a57cbfc0-d935-4e0a-9582-9263445f928b}, !- Source Object
  6,                                      !- Outlet Port
  {bc1e1ae7-4225-4c1e-bc33-32f288358d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05fea6c4-80b6-4590-a776-55fec47763ee}, !- Handle
  {bc1e1ae7-4225-4c1e-bc33-32f288358d39}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bc1c18eb-489c-4fe6-aaf4-4dd83a593686}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Reheat Coil Controller, !- Name
  {a57cbfc0-d935-4e0a-9582-9263445f928b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d4714c5f-1fdd-4bc6-bb4c-cc20c8fd58b2}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {e278c8d3-e88c-4a3c-a5ba-b8f32cc25a80}, !- Air Inlet Node Name
  0.239360036337366,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0718080109012097,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a57cbfc0-d935-4e0a-9582-9263445f928b}, !- Reheat Coil Name
  0.000132185293850461,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {04e7cd80-e45e-4a95-beef-eb6f6106c528}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00572544441883508,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {03dd31ba-a2b2-458a-8ec7-8a52119ebd7c}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {04e7cd80-e45e-4a95-beef-eb6f6106c528}, !- Inlet Port
  {393f66b9-025e-4ca3-93d3-ef5551831321}; !- Outlet Port

OS:Node,
  {6828221f-aa04-4d8e-9d13-c4e56ad4b958}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Return Air Node, !- Name
  {55fa199c-5f4d-4c4f-99aa-ec4e27ce616e}, !- Inlet Port
  {69875ff5-13cc-4265-ba5b-ad92c5e87de2}; !- Outlet Port

OS:Connection,
  {393f66b9-025e-4ca3-93d3-ef5551831321}, !- Handle
  {03dd31ba-a2b2-458a-8ec7-8a52119ebd7c}, !- Source Object
  3,                                      !- Outlet Port
  {8de0277e-d7e5-4123-b692-94954179093c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55fa199c-5f4d-4c4f-99aa-ec4e27ce616e}, !- Handle
  {6f5b941d-6373-4daa-8079-0d65543027ff}, !- Source Object
  2,                                      !- Outlet Port
  {6828221f-aa04-4d8e-9d13-c4e56ad4b958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69875ff5-13cc-4265-ba5b-ad92c5e87de2}, !- Handle
  {6828221f-aa04-4d8e-9d13-c4e56ad4b958}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {785afe8d-ee0f-4b71-8327-7ad858c56376}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2bfea212-630d-42a1-aa69-beaba295cc82}, !- Inlet Port
  {e278c8d3-e88c-4a3c-a5ba-b8f32cc25a80}; !- Outlet Port

OS:Connection,
  {2bfea212-630d-42a1-aa69-beaba295cc82}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  31,                                     !- Outlet Port
  {785afe8d-ee0f-4b71-8327-7ad858c56376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e278c8d3-e88c-4a3c-a5ba-b8f32cc25a80}, !- Handle
  {785afe8d-ee0f-4b71-8327-7ad858c56376}, !- Source Object
  3,                                      !- Outlet Port
  {d4714c5f-1fdd-4bc6-bb4c-cc20c8fd58b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04e7cd80-e45e-4a95-beef-eb6f6106c528}, !- Handle
  {d4714c5f-1fdd-4bc6-bb4c-cc20c8fd58b2}, !- Source Object
  12,                                     !- Outlet Port
  {03dd31ba-a2b2-458a-8ec7-8a52119ebd7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {10c9d13b-35c0-4d30-a1e0-f5dd2d75f3c2}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  17.2721512391617,                       !- U-Factor Times Area Value {W/K}
  1.81982464241192e-05,                   !- Maximum Water Flow Rate {m3/s}
  {eee9626b-8fea-49bd-ae5a-bb0bb6cd865c}, !- Water Inlet Node Name
  {89b6a603-95fb-4e74-b144-58f740dd80cf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  832.00198861502,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c6df805d-a1bf-4be5-a937-8eb8264d9656}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {cc658ebf-eaa8-4936-8059-e6a3027abafd}, !- Inlet Port
  {eee9626b-8fea-49bd-ae5a-bb0bb6cd865c}; !- Outlet Port

OS:Connection,
  {cc658ebf-eaa8-4936-8059-e6a3027abafd}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  34,                                     !- Outlet Port
  {c6df805d-a1bf-4be5-a937-8eb8264d9656}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {546f9d37-ec32-4333-a7ee-e65ba3d8c640}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {89b6a603-95fb-4e74-b144-58f740dd80cf}, !- Inlet Port
  {d8fd5f59-9569-4b33-8499-374217088ef3}; !- Outlet Port

OS:Connection,
  {eee9626b-8fea-49bd-ae5a-bb0bb6cd865c}, !- Handle
  {c6df805d-a1bf-4be5-a937-8eb8264d9656}, !- Source Object
  3,                                      !- Outlet Port
  {10c9d13b-35c0-4d30-a1e0-f5dd2d75f3c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {89b6a603-95fb-4e74-b144-58f740dd80cf}, !- Handle
  {10c9d13b-35c0-4d30-a1e0-f5dd2d75f3c2}, !- Source Object
  6,                                      !- Outlet Port
  {546f9d37-ec32-4333-a7ee-e65ba3d8c640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8fd5f59-9569-4b33-8499-374217088ef3}, !- Handle
  {546f9d37-ec32-4333-a7ee-e65ba3d8c640}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb9b66d8-e859-480e-9a56-175a81c56751}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil Controller, !- Name
  {10c9d13b-35c0-4d30-a1e0-f5dd2d75f3c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {010ce6d9-c686-48e3-8141-ccb30e15c196}, !- Handle
  Zone SecondarySchool Office B  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {b180b994-f1eb-4c08-b603-66499a6b3f4e}, !- Air Inlet Node Name
  0.0329538944378067,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00988616833134202,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {10c9d13b-35c0-4d30-a1e0-f5dd2d75f3c2}, !- Reheat Coil Name
  1.81982464241192e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {34f84f35-ec43-4957-9652-ce6f360afed8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0020354693942012,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a89c3cb1-813e-4e22-87f5-02173f7d5eb0}, !- Handle
  Zone SecondarySchool Office B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {34f84f35-ec43-4957-9652-ce6f360afed8}, !- Inlet Port
  {5e195c6d-2fda-4cb0-b9e6-a06e2b5de974}; !- Outlet Port

OS:Node,
  {9cf70ba5-2fd0-4330-b870-d59f5a1639da}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Return Air Node, !- Name
  {d993abc6-f15f-4df9-8038-595746f84922}, !- Inlet Port
  {c1fdf1f8-6301-44f4-b793-b2fa84fa25b2}; !- Outlet Port

OS:Connection,
  {5e195c6d-2fda-4cb0-b9e6-a06e2b5de974}, !- Handle
  {a89c3cb1-813e-4e22-87f5-02173f7d5eb0}, !- Source Object
  3,                                      !- Outlet Port
  {31039b3b-2f12-4d91-ac0f-2190eae8c8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d993abc6-f15f-4df9-8038-595746f84922}, !- Handle
  {65a888de-e4a6-48d6-bc0f-b22d53a91476}, !- Source Object
  2,                                      !- Outlet Port
  {9cf70ba5-2fd0-4330-b870-d59f5a1639da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fdf1f8-6301-44f4-b793-b2fa84fa25b2}, !- Handle
  {9cf70ba5-2fd0-4330-b870-d59f5a1639da}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {ed832bb5-92d3-4d30-9bc9-3dc3c3bcb997}, !- Handle
  Zone SecondarySchool Office B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8062af18-c32e-48c0-8f50-75bbb5ee7c42}, !- Inlet Port
  {b180b994-f1eb-4c08-b603-66499a6b3f4e}; !- Outlet Port

OS:Connection,
  {8062af18-c32e-48c0-8f50-75bbb5ee7c42}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  32,                                     !- Outlet Port
  {ed832bb5-92d3-4d30-9bc9-3dc3c3bcb997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b180b994-f1eb-4c08-b603-66499a6b3f4e}, !- Handle
  {ed832bb5-92d3-4d30-9bc9-3dc3c3bcb997}, !- Source Object
  3,                                      !- Outlet Port
  {010ce6d9-c686-48e3-8141-ccb30e15c196}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34f84f35-ec43-4957-9652-ce6f360afed8}, !- Handle
  {010ce6d9-c686-48e3-8141-ccb30e15c196}, !- Source Object
  12,                                     !- Outlet Port
  {a89c3cb1-813e-4e22-87f5-02173f7d5eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {20076a54-a23b-4fc3-9b3c-d5065a80dcf1}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  56.6306668540293,                       !- U-Factor Times Area Value {W/K}
  5.96666658977421e-05,                   !- Maximum Water Flow Rate {m3/s}
  {0e213044-a5a4-4b02-83c2-c13316b8a516}, !- Water Inlet Node Name
  {8ffb933b-c87f-4706-a373-c66f84711bf5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2727.88836484569,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {44e7d890-a49b-433b-b61e-c73c2e40fa1c}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4511c2bc-5b55-403d-9a40-76e36e1616d8}, !- Inlet Port
  {0e213044-a5a4-4b02-83c2-c13316b8a516}; !- Outlet Port

OS:Connection,
  {4511c2bc-5b55-403d-9a40-76e36e1616d8}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  35,                                     !- Outlet Port
  {44e7d890-a49b-433b-b61e-c73c2e40fa1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcb5bbb9-be65-4f91-926d-087d14fcbb0a}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8ffb933b-c87f-4706-a373-c66f84711bf5}, !- Inlet Port
  {6b95e3d3-1aab-4366-bac4-d87280569446}; !- Outlet Port

OS:Connection,
  {0e213044-a5a4-4b02-83c2-c13316b8a516}, !- Handle
  {44e7d890-a49b-433b-b61e-c73c2e40fa1c}, !- Source Object
  3,                                      !- Outlet Port
  {20076a54-a23b-4fc3-9b3c-d5065a80dcf1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ffb933b-c87f-4706-a373-c66f84711bf5}, !- Handle
  {20076a54-a23b-4fc3-9b3c-d5065a80dcf1}, !- Source Object
  6,                                      !- Outlet Port
  {bcb5bbb9-be65-4f91-926d-087d14fcbb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b95e3d3-1aab-4366-bac4-d87280569446}, !- Handle
  {bcb5bbb9-be65-4f91-926d-087d14fcbb0a}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9f9d27cc-5607-4ba4-b2b3-bb133ebb4d85}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Reheat Coil Controller, !- Name
  {20076a54-a23b-4fc3-9b3c-d5065a80dcf1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ebd44666-19b4-4c3e-9fde-27637303b362}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {7af13363-2efc-4c78-a48d-5a404cb04d13}, !- Air Inlet Node Name
  0.10804355199094,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0324130655972821,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20076a54-a23b-4fc3-9b3c-d5065a80dcf1}, !- Reheat Coil Name
  5.96666658977421e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
