  {a0ed9e69-b2b5-4aef-91cd-da0140aa625f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00393519100153786,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {06ff25e4-d103-4d8e-9c08-e0724aa587c9}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a0ed9e69-b2b5-4aef-91cd-da0140aa625f}, !- Inlet Port
  {6f5fd3e9-02e6-4ef2-81fd-262ecf63d7cf}; !- Outlet Port

OS:Node,
  {346e3399-f3c3-4d7d-8838-97a95dd9e5ae}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Return Air Node, !- Name
  {675f65c8-4cda-4197-a08e-307878499e23}, !- Inlet Port
  {e16b5b0f-ac11-449f-86a2-6a7ceeab824e}; !- Outlet Port

OS:Connection,
  {6f5fd3e9-02e6-4ef2-81fd-262ecf63d7cf}, !- Handle
  {06ff25e4-d103-4d8e-9c08-e0724aa587c9}, !- Source Object
  3,                                      !- Outlet Port
  {bb12d6c9-8191-4578-89f3-ca36b54cca57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675f65c8-4cda-4197-a08e-307878499e23}, !- Handle
  {0fe25b58-1ded-4e85-8dd4-3af9498ff6b3}, !- Source Object
  2,                                      !- Outlet Port
  {346e3399-f3c3-4d7d-8838-97a95dd9e5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e16b5b0f-ac11-449f-86a2-6a7ceeab824e}, !- Handle
  {346e3399-f3c3-4d7d-8838-97a95dd9e5ae}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {9879ae31-8015-4fa8-a150-c46b44ebeef5}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2da97ac2-4f2a-41c6-b5ea-4d8f77d7a5b3}, !- Inlet Port
  {7af13363-2efc-4c78-a48d-5a404cb04d13}; !- Outlet Port

OS:Connection,
  {2da97ac2-4f2a-41c6-b5ea-4d8f77d7a5b3}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  33,                                     !- Outlet Port
  {9879ae31-8015-4fa8-a150-c46b44ebeef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af13363-2efc-4c78-a48d-5a404cb04d13}, !- Handle
  {9879ae31-8015-4fa8-a150-c46b44ebeef5}, !- Source Object
  3,                                      !- Outlet Port
  {ebd44666-19b4-4c3e-9fde-27637303b362}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0ed9e69-b2b5-4aef-91cd-da0140aa625f}, !- Handle
  {ebd44666-19b4-4c3e-9fde-27637303b362}, !- Source Object
  12,                                     !- Outlet Port
  {06ff25e4-d103-4d8e-9c08-e0724aa587c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a92e78d7-4f0d-4d88-af15-75595c2163ff}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  50.0425229879299,                       !- U-Factor Times Area Value {W/K}
  5.27254880063156e-05,                   !- Maximum Water Flow Rate {m3/s}
  {97db54c9-37f9-41e7-8c47-587e1b1ce453}, !- Water Inlet Node Name
  {e691e120-8a28-4ad5-8b25-3d7b8240ce4b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2410.54604106314,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12a6c457-5b70-41c1-b541-e00fa2721cd5}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {564c02d2-5d7a-4c03-9ecd-dfde6dfe1626}, !- Inlet Port
  {97db54c9-37f9-41e7-8c47-587e1b1ce453}; !- Outlet Port

OS:Connection,
  {564c02d2-5d7a-4c03-9ecd-dfde6dfe1626}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  36,                                     !- Outlet Port
  {12a6c457-5b70-41c1-b541-e00fa2721cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e88c8a00-4f4f-40a3-b540-e820f809cef8}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e691e120-8a28-4ad5-8b25-3d7b8240ce4b}, !- Inlet Port
  {6f72ea20-f9fb-4548-b801-a00a837e143a}; !- Outlet Port

OS:Connection,
  {97db54c9-37f9-41e7-8c47-587e1b1ce453}, !- Handle
  {12a6c457-5b70-41c1-b541-e00fa2721cd5}, !- Source Object
  3,                                      !- Outlet Port
  {a92e78d7-4f0d-4d88-af15-75595c2163ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e691e120-8a28-4ad5-8b25-3d7b8240ce4b}, !- Handle
  {a92e78d7-4f0d-4d88-af15-75595c2163ff}, !- Source Object
  6,                                      !- Outlet Port
  {e88c8a00-4f4f-40a3-b540-e820f809cef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f72ea20-f9fb-4548-b801-a00a837e143a}, !- Handle
  {e88c8a00-4f4f-40a3-b540-e820f809cef8}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {37b89e71-66e1-4387-ac83-967ee6a5fb4b}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Reheat Coil Controller, !- Name
  {a92e78d7-4f0d-4d88-af15-75595c2163ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de8726d7-1e7d-43ee-89ef-0f789f04acdd}, !- Handle
  Zone SecondarySchool Office C  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {7a0aefc8-9c7a-4769-800c-66408f2fd77c}, !- Air Inlet Node Name
  0.0954755368072592,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0286426610421778,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a92e78d7-4f0d-4d88-af15-75595c2163ff}, !- Reheat Coil Name
  5.27254880063156e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {269118bc-8a04-4bfc-bf12-d49e748638e2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00387293793308115,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67946218-0f51-4271-8d0e-46e0e2447e93}, !- Handle
  Zone SecondarySchool Office C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {269118bc-8a04-4bfc-bf12-d49e748638e2}, !- Inlet Port
  {598321bb-ee6c-4605-8081-f28bf68d600f}; !- Outlet Port

OS:Node,
  {bb65ca0d-c3d1-4934-b6e3-6ed9d2d0060f}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Return Air Node, !- Name
  {62c5cf30-d9ac-44fe-bb7d-e2afd0a2cf91}, !- Inlet Port
  {eff67d62-2fe8-4a92-af9b-01b1682e1d1a}; !- Outlet Port

OS:Connection,
  {598321bb-ee6c-4605-8081-f28bf68d600f}, !- Handle
  {67946218-0f51-4271-8d0e-46e0e2447e93}, !- Source Object
  3,                                      !- Outlet Port
  {1c1685d0-26e8-47c3-85a3-cd57e9969f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c5cf30-d9ac-44fe-bb7d-e2afd0a2cf91}, !- Handle
  {7630749e-7007-4da2-8ff0-f88b8dbfc7e0}, !- Source Object
  2,                                      !- Outlet Port
  {bb65ca0d-c3d1-4934-b6e3-6ed9d2d0060f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff67d62-2fe8-4a92-af9b-01b1682e1d1a}, !- Handle
  {bb65ca0d-c3d1-4934-b6e3-6ed9d2d0060f}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {5d5ec6cc-f820-4051-896c-6c964af08bc5}, !- Handle
  Zone SecondarySchool Office C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {fef79665-9e6f-4f20-89ad-bbe6b0e31c63}, !- Inlet Port
  {7a0aefc8-9c7a-4769-800c-66408f2fd77c}; !- Outlet Port

OS:Connection,
  {fef79665-9e6f-4f20-89ad-bbe6b0e31c63}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  34,                                     !- Outlet Port
  {5d5ec6cc-f820-4051-896c-6c964af08bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a0aefc8-9c7a-4769-800c-66408f2fd77c}, !- Handle
  {5d5ec6cc-f820-4051-896c-6c964af08bc5}, !- Source Object
  3,                                      !- Outlet Port
  {de8726d7-1e7d-43ee-89ef-0f789f04acdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {269118bc-8a04-4bfc-bf12-d49e748638e2}, !- Handle
  {de8726d7-1e7d-43ee-89ef-0f789f04acdd}, !- Source Object
  12,                                     !- Outlet Port
  {67946218-0f51-4271-8d0e-46e0e2447e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dbbaae94-6952-4a60-b793-bf47f0d16730}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  125.506177991366,                       !- U-Factor Times Area Value {W/K}
  0.000132234747727221,                   !- Maximum Water Flow Rate {m3/s}
  {6852e969-5d9e-4636-ab21-37668975451f}, !- Water Inlet Node Name
  {60988232-f000-4e0e-a556-2f21d2b49fd1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6045.61398439127,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3ce132c-9e5f-4771-ab75-5ae8a9eb5fac}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9d942dd3-97a3-4e47-9e48-27700b43e6b3}, !- Inlet Port
  {6852e969-5d9e-4636-ab21-37668975451f}; !- Outlet Port

OS:Connection,
  {9d942dd3-97a3-4e47-9e48-27700b43e6b3}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  37,                                     !- Outlet Port
  {c3ce132c-9e5f-4771-ab75-5ae8a9eb5fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ee68566-3f9d-47ca-b88b-a30a10d9ce83}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {60988232-f000-4e0e-a556-2f21d2b49fd1}, !- Inlet Port
  {4f64bbe8-1a62-44d4-b081-7db0e078497a}; !- Outlet Port

OS:Connection,
  {6852e969-5d9e-4636-ab21-37668975451f}, !- Handle
  {c3ce132c-9e5f-4771-ab75-5ae8a9eb5fac}, !- Source Object
  3,                                      !- Outlet Port
  {dbbaae94-6952-4a60-b793-bf47f0d16730}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60988232-f000-4e0e-a556-2f21d2b49fd1}, !- Handle
  {dbbaae94-6952-4a60-b793-bf47f0d16730}, !- Source Object
  6,                                      !- Outlet Port
  {0ee68566-3f9d-47ca-b88b-a30a10d9ce83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f64bbe8-1a62-44d4-b081-7db0e078497a}, !- Handle
  {0ee68566-3f9d-47ca-b88b-a30a10d9ce83}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {56076112-a3ba-44f7-a747-6b058703dc40}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Reheat Coil Controller, !- Name
  {dbbaae94-6952-4a60-b793-bf47f0d16730}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d86c29aa-5a24-4ddf-b5d9-ba064b17fa9d}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {3463d526-b11e-4295-b351-2ffb60ed5134}, !- Air Inlet Node Name
  0.239449530113511,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0718348590340533,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dbbaae94-6952-4a60-b793-bf47f0d16730}, !- Reheat Coil Name
  0.000132234747727221,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9faeff57-a56d-40f3-a8da-e7d54ac7778e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00572758509214459,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2d7f5622-0337-4e61-8575-adff870f9b9f}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9faeff57-a56d-40f3-a8da-e7d54ac7778e}, !- Inlet Port
  {a5c13fc2-7989-4e9c-bc17-b966dfdfcfeb}; !- Outlet Port

OS:Node,
  {862e0be6-e9b6-4941-b83f-0babba6dbd96}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Return Air Node, !- Name
  {88c97844-7efc-4c37-9c98-9dce3d1f12a1}, !- Inlet Port
  {d819a6ba-08e7-4441-9962-b5e363091564}; !- Outlet Port

OS:Connection,
  {a5c13fc2-7989-4e9c-bc17-b966dfdfcfeb}, !- Handle
  {2d7f5622-0337-4e61-8575-adff870f9b9f}, !- Source Object
  3,                                      !- Outlet Port
  {124b51f5-dc56-4611-9659-f667da9c8758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c97844-7efc-4c37-9c98-9dce3d1f12a1}, !- Handle
  {d77d7299-0027-4f33-bafe-0cb44c65c067}, !- Source Object
  2,                                      !- Outlet Port
  {862e0be6-e9b6-4941-b83f-0babba6dbd96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d819a6ba-08e7-4441-9962-b5e363091564}, !- Handle
  {862e0be6-e9b6-4941-b83f-0babba6dbd96}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {f4e99ac9-30a5-44f3-981d-c3ff52780ecd}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8e196769-50df-4545-95e1-92027e8e9074}, !- Inlet Port
  {3463d526-b11e-4295-b351-2ffb60ed5134}; !- Outlet Port

OS:Connection,
  {8e196769-50df-4545-95e1-92027e8e9074}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  35,                                     !- Outlet Port
  {f4e99ac9-30a5-44f3-981d-c3ff52780ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3463d526-b11e-4295-b351-2ffb60ed5134}, !- Handle
  {f4e99ac9-30a5-44f3-981d-c3ff52780ecd}, !- Source Object
  3,                                      !- Outlet Port
  {d86c29aa-5a24-4ddf-b5d9-ba064b17fa9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9faeff57-a56d-40f3-a8da-e7d54ac7778e}, !- Handle
  {d86c29aa-5a24-4ddf-b5d9-ba064b17fa9d}, !- Source Object
  12,                                     !- Outlet Port
  {2d7f5622-0337-4e61-8575-adff870f9b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e57495c1-c123-456a-abef-51211fcb970e}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  52.1667032346525,                       !- U-Factor Times Area Value {W/K}
  5.49637528028149e-05,                   !- Maximum Water Flow Rate {m3/s}
  {dd6771cc-2626-4f63-a901-450f19dc5bf6}, !- Water Inlet Node Name
  {8e45e018-301e-4241-a6d1-f23dcecc97da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2512.87682164133,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b46f1339-ef4b-4bb4-96eb-59b26c1f80f8}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bba1b334-131c-4723-9e3d-f103ff8de915}, !- Inlet Port
  {dd6771cc-2626-4f63-a901-450f19dc5bf6}; !- Outlet Port

OS:Connection,
  {bba1b334-131c-4723-9e3d-f103ff8de915}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  38,                                     !- Outlet Port
  {b46f1339-ef4b-4bb4-96eb-59b26c1f80f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ada71a8-e6ac-43b3-8fbe-36af31efc238}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8e45e018-301e-4241-a6d1-f23dcecc97da}, !- Inlet Port
  {ed5f52cf-a985-403f-9cd1-9c64aa25ad0a}; !- Outlet Port

OS:Connection,
  {dd6771cc-2626-4f63-a901-450f19dc5bf6}, !- Handle
  {b46f1339-ef4b-4bb4-96eb-59b26c1f80f8}, !- Source Object
  3,                                      !- Outlet Port
  {e57495c1-c123-456a-abef-51211fcb970e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e45e018-301e-4241-a6d1-f23dcecc97da}, !- Handle
  {e57495c1-c123-456a-abef-51211fcb970e}, !- Source Object
  6,                                      !- Outlet Port
  {5ada71a8-e6ac-43b3-8fbe-36af31efc238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed5f52cf-a985-403f-9cd1-9c64aa25ad0a}, !- Handle
  {5ada71a8-e6ac-43b3-8fbe-36af31efc238}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {71761cbd-411f-459f-8c50-ad33d1dd3496}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Reheat Coil Controller, !- Name
  {e57495c1-c123-456a-abef-51211fcb970e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ca45ff73-11bf-493d-a88d-c614d8a0d63e}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {f2407fb9-dde7-4fc0-80aa-7f9c094a4224}, !- Air Inlet Node Name
  0.0995298084717485,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0298589425415245,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e57495c1-c123-456a-abef-51211fcb970e}, !- Reheat Coil Name
  5.49637528028149e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ee9da699-5a6d-4ec3-b6ab-adb82b12abe4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00380005401836206,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fe5b6d76-7edc-4a0c-b993-e8a25a375fb4}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ee9da699-5a6d-4ec3-b6ab-adb82b12abe4}, !- Inlet Port
  {39dba556-b374-4e17-b8ef-ba7478e335f9}; !- Outlet Port

OS:Node,
  {e5793bf5-91f4-4a7a-9a92-50951090bae1}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Return Air Node, !- Name
  {12410c45-9c5f-452d-8b70-23716e78dbf9}, !- Inlet Port
  {7be51f97-c3ee-403c-9e47-a2c705be0a00}; !- Outlet Port

OS:Connection,
  {39dba556-b374-4e17-b8ef-ba7478e335f9}, !- Handle
  {fe5b6d76-7edc-4a0c-b993-e8a25a375fb4}, !- Source Object
  3,                                      !- Outlet Port
  {fdd6460b-e2b3-4335-a124-ba00a7d121ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12410c45-9c5f-452d-8b70-23716e78dbf9}, !- Handle
  {f8e805a9-1377-4f22-a790-697459be8a8d}, !- Source Object
  2,                                      !- Outlet Port
  {e5793bf5-91f4-4a7a-9a92-50951090bae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be51f97-c3ee-403c-9e47-a2c705be0a00}, !- Handle
  {e5793bf5-91f4-4a7a-9a92-50951090bae1}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {9fe1dd27-892c-45ad-b992-fe5fd7e7527e}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a45c58a0-069b-4f8b-b3fb-1c1c440ce02f}, !- Inlet Port
  {f2407fb9-dde7-4fc0-80aa-7f9c094a4224}; !- Outlet Port

OS:Connection,
  {a45c58a0-069b-4f8b-b3fb-1c1c440ce02f}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  36,                                     !- Outlet Port
  {9fe1dd27-892c-45ad-b992-fe5fd7e7527e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2407fb9-dde7-4fc0-80aa-7f9c094a4224}, !- Handle
  {9fe1dd27-892c-45ad-b992-fe5fd7e7527e}, !- Source Object
  3,                                      !- Outlet Port
  {ca45ff73-11bf-493d-a88d-c614d8a0d63e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee9da699-5a6d-4ec3-b6ab-adb82b12abe4}, !- Handle
  {ca45ff73-11bf-493d-a88d-c614d8a0d63e}, !- Source Object
  12,                                     !- Outlet Port
  {fe5b6d76-7edc-4a0c-b993-e8a25a375fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {062ece9a-59cc-478f-9755-17ab870648a4}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  17.7046138455416,                       !- U-Factor Times Area Value {W/K}
  1.8654026576465e-05,                    !- Maximum Water Flow Rate {m3/s}
  {aad394dd-23ac-42d8-af51-6798ae8a85d1}, !- Water Inlet Node Name
  {cc1c4fd3-dcd1-43e5-bbba-51cc131ce676}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  852.839710244088,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {875a0194-ae05-40f0-8733-8c31a189ffd7}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4ba881a9-5e2f-4de8-985c-b9724f77e16d}, !- Inlet Port
  {aad394dd-23ac-42d8-af51-6798ae8a85d1}; !- Outlet Port

OS:Connection,
  {4ba881a9-5e2f-4de8-985c-b9724f77e16d}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  39,                                     !- Outlet Port
  {875a0194-ae05-40f0-8733-8c31a189ffd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67525a39-ceab-4371-8be5-5252e163d8a4}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {cc1c4fd3-dcd1-43e5-bbba-51cc131ce676}, !- Inlet Port
  {6f4d7d71-3e24-48db-8b3a-6bbcde29e66d}; !- Outlet Port

OS:Connection,
  {aad394dd-23ac-42d8-af51-6798ae8a85d1}, !- Handle
  {875a0194-ae05-40f0-8733-8c31a189ffd7}, !- Source Object
  3,                                      !- Outlet Port
  {062ece9a-59cc-478f-9755-17ab870648a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cc1c4fd3-dcd1-43e5-bbba-51cc131ce676}, !- Handle
  {062ece9a-59cc-478f-9755-17ab870648a4}, !- Source Object
  6,                                      !- Outlet Port
  {67525a39-ceab-4371-8be5-5252e163d8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4d7d71-3e24-48db-8b3a-6bbcde29e66d}, !- Handle
  {67525a39-ceab-4371-8be5-5252e163d8a4}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae76ef0d-9a43-4d69-a55f-1ac5f720ace2}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Reheat Coil Controller, !- Name
  {062ece9a-59cc-478f-9755-17ab870648a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {037d9ffb-4698-4973-bf63-41cbf5f0c5ad}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {89b3bf2c-5ada-40a3-bea6-0906f1c6777a}, !- Air Inlet Node Name
  0.0419429473836456,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0125828842150937,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {062ece9a-59cc-478f-9755-17ab870648a4}, !- Reheat Coil Name
  1.8654026576465e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {71be440e-050b-4569-98a7-e9579f39d1cf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0024384,                              !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {678beafb-c28b-427c-95e4-45f46bfa2bfa}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {71be440e-050b-4569-98a7-e9579f39d1cf}, !- Inlet Port
  {fec8f943-066d-42d1-a7d6-cd2b77a1a360}; !- Outlet Port

OS:Node,
  {4cceeb61-f0fc-4fe3-a2d4-124ed78134a0}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Return Air Node, !- Name
  {53ef877b-736f-4261-9cb9-fed28ea1e666}, !- Inlet Port
  {10aad38f-cb6b-463b-89ea-d62bcfcf82ca}; !- Outlet Port

OS:Connection,
  {fec8f943-066d-42d1-a7d6-cd2b77a1a360}, !- Handle
  {678beafb-c28b-427c-95e4-45f46bfa2bfa}, !- Source Object
  3,                                      !- Outlet Port
  {03a04fb2-6b96-4532-87b3-2c37f59dc396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ef877b-736f-4261-9cb9-fed28ea1e666}, !- Handle
  {e044d9c1-bb51-4930-b54f-316bb43d42ed}, !- Source Object
  2,                                      !- Outlet Port
  {4cceeb61-f0fc-4fe3-a2d4-124ed78134a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10aad38f-cb6b-463b-89ea-d62bcfcf82ca}, !- Handle
  {4cceeb61-f0fc-4fe3-a2d4-124ed78134a0}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {d7454c8d-ed52-4572-a356-2e0ff076c4ec}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a9c5d2fd-db0a-4d87-88de-3c30e8004500}, !- Inlet Port
  {89b3bf2c-5ada-40a3-bea6-0906f1c6777a}; !- Outlet Port

OS:Connection,
  {a9c5d2fd-db0a-4d87-88de-3c30e8004500}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  37,                                     !- Outlet Port
  {d7454c8d-ed52-4572-a356-2e0ff076c4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b3bf2c-5ada-40a3-bea6-0906f1c6777a}, !- Handle
  {d7454c8d-ed52-4572-a356-2e0ff076c4ec}, !- Source Object
  3,                                      !- Outlet Port
  {037d9ffb-4698-4973-bf63-41cbf5f0c5ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71be440e-050b-4569-98a7-e9579f39d1cf}, !- Handle
  {037d9ffb-4698-4973-bf63-41cbf5f0c5ad}, !- Source Object
  12,                                     !- Outlet Port
  {678beafb-c28b-427c-95e4-45f46bfa2bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {516ae585-e196-4821-8d08-40898a91d467}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Reheat Coil, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  52.1701649138398,                       !- U-Factor Times Area Value {W/K}
  5.49673993853317e-05,                   !- Maximum Water Flow Rate {m3/s}
  {ba289ca9-1dd8-4dab-bd64-ee25f3fe7e46}, !- Water Inlet Node Name
  {8d6347b3-4076-48a6-aee4-c9daf2795b69}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2513.0435390181,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {227fdf8d-79d5-4e37-8e63-a257b6149cd2}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3023358e-00fc-4640-ba48-384b830dc46b}, !- Inlet Port
  {ba289ca9-1dd8-4dab-bd64-ee25f3fe7e46}; !- Outlet Port

OS:Connection,
  {3023358e-00fc-4640-ba48-384b830dc46b}, !- Handle
  {68d96f71-951a-4d91-9894-af5603b3bc5a}, !- Source Object
  40,                                     !- Outlet Port
  {227fdf8d-79d5-4e37-8e63-a257b6149cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2ab0218-3c7f-4ca3-b08f-c1125118c133}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8d6347b3-4076-48a6-aee4-c9daf2795b69}, !- Inlet Port
  {4f00c3e6-f7c0-4810-b353-30e8e935e7b1}; !- Outlet Port

OS:Connection,
  {ba289ca9-1dd8-4dab-bd64-ee25f3fe7e46}, !- Handle
  {227fdf8d-79d5-4e37-8e63-a257b6149cd2}, !- Source Object
  3,                                      !- Outlet Port
  {516ae585-e196-4821-8d08-40898a91d467}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d6347b3-4076-48a6-aee4-c9daf2795b69}, !- Handle
  {516ae585-e196-4821-8d08-40898a91d467}, !- Source Object
  6,                                      !- Outlet Port
  {e2ab0218-3c7f-4ca3-b08f-c1125118c133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f00c3e6-f7c0-4810-b353-30e8e935e7b1}, !- Handle
  {e2ab0218-3c7f-4ca3-b08f-c1125118c133}, !- Source Object
  3,                                      !- Outlet Port
  {657f1fe2-3a11-47d3-bad9-1717a78cc6cd}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9c40b1d7-9124-4c3d-883b-64a9f07df12c}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Reheat Coil Controller, !- Name
  {516ae585-e196-4821-8d08-40898a91d467}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d87c820a-deaf-45c9-98f4-a98cc36c9554}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground VAV Terminal, !- Name
  {aae61678-8c45-4fa1-b7e5-f9c89bf4a72b}, !- Availability Schedule Name
  {65671705-6609-447b-a003-c63a323c3470}, !- Air Inlet Node Name
  0.0995364075225645,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0298609222567694,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {516ae585-e196-4821-8d08-40898a91d467}, !- Reheat Coil Name
  5.49673993853317e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4e21b5d9-727f-4c1f-84fc-8adc3b690121}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00380030597051545,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f18248f3-f193-4bdf-88d2-f5d2ca886bab}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4e21b5d9-727f-4c1f-84fc-8adc3b690121}, !- Inlet Port
  {c2499e39-ad41-4d40-9f7d-0ebb04084fca}; !- Outlet Port

OS:Node,
  {efdcbfc5-cef0-4f9f-95b3-82bd9ca702ab}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Return Air Node, !- Name
  {26cddc12-c696-4410-86b9-21211e453861}, !- Inlet Port
  {310d7de7-d1f2-457d-8948-cb24a93914a0}; !- Outlet Port

OS:Connection,
  {c2499e39-ad41-4d40-9f7d-0ebb04084fca}, !- Handle
  {f18248f3-f193-4bdf-88d2-f5d2ca886bab}, !- Source Object
  3,                                      !- Outlet Port
  {d9159237-7832-4959-9b71-c0e55f684297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26cddc12-c696-4410-86b9-21211e453861}, !- Handle
  {77ac2c13-1905-4717-ba8e-cf74e980b1ac}, !- Source Object
  2,                                      !- Outlet Port
  {efdcbfc5-cef0-4f9f-95b3-82bd9ca702ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {310d7de7-d1f2-457d-8948-cb24a93914a0}, !- Handle
  {efdcbfc5-cef0-4f9f-95b3-82bd9ca702ab}, !- Source Object
  3,                                      !- Outlet Port
  {0feee67f-01e3-42c0-a4c1-a707ba4d414b}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {326e8278-6b30-41f6-a609-beae105056d7}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {51b46e2a-9556-4d91-a493-d100edc12c2f}, !- Inlet Port
  {65671705-6609-447b-a003-c63a323c3470}; !- Outlet Port

OS:Connection,
  {51b46e2a-9556-4d91-a493-d100edc12c2f}, !- Handle
  {c52465d7-4984-49de-8300-c6863f62a9be}, !- Source Object
  38,                                     !- Outlet Port
  {326e8278-6b30-41f6-a609-beae105056d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65671705-6609-447b-a003-c63a323c3470}, !- Handle
  {326e8278-6b30-41f6-a609-beae105056d7}, !- Source Object
  3,                                      !- Outlet Port
  {d87c820a-deaf-45c9-98f4-a98cc36c9554}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e21b5d9-727f-4c1f-84fc-8adc3b690121}, !- Handle
  {d87c820a-deaf-45c9-98f4-a98cc36c9554}, !- Source Object
  12,                                     !- Outlet Port
  {f18248f3-f193-4bdf-88d2-f5d2ca886bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {809ced7a-510a-44b7-bcd1-c42fa42ec851}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {636869f1-6d9f-41ff-b751-451053d56c86}, !- Schedule Type Limits Name
  {410dc9a2-f8cc-42a5-91e3-e35c35d94154}, !- Default Day Schedule Name
  {0d950d42-c08e-4df0-916b-4661ae288f5f}, !- Summer Design Day Schedule Name
  {0e5d3c27-c609-415a-9e93-f1666bec7d16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {410dc9a2-f8cc-42a5-91e3-e35c35d94154}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {636869f1-6d9f-41ff-b751-451053d56c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e3484f7c-519e-4c9c-b4d5-50f56563c9ff}, !- Handle
  {809ced7a-510a-44b7-bcd1-c42fa42ec851}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  520.25490999999727,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  36,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0e5d3c27-c609-415a-9e93-f1666bec7d16}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {636869f1-6d9f-41ff-b751-451053d56c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d950d42-c08e-4df0-916b-4661ae288f5f}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {636869f1-6d9f-41ff-b751-451053d56c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3f92672-7570-4c95-94b3-4a45e783e3c4}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {809ced7a-510a-44b7-bcd1-c42fa42ec851}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5fa7e39-d157-4187-8aac-ec8424c1334c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5fa7e39-d157-4187-8aac-ec8424c1334c}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {636869f1-6d9f-41ff-b751-451053d56c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {7b50ee06-2dc6-494e-b374-91de98ab59bc}, !- Handle
  Building Default Schedule Set,          !- Name
  {809ced7a-510a-44b7-bcd1-c42fa42ec851}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {ed572e55-ca6e-4d61-891e-d32f5f20aecc}, !- Handle
  {2bb96e84-942b-4608-bb76-f60204ccad07}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.100182223,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65674000099999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {bfbb6d23-d92f-4cac-90c3-fa211adb7b2a}, !- Handle
  {51f224ab-5597-4c74-8d52-a3be5801a147}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a9fb9630-eec6-459a-9a6e-89a146d38dab}, !- Handle
  {783bba19-86e5-433b-beb6-ae202cfa618a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.113049274 | hoo_end + 4.5 ~ 0.113723257 | hoo_start - 5.5 ~ 0.109706363 | hoo_start - 4.5 ~ 0.108832278 | hoo_start - 3.5 ~ 0.104165049 | hoo_start - 2.5 ~ 0.121138915 | hoo_start - 1.5 ~ 0.164888396 | hoo_start - 0.5 ~ 0.201961707 | hoo_start + 0.5 ~ 0.260809869 | hoo_start + 1.5 ~ 0.316996049 | hoo_start + 2.5 ~ 0.349907041 | mid - 3.0 ~ 0.366636242 | mid - 2.0 ~ 0.374857597 | mid - 1.0 ~ 0.39308122 | mid ~ 0.399193467 | mid + 1.0 ~ 0.37298937 | mid + 2.0 ~ 0.315961957 | mid + 3.0 ~ 0.286253607 | hoo_end - 2.5 ~ 0.287645253 | hoo_end - 1.5 ~ 0.249449736 | hoo_end - 0.5 ~ 0.208430584 | hoo_end + 0.5 ~ 0.176206284 | hoo_end + 1.5 ~ 0.121525344 | hoo_end + 2.5 ~ 0.112943201, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2279db9e-acbc-48d4-aab5-80f401190e92}, !- Handle
  {edad942c-9836-4834-9bd0-8513c2aaca14}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {92d89f2f-3965-4684-bb0e-94123b6ad9e2}, !- Handle
  {c9d59aec-683f-40e1-814e-623e79776b08}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10461444 | hoo_start + 1.5 ~ 0.101541894 | hoo_start + 2.5 ~ 0.101175013 | hoo_start + 3.5 ~ 0.101692126 | hoo_start + 4.5 ~ 0.100826902 | hoo_start + 5.5 ~ 0.101234158 | hoo_start + 6.5 ~ 0.100407818 | hoo_start + 7.5 ~ 0.101220639 | hoo_start + 8.5 ~ 0.101298372 | hoo_start + 9.5 ~ 0.100182223 | hoo_start + 10.5 ~ 0.103310466 | hoo_start + 11.5 ~ 0.119895047 | hoo_start - 11.5 ~ 0.130326529 | hoo_start - 10.5 ~ 0.13537115 | hoo_start - 9.5 ~ 0.147200939 | hoo_start - 8.5 ~ 0.171187177 | hoo_start - 7.5 ~ 0.166275555 | hoo_start - 6.5 ~ 0.182966056 | hoo_start - 5.5 ~ 0.200568306 | hoo_start - 4.5 ~ 0.213191634 | hoo_start - 3.5 ~ 0.203000418 | hoo_start - 2.5 ~ 0.189332883 | hoo_start - 1.5 ~ 0.134808766 | hoo_start - 0.5 ~ 0.140384273, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f7ea08f8-d1cc-49da-81ea-174ec1b36a84}, !- Handle
  {7af76773-a577-40e1-829b-b7b64c3cbebd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {ceba8d65-5eb3-4a26-a23c-305b29d03a0f}, !- Handle
  {a155a4fd-5bf0-496b-bdd9-c2885a29f90e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {fd642129-24f0-4218-8648-04eb079f0f82}, !- Handle
  {cb15c099-6e01-42bf-89da-290839e0975a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10027094 | hoo_start + 1.5 ~ 0.100559905 | hoo_start + 2.5 ~ 0.100584408 | hoo_start + 3.5 ~ 0.10097392 | hoo_start + 4.5 ~ 0.100575959 | hoo_start + 5.5 ~ 0.100279295 | hoo_start + 6.5 ~ 0.115213741 | hoo_start + 7.5 ~ 0.137037758 | hoo_start + 8.5 ~ 0.131613367 | hoo_start + 9.5 ~ 0.178772341 | hoo_start + 10.5 ~ 0.222788085 | hoo_start + 11.5 ~ 0.24324946 | hoo_start - 11.5 ~ 0.244015273 | hoo_start - 10.5 ~ 0.215526338 | hoo_start - 9.5 ~ 0.218429914 | hoo_start - 8.5 ~ 0.229810465 | hoo_start - 7.5 ~ 0.190021557 | hoo_start - 6.5 ~ 0.160620475 | hoo_start - 5.5 ~ 0.18653568 | hoo_start - 4.5 ~ 0.203852442 | hoo_start - 3.5 ~ 0.188550776 | hoo_start - 2.5 ~ 0.17154658 | hoo_start - 1.5 ~ 0.126370347 | hoo_start - 0.5 ~ 0.1093935, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {769b649a-722c-4de5-aad1-85e492617308}, !- Handle
  {65b92425-78a9-46ed-9590-1f9d657a656c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e986c450-30e5-4bdc-9674-be757cca75eb}, !- Handle
  {cdb2c415-8e2a-4cc5-bfd3-9ee55f444361}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6ab67462-7912-414e-ae4d-5adaf570ea27}, !- Handle
  {bef96e06-1bbf-4282-810f-d4711050531f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.21032999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95750000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {dd11b64e-4484-4f7f-97c4-a9ab36d53959}, !- Handle
  {75791c6b-ff55-4bc1-955d-6cf9b18d9a46}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {5ffd5989-4784-44d5-8a93-0c1bd2cb1a33}, !- Handle
  {602f5634-a566-4e37-ab1c-2d9a11ce794d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {44cc5119-6fd9-4fdf-8a8c-d429864b834b}, !- Handle
  {72fb74c5-f1e1-43cf-8eda-d0de787166f9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7a8cafd9-7601-4bec-ac3b-d16d9dcf7509}, !- Handle
  {5d57caf0-af03-4959-86f5-b322a51dd16f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {da4b2416-3ae1-47e3-95b1-058b3453f851}, !- Handle
  {c6a87ad6-050d-428d-8dd4-8698be3be835}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2275 | hoo_end + 4.5 ~ 0.2367 | hoo_start - 5.5 ~ 0.2263 | hoo_start - 4.5 ~ 0.2233 | hoo_start - 3.5 ~ 0.2316 | hoo_start - 2.5 ~ 0.2522 | hoo_start - 1.5 ~ 0.3014 | hoo_start - 0.5 ~ 0.362 | hoo_start + 0.5 ~ 0.4372 | hoo_start + 1.5 ~ 0.4956 | hoo_start + 2.5 ~ 0.5239 | mid - 3.0 ~ 0.5471 | mid - 2.0 ~ 0.5574 | mid - 1.0 ~ 0.5659 | mid ~ 0.5667 | mid + 1.0 ~ 0.5345 | mid + 2.0 ~ 0.4867 | mid + 3.0 ~ 0.4227 | hoo_end - 2.5 ~ 0.3617 | hoo_end - 1.5 ~ 0.3184 | hoo_end - 0.5 ~ 0.2866 | hoo_end + 0.5 ~ 0.2709 | hoo_end + 1.5 ~ 0.2568 | hoo_end + 2.5 ~ 0.24227, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {ed3da21d-cab1-435d-87f0-3973ad79172b}, !- Handle
  {ffe63af6-afe1-4703-b239-af47523cd507}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7252d5e4-86b8-4db1-b4e6-7192ef105f67}, !- Handle
  {72df84f3-c1c0-4a32-8acb-510bea18f429}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {c3e52ac7-a9e7-4349-983f-c6a4d9ad793a}, !- Handle
  {7e17adbf-2641-40ca-8b78-1c6e4b128de4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {85d6167a-a1f1-4517-9a47-e95acf9fdd79}, !- Handle
  {59b528b3-8a24-4da1-b1b8-a0d522637ed5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {37ea8b51-dc37-4f3d-9505-b163eb935311}, !- Handle
  {6ec4beec-e029-4cef-ba97-5196f052d21b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {29b0daa7-06e5-404f-a77b-b82450bb83a8}, !- Handle
  {fcadc48c-93eb-49b3-b5c5-e60282f1c89f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.15 | hoo_end ~ 0.15 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2d890f61-684e-4ecd-be45-4f6b58e2147c}, !- Handle
  {92c14285-3b74-4ae4-a202-80d73e7d5f9e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.7 | mid - 0.5 ~ 0.7 | hoo_end - 3.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {988554cd-b563-481e-8e22-f78566f9ec5c}, !- Handle
  {50980e4d-1959-49ff-9b51-97ae8e9c1b9f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.7 | mid - 0.5 ~ 0.7 | hoo_end - 3.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {697de868-9d14-464f-9559-bb5c4bd0a5bd}, !- Handle
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {9c66c1fb-2e87-497f-aa6b-ea57507f2d0c}, !- Handle
  {cbabb4c0-816c-4604-9b15-3d778cae11ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {886e702d-a449-4543-b8e8-2b75fe4c9c13}, !- Handle
  {f7fcb254-fb9c-4e7d-b466-f6cc305e8b7b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {9a84e10a-0f3f-439a-bd2c-a2868fca02ce}, !- Handle
  {d97efe6a-501c-4404-8797-24292197d273}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bde62a66-fe52-4f35-8955-d8bf485e657e}, !- Handle
  {90dadb57-dafe-4ff3-86d6-3e7232e28390}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {87ef3b5b-e91d-4866-a5b9-0570f26403ad}, !- Handle
  {5dc5f63e-1c30-4af4-bbab-fcd967c98f9b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9acfa970-4efa-410f-a728-7f016448c7f9}, !- Handle
  {51ef73de-c662-4a12-9703-2c4641050d2e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.35 | hoo_end ~ 0.35 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {cdfa15ce-173c-42d7-a72f-612380843786}, !- Handle
  {4af31b10-e98e-4666-a813-86ebd4a252b1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.35 | mid - 0.5 ~ 0.35 | hoo_end - 3.0 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0059d7e4-4ee5-45cb-944f-bbe25139e085}, !- Handle
  {eda53f91-7354-4997-b67f-4ec5348d5744}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.35 | mid - 0.5 ~ 0.35 | hoo_end - 3.0 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {02491390-ee3f-4d41-87a6-7315b0da0457}, !- Handle
  {64895bfb-27a9-459f-b331-ed6251c20fea}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {f79326cc-e4dc-430e-9cb6-a236469c8bad}, !- Handle
  {908ae9a8-9a27-4da6-9d70-81455bfb77f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dc7e4418-3c51-405d-9a68-3233507f211a}, !- Handle
  {3abdac44-736e-489e-ae95-6b8041577c5e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bf1f3ca3-f6a2-4a80-b539-d40a4735f6da}, !- Handle
  {e4f85226-b665-46b1-ac2d-8b761b9d298d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4042e898-be0c-4916-a771-df76e2ab0bf0}, !- Handle
  {67cfad45-b2ee-4866-964b-f5e5ba22bc26}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | mid + 2.5 ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e0d32b5e-d3a2-47d3-b697-e26c32fb7ba6}, !- Handle
  {c2f97e8d-248f-4248-8e00-dc586c2958b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.95 | mid + 0.5 ~ 0.95 | hoo_end - 2.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b9ce95fe-d75c-4d9b-b3f0-00d45f215fdf}, !- Handle
  {9f619ef1-9a94-4e34-909b-db95f0f32b33}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.95 | mid + 0.5 ~ 0.95 | hoo_end - 2.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b407a273-b682-49d2-b75c-69c852cdf379}, !- Handle
  {45c4d88b-444d-4db1-bdb0-ff68837da3b0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {078ea442-e104-4aba-8922-69ee75f79ca3}, !- Handle
  {63045a74-dd63-45da-8cd8-34459142b5d9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6d1586da-84f6-4b3b-8b52-e3b02e11061b}, !- Handle
  {02900f8c-8c25-40dd-b908-1250a7515823}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {10a302f0-a413-46e0-b94c-ddcb5e862ac3}, !- Handle
  {572446e9-d141-4b57-b8f1-e6f78830db05}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {af203828-f55e-4f3e-a468-93ddd4466084}, !- Handle
  {2ce5b2eb-1d3a-4135-a7f6-91a56350185d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.15 | mid + 1.5 ~ 0.15 | hoo_end - 3.0 ~ 0.35 | hoo_end - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2e75bda6-34ab-460d-b933-bf7ff01bb54a}, !- Handle
  {a81c8411-3ff9-45d6-a273-06728fdf92c5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 1.5 ~ 0.95 | hoo_end - 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7d710d25-a5b3-4f94-88a9-99ab4c734c77}, !- Handle
  {c6e25e4f-3f41-4a10-a5aa-de0937013b70}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 1.5 ~ 0.95 | hoo_end - 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {caeb65af-619a-475f-baa8-7c296d01fb7c}, !- Handle
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20000000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {4388940d-b40f-4d3f-8a75-aea004e4c194}, !- Handle
  {311af05a-ca13-47d2-873f-b0ef0c38d1cf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b6496975-4108-406c-b0f1-9e0d75aeab4b}, !- Handle
  {fa740c24-881e-4b75-8d55-8a5c64cc401d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1a6ebefd-443d-4155-aefb-cac8a06e061b}, !- Handle
  {8da9d873-2f8d-45e6-ad66-1ca02aa413a3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f9647dcb-daf2-4619-9508-9b87663497a7}, !- Handle
  {be6b17d3-3607-4a5a-ac6c-07d921b9e17c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.1 | hoo_start + 3.0 ~ 0.15 | mid - 2.5 ~ 0.15 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d03a1910-4c86-4151-8ad3-7dac03458a04}, !- Handle
  {c521ce56-d08e-47c6-9e34-45db13ffc78f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.2 | mid - 2.5 ~ 0.2 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {da2fd7e2-5fa9-4238-9129-78cf76f8aab1}, !- Handle
  {3234fc44-eb39-4dde-9dfd-b659ab727427}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.2 | mid - 2.5 ~ 0.2 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {72010872-b48f-4884-9676-9b1a75fdf7b0}, !- Handle
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  16,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {914e16f6-307f-474d-9450-4987777de2f1}, !- Handle
  {a9fde652-0dc8-4847-bbc4-73b6d28d4a07}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5fc30abc-3bea-4446-89ba-ef7c9dcb5bfe}, !- Handle
  {8e7324fa-883a-4564-ad5e-f3154f2503a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0fa9b84c-0857-42dc-a56e-79c949621203}, !- Handle
  {1945f06b-b989-4cf6-ac6a-f62ecb74ee7a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2ba3964b-9a44-4e03-8a45-0cf9e87eae4d}, !- Handle
  {0612a74b-a021-49be-8af1-94de38b3db29}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:AdditionalProperties,
  {2521574b-90b0-4a70-8fbb-68b05de650dd}, !- Handle
  {27fa225d-6334-476e-b756-63ce9bc810e2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {218c5c16-c079-4063-9ec8-20515085ebdb}, !- Handle
  {8cad2b59-c96b-4747-ab9e-581f8d79fd2c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {106fb491-1306-4aa7-9288-95b93ec5eb7a}, !- Handle
  {9664fcd2-122e-4751-bf66-3697eac337c5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {67a10895-b355-4c1d-b332-4cc4b58231b6}, !- Handle
  {f0a7b806-89fd-4dd8-a8f5-806383c7a324}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {3993e937-b54b-4aba-b4e2-536a9520f160}, !- Handle
  {77fd954e-62be-4e04-a4be-2ea3d9091580}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {69a5b2e9-d64a-443d-b91b-3e0aa1145d96}, !- Handle
  {3b19799c-2f27-4693-be80-0128e302971b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8a808f83-76c2-4766-bf06-71dcf6d9d8fc}, !- Handle
  {4bd9b2f0-3661-4d2c-8e33-7d6bd9ea9925}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {225d0e99-59bb-4f4a-8f46-3e7b7a90ff5c}, !- Handle
  {8ce976a7-4b5d-4e2b-a9d5-967885d9caf5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c7aec9f5-5ffc-4a72-b3e5-a14d9b2681d7}, !- Handle
  {50c3001f-21b1-4a5c-9bea-a2cbd3b54b25}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.82999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {731da4c6-6539-486e-9342-ce1f3296cafd}, !- Handle
  {6520ee51-62c1-4924-af87-3726943f8ba2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.63 | mid - 3.0 ~ 0.72 | mid - 2.0 ~ 0.79 | mid - 1.0 ~ 0.83 | mid ~ 0.61 | mid + 1.0 ~ 0.65 | mid + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f7ddf9d6-146a-43f1-812a-8355fc56f6e2}, !- Handle
  {bf5849b4-4307-4dd7-aebd-25a9506f0497}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {79db23d8-6767-47f7-b45e-50c48934d676}, !- Handle
  {c40497dc-bbfe-4e40-9483-b678cf82c3d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.63 | mid - 3.0 ~ 0.72 | mid - 2.0 ~ 0.79 | mid - 1.0 ~ 0.83 | mid ~ 0.61 | mid + 1.0 ~ 0.65 | mid + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b64feac-4d7f-4ee4-809e-6e83d622eb0f}, !- Handle
  {b2c22b59-2f3a-4f16-9ab2-18408ff6d726}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {39334c1a-1ed5-4d61-a279-c5d5a91badb9}, !- Handle
  {6108b405-478f-4b90-95e9-d6792e633e0d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0b23c49a-93dd-4037-8ce6-b222ae28af4f}, !- Handle
  {9f7c2d65-cd4e-4d03-a5e2-fa61022c436b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {450b8500-426e-47da-ac6a-4da18b3d890f}, !- Handle
  {f0dbd050-08a0-45b6-b853-4941854e9a24}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {a4333b14-a760-4c7d-9ec9-c1cb28b456b7}, !- Handle
  autogen SecondarySchool Activity 0,     !- Name
  {fd2253e1-af38-49ba-bc0c-8abcdd44bc93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6eaace6-5234-4771-a3f8-f91e797089fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {d6eaace6-5234-4771-a3f8-f91e797089fa}, !- Handle
  autogen SecondarySchool Activity 0_day_sch, !- Name
  {70985eed-bb5e-446a-b33f-39bda6e1995b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b6a89afd-2da6-4c09-97d3-d2c70da6b5a3}, !- Handle
  {d6eaace6-5234-4771-a3f8-f91e797089fa}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5e4b66c2-c0c6-4b22-b319-31f1ca04ade6}, !- Handle
  autogen Schedule Rule 52 2,             !- Name
  {0612a74b-a021-49be-8af1-94de38b3db29}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c8f781d2-3435-432c-aea8-3f4cd073ea64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  2,                                      !- Specific Day 2
  9,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  9,                                      !- Specific Month 4
  9,                                      !- Specific Day 4
  9,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  9,                                      !- Specific Month 6
  16,                                     !- Specific Day 6
  9,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  9,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  9,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  9,                                      !- Specific Month 10
  30,                                     !- Specific Day 10
  10,                                     !- Specific Month 11
  6,                                      !- Specific Day 11
  10,                                     !- Specific Month 12
  7,                                      !- Specific Day 12
  10,                                     !- Specific Month 13
  13,                                     !- Specific Day 13
  10,                                     !- Specific Month 14
  14,                                     !- Specific Day 14
  10,                                     !- Specific Month 15
  20,                                     !- Specific Day 15
  10,                                     !- Specific Month 16
  21,                                     !- Specific Day 16
  10,                                     !- Specific Month 17
  27,                                     !- Specific Day 17
  10,                                     !- Specific Month 18
  28,                                     !- Specific Day 18
  11,                                     !- Specific Month 19
  3,                                      !- Specific Day 19
  11,                                     !- Specific Month 20
  4,                                      !- Specific Day 20
  11,                                     !- Specific Month 21
  10,                                     !- Specific Day 21
  11,                                     !- Specific Month 22
  11,                                     !- Specific Day 22
  11,                                     !- Specific Month 23
  17,                                     !- Specific Day 23
  11,                                     !- Specific Month 24
  18,                                     !- Specific Day 24
  11,                                     !- Specific Month 25
  24,                                     !- Specific Day 25
  11,                                     !- Specific Month 26
  25,                                     !- Specific Day 26
  12,                                     !- Specific Month 27
  1,                                      !- Specific Day 27
  12,                                     !- Specific Month 28
  2,                                      !- Specific Day 28
  12,                                     !- Specific Month 29
  8,                                      !- Specific Day 29
  12,                                     !- Specific Month 30
  9,                                      !- Specific Day 30
  12,                                     !- Specific Month 31
  15,                                     !- Specific Day 31
  12,                                     !- Specific Month 32
  16,                                     !- Specific Day 32
  12,                                     !- Specific Month 33
  22,                                     !- Specific Day 33
  12,                                     !- Specific Month 34
  23,                                     !- Specific Day 34
  12,                                     !- Specific Month 35
  29,                                     !- Specific Day 35
  12,                                     !- Specific Month 36
  30;                                     !- Specific Day 36

OS:Schedule:Day,
  {c8f781d2-3435-432c-aea8-3f4cd073ea64}, !- Handle
  autogen Schedule Rule 52 2_day_sch,     !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7777777777778,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7777777777778;                       !- Value Until Time 3

OS:AdditionalProperties,
  {e0083f39-878a-4a90-be85-2878da7f5328}, !- Handle
  {c8f781d2-3435-432c-aea8-3f4cd073ea64}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {900c5bc7-4e03-4703-b1a0-cb93826be169}, !- Handle
  autogen Schedule Rule 51 3,             !- Name
  {0612a74b-a021-49be-8af1-94de38b3db29}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2c814832-2e6e-45c2-bf57-33c577aa5447}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  7,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  7,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  7,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  7,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  7,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  7,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  8,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  8,                                      !- Specific Month 11
  5,                                      !- Specific Day 11
  8,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  8,                                      !- Specific Month 13
  12,                                     !- Specific Day 13
  8,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  8,                                      !- Specific Month 15
  19,                                     !- Specific Day 15
  8,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  8,                                      !- Specific Month 17
  26;                                     !- Specific Day 17

OS:Schedule:Day,
  {2c814832-2e6e-45c2-bf57-33c577aa5447}, !- Handle
  autogen Schedule Rule 51 3_day_sch,     !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7777777777778,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7777777777778;                       !- Value Until Time 3

OS:AdditionalProperties,
  {37347693-762d-4630-bf32-e25567fa9751}, !- Handle
  {2c814832-2e6e-45c2-bf57-33c577aa5447}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7cccba51-8d82-4c49-b2df-657deb4e8718}, !- Handle
  autogen SecondarySchool ClgSetp 4,      !- Name
  {0612a74b-a021-49be-8af1-94de38b3db29}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9223249f-a844-45d3-9255-cd5e96729566}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30;                                     !- Specific Day 51

OS:Schedule:Day,
  {9223249f-a844-45d3-9255-cd5e96729566}, !- Handle
  autogen SecondarySchool ClgSetp 4_day_sch, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7777777777778,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7777777777778;                       !- Value Until Time 3

OS:AdditionalProperties,
  {73f21090-c61e-451f-a83e-6807959c3120}, !- Handle
  {9223249f-a844-45d3-9255-cd5e96729566}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4516f94a-3e37-411d-9928-aa2a2d6a9dd2}, !- Handle
  autogen Schedule Rule 50 2,             !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6d21e53f-7f5a-4664-b3fe-27d5edb23c4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  2,                                      !- Specific Day 2
  9,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  9,                                      !- Specific Month 4
  9,                                      !- Specific Day 4
  9,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  9,                                      !- Specific Month 6
  16,                                     !- Specific Day 6
  9,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  9,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  9,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  9,                                      !- Specific Month 10
  30,                                     !- Specific Day 10
  10,                                     !- Specific Month 11
  6,                                      !- Specific Day 11
  10,                                     !- Specific Month 12
  7,                                      !- Specific Day 12
  10,                                     !- Specific Month 13
  13,                                     !- Specific Day 13
  10,                                     !- Specific Month 14
  14,                                     !- Specific Day 14
  10,                                     !- Specific Month 15
  20,                                     !- Specific Day 15
  10,                                     !- Specific Month 16
  21,                                     !- Specific Day 16
  10,                                     !- Specific Month 17
  27,                                     !- Specific Day 17
  10,                                     !- Specific Month 18
  28,                                     !- Specific Day 18
  11,                                     !- Specific Month 19
  3,                                      !- Specific Day 19
  11,                                     !- Specific Month 20
  4,                                      !- Specific Day 20
  11,                                     !- Specific Month 21
  10,                                     !- Specific Day 21
  11,                                     !- Specific Month 22
  11,                                     !- Specific Day 22
  11,                                     !- Specific Month 23
  17,                                     !- Specific Day 23
  11,                                     !- Specific Month 24
  18,                                     !- Specific Day 24
  11,                                     !- Specific Month 25
  24,                                     !- Specific Day 25
  11,                                     !- Specific Month 26
  25,                                     !- Specific Day 26
  12,                                     !- Specific Month 27
  1,                                      !- Specific Day 27
  12,                                     !- Specific Month 28
  2,                                      !- Specific Day 28
  12,                                     !- Specific Month 29
  8,                                      !- Specific Day 29
  12,                                     !- Specific Month 30
  9,                                      !- Specific Day 30
  12,                                     !- Specific Month 31
  15,                                     !- Specific Day 31
  12,                                     !- Specific Month 32
  16,                                     !- Specific Day 32
  12,                                     !- Specific Month 33
  22,                                     !- Specific Day 33
  12,                                     !- Specific Month 34
  23,                                     !- Specific Day 34
  12,                                     !- Specific Month 35
  29,                                     !- Specific Day 35
  12,                                     !- Specific Month 36
  30;                                     !- Specific Day 36

OS:Schedule:Day,
  {6d21e53f-7f5a-4664-b3fe-27d5edb23c4e}, !- Handle
  autogen Schedule Rule 50 2_day_sch,     !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {40a70728-cc15-4a18-877e-fafd91fdb84a}, !- Handle
  {6d21e53f-7f5a-4664-b3fe-27d5edb23c4e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5aa4987c-0439-40bc-9490-d090bf462759}, !- Handle
  autogen Schedule Rule 49 3,             !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {32576cd7-1d0e-48a8-8f9c-cd8d2316e294}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  7,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  7,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  7,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  7,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  7,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  7,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  8,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  8,                                      !- Specific Month 11
  5,                                      !- Specific Day 11
  8,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  8,                                      !- Specific Month 13
  12,                                     !- Specific Day 13
  8,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  8,                                      !- Specific Month 15
  19,                                     !- Specific Day 15
  8,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  8,                                      !- Specific Month 17
  26;                                     !- Specific Day 17

OS:Schedule:Day,
  {32576cd7-1d0e-48a8-8f9c-cd8d2316e294}, !- Handle
  autogen Schedule Rule 49 3_day_sch,     !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {c01a93ff-8565-451c-8bf0-806508ed4679}, !- Handle
  {32576cd7-1d0e-48a8-8f9c-cd8d2316e294}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {26b048ae-8827-4592-9458-f4fb8d2a3476}, !- Handle
  autogen SecondarySchool HtgSetp 4,      !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {59c8a2a1-85fa-4ddc-a18b-f3b2d43f0630}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30;                                     !- Specific Day 51

OS:Schedule:Day,
  {59c8a2a1-85fa-4ddc-a18b-f3b2d43f0630}, !- Handle
  autogen SecondarySchool HtgSetp 4_day_sch, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {ac14f604-9bc1-43b7-9368-766bad58ce7c}, !- Handle
  {59c8a2a1-85fa-4ddc-a18b-f3b2d43f0630}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5593efdc-b396-45e6-b54d-e8a22f56c6bb}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {4bd9b2f0-3661-4d2c-8e33-7d6bd9ea9925}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9dafdd59-4ee2-4ada-a104-abb3aef06004}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {9dafdd59-4ee2-4ada-a104-abb3aef06004}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {eb281faa-061e-447e-9813-f695f44f1446}, !- Handle
  {9dafdd59-4ee2-4ada-a104-abb3aef06004}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Handle
  36 Zone VAV Occ Sch,                    !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {9e5885ab-b361-484e-a41f-e620a3206d07}, !- Default Day Schedule Name
  {9965e7f7-5395-40a0-bab2-285cbc019b37}, !- Summer Design Day Schedule Name
  {5561be63-e2dc-41bb-a7d5-50a28786216a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e5885ab-b361-484e-a41f-e620a3206d07}, !- Handle
  36 Zone VAV Occ Sch Default,            !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {48ebc2fd-2f6b-48e8-aa57-4610e62baee3}, !- Handle
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  520.25490999999727,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  36,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5561be63-e2dc-41bb-a7d5-50a28786216a}, !- Handle
  36 Zone VAV Occ Sch Winter Design Day,  !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9965e7f7-5395-40a0-bab2-285cbc019b37}, !- Handle
  36 Zone VAV Occ Sch Summer Design Day,  !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50c67e6c-446d-4246-9e43-a7c9916f35d4}, !- Handle
  36 Zone VAV Occ Sch Monday Rule 1,      !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {c5f400e4-5878-443e-8aee-8e2f981499e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  26,                                     !- Start Day
  8,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c5f400e4-5878-443e-8aee-8e2f981499e1}, !- Handle
  36 Zone VAV Occ Sch Monday 1,           !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {effaeddd-c8bf-4e5d-b4ca-e042f9596b4b}, !- Handle
  36 Zone VAV Occ Sch Monday Rule 2,      !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {6dedad91-9f33-455a-9dbd-ea54863233cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  28,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dedad91-9f33-455a-9dbd-ea54863233cd}, !- Handle
  36 Zone VAV Occ Sch Monday 2,           !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d21d3b48-ebe4-4f4b-aaf7-c9203f66c5b6}, !- Handle
  36 Zone VAV Occ Sch Tuesday Rule,       !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {3eeef5c1-f6e7-4593-9ec1-537c6669daa4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3eeef5c1-f6e7-4593-9ec1-537c6669daa4}, !- Handle
  36 Zone VAV Occ Sch Tuesday,            !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7f5a95d4-1b4b-4955-a799-e4af75530e70}, !- Handle
  36 Zone VAV Occ Sch Tuesday Rule 1,     !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {90950b73-c2c4-4dcd-a4c0-d4f6b3e85723}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  27,                                     !- Start Day
  8,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {90950b73-c2c4-4dcd-a4c0-d4f6b3e85723}, !- Handle
  36 Zone VAV Occ Sch Tuesday 1,          !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76b45959-8768-4e7c-8380-153536a35c1c}, !- Handle
  36 Zone VAV Occ Sch Tuesday Rule 2,     !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {998aa6ff-93cb-4172-a703-18a5e5ff8482}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  29,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {998aa6ff-93cb-4172-a703-18a5e5ff8482}, !- Handle
  36 Zone VAV Occ Sch Tuesday 2,          !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c6e68316-e86e-4c80-96de-c19cceac1004}, !- Handle
  36 Zone VAV Occ Sch Wednesday Rule,     !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e729929b-5a38-4dcc-925b-63eb0cd07a5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e729929b-5a38-4dcc-925b-63eb0cd07a5f}, !- Handle
  36 Zone VAV Occ Sch Wednesday,          !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c5c6edf-da18-4c9f-a103-b5225bc03edf}, !- Handle
  36 Zone VAV Occ Sch Wednesday Rule 1,   !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c15d1742-0418-4f48-99f6-8016d0facaef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  28,                                     !- Start Day
  8,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c15d1742-0418-4f48-99f6-8016d0facaef}, !- Handle
  36 Zone VAV Occ Sch Wednesday 1,        !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03296ada-9819-47d2-8374-04ca7e4efc71}, !- Handle
  36 Zone VAV Occ Sch Wednesday Rule 2,   !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9f464520-4f33-4995-b357-d1da6485b8cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  30,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f464520-4f33-4995-b357-d1da6485b8cb}, !- Handle
  36 Zone VAV Occ Sch Wednesday 2,        !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {45fc4bf8-e190-4540-a8d5-e50ca2c684da}, !- Handle
  36 Zone VAV Occ Sch Thursday Rule,      !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7a1c930b-a10e-4eba-a6e3-b4766c4a8f24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7a1c930b-a10e-4eba-a6e3-b4766c4a8f24}, !- Handle
  36 Zone VAV Occ Sch Thursday,           !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {068d07be-8d85-48c3-9d4b-2272b9fbf89e}, !- Handle
  36 Zone VAV Occ Sch Thursday Rule 1,    !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8c5ebe7a-9578-4873-83ac-e61b616dd4f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  29,                                     !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8c5ebe7a-9578-4873-83ac-e61b616dd4f4}, !- Handle
  36 Zone VAV Occ Sch Thursday 1,         !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d7e95c3-9c34-48d0-b778-e1eff65bccaf}, !- Handle
  36 Zone VAV Occ Sch Thursday Rule 2,    !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {93b49044-eea2-446a-9328-a1c9fa406805}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  31,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93b49044-eea2-446a-9328-a1c9fa406805}, !- Handle
  36 Zone VAV Occ Sch Thursday 2,         !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff3ec562-6796-4e76-b426-f643d9af3207}, !- Handle
  36 Zone VAV Occ Sch Friday Rule,        !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fab6bcdf-60db-4829-83ad-dd2c212feef8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fab6bcdf-60db-4829-83ad-dd2c212feef8}, !- Handle
  36 Zone VAV Occ Sch Friday,             !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {576e3aa3-ef4e-4273-a461-3e6ffa8947bb}, !- Handle
  36 Zone VAV Occ Sch Friday Rule 1,      !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {39cc5051-7ce8-4de1-a39d-8542c3ebe534}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  30,                                     !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39cc5051-7ce8-4de1-a39d-8542c3ebe534}, !- Handle
  36 Zone VAV Occ Sch Friday 1,           !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d046522-071f-4d4c-89bd-96524b2610df}, !- Handle
  36 Zone VAV Occ Sch Friday Rule 2,      !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8f3ecbc-aded-404c-bb00-004fc059a8a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8f3ecbc-aded-404c-bb00-004fc059a8a3}, !- Handle
  36 Zone VAV Occ Sch Friday 2,           !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd5b5179-c08e-4a48-8c86-15a7b043487f}, !- Handle
  36 Zone VAV Occ Sch Sunday Rule,        !- Name
  {314374c6-2a2e-42df-86c0-134e5a3ab3c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ccda1a3-1c01-4eee-a07f-2dd11d24f838}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ccda1a3-1c01-4eee-a07f-2dd11d24f838}, !- Handle
  36 Zone VAV Occ Sch Sunday,             !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {9c1ad763-a8a3-416c-8ec8-d5fc95e37a79}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {0eb64cb1-d8e4-4756-83f6-47a9d89cb808}, !- Handle
  {ac22649b-e4d0-4c45-9839-2e18a6016ef3}; !- Object Name

OS:Material,
  {982eeba3-83e4-4a3a-bd53-efcf5114937c}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d823c76c-2f73-48d1-9f6c-fd595e174da7}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {982eeba3-83e4-4a3a-bd53-efcf5114937c}; !- Layer 1

OS:InternalMass:Definition,
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Handle
  Internal Mass Definition 2,             !- Name
  {d823c76c-2f73-48d1-9f6c-fd595e174da7}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ef502440-c449-4f25-af7c-0b2c6ed7ed84}, !- Handle
  SecondarySchool Gym - audience  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {8a5a2205-a891-4a6b-8041-9c4d19f4e5ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9e84f3e8-e002-4033-bfb6-96a79620ae9e}, !- Handle
  SecondarySchool Auditorium  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {5f8dc632-6732-4e39-b7e3-6ddc3d74dc1b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e1251a09-ac65-4486-84fb-4f579f3853c0}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {8090e2ed-076d-47e6-9759-e5dc7b5ae1cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5b1baa64-f2cf-4248-8a48-19763c733810}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {989f4e2c-6b93-4b74-be9f-675f35011c66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff7f73fd-c804-4fd5-81fc-3e9919df2ce9}, !- Handle
  SecondarySchool Library C  - Story Ground 1 Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {8f119ab9-a335-43b1-a112-e242a5d2245e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e03edcaa-c8d9-435a-8841-6e29d68626c4}, !- Handle
  SecondarySchool Office C  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {5a278d14-1c44-4965-8a4f-ea1835eba003}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {37600ed2-1afc-4a2f-adea-460262056a2c}, !- Handle
  SecondarySchool Office B  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {36284b98-9d53-4adf-bfe7-8567e244fa66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f42e9b8b-3b7b-488a-927f-207e71e18022}, !- Handle
  SecondarySchool Restroom A  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {10532f2b-0424-41b1-b2d6-fabd456440f1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b78595a2-d406-4154-bf0c-af5a381d15ab}, !- Handle
  SecondarySchool Office A end_b - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {68cb2671-6ea5-4248-ab09-c57018dfd1f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d854781-38ff-4fd6-98be-ed4fc8c14688}, !- Handle
  SecondarySchool Classroom C  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {d5459561-ca80-46a7-91d4-7633a1c936eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9bccbd1-2d6f-4444-9e16-5b01b11a8c1a}, !- Handle
  SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {9d1c8902-e520-41b1-9cfa-9424e8248f1c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {29a4f457-6385-4dd5-b040-ad64755dfa4b}, !- Handle
  SecondarySchool Library C  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {bc6e4d84-b465-4cc8-b32e-1012057e147f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a0c48d73-5738-4e5b-ba6f-bb80087877c3}, !- Handle
  SecondarySchool Classroom A  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {6de3b075-201f-4c0d-99ea-142bfe271ead}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {644a72a2-0cf5-4bff-9bfe-368579c493ac}, !- Handle
  SecondarySchool Library A  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {ef331954-b52f-4d6c-9355-4b2f914ed6a1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7cfc5418-b06d-453c-baf9-cc1c795cdf35}, !- Handle
  SecondarySchool Library B  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {5229d32c-fc84-46fc-a3ea-4037aa4c765d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49d283b8-55b7-4b95-8e7c-f75734f6c2dc}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {7cbd3a2d-ce0c-4e19-aefd-e8e5a734c128}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fbdd44ad-5723-42c0-8535-4c6d22b783bd}, !- Handle
  SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {2a4b89df-4fbe-4196-85e0-a8c815809e48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e565a05-e677-4612-91df-f50a8c754461}, !- Handle
  SecondarySchool Office A  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {4f149d54-f0ab-4be0-b2d3-48e0cfe63ff9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aac3cec4-f899-4ecc-9d47-fe6fa934b345}, !- Handle
  SecondarySchool Office C end_b - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {f89e693f-6479-4beb-93ce-9f623d53050b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa44db5d-ac0d-4039-86af-5587b9ed5b25}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {d1822f20-af55-4ab6-adce-2f81d872b39b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c7d9d196-f7df-419e-9464-529dd9ede53a}, !- Handle
  SecondarySchool Restroom B  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {ec66e297-dcdf-4ce4-8e79-2d4c7582462c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3955559a-2484-47e2-b99a-a09c2d2f419c}, !- Handle
  SecondarySchool Office B end_b - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {e1fb79f8-076f-41ac-9b0a-50c5f201d506}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {36825a5b-f476-4567-8a71-004e675f0344}, !- Handle
  SecondarySchool Gym  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {9ebe431d-6386-42bd-b1a6-04850b85a47e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eaae7ce5-1213-4b27-990e-9a4471648d04}, !- Handle
  SecondarySchool Lobby A  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {98ce1cfb-ce5b-4f8e-a427-93fc62a38817}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7fccadd7-01cd-4c55-b176-79c9a4a1bc2e}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {340c2843-94a0-404c-a88f-3a39162756fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b898bf09-4c44-4829-b2d9-42bee428ddf8}, !- Handle
  SecondarySchool Corridor B  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {d704968a-a8ad-4156-8388-f7841313df0a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc9e8926-cb51-424c-8f92-1747636ddd7f}, !- Handle
  SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {34755da7-feba-47d1-aab7-f1247d4fedd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e1d1a05a-7576-4ef7-8992-ecaa3fac1f73}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {3c2863ef-824f-4ed6-965c-1d8569e6cb7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1081bf67-4013-4a75-9b24-df20b1eb057e}, !- Handle
  SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {1a291db6-760a-422a-839d-866634a11af9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be015f64-dbab-4cb1-91ec-13dd529261de}, !- Handle
  SecondarySchool Library B  - Story Ground 1 Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {00c349e9-8b2c-45c4-b620-b133cb3f8abb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {86c62d28-0924-4251-b05f-6ff27396b8dd}, !- Handle
  SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {95ad151a-7fd8-4975-ac73-f45be9bba965}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f3d0ddbb-4a3c-44e7-8e61-1e2244bb8036}, !- Handle
  SecondarySchool Lobby C  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {ff30f104-a7da-4258-9a49-c30e941bdfe3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d64e102b-4f9d-4997-8665-27bda1bd2594}, !- Handle
  SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {fe4121cb-3cd2-49a3-809b-1f1057196bb6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {452604a8-e5aa-42a3-9c37-137cb37376a1}, !- Handle
  SecondarySchool Lobby B  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {5d491601-817a-4629-9f2b-8053b2ad05cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8a464327-50f3-493c-adea-7ed4253b438d}, !- Handle
  SecondarySchool Library A  - Story Ground 1 Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {1cad1762-83e2-4835-9e76-b86b77c6fcfa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eac331f9-853e-45d4-ac0c-6613373318af}, !- Handle
  SecondarySchool Restroom C  - Story Ground Mass, !- Name
  {f3468ae1-46de-4129-bdf6-273e8434e21f}, !- Internal Mass Definition Name
  {65164e1c-7e96-4ca0-82cb-af8ba7a26a0f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {91cb5778-1754-4208-8aba-50838900b268}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {fb6281fe-6fad-49bd-ac6e-3594f82c2b32}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {29b9249d-4832-4128-a7b0-3b4b3bd40109}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29b9249d-4832-4128-a7b0-3b4b3bd40109}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {b09b8255-d167-4e9d-8b59-547c857c7a78}, !- Handle
  SecondarySchool Cafeteria Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006790944,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {48f16bf9-0c7f-4fc7-a7af-5ff21ac799f5}, !- Handle
  SecondarySchool Classroom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00199938132,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d001df2d-9e0c-4fa4-bcb3-ab5952a7b559}, !- Handle
  SecondarySchool Corridor Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1660f23c-10b7-40b8-90c6-de0b618f8612}, !- Handle
  SecondarySchool Gym - audience Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00283464,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4cce9a9f-63c5-40e8-a0a7-8c4eebf051a0}, !- Handle
  SecondarySchool Kitchen Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {dd1f15a3-6a7c-4f08-bbde-4cf06cd3b625}, !- Handle
  SecondarySchool Library Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00183750204,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7892a90a-26f8-47d4-aeba-9a632319ddc0}, !- Handle
  SecondarySchool Lobby Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {37deacd5-828b-4df0-8dcd-1985dd1bf3df}, !- Handle
  SecondarySchool Mechanical Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8f6a56b9-8387-4e9c-a6d5-258cda437fe2}, !- Handle
  SecondarySchool Office Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00047244,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8a1cdccb-1c2f-45d9-8593-e6e4aa60eea6}, !- Handle
  SecondarySchool Restroom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {1b816b5d-2470-4588-91d2-9909d6175c48}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {cbcba136-5875-40e4-b0ba-91370aa17776}, !- Handle
  SYS36ZoneVAVHtgSch0,                    !- Name
  {1ff1f02c-02df-4c2f-a7c8-f506fb216304}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {fd27d65c-f547-4efc-9ee7-1dd17ce00bec}, !- Handle
  SYS36ZoneVAVClgSch0,                    !- Name
  {0612a74b-a021-49be-8af1-94de38b3db29}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5578d8d6-8241-4ab6-8e4e-d155a483635e}, !- Handle
  SYS36ZoneVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1b816b5d-2470-4588-91d2-9909d6175c48}<23.9 && {1b816b5d-2470-4588-91d2-9909d6175c48}>1.7, !- Program Line 1
  SET {fd27d65c-f547-4efc-9ee7-1dd17ce00bec} = 29.4, !- Program Line 2
  SET {cbcba136-5875-40e4-b0ba-91370aa17776} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1b816b5d-2470-4588-91d2-9909d6175c48}<23.9 && {1b816b5d-2470-4588-91d2-9909d6175c48}>1.7, !- Program Line 4
  SET {fd27d65c-f547-4efc-9ee7-1dd17ce00bec} = 29.4, !- Program Line 5
  SET {cbcba136-5875-40e4-b0ba-91370aa17776} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1b816b5d-2470-4588-91d2-9909d6175c48}<23.9 && {1b816b5d-2470-4588-91d2-9909d6175c48}>1.7, !- Program Line 7
  SET {fd27d65c-f547-4efc-9ee7-1dd17ce00bec} = 29.4, !- Program Line 8
  SET {cbcba136-5875-40e4-b0ba-91370aa17776} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1b816b5d-2470-4588-91d2-9909d6175c48}<23.9 && {1b816b5d-2470-4588-91d2-9909d6175c48}>1.7, !- Program Line 10
  SET {fd27d65c-f547-4efc-9ee7-1dd17ce00bec} = 29.4, !- Program Line 11
  SET {cbcba136-5875-40e4-b0ba-91370aa17776} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fd27d65c-f547-4efc-9ee7-1dd17ce00bec} = NULL, !- Program Line 14
  SET {cbcba136-5875-40e4-b0ba-91370aa17776} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f4b16858-d836-451b-9a3f-f93423c84c81}, !- Handle
  SYS36ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5578d8d6-8241-4ab6-8e4e-d155a483635e}; !- Program Name 1

OS:Curve:Biquadratic,
  {c540d4da-cf4a-478e-bac9-093cc730877f}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {047b9edb-bc88-46bf-a9fd-2dfd0a11adbe}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {68b5e9d3-52e4-491a-a2f9-3a763d53d81f}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cbbed5c9-fa57-439a-922c-59079979fb62}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {3ee9074b-cf9b-42a8-9498-222de942c10c}, !- Handle
  {2a6b7249-3f54-4f92-a065-cec1eff807b1}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  classroom,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  classroom;                              !- Feature Value 2

OS:AdditionalProperties,
  {c4ce190b-6210-4d73-8216-09e9548afdee}, !- Handle
  {0bdc0a79-816d-49b2-ac50-e737beca7b97}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor_all_other,                     !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_all_other;                     !- Feature Value 2

OS:AdditionalProperties,
  {763d1a3b-f052-4742-b1d2-133b5d2fd992}, !- Handle
  {cce9b440-976c-4820-85db-c6b679564fce}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  gymnasium,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  fitness_center_playing_area;            !- Feature Value 2

OS:AdditionalProperties,
  {b8fab302-e8be-4127-8226-26ef653b329f}, !- Handle
  {c415daa8-a7d9-455d-9330-d01096d9ba17}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  gymnasium,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  fitness_center_playing_area;            !- Feature Value 2

OS:AdditionalProperties,
  {a0c34c6a-d297-436f-ab08-d0bd6ed71883}, !- Handle
  {e081fbb2-6821-4887-86b1-6d668f9c7e07}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {28566811-de96-40f9-b8bc-134ef2575534}, !- Handle
  {5504828f-c987-4a13-b3d6-b393efbdf725}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  audience_seating_auditorium,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  audience_seating_area_education_auditorium; !- Feature Value 2

OS:AdditionalProperties,
  {4ec2e88b-31f4-4d1d-9a4a-cc9ed5043e62}, !- Handle
  {8a9f57f8-a9d2-45e7-ade4-257e46731c59}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_library,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  library_reading_area;                   !- Feature Value 2

OS:AdditionalProperties,
  {5a18e50d-3afc-49ad-980c-d085f42a209e}, !- Handle
  {566727f4-6a3b-40f6-9552-9e240c5251e6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {49e157b1-80ff-4504-8722-ab14cdeefcab}, !- Handle
  {d4569928-828a-4b7b-bb2c-f5ea9ca0c5e3}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:AdditionalProperties,
  {a2992cf3-41ea-4045-9760-8adbcb936a50}, !- Handle
  {837346f3-4586-4b65-a2f9-b6b3ed7d30c2}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {b6c04867-a881-4a86-8047-3dc9081fb558}, !- Handle
  {c648b863-a31b-4847-964c-4518d47aace9}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_cafeteria,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_cafeteria_or_fast_food;    !- Feature Value 2

OS:AdditionalProperties,
  {dd9fe75e-bc4f-4453-be00-07f046b87f49}, !- Handle
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {988e54d9-12a4-4686-b83a-f6c9ea0ee228}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.25559352724562,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a6f93855-95a4-4f2e-804a-31203d9db407}, !- Handle
  {988e54d9-12a4-4686-b83a-f6c9ea0ee228}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {93e76e8a-5a39-4e27-8265-c480fe500b9f}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {988e54d9-12a4-4686-b83a-f6c9ea0ee228}, !- Lights Definition Name
  {2a6b7249-3f54-4f92-a065-cec1eff807b1}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {536b0fc4-d4cd-4fb9-9e0e-0621915956da}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.94906551998722,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2ad57be5-f11b-4a68-9b10-57aa9e1bcb26}, !- Handle
  {536b0fc4-d4cd-4fb9-9e0e-0621915956da}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {57621a21-7921-4cb3-b031-34724b4dff3a}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {536b0fc4-d4cd-4fb9-9e0e-0621915956da}, !- Lights Definition Name
  {0bdc0a79-816d-49b2-ac50-e737beca7b97}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {62f95d3f-594f-497d-9e86-95193cc5e8a7}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.20420001273607,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0321528f-ad27-4629-bf1e-5c6abaf96712}, !- Handle
  {62f95d3f-594f-497d-9e86-95193cc5e8a7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a76fc4cf-282f-4bfe-91b5-4486324e18e6}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {62f95d3f-594f-497d-9e86-95193cc5e8a7}, !- Lights Definition Name
  {cce9b440-976c-4820-85db-c6b679564fce}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3d2639b7-714a-4a6a-9f8f-4dc218bf3214}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.20420001273607,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4d238679-29dd-4fe9-b94f-27495676f56e}, !- Handle
  {3d2639b7-714a-4a6a-9f8f-4dc218bf3214}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {742e2001-ef1f-4ab4-9f6c-e6bc1367e45f}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {3d2639b7-714a-4a6a-9f8f-4dc218bf3214}, !- Lights Definition Name
  {c415daa8-a7d9-455d-9330-d01096d9ba17}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {79bd6514-3dc3-4c5d-816a-50fe9bb2fde1}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {882e83c3-98b3-430a-89c0-40db2ee71a49}, !- Handle
  {79bd6514-3dc3-4c5d-816a-50fe9bb2fde1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6dd607d7-81a3-4fe6-9684-0bb4b811850d}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {79bd6514-3dc3-4c5d-816a-50fe9bb2fde1}, !- Lights Definition Name
  {e081fbb2-6821-4887-86b1-6d668f9c7e07}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0f994e21-d4c7-477b-9054-338891f9710a}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.29824703498241,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5c63ae1e-fc6f-4cbf-8b4a-e838761448b9}, !- Handle
  {0f994e21-d4c7-477b-9054-338891f9710a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0d7917d8-4187-44a8-b44a-47da87a860ed}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {0f994e21-d4c7-477b-9054-338891f9710a}, !- Lights Definition Name
  {5504828f-c987-4a13-b3d6-b393efbdf725}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0d8acc3f-340d-47db-b320-b2d20f5ffa74}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.08130606925851,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bfe5169e-9c9d-4b5a-a304-8ef7dfe58d5c}, !- Handle
  {0d8acc3f-340d-47db-b320-b2d20f5ffa74}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {3f135f88-63df-4264-b0ca-3a3606c01e78}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {0d8acc3f-340d-47db-b320-b2d20f5ffa74}, !- Lights Definition Name
  {5504828f-c987-4a13-b3d6-b393efbdf725}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {53d8bce5-cf71-4c19-b22a-148edd688feb}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.64414453736582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {959a3aea-2394-4fd5-b716-41bea6907aad}, !- Handle
  {53d8bce5-cf71-4c19-b22a-148edd688feb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {09887f3c-0c20-4ca1-8b0f-101982cce561}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {53d8bce5-cf71-4c19-b22a-148edd688feb}, !- Lights Definition Name
  {8a9f57f8-a9d2-45e7-ade4-257e46731c59}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {83872043-0e6a-42cf-a389-3f6a5831e256}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0968148562463,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f43d498c-7df5-4530-a3d6-9c603e8073c9}, !- Handle
  {83872043-0e6a-42cf-a389-3f6a5831e256}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {2638ee48-7d56-4021-8ab2-ed7fd44d3668}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {83872043-0e6a-42cf-a389-3f6a5831e256}, !- Lights Definition Name
  {8a9f57f8-a9d2-45e7-ade4-257e46731c59}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {94df745a-1a41-4c5d-99ed-0fb28e0417c0}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d15ecae9-b95c-44c4-a2cc-52af07edee97}, !- Handle
  {94df745a-1a41-4c5d-99ed-0fb28e0417c0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {5e32dc8b-3182-40ea-a1f4-e327c445ab7d}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {94df745a-1a41-4c5d-99ed-0fb28e0417c0}, !- Lights Definition Name
  {566727f4-6a3b-40f6-9552-9e240c5251e6}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a88b44a2-5660-4481-8f7e-dd1686b04364}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f726ba04-5dec-481f-b4b3-9b604e10ffb0}, !- Handle
  {a88b44a2-5660-4481-8f7e-dd1686b04364}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {92cfd3cc-787e-4e57-9f37-36391e42a430}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {a88b44a2-5660-4481-8f7e-dd1686b04364}, !- Lights Definition Name
  {566727f4-6a3b-40f6-9552-9e240c5251e6}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {14d9d381-0d78-4e6f-9681-0e6908fe2c51}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33070929316204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {af24c0ed-0216-413a-99c7-b02161b37c37}, !- Handle
  {14d9d381-0d78-4e6f-9681-0e6908fe2c51}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {54feb0f2-c0f0-484f-bcda-b2e5d161e399}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {14d9d381-0d78-4e6f-9681-0e6908fe2c51}, !- Lights Definition Name
  {d4569928-828a-4b7b-bb2c-f5ea9ca0c5e3}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e6844370-0d31-4854-86b9-d2e611f7c212}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.07724586989135,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {301ede6a-4564-45de-9ee5-4527643ada0a}, !- Handle
  {e6844370-0d31-4854-86b9-d2e611f7c212}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {d8c4cacf-cb07-4774-8fbb-b1d4ac8ff3c2}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {e6844370-0d31-4854-86b9-d2e611f7c212}, !- Lights Definition Name
  {d4569928-828a-4b7b-bb2c-f5ea9ca0c5e3}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f4aa0d48-754e-4e37-bac3-e2177df075a9}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d25086a2-02bb-41d3-9f77-78b7c916c3ab}, !- Handle
  {f4aa0d48-754e-4e37-bac3-e2177df075a9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {56c1e23c-6d8f-4432-abef-28baa80d3422}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {f4aa0d48-754e-4e37-bac3-e2177df075a9}, !- Lights Definition Name
  {837346f3-4586-4b65-a2f9-b6b3ed7d30c2}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4678613f-1d4d-4a85-9ca5-edaf9369a27e}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9c174757-f506-48ed-996c-e9065aee206a}, !- Handle
  {4678613f-1d4d-4a85-9ca5-edaf9369a27e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {afa6bdba-d39e-45e3-8293-07a197e37107}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {4678613f-1d4d-4a85-9ca5-edaf9369a27e}, !- Lights Definition Name
  {837346f3-4586-4b65-a2f9-b6b3ed7d30c2}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7b637c6a-d979-4df2-9244-8ca3210b0821}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bb6fabd0-e569-464b-a4e8-80a04b9f840b}, !- Handle
  {7b637c6a-d979-4df2-9244-8ca3210b0821}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {2203acaf-8300-48d0-a878-00ae4355705e}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {7b637c6a-d979-4df2-9244-8ca3210b0821}, !- Lights Definition Name
  {837346f3-4586-4b65-a2f9-b6b3ed7d30c2}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {beed9dc4-9d3f-4d77-9161-05abf84cf3bb}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.7076652200389,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {007fdab7-d874-4b8d-b137-9ed21c04512b}, !- Handle
  {beed9dc4-9d3f-4d77-9161-05abf84cf3bb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {cccd4aca-3d64-4097-9633-0477e2524621}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {beed9dc4-9d3f-4d77-9161-05abf84cf3bb}, !- Lights Definition Name
  {c648b863-a31b-4847-964c-4518d47aace9}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2fcfaa52-6b51-4aac-9e02-2c7e180b6dbe}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.735422450831099,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c386b189-3c2f-4247-a283-e1699d8b5883}, !- Handle
  {2fcfaa52-6b51-4aac-9e02-2c7e180b6dbe}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {fd978b6c-b756-48a1-8bd9-881b6b1119eb}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {2fcfaa52-6b51-4aac-9e02-2c7e180b6dbe}, !- Lights Definition Name
  {c648b863-a31b-4847-964c-4518d47aace9}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3fc823ac-5fb7-4ce1-bc3e-484249944971}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.90205645917762,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {439ff0b4-2249-4d1f-87c3-675bf9b3afa4}, !- Handle
  {3fc823ac-5fb7-4ce1-bc3e-484249944971}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {19736cca-d4ff-4095-bdb7-b269c389500a}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {3fc823ac-5fb7-4ce1-bc3e-484249944971}, !- Lights Definition Name
  {c648b863-a31b-4847-964c-4518d47aace9}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fc4a2b75-666f-4261-82b5-ca9fc0016c93}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0caf07a7-3261-4d0d-978d-14ba50349573}, !- Handle
  {fc4a2b75-666f-4261-82b5-ca9fc0016c93}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8ccd82c2-63fe-4ed6-91f5-8729e7714a00}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {fc4a2b75-666f-4261-82b5-ca9fc0016c93}, !- Lights Definition Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {39577dd2-988f-477e-90fe-8b78206dc9b4}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5e28e475-366f-49e8-a4a0-70d61d7bd81c}, !- Handle
  {39577dd2-988f-477e-90fe-8b78206dc9b4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {56accfca-5c15-4517-b132-076fa31ff1b1}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {39577dd2-988f-477e-90fe-8b78206dc9b4}, !- Lights Definition Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space or SpaceType Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Handle
  Education_School BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {53630025-c7ef-4881-a49f-950e89d524df}, !- Default Day Schedule Name
  {2a1b7500-7eed-451f-b9fa-1ea59417e09f}, !- Summer Design Day Schedule Name
  {4ecfe5f3-533c-46fd-9ba4-080a8447efe9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {065b0cca-841a-4fbb-a288-6f09d6968956}, !- Handle
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.100182223,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65674000099999996;                    !- Feature Value 3

OS:Schedule:Day,
  {53630025-c7ef-4881-a49f-950e89d524df}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.591084053716932,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.591082047848384,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.591080041979836,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.591078036111288,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.59107603024274,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.591074024374192,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.591072018505644,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.591070012637096,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.591068006768548,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5910660009,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.591084338638652,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.591102676377304,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.591121014115956,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.591139351854608,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.591146381908285,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.591153411961961,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.591160442015638,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.591167472069314,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.591701097213547,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.592234722357781,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.592768347502014,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.593301972646247,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.596053120732618,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.598804268818988,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.601555416905359,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.60430656499173,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.610619323727543,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.616932082463357,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.62324484119917,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.629557599934983,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.634491498667524,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.639425397400065,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.644359296132605,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.649293194865146,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.649705445136778,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.65011769540841,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.650529945680042,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.650942195951674,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.654807399317225,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.656740001,                            !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.654806149884539,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.654894332481618,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.654760214021691,                      !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.654626095561764,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.654491977101837,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.65435785864191,                       !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.653311230805834,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.652264602969758,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.651217975133682,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.650171347297606,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.648376475957794,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.646581604617983,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.644786733278171,                      !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.64299186193836,                       !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.640146008959727,                      !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.637300155981094,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.634454303002462,                      !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.631608450023829,                      !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.627987417083817,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.626176900613812,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.615085706428244,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.611269940602429,                      !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.609980603469969,                      !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.608691266337508,                      !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.607401929205048,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.606112592072588,                      !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.604325938778673,                      !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.602539285484758,                      !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.600752632190843,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.598965978896928,                      !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.597053368321259,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.59514075774559,                       !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.593228147169921,                      !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.591315536594252,                      !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.591281469973642,                      !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.591247403353032,                      !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.591213336732422,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.591179270111812,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.591174499453,                         !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.591169728794189,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.591164958135377,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.591160187476566,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.591147673109438,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.591135158742311,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.591122644375184,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.591110130008057,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.591108124139509,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.591106118270961,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.591104112402413,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.591102106533865,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.591100100665316,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.591098094796769,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.591096088928221,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.591094083059672,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.591092077191124,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.591090071322576,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.591088065454028,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.59108605958548;                       !- Value Until Time 98

OS:AdditionalProperties,
  {e75b4cb6-80eb-43e7-b6e5-fa7af70006a4}, !- Handle
  {53630025-c7ef-4881-a49f-950e89d524df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {2a1b7500-7eed-451f-b9fa-1ea59417e09f}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ecfe5f3-533c-46fd-9ba4-080a8447efe9}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d267e60-15ee-459a-8cce-8274bee6bb4c}, !- Handle
  Schedule Rule 53,                       !- Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51f224ab-5597-4c74-8d52-a3be5801a147}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ad60a52-7e40-42be-aa75-1fdcb9cb13d0}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 2, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.121900278,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.121883938,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.121867598,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.121851258,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.121834918,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.121818578,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.121802238,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.121785898,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.121769558,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.121753218,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.121902599,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.12205198,                             !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.122201361,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.122350742,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1224080095,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.122465277,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1225225445,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.122579812,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.12692677425,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1312737365,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.13562069875,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.139967661,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1623787805,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1847899,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2072010195,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.229612139,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.28103648475,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3324608305,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38388517625,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.435309522,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.47550154025,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5156935585,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.55588557675,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.596077595,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.59943582575,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6027940565,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.60615228725,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.609510518,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.64099684,                             !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.656740001,                            !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.640986662,                            !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.641705006,                            !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.640612464,                            !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.639519922,                            !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.63842738,                             !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.637334838,                            !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.628808906,                            !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.620282974,                            !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.611757042,                            !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.60323111,                             !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.58860991375,                          !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.5739887175,                           !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.55936752125,                          !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.544746325,                            !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.52156373025,                          !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.4983811355,                           !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.47519854075,                          !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.452015946,                            !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.42251866,                             !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.407770017,                            !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.317420072,                            !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.286336473,                            !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.2758334075,                           !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.265330342,                            !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.2548272765,                           !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.244324211,                            !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.22976995975,                          !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.2152157085,                           !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.20066145725,                          !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.186107206,                            !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.1705268945,                           !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.154946583,                            !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.1393662715,                           !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.12378596,                             !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.12350845,                             !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.12323094,                             !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.12295343,                             !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.12267592,                             !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.12263705775,                          !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.1225981955,                           !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.12255933325,                          !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.122520471,                            !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.12241852775,                          !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.1223165845,                           !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.12221464125,                          !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.122112698,                            !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.122096358,                            !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.122080018,                            !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.122063678,                            !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.122047338,                            !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.122030998,                            !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.122014658,                            !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.121998318,                            !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.121981978,                            !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.121965638,                            !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.121949298,                            !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.121932958,                            !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.121916618;                            !- Value Until Time 98

OS:AdditionalProperties,
  {72d26ee0-3b0f-4efa-bada-89c311dd934a}, !- Handle
  {9ad60a52-7e40-42be-aa75-1fdcb9cb13d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {1df5e645-cd9d-410e-b406-61cec2213240}, !- Handle
  Schedule Rule 54,                       !- Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {783bba19-86e5-433b-beb6-ae202cfa618a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {44f410b5-f725-444c-8123-2bc2c460805d}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 3, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.111349637818182,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.111167051727273,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.110984465636364,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.110801879545455,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.110619293454545,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.110436707363636,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.110254121272727,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.110071535181818,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.109888949090909,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.109706363,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.10948784175,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1092693205,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.10905079925,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.108832278,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.10766547075,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1064986635,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.10533185625,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.104165049,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1084085155,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.112651982,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1168954485,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.121138915,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.13207628525,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1430136555,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.15395102575,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.164888396,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.17415672375,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1834250515,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.19269337925,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.201961707,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2166737475,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.231385788,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.2460978285,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.260809869,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.274856414,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.288902959,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.302949504,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.316996049,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.338936710333333,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.349907041,                            !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.372117145333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.374857597,                            !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.37941350275,                          !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.3839694085,                           !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.38852531425,                          !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.39308122,                             !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.39460928175,                          !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.3961373435,                           !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.39766540525,                          !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.399193467,                            !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.39264244275,                          !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.3860914185,                           !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.37954039425,                          !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.37298937,                             !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.35873251675,                          !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.3444756635,                           !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.33021881025,                          !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.315961957,                            !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.296156390333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.286253607,                            !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.262181575,                            !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.249449736,                            !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.239194948,                            !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.22894016,                             !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.218685372,                            !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.208430584,                            !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.200374509,                            !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.192318434,                            !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.184262359,                            !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.176206284,                            !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.162536049,                            !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.148865814,                            !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.135195579,                            !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.121525344,                            !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.11937980825,                          !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.1172342725,                           !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.11508873675,                          !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.112943201,                            !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.11296971925,                          !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.1129962375,                           !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.11302275575,                          !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.113049274,                            !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.11321776975,                          !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.1133862655,                           !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.11355476125,                          !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.113723257,                            !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.113540670909091,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.113358084818182,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.113175498727273,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.112992912636364,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.112810326545455,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.112627740454545,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.112445154363636,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.112262568272727,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.112079982181818,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.111897396090909,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.11171481,                             !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.111532223909091;                      !- Value Until Time 98

OS:AdditionalProperties,
  {7fdecc17-6fd9-4d53-ac1f-9e33978264a2}, !- Handle
  {44f410b5-f725-444c-8123-2bc2c460805d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.113049274 | hoo_end + 4.5 ~ 0.113723257 | hoo_start - 5.5 ~ 0.109706363 | hoo_start - 4.5 ~ 0.108832278 | hoo_start - 3.5 ~ 0.104165049 | hoo_start - 2.5 ~ 0.121138915 | hoo_start - 1.5 ~ 0.164888396 | hoo_start - 0.5 ~ 0.201961707 | hoo_start + 0.5 ~ 0.260809869 | hoo_start + 1.5 ~ 0.316996049 | hoo_start + 2.5 ~ 0.349907041 | mid - 3.0 ~ 0.366636242 | mid - 2.0 ~ 0.374857597 | mid - 1.0 ~ 0.39308122 | mid ~ 0.399193467 | mid + 1.0 ~ 0.37298937 | mid + 2.0 ~ 0.315961957 | mid + 3.0 ~ 0.286253607 | hoo_end - 2.5 ~ 0.287645253 | hoo_end - 1.5 ~ 0.249449736 | hoo_end - 0.5 ~ 0.208430584 | hoo_end + 0.5 ~ 0.176206284 | hoo_end + 1.5 ~ 0.121525344 | hoo_end + 2.5 ~ 0.112943201, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {2f480c2b-ca31-4b47-b091-165409ddaa95}, !- Handle
  Schedule Rule 55,                       !- Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {edad942c-9836-4834-9bd0-8513c2aaca14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {833eb691-0bb1-4ec4-b1fa-46f122715f78}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 3, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.122765830055556,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.140742787,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.13961878375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1384947805,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.13737077725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.136246774,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.13710086675,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1379549595,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.13880905225,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.139663145,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.140334515,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.141005885,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.141677255,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.142348625,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1429280895,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.143507554,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1440870185,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.144666483,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1467254785,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.148784474,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1508434695,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.152902465,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.15532908825,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1577557115,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.16018233475,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.162608958,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1593865815,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.156164205,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1529418285,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.149719452,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1478390535,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.145958655,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1440782565,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.142197858,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.13786671875,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1335355795,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.12920444025,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.124873301,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.124381956,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.123890611,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.123399266,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.122907921,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.122863146388889,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.122865463444444,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1228677805,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.122870097555556,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.122872414611111,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.122874731666667,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.122877048722222,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.122879365777778,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.122881682833333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.122883999888889,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.122886316944444,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.122888634,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1230503015,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.123211969,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1233736365,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.123535304,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.12332909425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1231228845,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.12291667475,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.122710465,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.12272126,                             !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.122732055,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.12274285,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.122753645,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.127168943,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.131584241,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.135999539,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.140414837,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.139646585,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.138878333,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.138110081,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.137341829,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.13653871525,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.1357356015,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.13493248775,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.134129374,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.13407607375,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1340227735,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.13396947325,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.133916173,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.13545681025,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1369974475,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.13853808475,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.140078722,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.14055163,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.141024538,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.141497446,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.141970354,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.14194916975,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1419279855,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.14190680125,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.141885617,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1415999095,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.141314202;                            !- Value Until Time 96

OS:AdditionalProperties,
  {220da69a-99e5-470b-a1df-789a8992dae0}, !- Handle
  {833eb691-0bb1-4ec4-b1fa-46f122715f78}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {f2b256fa-ae59-47b3-9c8a-eb26b5af4964}, !- Handle
  Schedule Rule 56,                       !- Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c9d59aec-683f-40e1-814e-623e79776b08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ecd503b8-a1f6-466b-99aa-66c35243832c}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 4, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.101535099907407,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.13537115,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.13832859725,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1412860445,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.14424349175,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.147200939,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1531974985,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.159194058,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1651906175,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.171187177,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1699592715,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.168731366,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1675034605,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.166275555,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.17044818025,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1746208055,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.17879343075,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.182966056,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1873666185,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.191767181,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1961677435,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.200568306,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.203724138,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.20687997,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.210035802,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.213191634,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21064383,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.208096026,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.205548222,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.203000418,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.19958353425,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1961666505,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.19274976675,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.189332883,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.17570185375,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1620708245,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.14843979525,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.134808766,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.13620264275,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1375965195,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.13899039625,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.140384273,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.101249748018519,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.101242953925926,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.101236159833333,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.101229365740741,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.101222571648148,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.101215777555556,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.101208983462963,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.10120218937037,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.101195395277778,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.101188601185185,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.101181807092593,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.101175013,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.10130429125,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.1014335695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.10156284775,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.101692126,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.10147582,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.101259514,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.101043208,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.100826902,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.100928716,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.10103053,                             !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.101132344,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.101234158,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.101027573,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.100820988,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.100614403,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.100407818,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.10061102325,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.1008142285,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.10101743375,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.101220639,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.10124007225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.1012595055,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.10127893875,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.101298372,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.10101933475,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1007402975,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.10046126025,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.100182223,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.10096428375,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1017463445,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.10252840525,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.103310466,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.10745661125,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.1116027565,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.11574890175,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.119895047,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.1225029175,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.125110788,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.1277186585,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.130326529,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.13158768425,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1328488395;                           !- Value Until Time 96

OS:AdditionalProperties,
  {520a602b-73a8-4964-bd32-72866838bafa}, !- Handle
  {ecd503b8-a1f6-466b-99aa-66c35243832c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10461444 | hoo_start + 1.5 ~ 0.101541894 | hoo_start + 2.5 ~ 0.101175013 | hoo_start + 3.5 ~ 0.101692126 | hoo_start + 4.5 ~ 0.100826902 | hoo_start + 5.5 ~ 0.101234158 | hoo_start + 6.5 ~ 0.100407818 | hoo_start + 7.5 ~ 0.101220639 | hoo_start + 8.5 ~ 0.101298372 | hoo_start + 9.5 ~ 0.100182223 | hoo_start + 10.5 ~ 0.103310466 | hoo_start + 11.5 ~ 0.119895047 | hoo_start - 11.5 ~ 0.130326529 | hoo_start - 10.5 ~ 0.13537115 | hoo_start - 9.5 ~ 0.147200939 | hoo_start - 8.5 ~ 0.171187177 | hoo_start - 7.5 ~ 0.166275555 | hoo_start - 6.5 ~ 0.182966056 | hoo_start - 5.5 ~ 0.200568306 | hoo_start - 4.5 ~ 0.213191634 | hoo_start - 3.5 ~ 0.203000418 | hoo_start - 2.5 ~ 0.189332883 | hoo_start - 1.5 ~ 0.134808766 | hoo_start - 0.5 ~ 0.140384273, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {3febb359-d73f-4d17-a8ef-9eac427a2384}, !- Handle
  Schedule Rule 57,                       !- Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7af76773-a577-40e1-829b-b7b64c3cbebd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {6c6f2f7e-24f5-4c56-896a-944ae112c38f}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 5, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.122765830055556,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.140742787,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.13961878375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1384947805,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.13737077725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.136246774,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.13710086675,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1379549595,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.13880905225,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.139663145,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.140334515,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.141005885,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.141677255,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.142348625,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1429280895,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.143507554,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1440870185,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.144666483,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1467254785,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.148784474,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1508434695,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.152902465,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.15532908825,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1577557115,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.16018233475,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.162608958,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1593865815,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.156164205,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1529418285,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.149719452,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1478390535,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.145958655,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1440782565,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.142197858,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.13786671875,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1335355795,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.12920444025,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.124873301,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.124381956,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.123890611,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.123399266,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.122907921,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.122863146388889,                      !- Value Until Time 43
