  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.122865463444444,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1228677805,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.122870097555556,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.122872414611111,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.122874731666667,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.122877048722222,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.122879365777778,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.122881682833333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.122883999888889,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.122886316944444,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.122888634,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1230503015,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.123211969,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1233736365,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.123535304,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.12332909425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1231228845,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.12291667475,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.122710465,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.12272126,                             !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.122732055,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.12274285,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.122753645,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.127168943,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.131584241,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.135999539,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.140414837,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.139646585,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.138878333,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.138110081,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.137341829,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.13653871525,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.1357356015,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.13493248775,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.134129374,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.13407607375,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1340227735,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.13396947325,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.133916173,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.13545681025,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1369974475,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.13853808475,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.140078722,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.14055163,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.141024538,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.141497446,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.141970354,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.14194916975,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1419279855,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.14190680125,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.141885617,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1415999095,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.141314202;                            !- Value Until Time 96

OS:AdditionalProperties,
  {a769fc56-504a-4359-990d-6e5a30fea4c9}, !- Handle
  {6c6f2f7e-24f5-4c56-896a-944ae112c38f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {880eb697-ccfa-4a05-af47-514c9b365075}, !- Handle
  Schedule Rule 58,                       !- Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a155a4fd-5bf0-496b-bdd9-c2885a29f90e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4503527d-f03e-47d3-b5e4-3e1fe955a828}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 3, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.123477524666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.235034988,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.22665071425,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2182664405,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.20988216675,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.201497893,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.19726554075,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1930331885,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.18880083625,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.184568484,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1808897895,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.177211095,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1735324005,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.169853706,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.16283861525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1558235245,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.14880843375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.141793343,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1419479955,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.142102648,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1422573005,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.142411953,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1428747405,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.143337528,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1438003155,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.144263103,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1438742015,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1434853,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1430963985,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.142707497,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1425001755,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.142292854,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1420855325,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.141878211,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.13817772225,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1344772335,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.13077674475,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.127076256,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.12643238825,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1257885205,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.12514465275,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.124500785,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.126017418666667,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.126077892333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.126138366,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.126198839666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.126259313333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.126319787,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.126380260666667,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.126440734333333,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.126501208,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.126561681666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.126622155333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.126682629,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.12630153825,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.1259204475,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.12553935675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.125158266,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.12543280175,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1257073375,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.12598187325,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.126256409,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.12680360025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.1273507915,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.12789798275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.128445174,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.12987995075,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1313147275,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.13274950425,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.134184281,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.13608594025,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.1379875995,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.13988925875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.141790918,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.1429934205,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.144195923,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.1453984255,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.146600928,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.15858500225,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1705690765,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.18255315075,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.194537225,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.2198907545,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.245244284,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2705978135,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.295951343,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.293988039,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.292024735,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.290061431,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.288098127,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.27907668875,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.2700552505,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.26103381225,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.252012374,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.2477680275,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.243523681;                            !- Value Until Time 96

OS:AdditionalProperties,
  {2ca51652-0011-4f30-8dca-8c55ddbd9660}, !- Handle
  {4503527d-f03e-47d3-b5e4-3e1fe955a828}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {0a54a431-d175-4515-99cf-71d08e85a77a}, !- Handle
  Schedule Rule 59,                       !- Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cb15c099-6e01-42bf-89da-290839e0975a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1112fdf8-48ea-4842-a222-fd52d764fcfd}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 4, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.100560358759259,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.215526338,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.216252232,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.216978126,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.21770402,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.218429914,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.22127505175,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2241201895,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.22696532725,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.229810465,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.219863238,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.209916011,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.199968784,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.190021557,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1826712865,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.175321016,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1679707455,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.160620475,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.16709927625,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1735780775,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.18005687875,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.18653568,                             !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1908648705,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.195194061,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1995232515,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.203852442,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2000270255,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.196201609,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1923761925,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.188550776,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.184299727,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.180048678,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.175797629,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.17154658,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.16025252175,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1489584635,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.13766440525,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.126370347,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.12212613525,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1178819235,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.11363771175,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.1093935,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.100579416648148,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.100579870407407,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.100580324166667,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.100580777925926,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.100581231685185,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.100581685444444,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.100582139203704,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.100582592962963,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.100583046722222,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.100583500481481,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.100583954240741,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.100584408,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.100681786,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.100779164,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.100876542,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.10097392,                             !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.10087442975,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1007749395,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.10067544925,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.100575959,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.100501793,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.100427627,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.100353461,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.100279295,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.1040129065,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.107746518,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.1114801295,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.115213741,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.12066974525,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.1261257495,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.13158175375,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.137037758,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.13568166025,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.1343255625,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.13296946475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.131613367,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1434031105,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.155192854,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.1669825975,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.178772341,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.189776277,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.200780213,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.211784149,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.222788085,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.22790342875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2330187725,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.23813411625,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.24324946,                             !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.24344091325,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.2436323665,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.24382381975,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.244015273,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.23689303925,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2297708055;                           !- Value Until Time 96

OS:AdditionalProperties,
  {bab2b1e2-c461-4f97-a2d4-8cba07efae32}, !- Handle
  {1112fdf8-48ea-4842-a222-fd52d764fcfd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10027094 | hoo_start + 1.5 ~ 0.100559905 | hoo_start + 2.5 ~ 0.100584408 | hoo_start + 3.5 ~ 0.10097392 | hoo_start + 4.5 ~ 0.100575959 | hoo_start + 5.5 ~ 0.100279295 | hoo_start + 6.5 ~ 0.115213741 | hoo_start + 7.5 ~ 0.137037758 | hoo_start + 8.5 ~ 0.131613367 | hoo_start + 9.5 ~ 0.178772341 | hoo_start + 10.5 ~ 0.222788085 | hoo_start + 11.5 ~ 0.24324946 | hoo_start - 11.5 ~ 0.244015273 | hoo_start - 10.5 ~ 0.215526338 | hoo_start - 9.5 ~ 0.218429914 | hoo_start - 8.5 ~ 0.229810465 | hoo_start - 7.5 ~ 0.190021557 | hoo_start - 6.5 ~ 0.160620475 | hoo_start - 5.5 ~ 0.18653568 | hoo_start - 4.5 ~ 0.203852442 | hoo_start - 3.5 ~ 0.188550776 | hoo_start - 2.5 ~ 0.17154658 | hoo_start - 1.5 ~ 0.126370347 | hoo_start - 0.5 ~ 0.1093935, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {251c579e-8f0f-439b-82ad-eebc43715891}, !- Handle
  Schedule Rule 60,                       !- Name
  {87f0338d-323b-4d66-bdb4-65b42b08519a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {65b92425-78a9-46ed-9590-1f9d657a656c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {1bfb8061-4519-45a1-82dd-2cfc6a53d37a}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 5, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.123477524666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.235034988,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.22665071425,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2182664405,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.20988216675,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.201497893,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.19726554075,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1930331885,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.18880083625,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.184568484,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1808897895,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.177211095,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1735324005,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.169853706,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.16283861525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1558235245,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.14880843375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.141793343,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1419479955,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.142102648,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1422573005,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.142411953,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1428747405,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.143337528,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1438003155,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.144263103,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1438742015,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1434853,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1430963985,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.142707497,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1425001755,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.142292854,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1420855325,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.141878211,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.13817772225,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1344772335,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.13077674475,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.127076256,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.12643238825,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1257885205,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.12514465275,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.124500785,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.126017418666667,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.126077892333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.126138366,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.126198839666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.126259313333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.126319787,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.126380260666667,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.126440734333333,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.126501208,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.126561681666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.126622155333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.126682629,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.12630153825,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.1259204475,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.12553935675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.125158266,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.12543280175,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1257073375,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.12598187325,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.126256409,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.12680360025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.1273507915,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.12789798275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.128445174,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.12987995075,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1313147275,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.13274950425,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.134184281,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.13608594025,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.1379875995,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.13988925875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.141790918,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.1429934205,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.144195923,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.1453984255,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.146600928,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.15858500225,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1705690765,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.18255315075,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.194537225,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.2198907545,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.245244284,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2705978135,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.295951343,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.293988039,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.292024735,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.290061431,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.288098127,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.27907668875,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.2700552505,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.26103381225,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.252012374,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.2477680275,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.243523681;                            !- Value Until Time 96

OS:AdditionalProperties,
  {5899de59-6c1f-4df2-9ea6-afcc3582e9b6}, !- Handle
  {1bfb8061-4519-45a1-82dd-2cfc6a53d37a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Handle
  Education_School BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {800d0375-0c27-40bf-b176-47fa009ef8f6}, !- Default Day Schedule Name
  {d4156af0-7c3c-444b-b589-53938d50d111}, !- Summer Design Day Schedule Name
  {cf8f36d5-5501-4647-b6ea-f39d0fc32b9b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5ab6f99c-c92d-4cb7-9888-f19bf19e0ac2}, !- Handle
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.21032999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95750000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {800d0375-0c27-40bf-b176-47fa009ef8f6}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.075643275323574,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0747141177075433,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.073784960091514,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0728558024754832,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0719266448594525,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0709974872434231,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0700683296273924,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0691391720113617,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0682100143953323,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0672808567793016,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0541834264102927,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0410859960412838,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0279885656722748,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0148911353032659,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0111683514774495,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00744556765163298,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00372278382581651,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0106606991375654,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0213213982751308,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0319820974126962,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0426427965502616,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0702929273292804,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0979430581082992,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.125593188887318,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.153243319666337,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.202790188039022,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.252337056411706,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.301883924784391,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.351430793157076,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.406494150289835,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.461557507422593,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.516620864555351,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.57168422168811,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.621095716103492,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.670507210518875,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.719918704934257,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.76933019934964,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.819869810075875,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.845139615438993,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.914405956925398,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.919053796126113,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.92446875441821,                       !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.929883712710307,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.935298671002404,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.9407136292945,                        !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.944910221970875,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.94910681464725,                       !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.953303407323625,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.9575,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.948937597200622,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.940375194401244,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.931812791601866,                      !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.923250388802488,                      !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.894009614025166,                      !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.864768839247844,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.835528064470522,                      !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.8062872896932,                        !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.672267071963806,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.605256963099109,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.296784839059333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.243402375229747,                      !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.216530644705217,                      !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.189658914180687,                      !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.162787183656157,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.135915453131627,                      !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.122208839954758,                      !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.108502226777888,                      !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.094795613601018,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0810890004241482,                     !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.0760124770253075,                     !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.0709359536264668,                     !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.0658594302276262,                     !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0607829068287855,                     !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.0609013590414251,                     !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0610198112540647,                     !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.0611382634667043,                     !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.061256715679344,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.0488192333521844,                     !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.0363817510250248,                     !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.0239442686978651,                     !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0115067863707055,                     !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.0305606708610208,                     !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.0496145553513361,                     !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.0686684398416514,                     !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0877223243319666,                     !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.086793166715936,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.0858640090999065,                     !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.0849348514838758,                     !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.0840056938678451,                     !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.0830765362518158,                     !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.082147378635785,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.0812182210197557,                     !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.0802890634037249,                     !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.0793599057876943,                     !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.0784307481716648,                     !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.0775015905556341,                     !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.0765724329396048;                     !- Value Until Time 98

OS:AdditionalProperties,
  {305a7bb4-ad2a-45c8-af78-36d5e93630bb}, !- Handle
  {800d0375-0c27-40bf-b176-47fa009ef8f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {d4156af0-7c3c-444b-b589-53938d50d111}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf8f36d5-5501-4647-b6ea-f39d0fc32b9b}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4607c993-205a-4d47-a342-027c9a92f109}, !- Handle
  Schedule Rule 61,                       !- Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75791c6b-ff55-4bc1-955d-6cf9b18d9a46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b4a8471-208f-4597-82b9-c3ead73b5dcb}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 3, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.273198148148148,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3402,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.34095,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3417,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34245,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3432,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.342775,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.34235,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.341925,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3415,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.3402,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3389,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3376,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3363,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.333575,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.33085,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.328125,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3254,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.322225,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.31905,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.315875,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3127,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.310725,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.30875,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.306775,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3048,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.303825,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.30285,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.301875,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.3009,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.30035,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2998,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.29925,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2987,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.29755,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2964,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.29525,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.2941,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2906625,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.287225,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2837875,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.28035,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.27312037037037,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.273118518518518,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.273116666666667,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.273114814814815,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.273112962962963,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.273111111111111,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.273109259259259,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.273107407407407,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.273105555555555,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.273103703703704,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.273101851851852,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2731,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.273175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.27325,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.273325,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2734,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.27375,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2741,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.27445,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2748,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.27555,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.2763,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.27705,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2778,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.278925,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.28005,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.281175,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2823,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.284,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2857,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.2874,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2891,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.291825,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.29455,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.297275,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.3,                                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.303175,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.30635,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.309525,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3127,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.315575,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.31845,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.321325,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3242,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.324975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.32575,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.326525,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.3273,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.329475,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.33165,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.333825,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.336,                                  !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.33705,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.3381;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {a4a8e9c4-f05c-4b47-bcba-ab5a43ec8a73}, !- Handle
  {0b4a8471-208f-4597-82b9-c3ead73b5dcb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {8e951118-09f8-4310-8b84-7ca209447bc9}, !- Handle
  Schedule Rule 62,                       !- Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {602f5634-a566-4e37-ab1c-2d9a11ce794d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {34a00247-6d86-4314-b69f-5dfc6a5f4780}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 4, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.218098148148148,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2799,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2817,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2835,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2853,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2871,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.287975,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.28885,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.289725,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2906,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.289975,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.28935,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.288725,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2881,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.28665,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2852,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.28375,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2823,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.284325,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.28635,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.288375,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2904,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.28855,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2867,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.28485,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.283,                                  !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.279025,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.27505,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.271075,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2671,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.261725,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.25635,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.250975,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2456,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.24015,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2347,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.22925,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.2238,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2204325,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.217065,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2136975,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.21033,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.22222037037037,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.222318518518519,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.222416666666667,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.222514814814815,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.222612962962963,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.222711111111111,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.222809259259259,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.222907407407407,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.223005555555556,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.223103703703704,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.223201851851852,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2233,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2246,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2259,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2272,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2285,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.229275,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.23005,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.230825,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2316,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.231675,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.23175,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.231825,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2319,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.231325,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.23075,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.230175,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2296,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.229325,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.22905,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.228775,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2285,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.230125,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.23175,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.233375,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.235,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.234825,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.23465,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.234475,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2343,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.236275,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.23825,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.240225,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.2422,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.246975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.25175,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.256525,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2613,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.264525,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.26775,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.270975,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2742,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.275625,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.27705;                                !- Value Until Time 96

OS:AdditionalProperties,
  {4bd09ec7-a3cb-4a66-a361-257c32a16dae}, !- Handle
  {34a00247-6d86-4314-b69f-5dfc6a5f4780}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {16b4a7a5-c1bc-4746-aa51-8c681b65a6f5}, !- Handle
  Schedule Rule 63,                       !- Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {72fb74c5-f1e1-43cf-8eda-d0de787166f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {432c366a-2856-43a5-8feb-8387118ef8a2}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 5, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.273198148148148,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3402,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.34095,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3417,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34245,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3432,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.342775,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.34235,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.341925,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3415,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.3402,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3389,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3376,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3363,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.333575,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.33085,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.328125,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3254,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.322225,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.31905,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.315875,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3127,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.310725,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.30875,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.306775,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3048,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.303825,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.30285,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.301875,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.3009,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.30035,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2998,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.29925,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2987,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.29755,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2964,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.29525,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.2941,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2906625,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.287225,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2837875,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.28035,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.27312037037037,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.273118518518518,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.273116666666667,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.273114814814815,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.273112962962963,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.273111111111111,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.273109259259259,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.273107407407407,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.273105555555555,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.273103703703704,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.273101851851852,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2731,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.273175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.27325,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.273325,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2734,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.27375,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2741,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.27445,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2748,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.27555,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.2763,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.27705,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2778,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.278925,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.28005,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.281175,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2823,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.284,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2857,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.2874,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2891,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.291825,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.29455,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.297275,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.3,                                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.303175,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.30635,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.309525,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3127,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.315575,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.31845,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.321325,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3242,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.324975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.32575,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.326525,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.3273,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.329475,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.33165,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.333825,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.336,                                  !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.33705,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.3381;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {ecfeb142-21ba-417d-aedc-5bc1cc18a0f6}, !- Handle
  {432c366a-2856-43a5-8feb-8387118ef8a2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {39a2c645-923d-4509-aab6-1353f7505d20}, !- Handle
  Schedule Rule 64,                       !- Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5d57caf0-af03-4959-86f5-b322a51dd16f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {221b849a-4685-4290-94c9-5a5a78e809eb}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 2, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.306077272727273,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.305390909090909,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.304704545454546,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.304018181818182,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.303331818181818,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.302645454545455,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.301959090909091,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.301272727272727,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.300586363636364,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2999,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.290225,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.28055,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.270875,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2612,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25845,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2557,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.25295,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2502,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.258075,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.26595,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.273825,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2817,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.302125,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.32255,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.342975,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3634,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4366,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4732,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5098,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.550475,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.59115,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.631825,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6725,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.709,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.7455,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.782,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.8185,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.855833333333333,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.8745,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.925666666666667,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.9291,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.9331,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.9371,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.9411,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.9451,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.9482,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.9513,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.9544,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.9575,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.951175,                               !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.94485,                                !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.938525,                               !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.9322,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.9106,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.889,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.8674,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.8458,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.7468,                                 !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.6973,                                 !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.469433333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.43,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.41015,                                !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.3903,                                 !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.37045,                                !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.3506,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.340475,                               !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.33035,                                !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.320225,                               !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.3101,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.30635,                                !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.3026,                                 !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.29885,                                !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.2951,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.2951875,                              !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.295275,                               !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.2953625,                              !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.29545,                                !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.2862625,                              !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.277075,                               !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.2678875,                              !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.2587,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.272775,                               !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.28685,                                !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.300925,                               !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.315,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.314313636363636,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.313627272727273,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.312940909090909,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.312254545454545,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.311568181818182,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.310881818181818,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.310195454545455,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.309509090909091,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.308822727272727,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.308136363636364,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.30745,                                !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.306763636363637;                      !- Value Until Time 98

OS:AdditionalProperties,
  {b7b07c2a-8c83-424f-94a5-bd5a984caf58}, !- Handle
  {221b849a-4685-4290-94c9-5a5a78e809eb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {b3a2d51b-672e-41da-8341-17e2c3d75688}, !- Handle
  Schedule Rule 65,                       !- Name
  {9062d9ce-62a0-42d7-b7ce-bbf6802a7f80}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c6a87ad6-050d-428d-8dd4-8698be3be835}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bf71a7de-dd15-40ef-ab5b-4efa238dc7ee}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 3, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.230554545454545,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.230081818181818,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.229609090909091,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.229136363636364,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.228663636363636,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.228190909090909,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.227718181818182,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.227245454545455,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.226772727272727,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2263,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.22555,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2248,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.22405,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2233,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.225375,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.22745,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.229525,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2316,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.23675,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2419,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.24705,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2522,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2645,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2768,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2891,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3014,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.31655,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3317,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.34685,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.362,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3808,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.3996,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4184,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4372,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4518,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4664,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.481,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4956,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.514466666666667,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.5239,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.553966666666667,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.5574,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.559525,                               !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.56165,                                !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.563775,                               !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.5659,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.5661,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.5663,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.5665,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5667,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.55865,                                !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.5506,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.54255,                                !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.5345,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.52255,                                !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5106,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.49865,                                !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.4867,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.444033333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.4227,                                 !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.332833333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.3184,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.31045,                                !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.3025,                                 !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.29455,                                !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.2866,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.282675,                               !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.27875,                                !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.274825,                               !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.2709,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.267375,                               !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.26385,                                !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.260325,                               !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.2568,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.2531675,                              !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.249535,                               !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.2459025,                              !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.24227,                                !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.2385775,                              !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.234885,                               !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.2311925,                              !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.2275,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.2298,                                 !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.2321,                                 !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.2344,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.2367,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.236227272727273,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.235754545454545,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.235281818181818,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.234809090909091,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.234336363636364,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.233863636363636,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.233390909090909,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.232918181818182,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.232445454545455,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.231972727272727,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.2315,                                 !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.231027272727273;                      !- Value Until Time 98

OS:AdditionalProperties,
  {68bcbe99-20e8-4772-828c-240b6aa248f3}, !- Handle
  {bf71a7de-dd15-40ef-ab5b-4efa238dc7ee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2275 | hoo_end + 4.5 ~ 0.2367 | hoo_start - 5.5 ~ 0.2263 | hoo_start - 4.5 ~ 0.2233 | hoo_start - 3.5 ~ 0.2316 | hoo_start - 2.5 ~ 0.2522 | hoo_start - 1.5 ~ 0.3014 | hoo_start - 0.5 ~ 0.362 | hoo_start + 0.5 ~ 0.4372 | hoo_start + 1.5 ~ 0.4956 | hoo_start + 2.5 ~ 0.5239 | mid - 3.0 ~ 0.5471 | mid - 2.0 ~ 0.5574 | mid - 1.0 ~ 0.5659 | mid ~ 0.5667 | mid + 1.0 ~ 0.5345 | mid + 2.0 ~ 0.4867 | mid + 3.0 ~ 0.4227 | hoo_end - 2.5 ~ 0.3617 | hoo_end - 1.5 ~ 0.3184 | hoo_end - 0.5 ~ 0.2866 | hoo_end + 0.5 ~ 0.2709 | hoo_end + 1.5 ~ 0.2568 | hoo_end + 2.5 ~ 0.24227, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {bd7e1863-c80a-48ef-97a6-09b1188258bd}, !- Default Day Schedule Name
  {3cb84f59-bf95-4f40-a32c-0b13534a6ccd}, !- Summer Design Day Schedule Name
  {09f8778b-7da3-4422-9f03-9b0162255cf7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e734ddf2-f044-4962-8da9-690d88f7123b}, !- Handle
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  520.25490999999727,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  36,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bd7e1863-c80a-48ef-97a6-09b1188258bd}, !- Handle
  36 Zone VAV Occ Sch Default 1,          !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3cb84f59-bf95-4f40-a32c-0b13534a6ccd}, !- Handle
  36 Zone VAV Occ Sch Summer Design Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09f8778b-7da3-4422-9f03-9b0162255cf7}, !- Handle
  36 Zone VAV Occ Sch Winter Design Day 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b8f61b4-7aad-4602-ae3c-327e75c168c2}, !- Handle
  36 Zone VAV Occ Sch Sunday Rule 1,      !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7a092fb-0797-4aa6-bb25-2580fa479def}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7a092fb-0797-4aa6-bb25-2580fa479def}, !- Handle
  36 Zone VAV Occ Sch Sunday 1,           !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ebc6b03-de98-4b10-8346-65e923841a5b}, !- Handle
  36 Zone VAV Occ Sch Friday Rule 3,      !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c09c1b1-3e45-41b2-b053-493c36fa2d73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c09c1b1-3e45-41b2-b053-493c36fa2d73}, !- Handle
  36 Zone VAV Occ Sch Friday 3,           !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c402de91-098f-402c-91f4-976d6bada405}, !- Handle
  36 Zone VAV Occ Sch Friday Rule 4,      !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b80c55b8-22ea-4a1d-95e9-f0778cc80bf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  30,                                     !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b80c55b8-22ea-4a1d-95e9-f0778cc80bf8}, !- Handle
  36 Zone VAV Occ Sch Friday 4,           !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8d8f4153-4c5b-423f-af5f-73f3939300cb}, !- Handle
  36 Zone VAV Occ Sch Friday Rule 5,      !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f40b87d4-0337-4780-b8f7-ec36730fca92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f40b87d4-0337-4780-b8f7-ec36730fca92}, !- Handle
  36 Zone VAV Occ Sch Friday 5,           !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d773c279-93c7-49c1-9012-df38d28ac348}, !- Handle
  36 Zone VAV Occ Sch Thursday Rule 3,    !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {692f9dca-8f0c-45e2-b81e-0d6f6ff0631b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  31,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {692f9dca-8f0c-45e2-b81e-0d6f6ff0631b}, !- Handle
  36 Zone VAV Occ Sch Thursday 3,         !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {314d12df-7480-428c-b02b-dc4fc49ef690}, !- Handle
  36 Zone VAV Occ Sch Thursday Rule 4,    !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3c02161d-74f2-4a2a-a214-41695990a7aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  29,                                     !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c02161d-74f2-4a2a-a214-41695990a7aa}, !- Handle
  36 Zone VAV Occ Sch Thursday 4,         !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ff45617-50aa-412e-8912-b9c1a82e8d2d}, !- Handle
  36 Zone VAV Occ Sch Thursday Rule 5,    !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5cda62a0-45e3-44a0-8fa5-49e137b2f520}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5cda62a0-45e3-44a0-8fa5-49e137b2f520}, !- Handle
  36 Zone VAV Occ Sch Thursday 5,         !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e1b0bfbb-7c5b-4629-80f3-9078a75f5998}, !- Handle
  36 Zone VAV Occ Sch Wednesday Rule 3,   !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {25261bc0-ef98-4773-ab8c-ed59bf701410}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  30,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25261bc0-ef98-4773-ab8c-ed59bf701410}, !- Handle
  36 Zone VAV Occ Sch Wednesday 3,        !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf3bb904-af86-4d57-9634-2a04d5576b53}, !- Handle
  36 Zone VAV Occ Sch Wednesday Rule 4,   !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {bad2c32d-d866-405b-8a45-a615b50ced68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  28,                                     !- Start Day
  8,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bad2c32d-d866-405b-8a45-a615b50ced68}, !- Handle
  36 Zone VAV Occ Sch Wednesday 4,        !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7cb82b88-6ef7-479a-8fcb-1e7f141dfcd5}, !- Handle
  36 Zone VAV Occ Sch Wednesday Rule 5,   !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {480cb4ee-a444-4758-a4f7-1e870e799dd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {480cb4ee-a444-4758-a4f7-1e870e799dd1}, !- Handle
  36 Zone VAV Occ Sch Wednesday 5,        !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {122be089-18e5-4b7c-9754-ae54461d2207}, !- Handle
  36 Zone VAV Occ Sch Tuesday Rule 3,     !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fa68b702-fd63-48f1-87f2-020e535e6af3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  29,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa68b702-fd63-48f1-87f2-020e535e6af3}, !- Handle
  36 Zone VAV Occ Sch Tuesday 3,          !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {33fcc045-b4d1-447c-837b-77ff6a427fd6}, !- Handle
  36 Zone VAV Occ Sch Tuesday Rule 4,     !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e911f0cb-e8f4-4de9-8171-f973be5b45a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  27,                                     !- Start Day
  8,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e911f0cb-e8f4-4de9-8171-f973be5b45a0}, !- Handle
  36 Zone VAV Occ Sch Tuesday 4,          !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8973650a-537a-4954-8b53-e2b25ecd2916}, !- Handle
  36 Zone VAV Occ Sch Tuesday Rule 5,     !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {5645e60b-3161-4991-a88c-c1995bf117e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5645e60b-3161-4991-a88c-c1995bf117e3}, !- Handle
  36 Zone VAV Occ Sch Tuesday 5,          !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7219b7c6-55b2-4afd-aa23-f698dd414069}, !- Handle
  36 Zone VAV Occ Sch Monday Rule 3,      !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {6f3d3d05-aca2-4ec1-9e1c-204927b06212}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  28,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f3d3d05-aca2-4ec1-9e1c-204927b06212}, !- Handle
  36 Zone VAV Occ Sch Monday 3,           !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7c36c509-16bc-433f-9009-a9e802b3337f}, !- Handle
  36 Zone VAV Occ Sch Monday Rule 4,      !- Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {2c9dfdac-4a8f-4b29-a709-467cdefa4944}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  26,                                     !- Start Day
  8,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2c9dfdac-4a8f-4b29-a709-467cdefa4944}, !- Handle
  36 Zone VAV Occ Sch Monday 4,           !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  {da9e0436-cc29-4be1-b222-c6c69af0b911}, !- Default Day Schedule Name
  {3b95f517-33f6-43d9-963f-856624eb0435}, !- Summer Design Day Schedule Name
  {afd432a2-d196-4521-8159-79a173bd8d76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da9e0436-cc29-4be1-b222-c6c69af0b911}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2c08f144-9991-47d9-805c-f65c81f88b49}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b95f517-33f6-43d9-963f-856624eb0435}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2e0a385-d7a1-484c-ae0b-dc4c451ec6ef}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afd432a2-d196-4521-8159-79a173bd8d76}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d00eb25-a15a-4aae-96e7-da78f8333830}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48c4f7c0-618d-4c6d-a48f-ede33fb4d092}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {cb2ddaad-9945-41b5-9782-77dd88859448}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {cb2ddaad-9945-41b5-9782-77dd88859448}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ded9d55e-07f8-400d-8f82-e225c00b81e7}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce8cd4cd-1259-44d8-9309-3bea918ad517}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {fa4e3e07-4c01-4663-bef1-543329ec0160}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {fa4e3e07-4c01-4663-bef1-543329ec0160}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3251f521-8c77-4ff6-9cda-3ee9e7bb04f6}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d86b2b26-3842-4db6-8e0e-366799989a18}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 3 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {ddd0dd68-fdda-4215-8fcd-cb77920cac51}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {ddd0dd68-fdda-4215-8fcd-cb77920cac51}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 4, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df001e3f-47de-451c-a8f4-f454f4b82e6c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a3e52aeb-d1a1-41f2-9c42-c83f165fef7d}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 5 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f56d5355-8893-4d3d-ac7d-6165b05ff9fd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {f56d5355-8893-4d3d-ac7d-6165b05ff9fd}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 6, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38744d87-b165-4f28-92fd-7ee145036805}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05c08e98-c4c2-4994-9771-f73bc98eb29a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 7 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {10d4f4ed-ca8b-4e32-9e4d-79414f07a199}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {10d4f4ed-ca8b-4e32-9e4d-79414f07a199}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 8, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {645e28eb-157e-42e6-9740-aabd8c1dafad}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e99e78c3-70f6-4ae5-8f62-60c77a15cd50}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 9 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3cdc70d3-15b0-4e11-8644-9874fd7f5633}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {3cdc70d3-15b0-4e11-8644-9874fd7f5633}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 10, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c3d865b3-1936-4b41-95ee-6666fe414b78}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {060d8df8-fcba-4261-bcea-c10a09f26ff2}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 11 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {be85dd96-e53b-4288-bf41-c95044f84d12}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {be85dd96-e53b-4288-bf41-c95044f84d12}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 12, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5feaa57a-444b-4d3e-b2bf-143d16ea37d1}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 13, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb55c453-e027-4690-bbe6-e64dd9df2b20}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 13 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {73b9763e-0973-4847-8762-9edeae83dc23}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {73b9763e-0973-4847-8762-9edeae83dc23}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 14, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af2788ee-b33c-49f8-8409-4cc4a818aa50}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 15, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d528b4e1-916e-469e-aace-1aeb5111c0b5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 15 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7f377b8f-06ba-456c-987d-7a2c4c1c0997}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {7f377b8f-06ba-456c-987d-7a2c4c1c0997}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 16, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9347926e-84c7-45c2-bc7b-1ad48844b989}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 17, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9be057ef-6286-4934-9360-c1b200905aaa}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 17 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d50c7419-2132-401e-a742-afd01421f8fc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {d50c7419-2132-401e-a742-afd01421f8fc}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 18, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cbabdb3b-dce0-4f4d-b7e3-bb993bf83890}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 19, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ada20e63-1671-4204-be2c-2f301c13febc}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 19 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4508ef71-c1e9-4320-921c-48c287abd69d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {4508ef71-c1e9-4320-921c-48c287abd69d}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 20, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c180ccd3-7422-498a-a0ed-444bf3dda003}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 21, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {26d15054-a48c-4c42-8df7-fd951490e0c5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 21 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c7876c65-1a5e-480f-b055-7098f43546c9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {c7876c65-1a5e-480f-b055-7098f43546c9}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 22, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {43b2e32e-47bb-4597-ab04-5ec8a7901dd4}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 23, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cccb0cbd-bec5-4ce0-8591-04d9cc6cfd32}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 23 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {440ccd13-de52-4d41-ae62-796bed3642b7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {440ccd13-de52-4d41-ae62-796bed3642b7}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 24, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {34f35ca9-706f-48b9-ac18-9906bdf77353}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 25, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a9189b3-9d95-4e8f-9126-197d3d211d86}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 25 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a5725b5-e3b4-4b4a-9e09-a3c82cd1fc40}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {9a5725b5-e3b4-4b4a-9e09-a3c82cd1fc40}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 26, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2baf6110-d77c-4991-b9cd-b681686da3f2}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 27, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b9bf9ef1-306a-43b0-b67a-eb0f4c63c1d3}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 27 Rule, !- Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30710793-8e85-48ed-944d-9206b42ae31a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {30710793-8e85-48ed-944d-9206b42ae31a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 28, !- Name
  {2fef3437-1e4a-4362-beeb-28b9fb658010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {2a88fef8-6c06-464a-9298-ad27961457f0}, !- Handle
  SecondarySchool Gym - audience  - Story Ground HVAC On Infiltration, !- Name
  {8a5a2205-a891-4a6b-8041-9c4d19f4e5ff}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec0251b1-7444-4de5-bf49-0c3f93a0a7e4}, !- Handle
  SecondarySchool Gym - audience  - Story Ground HVAC Off Infiltration, !- Name
  {8a5a2205-a891-4a6b-8041-9c4d19f4e5ff}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ccb08f7a-b7f3-4bc7-b3ef-8571707fb022}, !- Handle
  SecondarySchool Auditorium  - Story Ground HVAC On Infiltration, !- Name
  {5f8dc632-6732-4e39-b7e3-6ddc3d74dc1b}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c1d8425-379d-4997-b217-e5685fcf00ae}, !- Handle
  SecondarySchool Auditorium  - Story Ground HVAC Off Infiltration, !- Name
  {5f8dc632-6732-4e39-b7e3-6ddc3d74dc1b}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cebfb92d-e035-4e8b-8a6b-4743ac08a8bf}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground HVAC On Infiltration, !- Name
  {8090e2ed-076d-47e6-9759-e5dc7b5ae1cd}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f1c16c7-cd50-4d24-8072-4f45272b278d}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground HVAC Off Infiltration, !- Name
  {8090e2ed-076d-47e6-9759-e5dc7b5ae1cd}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {630e10dc-80f8-44b5-b60c-ba6872932a80}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground HVAC On Infiltration, !- Name
  {989f4e2c-6b93-4b74-be9f-675f35011c66}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8bac167-40f0-4ab1-959a-363f5c2171db}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground HVAC Off Infiltration, !- Name
  {989f4e2c-6b93-4b74-be9f-675f35011c66}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a746eab9-2f82-40f6-8abd-f242d12f0b89}, !- Handle
  SecondarySchool Library C  - Story Ground 1 HVAC On Infiltration, !- Name
  {8f119ab9-a335-43b1-a112-e242a5d2245e}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac556e82-c2da-4b7c-a07b-5d8cc5e60d07}, !- Handle
  SecondarySchool Library C  - Story Ground 1 HVAC Off Infiltration, !- Name
  {8f119ab9-a335-43b1-a112-e242a5d2245e}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3050b11-1f7a-4b51-9966-68e3f80deeec}, !- Handle
  SecondarySchool Office C  - Story Ground HVAC On Infiltration, !- Name
  {5a278d14-1c44-4965-8a4f-ea1835eba003}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ac14c4e-2220-424c-aefc-153797fdf4c3}, !- Handle
  SecondarySchool Office C  - Story Ground HVAC Off Infiltration, !- Name
  {5a278d14-1c44-4965-8a4f-ea1835eba003}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0304b221-f830-4608-bb03-7d8768ee9554}, !- Handle
  SecondarySchool Office B  - Story Ground HVAC On Infiltration, !- Name
  {36284b98-9d53-4adf-bfe7-8567e244fa66}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28deea8e-a922-45a3-82e2-1edd2063c712}, !- Handle
  SecondarySchool Office B  - Story Ground HVAC Off Infiltration, !- Name
  {36284b98-9d53-4adf-bfe7-8567e244fa66}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27419f4e-e3ff-4cea-96a7-22d6fbc62a3d}, !- Handle
  SecondarySchool Restroom A  - Story Ground HVAC On Infiltration, !- Name
  {10532f2b-0424-41b1-b2d6-fabd456440f1}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02c006ef-2c82-4b2d-aeca-fe5749fbfe15}, !- Handle
  SecondarySchool Restroom A  - Story Ground HVAC Off Infiltration, !- Name
  {10532f2b-0424-41b1-b2d6-fabd456440f1}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0087555b-d4a3-416f-b9e1-d6f7ebcac787}, !- Handle
  SecondarySchool Office A end_b - Story Ground HVAC On Infiltration, !- Name
  {68cb2671-6ea5-4248-ab09-c57018dfd1f6}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fadc201c-3c4d-420e-9d84-4e1acaf0484e}, !- Handle
  SecondarySchool Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  {68cb2671-6ea5-4248-ab09-c57018dfd1f6}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a444e36f-72df-472a-bbc8-9047eecc51df}, !- Handle
  SecondarySchool Classroom C  - Story Ground HVAC On Infiltration, !- Name
  {d5459561-ca80-46a7-91d4-7633a1c936eb}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {123e7b69-47c3-41db-a0c1-32fdf743aea7}, !- Handle
  SecondarySchool Classroom C  - Story Ground HVAC Off Infiltration, !- Name
  {d5459561-ca80-46a7-91d4-7633a1c936eb}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40b42b53-2096-4c28-9cd4-4c8360838bb6}, !- Handle
  SecondarySchool Mechanical C  - Story Ground HVAC On Infiltration, !- Name
  {9d1c8902-e520-41b1-9cfa-9424e8248f1c}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3d1c313-114e-4a2a-844d-0ee885248cae}, !- Handle
  SecondarySchool Mechanical C  - Story Ground HVAC Off Infiltration, !- Name
  {9d1c8902-e520-41b1-9cfa-9424e8248f1c}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f217cf7-cffa-428f-b4bb-966060142c63}, !- Handle
  SecondarySchool Library C  - Story Ground HVAC On Infiltration, !- Name
  {bc6e4d84-b465-4cc8-b32e-1012057e147f}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54f9b94d-64ea-4272-b236-4ea5c0251391}, !- Handle
  SecondarySchool Library C  - Story Ground HVAC Off Infiltration, !- Name
  {bc6e4d84-b465-4cc8-b32e-1012057e147f}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99da8155-5558-4ec4-b726-82a4231e3628}, !- Handle
  SecondarySchool Classroom A  - Story Ground HVAC On Infiltration, !- Name
  {6de3b075-201f-4c0d-99ea-142bfe271ead}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {229ce6c4-f919-489d-ad4f-2e06876bca56}, !- Handle
  SecondarySchool Classroom A  - Story Ground HVAC Off Infiltration, !- Name
  {6de3b075-201f-4c0d-99ea-142bfe271ead}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a2ee90bb-e40f-460e-bb41-232fd560cf78}, !- Handle
  SecondarySchool Library A  - Story Ground HVAC On Infiltration, !- Name
  {ef331954-b52f-4d6c-9355-4b2f914ed6a1}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c29632ca-893c-46e1-99ea-d35211eba603}, !- Handle
  SecondarySchool Library A  - Story Ground HVAC Off Infiltration, !- Name
  {ef331954-b52f-4d6c-9355-4b2f914ed6a1}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c174e879-b74e-462b-b8f4-a47f99506818}, !- Handle
  SecondarySchool Library B  - Story Ground HVAC On Infiltration, !- Name
  {5229d32c-fc84-46fc-a3ea-4037aa4c765d}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7cb5406d-406c-4c3d-9603-b7143fbd5c7f}, !- Handle
  SecondarySchool Library B  - Story Ground HVAC Off Infiltration, !- Name
  {5229d32c-fc84-46fc-a3ea-4037aa4c765d}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b23967d-e254-4a9e-bbd4-d5272e7e8b4e}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground HVAC On Infiltration, !- Name
  {7cbd3a2d-ce0c-4e19-aefd-e8e5a734c128}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b052f36b-cfb0-4cb1-aad2-6100b1200cbb}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground HVAC Off Infiltration, !- Name
  {7cbd3a2d-ce0c-4e19-aefd-e8e5a734c128}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd99555a-e9fb-4c36-b657-bf9359e18881}, !- Handle
  SecondarySchool Mechanical A  - Story Ground HVAC On Infiltration, !- Name
  {2a4b89df-4fbe-4196-85e0-a8c815809e48}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {936974e1-da59-457d-8504-c5e705d0ccac}, !- Handle
  SecondarySchool Mechanical A  - Story Ground HVAC Off Infiltration, !- Name
  {2a4b89df-4fbe-4196-85e0-a8c815809e48}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b3eb15f-3263-4f51-a454-90e65e74ce58}, !- Handle
  SecondarySchool Office A  - Story Ground HVAC On Infiltration, !- Name
  {4f149d54-f0ab-4be0-b2d3-48e0cfe63ff9}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1842ed49-bcc9-4533-8a8f-fd97caaade0b}, !- Handle
  SecondarySchool Office A  - Story Ground HVAC Off Infiltration, !- Name
  {4f149d54-f0ab-4be0-b2d3-48e0cfe63ff9}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f0c518e-f23b-424d-b730-356884eb72ee}, !- Handle
  SecondarySchool Office C end_b - Story Ground HVAC On Infiltration, !- Name
  {f89e693f-6479-4beb-93ce-9f623d53050b}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80479eaa-99b0-4afa-8717-e65edef983c7}, !- Handle
  SecondarySchool Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  {f89e693f-6479-4beb-93ce-9f623d53050b}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55c04106-c64b-4d24-baab-325b605dff88}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground HVAC On Infiltration, !- Name
  {d1822f20-af55-4ab6-adce-2f81d872b39b}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {476a03f5-2a02-457d-b70b-20e6735d3360}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground HVAC Off Infiltration, !- Name
  {d1822f20-af55-4ab6-adce-2f81d872b39b}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cdccdf8b-66b4-445b-895c-156316074d00}, !- Handle
  SecondarySchool Restroom B  - Story Ground HVAC On Infiltration, !- Name
  {ec66e297-dcdf-4ce4-8e79-2d4c7582462c}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96b1f851-34bd-46f3-9b33-bb35bf591096}, !- Handle
  SecondarySchool Restroom B  - Story Ground HVAC Off Infiltration, !- Name
  {ec66e297-dcdf-4ce4-8e79-2d4c7582462c}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27cd02a4-f1e4-489d-9028-6b04366bf6cc}, !- Handle
  SecondarySchool Office B end_b - Story Ground HVAC On Infiltration, !- Name
  {e1fb79f8-076f-41ac-9b0a-50c5f201d506}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a405963-b980-4fdf-9600-43e50ac249e7}, !- Handle
  SecondarySchool Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  {e1fb79f8-076f-41ac-9b0a-50c5f201d506}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b68ca30-6a48-4eef-bcc5-58153a3e9013}, !- Handle
  SecondarySchool Gym  - Story Ground HVAC On Infiltration, !- Name
  {9ebe431d-6386-42bd-b1a6-04850b85a47e}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72291d38-6c50-4a23-b18f-34857cff32b4}, !- Handle
  SecondarySchool Gym  - Story Ground HVAC Off Infiltration, !- Name
  {9ebe431d-6386-42bd-b1a6-04850b85a47e}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da9ea064-2699-4849-8bdf-ae6126e8b668}, !- Handle
  SecondarySchool Lobby A  - Story Ground HVAC On Infiltration, !- Name
  {98ce1cfb-ce5b-4f8e-a427-93fc62a38817}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d170374-582b-4251-aab7-dbe64b6cc51d}, !- Handle
  SecondarySchool Lobby A  - Story Ground HVAC Off Infiltration, !- Name
  {98ce1cfb-ce5b-4f8e-a427-93fc62a38817}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc19a8f5-2f23-4301-a0a3-0342db614d15}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground HVAC On Infiltration, !- Name
  {340c2843-94a0-404c-a88f-3a39162756fd}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55f5b304-ce30-4986-9930-46f72ae6c93f}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground HVAC Off Infiltration, !- Name
  {340c2843-94a0-404c-a88f-3a39162756fd}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6b25e92-cb8c-49ae-b498-21643fdcb1d3}, !- Handle
  SecondarySchool Corridor B  - Story Ground HVAC On Infiltration, !- Name
  {d704968a-a8ad-4156-8388-f7841313df0a}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {87395add-49a2-4d35-a7ff-23fed81538d0}, !- Handle
  SecondarySchool Corridor B  - Story Ground HVAC Off Infiltration, !- Name
  {d704968a-a8ad-4156-8388-f7841313df0a}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f28303ba-3a3a-410e-8bd2-6af230e6220c}, !- Handle
  SecondarySchool Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {34755da7-feba-47d1-aab7-f1247d4fedd8}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76cfa0c2-8cc2-4e5c-af35-27cdc0a0c341}, !- Handle
  SecondarySchool Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {34755da7-feba-47d1-aab7-f1247d4fedd8}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {760ed650-302c-4d65-80e8-1e05fdeedfb3}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground HVAC On Infiltration, !- Name
  {3c2863ef-824f-4ed6-965c-1d8569e6cb7b}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fa997979-4428-4097-a2a5-aa6930c8583c}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground HVAC Off Infiltration, !- Name
  {3c2863ef-824f-4ed6-965c-1d8569e6cb7b}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88daf696-87ad-4721-98c5-e6caabb9f05b}, !- Handle
  SecondarySchool Kitchen B  - Story Ground HVAC On Infiltration, !- Name
  {1a291db6-760a-422a-839d-866634a11af9}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {628ba4d1-d141-4e16-9c76-f45f93457d29}, !- Handle
  SecondarySchool Kitchen B  - Story Ground HVAC Off Infiltration, !- Name
  {1a291db6-760a-422a-839d-866634a11af9}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33205b76-937d-4fe9-9ea9-b707af50a194}, !- Handle
  SecondarySchool Library B  - Story Ground 1 HVAC On Infiltration, !- Name
  {00c349e9-8b2c-45c4-b620-b133cb3f8abb}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d761b6aa-3885-4b15-8f2b-6fa9c5415b2f}, !- Handle
  SecondarySchool Library B  - Story Ground 1 HVAC Off Infiltration, !- Name
  {00c349e9-8b2c-45c4-b620-b133cb3f8abb}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f33d9c00-19d1-4b3f-b4c2-f9886c12a2a5}, !- Handle
  SecondarySchool Mechanical B  - Story Ground HVAC On Infiltration, !- Name
  {95ad151a-7fd8-4975-ac73-f45be9bba965}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19e50793-edca-4556-be6b-510468c6af5d}, !- Handle
  SecondarySchool Mechanical B  - Story Ground HVAC Off Infiltration, !- Name
  {95ad151a-7fd8-4975-ac73-f45be9bba965}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {142fd82d-4a81-4897-aca0-91867830837b}, !- Handle
  SecondarySchool Lobby C  - Story Ground HVAC On Infiltration, !- Name
  {ff30f104-a7da-4258-9a49-c30e941bdfe3}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3d1746a-9fa2-4ddb-aa89-2ec094d1c854}, !- Handle
  SecondarySchool Lobby C  - Story Ground HVAC Off Infiltration, !- Name
  {ff30f104-a7da-4258-9a49-c30e941bdfe3}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8528e7c-26b7-4a73-827a-b7603d75357b}, !- Handle
  SecondarySchool Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {fe4121cb-3cd2-49a3-809b-1f1057196bb6}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf892db3-827f-4f2e-84d4-69c78ecefaaf}, !- Handle
  SecondarySchool Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {fe4121cb-3cd2-49a3-809b-1f1057196bb6}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c19f0a6-4e8d-403d-a4c4-75588d9b4888}, !- Handle
  SecondarySchool Lobby B  - Story Ground HVAC On Infiltration, !- Name
  {5d491601-817a-4629-9f2b-8053b2ad05cf}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b372ea5-a578-4686-ad7f-66462641eb56}, !- Handle
  SecondarySchool Lobby B  - Story Ground HVAC Off Infiltration, !- Name
  {5d491601-817a-4629-9f2b-8053b2ad05cf}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d81d580-5045-485a-a7db-5e50501c4193}, !- Handle
  SecondarySchool Library A  - Story Ground 1 HVAC On Infiltration, !- Name
  {1cad1762-83e2-4835-9e76-b86b77c6fcfa}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82c2cda0-7da7-4c29-8a77-5679e03d9bf7}, !- Handle
  SecondarySchool Library A  - Story Ground 1 HVAC Off Infiltration, !- Name
  {1cad1762-83e2-4835-9e76-b86b77c6fcfa}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d65bbc39-6918-4716-a4cd-4e6cb8ab3c16}, !- Handle
  SecondarySchool Restroom C  - Story Ground HVAC On Infiltration, !- Name
  {65164e1c-7e96-4ca0-82cb-af8ba7a26a0f}, !- Space or SpaceType Name
  {8fda3bc9-0e01-469b-9662-d64b21eb1cd7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5153c6bf-fcd8-4ee0-9d20-d326b11bda46}, !- Handle
  SecondarySchool Restroom C  - Story Ground HVAC Off Infiltration, !- Name
  {65164e1c-7e96-4ca0-82cb-af8ba7a26a0f}, !- Space or SpaceType Name
  {7161fbc3-ac18-4a76-9b30-254ac4fd3be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {986487df-4b91-4457-bfef-419ea5db2943}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {ee524646-f0b2-48b4-80d4-6b0f6d82861a}, !- Handle
  Schedule Day 2,                         !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {fab21380-9614-47e0-b1d8-b203f76997fd}, !- Handle
  Schedule Day 3,                         !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {5f47496e-1dc1-4cb3-b33c-686bf79d397c}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {46d83ff9-1ff6-4992-87f3-ee98dae1c697}, !- Handle
  Schedule Day 5,                         !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {71e07b1e-a756-40de-a961-d0e04a281644}, !- Handle
  Schedule Day 6,                         !- Name
  {527d1963-bc1e-4a0b-8b54-fb3769e29c72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:GasEquipment:Definition,
  {efa9afec-195e-41ab-b34d-b2f22a28dc24}, !- Handle
  gas_broiler_equipment_definition_bldg_quantity=0.2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5627.2,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.12,                                   !- Fraction Radiant
  0.68;                                   !- Fraction Lost

OS:GasEquipment,
  {39c87637-b7ab-449e-9d30-9e3fc9d3d430}, !- Handle
  gas_broiler_equipment_bldg_quantity=0.2, !- Name
  {efa9afec-195e-41ab-b34d-b2f22a28dc24}, !- Gas Equipment Definition Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space or SpaceType Name
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {a2f9603f-2017-4219-8164-3080ae17c406}, !- Handle
  gas_griddle_equipment_definition_bldg_quantity=0.4, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10550.8,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.62;                                   !- Fraction Lost

OS:GasEquipment,
  {c82b614b-2523-40e1-b15d-505ced3bd00d}, !- Handle
  gas_griddle_equipment_bldg_quantity=0.4, !- Name
  {a2f9603f-2017-4219-8164-3080ae17c406}, !- Gas Equipment Definition Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space or SpaceType Name
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ed09ab85-df04-4ace-b4b8-d84bd81662ea}, !- Handle
  electric_fryer_equipment_definition_bldg_quantity=0.4, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5603.6,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.44;                                   !- Fraction Lost

OS:ElectricEquipment,
  {6a9c6a1c-feb9-4db1-9228-f916bbf9e90f}, !- Handle
  electric_fryer_equipment_bldg_quantity=0.4, !- Name
  {ed09ab85-df04-4ace-b4b8-d84bd81662ea}, !- Electric Equipment Definition Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space or SpaceType Name
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {0ec2f4ba-b7bc-4e25-8f95-f60eb440d263}, !- Handle
  gas_oven_equipment_definition_bldg_quantity=0.8, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10316.8,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.08,                                   !- Fraction Radiant
  0.72;                                   !- Fraction Lost

OS:GasEquipment,
  {24ee430d-3c53-4259-bebd-936e50ae974b}, !- Handle
  gas_oven_equipment_bldg_quantity=0.8,   !- Name
  {0ec2f4ba-b7bc-4e25-8f95-f60eb440d263}, !- Gas Equipment Definition Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space or SpaceType Name
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {89f31ad0-2450-4799-9ebb-6647f70d5e4d}, !- Handle
  gas_range_equipment_definition_bldg_quantity=0.6, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  25498.2,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.11,                                   !- Fraction Radiant
  0.69;                                   !- Fraction Lost

OS:GasEquipment,
  {f05dd06a-b5e2-41c1-9550-c3ef04adde05}, !- Handle
  gas_range_equipment_bldg_quantity=0.6,  !- Name
  {89f31ad0-2450-4799-9ebb-6647f70d5e4d}, !- Gas Equipment Definition Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space or SpaceType Name
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {451afd5c-2532-44d0-8777-babb1d6e97d1}, !- Handle
  gas_steamer_equipment_definition_bldg_quantity=0.4, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23446.8,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {6a82c2bb-bfcc-44d4-8968-3a0b15cd91f8}, !- Handle
  gas_steamer_equipment_bldg_quantity=0.4, !- Name
  {451afd5c-2532-44d0-8777-babb1d6e97d1}, !- Gas Equipment Definition Name
  {40a62d5d-2fd3-4d07-bd45-466898fb0e83}, !- Space or SpaceType Name
  {75e7a844-17e0-429d-be3a-29f2066fb2e1}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {c160632f-9741-4021-93d9-3256d473a478}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {f7282698-cedd-4da4-840a-ba30b555a30f}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  ,                                       !- Surface Rendering Name
  {c160632f-9741-4021-93d9-3256d473a478}; !- Layer 1

