
OS:Version,
  {a4d6c061-7aa0-47eb-9fec-7bf3055ac407}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {45e62102-10f1-4854-a2fa-019098b29c0b}; !- Handle

OS:Site,
  {1e04e06f-e13b-437c-b9eb-e0b48befb790}, !- Handle
  Sand Point_AK_USA,                      !- Name
  55.32,                                  !- Latitude {deg}
  -160.53,                                !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  6,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {3c4ba824-4723-4953-8fd1-94a406d7ec3f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {60fe272d-8402-4394-9c35-dd755da1168c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {e82f9742-3adc-492c-92e0-b1c3048aa7c9}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {1214670f-6a6a-4a33-a09d-e734f8ce1586}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {417940f5-f709-45fd-aa8c-898466d87e79}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {6011e837-887e-4d92-a8a9-5fb93d9cb722}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {4cc0eb1c-1b57-4e20-b500-9545d1fe149e}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {ce7af489-a3d3-4b22-8a8f-9e3852e3745a}, !- Handle
  Sand Point,                             !- City
  AK,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  703165,                                 !- WMO Number
  55.32,                                  !- Latitude {deg}
  -160.53,                                !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  6,                                      !- Elevation {m}
  /weather/G0200130.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {355659fc-c8fb-4147-8b9c-ee8be0ee8e02}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  6.07333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  11.29;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {2e372e2d-0b3c-42b9-a5eb-7b7f485f75cc}, !- Handle
  Sand Point Ann Clg .4% Condns DB=>MWB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  3.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.51;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0524b36c-30ba-466a-9f4c-3b6556da98e7}, !- Handle
  Sand Point Ann Clg .4% Condns WB=>MDB 1, !- Name
  15,                                     !- Maximum Dry-Bulb Temperature {C}
  3.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.51;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e56c24e1-e5c3-4b15-b8df-a8b2a855f5e2}, !- Handle
  Sand Point Ann Htg 99.6% Condns DB 1,   !- Name
  -11.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  10,                                     !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -11.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2a36e728-9044-4453-9ecf-517c1143022d}, !- Handle
  Sand Point August .4% Condns DB=>MCWB 1, !- Name
  17.5,                                   !- Maximum Dry-Bulb Temperature {C}
  3.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.51;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {67b92bbe-57b6-4ac2-85ca-3e41869ff7c5}, !- Handle
  Sand Point October .4% Condns DB=>MCWB 1, !- Name
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  3.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.412;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3d926aa7-7926-4568-9457-fe4738e45b01}, !- Handle
  Sand Point September .4% Condns DB=>MCWB 1, !- Name
  14.4,                                   !- Maximum Dry-Bulb Temperature {C}
  3.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.36,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {3090729d-b9b7-4775-ad70-f70e352d0138}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-7A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {cc6e1773-b05d-4fa8-86ab-c4afb8395811}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {449a7ee3-67b8-49c8-8d25-9998f7ebe264}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {6b2baafe-0629-4085-9e17-924c3918a5a1}, !- Handle
  ComStock DOE Ref Pre-1980|SecondarySchool, !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c3b954ca-9fe1-46e2-8ad1-7efb5d348ec5}, !- Default Construction Set Name
  {67559923-c11a-4282-8d4d-5b7e93ba2cd4}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SecondarySchool;                        !- Standards Building Type

OS:AdditionalProperties,
  {0a3b811b-dbf7-4636-9e1b-22ac5a433955}, !- Handle
  {6b2baafe-0629-4085-9e17-924c3918a5a1}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  14,                                     !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.3999999999999999,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7,                                      !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  55.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Not Applicable,                         !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  4,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  8,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  secondary_school,                       !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  AKMS,                                   !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Pacific,                                !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Not Applicable,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  7,                                      !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  7,                                      !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Very Cold,                              !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  37,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Alaska,                                 !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.2,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  High School,                            !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.4,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.4,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.8,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.6,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.4,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0200130,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2007,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref Pre-1980,              !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2004,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref Pre-1980,              !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref Pre-1980,              !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref Pre-1980,              !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2007,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2004,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref Pre-1980,              !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2004,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref Pre-1980,              !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref Pre-1980,              !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref Pre-1980,              !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  Fault dec,                              !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  AKMS,                                   !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.4,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  DistrictHeating,                        !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PVAV with district hot water reheat,    !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  10,                                     !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  73,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  7,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  67,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen1_t12_incandescent,                  !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  education_school_ltg_bpr_some_off_some_on, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0,                                      !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0,                                      !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0200130,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G02000400,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0200130000100,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  state,                                  !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  education_school_plugload_bpr_some_off_some_on, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0,                                      !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.9,                                    !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  NotApplicable,                          !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Pacific,                                !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  10001_25000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  AK&#44 Aleutians East Borough,          !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  Not Applicable,                         !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  AK&#44 00400,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  270,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  AK,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G020,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Alaska,                                 !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_AK_Sand.Point.703165_2018.epw,      !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Cold_Bay_Arpt,                          !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  18.5,                                   !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  4.0,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  7.0,                                    !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  6.75,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  26_50pct,                               !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2013,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2016,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2004,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2008,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  pre_1978,                               !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2007,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  pre_1978,                               !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  pre_1978,                               !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  pre_1978,                               !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1975,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref Pre-1980,              !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref Pre-1980,              !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2007,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2004,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007;                     !- Feature Value 130

OS:SpaceType,
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7cfeb7ff-ed66-4173-a7fc-c4a962cac9c7}, !- Default Schedule Set Name
  {15f7bbae-faf0-4082-8b36-6b4747daa955}, !- Group Rendering Name
  {0ca0bb1f-de67-4bac-99ec-5853cdfa569c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {15f7bbae-faf0-4082-8b36-6b4747daa955}, !- Handle
  SecondarySchool Kitchen,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {ac352691-fd41-4cca-933c-46eeb926d4d8}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e9d5c494-7333-4c9d-a53c-d6f1a9bc8a51}, !- Default Schedule Set Name
  {86584fd2-e0d0-40cf-8d82-9a4205e05e6f}, !- Group Rendering Name
  {80b17d46-bbc8-4f93-a72a-e5e04bbec9f2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {86584fd2-e0d0-40cf-8d82-9a4205e05e6f}, !- Handle
  SecondarySchool Lobby,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9d5e655b-bcab-4ba2-b7d1-db5b470828ff}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {716ae9bd-acc0-4e23-b4bf-380d71170309}, !- Default Schedule Set Name
  {bc210cd6-c7ed-4341-ad97-c6ff0cc69ef1}, !- Group Rendering Name
  {a417e635-c6e2-4bb1-8082-13cfb70faf3f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {bc210cd6-c7ed-4341-ad97-c6ff0cc69ef1}, !- Handle
  SecondarySchool Restroom,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {46853222-7353-4f30-8392-6b2d44d17f0f}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {3e656eb4-1a32-4583-b2d2-0a0579a8702c}, !- Default Schedule Set Name
  {83113711-b2c1-474e-b6b0-8499d91f564f}, !- Group Rendering Name
  {899a1a30-0691-4552-b4ef-f96c3fe18ec9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {83113711-b2c1-474e-b6b0-8499d91f564f}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {54c5efa7-0b87-40b5-884d-914ee0e99bf0}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {62e07198-ad77-44d9-b2e8-24d7ab3cac0e}, !- Default Schedule Set Name
  {b88bf76b-f323-408b-a320-db287ccbcae0}, !- Group Rendering Name
  {3d37498d-be12-4011-ad88-433b45dbbd46}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {b88bf76b-f323-408b-a320-db287ccbcae0}, !- Handle
  SecondarySchool Mechanical,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {2cfa0c36-9538-445f-8575-3d59eb66ad83}, !- Handle
  SecondarySchool Library - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {3cc5dbae-9919-4840-bd12-c2a9ffb55758}, !- Default Schedule Set Name
  {61660e03-0c9e-4efe-88ed-51ddd0ea3488}, !- Group Rendering Name
  {e10d47ce-9f73-4e2d-90d5-87808ddbd055}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {61660e03-0c9e-4efe-88ed-51ddd0ea3488}, !- Handle
  SecondarySchool Library,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {e9f52af2-f770-474e-af0e-7f6b7dd54b8b}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {379e5eb9-41e6-4055-bedb-b13bd50c1781}, !- Default Schedule Set Name
  {528ca796-4cc4-4730-8146-70d222485d64}, !- Group Rendering Name
  {2c661ca2-fe23-4975-8c0c-a8f5579609a2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {528ca796-4cc4-4730-8146-70d222485d64}, !- Handle
  SecondarySchool Auditorium,             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {357c9281-ac71-4654-b01e-e7bb753379ad}, !- Handle
  SecondarySchool Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7d0fb246-69f0-4a72-8caf-c3197b24c0c2}, !- Default Schedule Set Name
  {bd0e4b49-5306-4603-9e74-f5e06fae318a}, !- Group Rendering Name
  {cd1f37ed-5612-431c-a6f0-7ea781594af0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {bd0e4b49-5306-4603-9e74-f5e06fae318a}, !- Handle
  SecondarySchool Office,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {636cddb7-37dd-4546-8e42-80346e7e21ec}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {323e3b0c-7530-48ac-8dc9-5cad01465408}, !- Default Schedule Set Name
  {41bbaa4a-9050-442e-aa00-29b02ba0d307}, !- Group Rendering Name
  {84b69c8c-3906-4079-8e22-eb3a3bd6a84d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym - audience;                         !- Standards Space Type

OS:Rendering:Color,
  {41bbaa4a-9050-442e-aa00-29b02ba0d307}, !- Handle
  SecondarySchool Gym - audience,         !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9242bbec-13d3-41e8-b417-7de943301c78}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {efa49dc1-0910-475a-a54a-28657dabd3e2}, !- Default Schedule Set Name
  {1c60ff98-4fff-410a-b477-94d024d4a208}, !- Group Rendering Name
  {40879c20-ab6f-4e73-b2e4-0a972388ba53}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {1c60ff98-4fff-410a-b477-94d024d4a208}, !- Handle
  SecondarySchool Gym,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {5427a48b-3e41-4f75-84b7-e4c1dec00037}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {38664263-f28d-4a4a-9915-e5d444bcfd94}, !- Default Schedule Set Name
  {b7dfcbb6-985d-4b5b-ba42-b648d5c1be2a}, !- Group Rendering Name
  {de694850-b0d2-4093-bd26-b85fb78cab3c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {b7dfcbb6-985d-4b5b-ba42-b648d5c1be2a}, !- Handle
  SecondarySchool Corridor,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {9f2c37d0-d788-4ad5-a107-bb8d81c6e28b}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4fe0b0c9-37b1-49e5-ae85-df797dd9a93b}, !- Default Schedule Set Name
  {bd48a0bb-037a-47ea-bc6d-e35c849632ad}, !- Group Rendering Name
  {48f6e1c3-d97e-47ff-8c3c-4ce6bf96a4a0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {bd48a0bb-037a-47ea-bc6d-e35c849632ad}, !- Handle
  SecondarySchool Classroom,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b46f21b9-9bfd-4de4-bca8-a8713c848029}, !- Handle
  SecondarySchool Classroom A  - Story Ground, !- Name
  {9f2c37d0-d788-4ad5-a107-bb8d81c6e28b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50.6313541937687,                      !- X Origin {m}
  -5.38500441633279,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {e28f2cb0-61e7-4ff1-95da-7fa8c44e85ee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1c06d6cd-5c65-4e35-9463-c31243d8b17d}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {946138e8-aa3b-49c4-92c8-0ca65071ebf2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {45bb0b74-fb9f-42a5-84df-a09b86a252d4}, !- Construction Name
  {b46f21b9-9bfd-4de4-bca8-a8713c848029}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.34948793738048, 0, !- X,Y,Z Vertex 2 {m}
  85.6225458463032, 3.34948793738048, 0,  !- X,Y,Z Vertex 3 {m}
  85.6225458463032, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c6fe93-8b31-4e23-a4b4-b1568a166a17}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b46f21b9-9bfd-4de4-bca8-a8713c848029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.34948793738048, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.34948793738048, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04fa0754-e608-4869-81df-2b93d262ca00}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b46f21b9-9bfd-4de4-bca8-a8713c848029}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe71df59-9804-4657-8a95-2157364a3ad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.6225458463032, 3.34948793738048, 3.9624, !- X,Y,Z Vertex 1 {m}
  85.6225458463032, 3.34948793738048, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.34948793738048, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.34948793738048, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cb91076-6fd2-4af7-b436-9540318d8289}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b46f21b9-9bfd-4de4-bca8-a8713c848029}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {407b596f-d250-4303-9b40-fab8445846f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.6225458463032, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  85.6225458463032, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  85.6225458463032, 3.34948793738048, 0,  !- X,Y,Z Vertex 3 {m}
  85.6225458463032, 3.34948793738048, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6613b8-dcf3-4a1c-ac1b-c39b32d1f21d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b46f21b9-9bfd-4de4-bca8-a8713c848029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.6225458463032, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  85.6225458463032, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3684764a-3e43-4032-a158-74242e018b11}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b46f21b9-9bfd-4de4-bca8-a8713c848029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.6225458463032, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  85.6225458463032, 3.34948793738048, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.34948793738048, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e28f2cb0-61e7-4ff1-95da-7fa8c44e85ee}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae92a449-6cfa-4ad0-9c03-cbf9f9988be5}, !- Zone Air Inlet Port List
  {ee096bc5-70ec-4838-aa4c-441899a32edd}, !- Zone Air Exhaust Port List
  {2f8d2a13-f627-4170-952d-34f3f6c36c0f}, !- Zone Air Node Name
  {00f83124-e79f-457d-9329-3240a3bd81aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7885324-9ec5-47ff-848c-cba2919f90ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a528546d-be3a-4eb3-ac4d-f905f91fe395}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone Air Node, !- Name
  {2f8d2a13-f627-4170-952d-34f3f6c36c0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f8d2a13-f627-4170-952d-34f3f6c36c0f}, !- Handle
  {e28f2cb0-61e7-4ff1-95da-7fa8c44e85ee}, !- Source Object
  11,                                     !- Outlet Port
  {a528546d-be3a-4eb3-ac4d-f905f91fe395}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae92a449-6cfa-4ad0-9c03-cbf9f9988be5}, !- Handle
  {e28f2cb0-61e7-4ff1-95da-7fa8c44e85ee}, !- HVAC Component
  {3423b0d1-e369-4ced-a884-c39ed9c1e241}; !- Port 1

OS:PortList,
  {ee096bc5-70ec-4838-aa4c-441899a32edd}, !- Handle
  {e28f2cb0-61e7-4ff1-95da-7fa8c44e85ee}; !- HVAC Component

OS:PortList,
  {00f83124-e79f-457d-9329-3240a3bd81aa}, !- Handle
  {e28f2cb0-61e7-4ff1-95da-7fa8c44e85ee}, !- HVAC Component
  {d19f9e8d-f4b6-4d9c-a855-2be4f7ae71e1}; !- Port 1

OS:Sizing:Zone,
  {eaf62752-0319-4ba1-bb6c-335a2680b48e}, !- Handle
  {e28f2cb0-61e7-4ff1-95da-7fa8c44e85ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {592ce485-9aea-48f8-9dc7-68c4b9d8b807}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {e28f2cb0-61e7-4ff1-95da-7fa8c44e85ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a76a33a1-d53c-44bc-a355-7a4b5a104826}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6f0479ed-474d-4e0a-9ca2-2be145a64a59}, !- Handle
  SecondarySchool Corridor B  - Story Ground, !- Name
  {5427a48b-3e41-4f75-84b7-e4c1dec00037}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50.6313541937687,                      !- X Origin {m}
  -2.03551647895231,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {e748126a-0af1-4edc-9f0f-78ad925f586f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {89e18d06-0295-408b-9b9b-4b0f19567c7d}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0918c7af-2825-4e2d-b9d8-d267fa71a04a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {e73a1a44-c02a-4b9f-a78e-c78a3acd215c}, !- Construction Name
  {6f0479ed-474d-4e0a-9ca2-2be145a64a59}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.07103295790462, 0, !- X,Y,Z Vertex 2 {m}
  85.6225458463032, 4.07103295790462, 0,  !- X,Y,Z Vertex 3 {m}
  85.6225458463032, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e949496e-d6ec-4769-8ec4-b78e5a47cf47}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f0479ed-474d-4e0a-9ca2-2be145a64a59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.07103295790462, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.07103295790462, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14945a47-01bc-4d30-877b-dba3b9829e18}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f0479ed-474d-4e0a-9ca2-2be145a64a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0ecb292-cf7a-4480-858e-dadfa81155e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.6225458463032, 4.07103295790462, 3.9624, !- X,Y,Z Vertex 1 {m}
  85.6225458463032, 4.07103295790462, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.07103295790462, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.07103295790462, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6484d3ed-05d2-400d-a8f3-4804f01cd267}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f0479ed-474d-4e0a-9ca2-2be145a64a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0c2eb94-183f-4d2e-bc75-917456887a6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.6225458463032, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  85.6225458463032, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  85.6225458463032, 4.07103295790462, 0,  !- X,Y,Z Vertex 3 {m}
  85.6225458463032, 4.07103295790462, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe71df59-9804-4657-8a95-2157364a3ad4}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f0479ed-474d-4e0a-9ca2-2be145a64a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04fa0754-e608-4869-81df-2b93d262ca00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  85.6225458463032, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  85.6225458463032, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23536d9f-e96d-488c-a87c-614084d0408e}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f0479ed-474d-4e0a-9ca2-2be145a64a59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.6225458463032, 1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  85.6225458463032, 4.07103295790462, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.07103295790462, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e748126a-0af1-4edc-9f0f-78ad925f586f}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93d833fc-08be-4715-b57c-4ae6728026b8}, !- Zone Air Inlet Port List
  {ec1b5910-4bdb-4859-bc82-be03b81463a7}, !- Zone Air Exhaust Port List
  {f1c0a6a3-f0fb-494b-82b2-84334b9b59a0}, !- Zone Air Node Name
  {640b5e18-34ea-4e39-bc65-293599e4fc59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbbe6735-205e-493d-b080-f3ed049b374e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5b57478-dc07-46d2-b65a-2105bd632a55}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone Air Node, !- Name
  {f1c0a6a3-f0fb-494b-82b2-84334b9b59a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1c0a6a3-f0fb-494b-82b2-84334b9b59a0}, !- Handle
  {e748126a-0af1-4edc-9f0f-78ad925f586f}, !- Source Object
  11,                                     !- Outlet Port
  {e5b57478-dc07-46d2-b65a-2105bd632a55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93d833fc-08be-4715-b57c-4ae6728026b8}, !- Handle
  {e748126a-0af1-4edc-9f0f-78ad925f586f}, !- HVAC Component
  {58a566f9-e6d0-47d0-bbbc-8ac61e676089}; !- Port 1

OS:PortList,
  {ec1b5910-4bdb-4859-bc82-be03b81463a7}, !- Handle
  {e748126a-0af1-4edc-9f0f-78ad925f586f}; !- HVAC Component

OS:PortList,
  {640b5e18-34ea-4e39-bc65-293599e4fc59}, !- Handle
  {e748126a-0af1-4edc-9f0f-78ad925f586f}, !- HVAC Component
  {6512510f-9d50-49c1-acc5-aa8ec392ff72}; !- Port 1

OS:Sizing:Zone,
  {9283b6ac-99d5-43f5-ac64-829068ee2ca6}, !- Handle
  {e748126a-0af1-4edc-9f0f-78ad925f586f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cd8e625d-db64-4b4b-a0c6-3fca5107981e}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone HVAC Equipment List, !- Name
  {e748126a-0af1-4edc-9f0f-78ad925f586f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96fb6283-e6d8-45d7-a291-86a3a7a5355f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ba14d3b3-aa27-4c46-86cf-e7e45783eeb2}, !- Handle
  SecondarySchool Classroom C  - Story Ground, !- Name
  {9f2c37d0-d788-4ad5-a107-bb8d81c6e28b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50.6313541937687,                      !- X Origin {m}
  2.03551647895231,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {409f852a-db2d-4a6e-8ab9-7504026c0391}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1c06d6cd-5c65-4e35-9463-c31243d8b17d}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ad0c0d57-a8ca-4554-999a-cce615431d4c}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {45bb0b74-fb9f-42a5-84df-a09b86a252d4}, !- Construction Name
  {ba14d3b3-aa27-4c46-86cf-e7e45783eeb2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.34948793738048, 0, !- X,Y,Z Vertex 2 {m}
  85.6225458463032, 3.34948793738048, 0,  !- X,Y,Z Vertex 3 {m}
  85.6225458463032, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {867e97f0-5493-460a-8e76-cb18f2e3c7fb}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba14d3b3-aa27-4c46-86cf-e7e45783eeb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.34948793738048, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.34948793738048, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b321408c-2551-4cf8-b682-15e59435b735}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba14d3b3-aa27-4c46-86cf-e7e45783eeb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.34948793738048, 3.9624, !- X,Y,Z Vertex 1 {m}
  85.6225458463032, 3.34948793738048, 3.9624, !- X,Y,Z Vertex 2 {m}
  85.6225458463032, 3.34948793738048, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.34948793738048, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f43e3970-cb93-4321-a96d-75d33683e61a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba14d3b3-aa27-4c46-86cf-e7e45783eeb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53949ea5-fc3e-4fe9-a4a2-b6ca96a49ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.6225458463032, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  85.6225458463032, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  85.6225458463032, 3.3494879373805, 0,   !- X,Y,Z Vertex 3 {m}
  85.6225458463032, 3.3494879373805, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0ecb292-cf7a-4480-858e-dadfa81155e9}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba14d3b3-aa27-4c46-86cf-e7e45783eeb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14945a47-01bc-4d30-877b-dba3b9829e18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  85.6225458463032, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  85.6225458463032, -1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e26371-341b-4005-b03f-8cdae35bea65}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba14d3b3-aa27-4c46-86cf-e7e45783eeb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.6225458463032, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  85.6225458463032, 3.34948793738048, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.34948793738048, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {409f852a-db2d-4a6e-8ab9-7504026c0391}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebc56cdd-ea25-40d6-a521-3a1a714e37dc}, !- Zone Air Inlet Port List
  {ca40fcc2-c367-4802-945e-57423e12c864}, !- Zone Air Exhaust Port List
  {c06c34d9-ef0d-462c-9289-23bda682be6a}, !- Zone Air Node Name
  {7148a94e-bdba-4750-8417-4f78200005ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99e6af83-feaa-4a3a-9a45-dbb533e5bdbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d021750b-17b8-456f-8ef4-bd0e42d0d797}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone Air Node, !- Name
  {c06c34d9-ef0d-462c-9289-23bda682be6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c06c34d9-ef0d-462c-9289-23bda682be6a}, !- Handle
  {409f852a-db2d-4a6e-8ab9-7504026c0391}, !- Source Object
  11,                                     !- Outlet Port
  {d021750b-17b8-456f-8ef4-bd0e42d0d797}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebc56cdd-ea25-40d6-a521-3a1a714e37dc}, !- Handle
  {409f852a-db2d-4a6e-8ab9-7504026c0391}, !- HVAC Component
  {a8fb0a09-1dc4-4b65-a8b9-d748b6f4468d}; !- Port 1

OS:PortList,
  {ca40fcc2-c367-4802-945e-57423e12c864}, !- Handle
  {409f852a-db2d-4a6e-8ab9-7504026c0391}; !- HVAC Component

OS:PortList,
  {7148a94e-bdba-4750-8417-4f78200005ad}, !- Handle
  {409f852a-db2d-4a6e-8ab9-7504026c0391}, !- HVAC Component
  {158b233f-c182-4c98-ad90-b409a3ef4423}; !- Port 1

OS:Sizing:Zone,
  {99bcff79-0a6c-46a1-9085-82415ee97f33}, !- Handle
  {409f852a-db2d-4a6e-8ab9-7504026c0391}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e9502359-606f-44b0-891c-0bcec69313e3}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {409f852a-db2d-4a6e-8ab9-7504026c0391}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fad7a4f9-ae96-4f44-95f3-abfd06d84375}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e79a97d2-ce8f-47c9-91b0-428200787d47}, !- Handle
  SecondarySchool Mechanical  - Story Ground, !- Name
  {54c5efa7-0b87-40b5-884d-914ee0e99bf0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.9911916525345,                       !- X Origin {m}
  -5.38500441633279,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {c0031f17-7d4d-47a3-98af-8da0bfb362f6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b4536edb-47b7-4e7d-b62f-44e41c6d5713}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {00277101-31d1-453d-acbe-ce93bc838821}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {6db44e9d-c11a-4e83-85bc-02ab2fa019ee}, !- Construction Name
  {e79a97d2-ce8f-47c9-91b0-428200787d47}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 10.7700088326656, 0, !- X,Y,Z Vertex 2 {m}
  0.967187477304861, 10.7700088326656, 0, !- X,Y,Z Vertex 3 {m}
  0.967187477304861, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {407b596f-d250-4303-9b40-fab8445846f6}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79a97d2-ce8f-47c9-91b0-428200787d47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cb91076-6fd2-4af7-b436-9540318d8289}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.34948793738048, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 3.34948793738048, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd3cb991-e37e-4442-b0f0-d29a78ec040c}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79a97d2-ce8f-47c9-91b0-428200787d47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 1 {m}
  0.967187477304861, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 2 {m}
  0.967187477304861, 10.7700088326656, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 10.7700088326656, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e7de62c-5ee7-48b2-a75f-645d6508e00a}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79a97d2-ce8f-47c9-91b0-428200787d47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bee0db04-e24d-42de-818d-c1a14eea2ddb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.967187477304861, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  0.967187477304861, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.967187477304861, 10.7700088326656, 0, !- X,Y,Z Vertex 3 {m}
  0.967187477304861, 10.7700088326656, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53cef52f-4d0e-47be-9515-d3492ea87cfe}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79a97d2-ce8f-47c9-91b0-428200787d47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.967187477304861, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.967187477304861, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeced83f-3134-423a-95a9-2fe1b6047eb6}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e79a97d2-ce8f-47c9-91b0-428200787d47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.967187477304861, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  0.967187477304861, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c0031f17-7d4d-47a3-98af-8da0bfb362f6}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6f2cf61-06d4-46f4-b140-f86e2bd0e94e}, !- Zone Air Inlet Port List
  {8954de66-f2dc-41dc-9a45-223d436e3a2a}, !- Zone Air Exhaust Port List
  {d0c91589-59c7-48d5-b981-041afe4f8836}, !- Zone Air Node Name
  {ed872af6-e995-46e2-b62a-a960246eac67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {581382af-dbc9-4fa7-aba2-19c5493db1d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4605582d-5310-48ff-b699-1fb3f437718b}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground Zone Air Node, !- Name
  {d0c91589-59c7-48d5-b981-041afe4f8836}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0c91589-59c7-48d5-b981-041afe4f8836}, !- Handle
  {c0031f17-7d4d-47a3-98af-8da0bfb362f6}, !- Source Object
  11,                                     !- Outlet Port
  {4605582d-5310-48ff-b699-1fb3f437718b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6f2cf61-06d4-46f4-b140-f86e2bd0e94e}, !- Handle
  {c0031f17-7d4d-47a3-98af-8da0bfb362f6}, !- HVAC Component
  {e4d4eaea-a7bb-4034-9f3b-8c913224298e}; !- Port 1

OS:PortList,
  {8954de66-f2dc-41dc-9a45-223d436e3a2a}, !- Handle
  {c0031f17-7d4d-47a3-98af-8da0bfb362f6}; !- HVAC Component

OS:PortList,
  {ed872af6-e995-46e2-b62a-a960246eac67}, !- Handle
  {c0031f17-7d4d-47a3-98af-8da0bfb362f6}, !- HVAC Component
  {2a301e49-7af5-430e-83da-b1c47ed73541}; !- Port 1

OS:Sizing:Zone,
  {accb1dc5-9809-476f-b9d7-3f940c927ebe}, !- Handle
  {c0031f17-7d4d-47a3-98af-8da0bfb362f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a1f2dec6-aa42-4287-8482-996a93846448}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground Zone HVAC Equipment List, !- Name
  {c0031f17-7d4d-47a3-98af-8da0bfb362f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b693e8af-8754-4261-abe3-69608e458d42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {33ba0b24-0320-4225-a5b3-756bb4566629}, !- Handle
  SecondarySchool Library  - Story Ground, !- Name
  {2cfa0c36-9538-445f-8575-3d59eb66ad83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.9583791298394,                       !- X Origin {m}
  -5.38500441633279,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {c68a23bf-9606-4494-9796-76cd500bc2ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3684b97a-cf31-465f-a925-881388a039db}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {20cefb65-084a-4459-a128-2ddd24885e80}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {04871470-2d24-44dd-8827-e7ec7feea33b}, !- Construction Name
  {33ba0b24-0320-4225-a5b3-756bb4566629}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 10.7700088326656, 0, !- X,Y,Z Vertex 2 {m}
  6.47603529056138, 10.7700088326656, 0,  !- X,Y,Z Vertex 3 {m}
  6.47603529056138, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bee0db04-e24d-42de-818d-c1a14eea2ddb}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ba0b24-0320-4225-a5b3-756bb4566629}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e7de62c-5ee7-48b2-a75f-645d6508e00a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 10.7700088326656, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc863a48-7012-4441-8115-3eeb3eca3a23}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ba0b24-0320-4225-a5b3-756bb4566629}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.47603529056138, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 2 {m}
  6.47603529056138, 10.7700088326656, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 10.7700088326656, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c8fc54-1836-4f30-a16d-fa1627063c1f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ba0b24-0320-4225-a5b3-756bb4566629}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8ae0845-4d7d-42b0-9e57-7130f4f13142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.47603529056138, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.47603529056138, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.47603529056138, 10.7700088326656, 0,  !- X,Y,Z Vertex 3 {m}
  6.47603529056138, 10.7700088326656, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68a670d1-ef34-4462-bb2a-79dcfaed5413}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ba0b24-0320-4225-a5b3-756bb4566629}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.47603529056138, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.47603529056138, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3650a0a-b145-4aa5-9214-4f1c3369c8b2}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33ba0b24-0320-4225-a5b3-756bb4566629}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.47603529056138, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.47603529056138, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c68a23bf-9606-4494-9796-76cd500bc2ae}, !- Handle
  Zone SecondarySchool Library  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94c89466-ee5c-486c-ad89-49e280a76fac}, !- Zone Air Inlet Port List
  {bf60e7c0-4416-4381-af7d-d8b22e0cee60}, !- Zone Air Exhaust Port List
  {592742e0-2e5f-4e85-953d-1cdf886cf1f9}, !- Zone Air Node Name
  {6c4b8166-4bbc-49c9-bc79-3a97ae1c5fc9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {546ba5ef-8d61-4b51-b187-b5abf19b30a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4a22089-cf75-4062-8247-cead6ea9c1b9}, !- Handle
  Zone SecondarySchool Library  - Story Ground Zone Air Node, !- Name
  {592742e0-2e5f-4e85-953d-1cdf886cf1f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {592742e0-2e5f-4e85-953d-1cdf886cf1f9}, !- Handle
  {c68a23bf-9606-4494-9796-76cd500bc2ae}, !- Source Object
  11,                                     !- Outlet Port
  {f4a22089-cf75-4062-8247-cead6ea9c1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94c89466-ee5c-486c-ad89-49e280a76fac}, !- Handle
  {c68a23bf-9606-4494-9796-76cd500bc2ae}, !- HVAC Component
  {2790aa5c-c0d5-4b4a-961f-67ac5163d9ea}; !- Port 1

OS:PortList,
  {bf60e7c0-4416-4381-af7d-d8b22e0cee60}, !- Handle
  {c68a23bf-9606-4494-9796-76cd500bc2ae}; !- HVAC Component

OS:PortList,
  {6c4b8166-4bbc-49c9-bc79-3a97ae1c5fc9}, !- Handle
  {c68a23bf-9606-4494-9796-76cd500bc2ae}, !- HVAC Component
  {5edf11c1-bef9-4e9e-97a4-880726eb0300}; !- Port 1

OS:Sizing:Zone,
  {7b0e5b29-eec4-45be-aaec-804bdc9dc36c}, !- Handle
  {c68a23bf-9606-4494-9796-76cd500bc2ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6156397a-9a16-4a47-bcfb-fc5a46ca5988}, !- Handle
  Zone SecondarySchool Library  - Story Ground Zone HVAC Equipment List, !- Name
  {c68a23bf-9606-4494-9796-76cd500bc2ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1652b992-9802-4d12-8278-c35b4e60136e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {88807b38-1b41-43cd-a7ed-7e1c0b3a7a58}, !- Handle
  SecondarySchool Office  - Story Ground, !- Name
  {357c9281-ac71-4654-b01e-e7bb753379ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  42.4344144204008,                       !- X Origin {m}
  -5.38500441633279,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {e4cd2fa7-f7f6-4158-9448-63e91f7c1ef7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8803d52a-1671-4905-8d63-9b010f7b66d2}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f6cb6f0d-277f-4ffd-b33d-442bb498314f}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {0bd7a4ed-516f-48ad-822e-a5937eaa8abf}, !- Construction Name
  {88807b38-1b41-43cd-a7ed-7e1c0b3a7a58}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 10.7700088326656, 0, !- X,Y,Z Vertex 2 {m}
  8.19693977336792, 10.7700088326656, 0,  !- X,Y,Z Vertex 3 {m}
  8.19693977336792, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ae0845-4d7d-42b0-9e57-7130f4f13142}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88807b38-1b41-43cd-a7ed-7e1c0b3a7a58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98c8fc54-1836-4f30-a16d-fa1627063c1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.7700088326656, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dab74fd-b432-4450-abf1-a6d050cdeef5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88807b38-1b41-43cd-a7ed-7e1c0b3a7a58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.19693977336792, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 2 {m}
  8.19693977336792, 10.7700088326656, 0,  !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 10.7700088326656, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b41a0bce-9a96-4d6a-811a-522edc4d78e6}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88807b38-1b41-43cd-a7ed-7e1c0b3a7a58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.19693977336792, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.19693977336792, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  8.19693977336792, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.19693977336792, 10.7700088326656, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa9fd08-f379-4a18-a537-5d075705d069}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88807b38-1b41-43cd-a7ed-7e1c0b3a7a58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.19693977336792, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.19693977336792, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a8a426-03cb-4539-b41c-40ebe730ccff}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88807b38-1b41-43cd-a7ed-7e1c0b3a7a58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.19693977336792, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.19693977336792, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e4cd2fa7-f7f6-4158-9448-63e91f7c1ef7}, !- Handle
  Zone SecondarySchool Office  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0640dd49-1361-4305-b77e-5df3280fb8a9}, !- Zone Air Inlet Port List
  {0f98142d-ed42-4d4f-884d-3daeac284981}, !- Zone Air Exhaust Port List
  {74b525e4-6379-4b56-9a08-38790bcfbf0c}, !- Zone Air Node Name
  {27b499d1-c0bf-4208-ac03-795e6aae0ebb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c71d310-22e9-45e2-abba-971e27982b19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21be3b8e-dfed-4938-8d34-46e24e63b083}, !- Handle
  Zone SecondarySchool Office  - Story Ground Zone Air Node, !- Name
  {74b525e4-6379-4b56-9a08-38790bcfbf0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74b525e4-6379-4b56-9a08-38790bcfbf0c}, !- Handle
  {e4cd2fa7-f7f6-4158-9448-63e91f7c1ef7}, !- Source Object
  11,                                     !- Outlet Port
  {21be3b8e-dfed-4938-8d34-46e24e63b083}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0640dd49-1361-4305-b77e-5df3280fb8a9}, !- Handle
  {e4cd2fa7-f7f6-4158-9448-63e91f7c1ef7}, !- HVAC Component
  {f63af3ee-b1a3-4cd5-b850-c05a56ad3b7b}; !- Port 1

OS:PortList,
  {0f98142d-ed42-4d4f-884d-3daeac284981}, !- Handle
  {e4cd2fa7-f7f6-4158-9448-63e91f7c1ef7}; !- HVAC Component

OS:PortList,
  {27b499d1-c0bf-4208-ac03-795e6aae0ebb}, !- Handle
  {e4cd2fa7-f7f6-4158-9448-63e91f7c1ef7}, !- HVAC Component
  {b7af17be-1556-425a-a6ad-79cb09fb997a}; !- Port 1

OS:Sizing:Zone,
  {c28c1596-2737-4f7b-abde-8a9843b9e694}, !- Handle
  {e4cd2fa7-f7f6-4158-9448-63e91f7c1ef7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6a030af7-5abf-4e68-9253-f0a8fcaf1b7f}, !- Handle
  Zone SecondarySchool Office  - Story Ground Zone HVAC Equipment List, !- Name
  {e4cd2fa7-f7f6-4158-9448-63e91f7c1ef7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c73b5c19-4323-4d2d-9259-e9626e7278da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {53949ea5-fc3e-4fe9-a4a2-b6ca96a49ac2}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79a97d2-ce8f-47c9-91b0-428200787d47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f43e3970-cb93-4321-a96d-75d33683e61a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 10.7700088326656, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 10.7700088326656, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 7.4205208952851, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 7.4205208952851, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c2eb94-183f-4d2e-bc75-917456887a6b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e79a97d2-ce8f-47c9-91b0-428200787d47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6484d3ed-05d2-400d-a8f3-4804f01cd267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 7.4205208952851, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 7.4205208952851, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.34948793738048, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.34948793738048, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04e0786f-cba5-4355-8b83-dc6aadb376a0}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {867e97f0-5493-460a-8e76-cb18f2e3c7fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.32408793738048, 2.29090005872275, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.32408793738048, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.025399999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.025399999999999, 2.29090005872275; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4a3a5db-e7c8-4524-9181-b8bfa01d6195}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {b321408c-2551-4cf8-b682-15e59435b735}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  85.5971458463032, 3.34948793738048, 2.26860587178961, !- X,Y,Z Vertex 1 {m}
  85.5971458463032, 3.34948793738048, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999621, 3.34948793738048, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999621, 3.34948793738048, 2.26860587178961; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc554244-dd8e-406d-9eeb-dc39eb8a164f}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {fd3cb991-e37e-4442-b0f0-d29a78ec040c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.941787477304861, 10.7700088326656, 2.35118124362712, !- X,Y,Z Vertex 1 {m}
  0.941787477304861, 10.7700088326656, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999645, 10.7700088326656, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999645, 10.7700088326656, 2.35118124362712; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d359e4a9-9b22-48e1-8ce8-47765ee7723b}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {53cef52f-4d0e-47be-9515-d3492ea87cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, 4.44089209850063e-15, 2.35118124362712, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.941787477304861, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.941787477304861, 4.44089209850063e-15, 2.35118124362712; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf149ba3-9419-448b-b471-ffffc1c8f877}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {cc863a48-7012-4441-8115-3eeb3eca3a23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.45063529056138, 10.7700088326656, 2.27961664880132, !- X,Y,Z Vertex 1 {m}
  6.45063529056138, 10.7700088326656, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 10.7700088326656, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 10.7700088326656, 2.27961664880132; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b38f294-468c-4efd-b5c7-bb546384994b}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {68a670d1-ef34-4462-bb2a-79dcfaed5413}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 4.44089209850063e-15, 2.27961664880132, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.45063529056138, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.45063529056138, 4.44089209850063e-15, 2.27961664880132; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57ca98f2-56ed-4acd-8516-26cde0d0eb15}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {e1c6fe93-8b31-4e23-a4b4-b1568a166a17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.32408793738048, 2.29090005872275, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.32408793738048, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0254000000000048, 2.29090005872275; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45de45aa-6228-468d-8562-e51bb311a5b5}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {6f6613b8-dcf3-4a1c-ac1b-c39b32d1f21d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 4.44089209850063e-15, 2.26860587178961, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  85.5971458463032, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  85.5971458463032, 4.44089209850063e-15, 2.26860587178961; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {779d5620-aae3-4058-88e4-54e271c61559}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {e949496e-d6ec-4769-8ec4-b78e5a47cf47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.04563295790462, 2.28673830280407, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.04563295790462, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0254000000000012, 2.28673830280407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50cb7a16-f744-4546-a2aa-c56b5432aeca}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {2dab74fd-b432-4450-abf1-a6d050cdeef5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.17153977336792, 10.7700088326656, 2.27710174431179, !- X,Y,Z Vertex 1 {m}
  8.17153977336792, 10.7700088326656, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 10.7700088326656, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 10.7700088326656, 2.27710174431179; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e76bd2fa-4e78-4508-be2a-98dcba33d1fe}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {ffa9fd08-f379-4a18-a537-5d075705d069}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 4.44089209850063e-15, 2.27710174431179, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  8.17153977336792, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  8.17153977336792, 4.44089209850063e-15, 2.27710174431179; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8c0bb5f-d0c7-4c2d-9804-ad632b52c156}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {b41a0bce-9a96-4d6a-811a-522edc4d78e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.19693977336792, 0.0254000000000044, 2.27484780365809, !- X,Y,Z Vertex 1 {m}
  8.19693977336792, 0.0254000000000044, 0.762, !- X,Y,Z Vertex 2 {m}
  8.19693977336792, 10.7446088326656, 0.762, !- X,Y,Z Vertex 3 {m}
  8.19693977336792, 10.7446088326656, 2.27484780365809; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f14a2bc-2235-4376-9437-b835caa4be06}, !- Handle
  SecondarySchool Cafeteria  - Story Ground, !- Name
  {46853222-7353-4f30-8392-6b2d44d17f0f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.025363026434,                       !- X Origin {m}
  45.0090044163328,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {8d6b2a2c-fb6a-4086-89b3-1a7c49769b63}; !- Thermal Zone Name

OS:Surface,
  {a8422561-cd9b-4036-a8f2-7a68705c973a}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  {2de711c7-7d34-4b6a-9671-e24757fc5d2a}, !- Construction Name
  {8f14a2bc-2235-4376-9437-b835caa4be06}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 4.81551342118671, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 4.81551342118671, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90ca0c78-fd6c-4d48-ab40-062b4cc6f4f6}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f14a2bc-2235-4376-9437-b835caa4be06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f435037f-1281-4ff4-a301-03c521128f58}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f14a2bc-2235-4376-9437-b835caa4be06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7700088326656, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 4.81551342118671, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 4.81551342118671, 0, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34189d6c-91e6-42cf-b865-c2ee8f960217}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f14a2bc-2235-4376-9437-b835caa4be06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f284b54-b83d-41ad-b8dc-68b0a472bc08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 4.81551342118675, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 4.81551342118675, 0, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 4.81551342118675, 0, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 4.81551342118675, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c849188a-ed96-44b1-9fc6-5396b20d5a82}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f14a2bc-2235-4376-9437-b835caa4be06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 4.81551342118671, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 4.81551342118671, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82746b90-6ca9-4825-8ee5-77a166012a9b}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f14a2bc-2235-4376-9437-b835caa4be06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 4.81551342118671, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 4.81551342118671, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d6b2a2c-fb6a-4086-89b3-1a7c49769b63}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {595e47c3-7a45-4b17-a003-e2ecf1d493b3}, !- Zone Air Inlet Port List
  {98a7d826-4c46-4fbb-a9e3-b24796fcaeed}, !- Zone Air Exhaust Port List
  {4e8201eb-d939-46b2-a2f0-2e2fedca86ec}, !- Zone Air Node Name
  {9c10a81a-addd-4e63-8b44-45a6cd3f4f1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4eeaae3-bb9b-4c5b-a92f-63e9a3de06e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ddb0759-b795-43ac-98f5-06b9741a4f56}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground Zone Air Node, !- Name
  {4e8201eb-d939-46b2-a2f0-2e2fedca86ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e8201eb-d939-46b2-a2f0-2e2fedca86ec}, !- Handle
  {8d6b2a2c-fb6a-4086-89b3-1a7c49769b63}, !- Source Object
  11,                                     !- Outlet Port
  {8ddb0759-b795-43ac-98f5-06b9741a4f56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {595e47c3-7a45-4b17-a003-e2ecf1d493b3}, !- Handle
  {8d6b2a2c-fb6a-4086-89b3-1a7c49769b63}, !- HVAC Component
  {20340bb6-4853-486b-920a-3e46a6833213}; !- Port 1

OS:PortList,
  {98a7d826-4c46-4fbb-a9e3-b24796fcaeed}, !- Handle
  {8d6b2a2c-fb6a-4086-89b3-1a7c49769b63}, !- HVAC Component
  {41f828a9-0976-432e-8e85-4a44bbf89c27}; !- Port 1

OS:PortList,
  {9c10a81a-addd-4e63-8b44-45a6cd3f4f1f}, !- Handle
  {8d6b2a2c-fb6a-4086-89b3-1a7c49769b63}, !- HVAC Component
  {0a8d2fb3-6bb3-45b4-92ba-5ae4c8e36482}; !- Port 1

OS:Sizing:Zone,
  {9b2237e2-9909-47c5-8d72-427e5b085bab}, !- Handle
  {8d6b2a2c-fb6a-4086-89b3-1a7c49769b63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {56b448fe-4829-4405-9401-200f02c3abc3}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground Zone HVAC Equipment List, !- Name
  {8d6b2a2c-fb6a-4086-89b3-1a7c49769b63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aea517a9-c68b-46c9-b9d8-85c9a8e6eda9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {737eb47b-73ad-4f3c-a045-a5fc601aec50}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {db3a960e-57d0-4f91-bf1d-d428b982bfbc}, !- Handle
  SecondarySchool Kitchen  - Story Ground, !- Name
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.025363026434,                       !- X Origin {m}
  49.8245178375195,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {1a51fb24-c96a-41b8-afcc-40eacd6bf90b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d64cc4c9-2674-4951-8712-88c9fd4ac139}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e4e0f67d-7a8b-4951-84e6-e06dc3e15baf}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  {d17bd8e0-5f8a-440e-904a-39f49897c7bf}, !- Construction Name
  {db3a960e-57d0-4f91-bf1d-d428b982bfbc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 1.66052186937475, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 1.66052186937475, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f284b54-b83d-41ad-b8dc-68b0a472bc08}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db3a960e-57d0-4f91-bf1d-d428b982bfbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34189d6c-91e6-42cf-b865-c2ee8f960217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7700088326656, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033bee2f-d32b-4d36-bbc2-46df9a722a34}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db3a960e-57d0-4f91-bf1d-d428b982bfbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7700088326656, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 1.66052186937475, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 1.66052186937475, 0, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01849dd6-0c61-4cf6-b510-5d1d03ad418c}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db3a960e-57d0-4f91-bf1d-d428b982bfbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3948887-c5b7-4f65-8650-c72b479b102d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 1.66052186937475, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 1.66052186937475, 0, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 1.66052186937475, 0, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 1.66052186937475, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77feaab4-26eb-4a2c-9ae5-d1360b814ce0}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db3a960e-57d0-4f91-bf1d-d428b982bfbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 1.66052186937475, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 1.66052186937475, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b59d85ab-fba9-4d33-ae18-835fc3020011}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db3a960e-57d0-4f91-bf1d-d428b982bfbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 1.66052186937475, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 1.66052186937475, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a51fb24-c96a-41b8-afcc-40eacd6bf90b}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8329135-4b20-4830-9b64-e4c7f392f58a}, !- Zone Air Inlet Port List
  {879fb85f-ef6e-4215-b1e5-7bc9cf898f7a}, !- Zone Air Exhaust Port List
  {485a62f5-50c3-4463-af25-e500d204a3f2}, !- Zone Air Node Name
  {9d0b855b-c55e-49ca-804d-5df7e4be2a34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e1a5146f-0b37-4c63-8132-1e8d1cbe77c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58b9e586-714d-4dbc-80e8-d54dd5ac333c}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Zone Air Node, !- Name
  {485a62f5-50c3-4463-af25-e500d204a3f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {485a62f5-50c3-4463-af25-e500d204a3f2}, !- Handle
  {1a51fb24-c96a-41b8-afcc-40eacd6bf90b}, !- Source Object
  11,                                     !- Outlet Port
  {58b9e586-714d-4dbc-80e8-d54dd5ac333c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8329135-4b20-4830-9b64-e4c7f392f58a}, !- Handle
  {1a51fb24-c96a-41b8-afcc-40eacd6bf90b}, !- HVAC Component
  {7e3170c1-4885-4803-b1c8-6039a9a729f6}; !- Port 1

OS:PortList,
  {879fb85f-ef6e-4215-b1e5-7bc9cf898f7a}, !- Handle
  {1a51fb24-c96a-41b8-afcc-40eacd6bf90b}, !- HVAC Component
  {56451daf-9994-4c86-ac20-29e25a07bd41}; !- Port 1

OS:PortList,
  {9d0b855b-c55e-49ca-804d-5df7e4be2a34}, !- Handle
  {1a51fb24-c96a-41b8-afcc-40eacd6bf90b}, !- HVAC Component
  {bf2775ce-9177-4e3f-8cc5-30a1b284b3a8}; !- Port 1

OS:Sizing:Zone,
  {891601b1-50a4-47a4-ba6c-1e1eeaadaf76}, !- Handle
  {1a51fb24-c96a-41b8-afcc-40eacd6bf90b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1cbb5213-86a5-47c6-abe2-4b6d9cf29e30}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Zone HVAC Equipment List, !- Name
  {1a51fb24-c96a-41b8-afcc-40eacd6bf90b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7bd9bf13-c3f8-4c38-86f7-c390bda2d178}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a9eb7dab-72c9-4224-bf28-8f42d025689b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7c41375c-5ceb-4e66-a29b-7e0d44ab6f94}, !- Handle
  SecondarySchool Lobby  - Story Ground,  !- Name
  {ac352691-fd41-4cca-933c-46eeb926d4d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.025363026434,                       !- X Origin {m}
  51.4850397068942,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {b92964a9-beeb-40d6-84c3-854f5e48c2c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {21b6228c-45ad-4ea5-bbcf-43cc3459cb51}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4a23fae6-2aec-4baa-b405-893caa498061}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  {7c09bc62-6788-47d3-bf5d-5e5c7d3c090d}, !- Construction Name
  {7c41375c-5ceb-4e66-a29b-7e0d44ab6f94}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 3.23046981860173, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 3.23046981860173, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3948887-c5b7-4f65-8650-c72b479b102d}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c41375c-5ceb-4e66-a29b-7e0d44ab6f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01849dd6-0c61-4cf6-b510-5d1d03ad418c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7700088326656, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1745375b-63e4-4a37-b977-ef726ae26a4b}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c41375c-5ceb-4e66-a29b-7e0d44ab6f94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7700088326656, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 3.23046981860173, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 3.23046981860173, 0, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a1d4129-e55b-4a83-89d3-db51432c8c22}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c41375c-5ceb-4e66-a29b-7e0d44ab6f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0ebc804-3cfb-4d08-8adc-9456cb6204d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 3.23046981860173, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 3.23046981860173, 0, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 3.23046981860173, 0, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 3.23046981860173, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e5a176-2773-497b-8e37-9c26cb583937}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c41375c-5ceb-4e66-a29b-7e0d44ab6f94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 3.23046981860173, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 3.23046981860173, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca374d30-c805-4c26-9f01-d337c3cea6d9}, !- Handle
  Surface 56,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c41375c-5ceb-4e66-a29b-7e0d44ab6f94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 3.23046981860173, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 3.23046981860173, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b92964a9-beeb-40d6-84c3-854f5e48c2c6}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc338ee0-4457-4e20-84e9-11874baf442c}, !- Zone Air Inlet Port List
  {7521bc2b-0af7-44ee-9a22-cce8303e501a}, !- Zone Air Exhaust Port List
  {69eb81b1-ca16-490a-8511-41760f3e55df}, !- Zone Air Node Name
  {3ca6585a-1d6d-4b99-8817-a6c229774f94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2260cef6-1cf0-4037-9f53-3bc5cb010e1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {132fef21-55cc-4149-a1f4-20a4db8c65da}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground Zone Air Node, !- Name
  {69eb81b1-ca16-490a-8511-41760f3e55df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69eb81b1-ca16-490a-8511-41760f3e55df}, !- Handle
  {b92964a9-beeb-40d6-84c3-854f5e48c2c6}, !- Source Object
  11,                                     !- Outlet Port
  {132fef21-55cc-4149-a1f4-20a4db8c65da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc338ee0-4457-4e20-84e9-11874baf442c}, !- Handle
  {b92964a9-beeb-40d6-84c3-854f5e48c2c6}, !- HVAC Component
  {85b9a2c6-9693-4f1e-b84d-f57423344f78}; !- Port 1

OS:PortList,
  {7521bc2b-0af7-44ee-9a22-cce8303e501a}, !- Handle
  {b92964a9-beeb-40d6-84c3-854f5e48c2c6}; !- HVAC Component

OS:PortList,
  {3ca6585a-1d6d-4b99-8817-a6c229774f94}, !- Handle
  {b92964a9-beeb-40d6-84c3-854f5e48c2c6}, !- HVAC Component
  {75b22694-8e75-4953-8392-609be0f3c648}; !- Port 1

OS:Sizing:Zone,
  {4914056e-d258-453c-9571-1d2b91454407}, !- Handle
  {b92964a9-beeb-40d6-84c3-854f5e48c2c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b64f3866-1e9b-4030-befb-571ba41b0f81}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground Zone HVAC Equipment List, !- Name
  {b92964a9-beeb-40d6-84c3-854f5e48c2c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0f29a7b-5fa4-493f-b302-61d45b622240}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {541afb50-832a-40a0-92bf-e10ff324e123}, !- Handle
  SecondarySchool Restroom  - Story Ground, !- Name
  {9d5e655b-bcab-4ba2-b7d1-db5b470828ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.025363026434,                       !- X Origin {m}
  54.7155095254959,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {8be5a911-b256-4863-b156-6ac6b2afb349}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8b554a42-3e07-4464-9e72-29410cfd06c7}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c1425573-7d93-464d-9d3f-fcdc1e34fd32}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  {7c09bc62-6788-47d3-bf5d-5e5c7d3c090d}, !- Construction Name
  {541afb50-832a-40a0-92bf-e10ff324e123}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 3.23046981860173, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 3.23046981860173, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0ebc804-3cfb-4d08-8adc-9456cb6204d0}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541afb50-832a-40a0-92bf-e10ff324e123}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a1d4129-e55b-4a83-89d3-db51432c8c22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7700088326656, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678f0952-a656-4f08-9772-6668a00411d9}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541afb50-832a-40a0-92bf-e10ff324e123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7700088326656, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 3.23046981860173, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 3.23046981860173, 0, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247d2cd8-4516-45db-9eb8-d9a9850a1774}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541afb50-832a-40a0-92bf-e10ff324e123}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65f583f0-227c-4908-a8e1-85c827b3e140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 3.23046981860173, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 3.23046981860173, 0, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 3.23046981860173, 0, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 3.23046981860173, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e149b67-dbbe-45bd-8066-e54b5acc4838}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541afb50-832a-40a0-92bf-e10ff324e123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 3.23046981860173, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 3.23046981860173, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be05002-27f2-4d10-acb4-579343a2600a}, !- Handle
  Surface 62,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {541afb50-832a-40a0-92bf-e10ff324e123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 3.23046981860173, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 3.23046981860173, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8be5a911-b256-4863-b156-6ac6b2afb349}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05a21969-c36c-4480-a1d9-8bdc255795c5}, !- Zone Air Inlet Port List
  {e1334403-c76c-496e-a420-fd116652dddd}, !- Zone Air Exhaust Port List
  {78706bf0-7abf-404f-8046-0a01e8041577}, !- Zone Air Node Name
  {163a1ac5-bdec-4d3c-8e87-3e5cbc34e2cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5866b216-555a-47c0-ba92-cd82866a8bd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ce4e4e2-5695-4c2f-a781-8175e6c27648}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground Zone Air Node, !- Name
  {78706bf0-7abf-404f-8046-0a01e8041577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78706bf0-7abf-404f-8046-0a01e8041577}, !- Handle
  {8be5a911-b256-4863-b156-6ac6b2afb349}, !- Source Object
  11,                                     !- Outlet Port
  {2ce4e4e2-5695-4c2f-a781-8175e6c27648}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05a21969-c36c-4480-a1d9-8bdc255795c5}, !- Handle
  {8be5a911-b256-4863-b156-6ac6b2afb349}, !- HVAC Component
  {60dbff7f-1a5f-4312-a093-eaada8a03984}; !- Port 1

OS:PortList,
  {e1334403-c76c-496e-a420-fd116652dddd}, !- Handle
  {8be5a911-b256-4863-b156-6ac6b2afb349}, !- HVAC Component
  {68dec409-cf77-4ae0-a2a6-f70e4c87ebd6}; !- Port 1

OS:PortList,
  {163a1ac5-bdec-4d3c-8e87-3e5cbc34e2cb}, !- Handle
  {8be5a911-b256-4863-b156-6ac6b2afb349}, !- HVAC Component
  {aeb972b9-abf1-4651-a5bd-e2f1816c15ad}; !- Port 1

OS:Sizing:Zone,
  {9f17315b-9f92-460b-9094-230fcce6d807}, !- Handle
  {8be5a911-b256-4863-b156-6ac6b2afb349}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {acd2a9d9-36fb-4d65-9ea2-fec28be0dc81}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground Zone HVAC Equipment List, !- Name
  {8be5a911-b256-4863-b156-6ac6b2afb349}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56ff12ab-f1c6-4891-b53e-bd3420b4a2aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bcc71c3b-b700-41db-af67-d7856a3c1271}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {105e264a-66bd-4898-b38e-7236ba185a10}, !- Handle
  SecondarySchool Mechanical  - Story Ground 1, !- Name
  {54c5efa7-0b87-40b5-884d-914ee0e99bf0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.025363026434,                       !- X Origin {m}
  57.9459793440976,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {0500e47e-947a-40ca-a1ae-2b0f7c7bdcea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b4536edb-47b7-4e7d-b62f-44e41c6d5713}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0578bcf7-2c94-40c9-964c-47c33516bf07}, !- Handle
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  {25d73d86-dfd2-41e4-a5b5-fdecac5e272f}, !- Construction Name
  {105e264a-66bd-4898-b38e-7236ba185a10}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 4.30119554462031, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 4.30119554462031, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f583f0-227c-4908-a8e1-85c827b3e140}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {105e264a-66bd-4898-b38e-7236ba185a10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247d2cd8-4516-45db-9eb8-d9a9850a1774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7700088326656, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f7178bc-c1d1-4c31-ba15-646b0f863976}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {105e264a-66bd-4898-b38e-7236ba185a10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7700088326656, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 4.30119554462031, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 4.30119554462031, 0, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8dae8b-3606-46a9-b149-ef791cf8df34}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {105e264a-66bd-4898-b38e-7236ba185a10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7700088326656, 4.30119554462031, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 4.30119554462031, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 4.30119554462031, 0, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 4.30119554462031, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {333d5f88-0578-4dca-b95a-469ece15e1cd}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {105e264a-66bd-4898-b38e-7236ba185a10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 4.30119554462031, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 4.30119554462031, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a98d53e9-3884-4e6b-a228-9baa30bda10c}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {105e264a-66bd-4898-b38e-7236ba185a10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 4.30119554462031, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 4.30119554462031, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0500e47e-947a-40ca-a1ae-2b0f7c7bdcea}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c92648ea-0758-4d18-998e-46c37ce31441}, !- Zone Air Inlet Port List
  {828cd2ba-fad6-4e19-9d8d-5ccf4247c88b}, !- Zone Air Exhaust Port List
  {dc82f506-f99e-443e-a429-2f679d11633c}, !- Zone Air Node Name
  {8d645bff-eee2-4c70-81b8-df39b16ac6d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {091dda57-5b78-4d15-8b56-76089604dcd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a9cf233-178d-4907-bc04-0689adc1b87d}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground 1 Zone Air Node, !- Name
  {dc82f506-f99e-443e-a429-2f679d11633c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc82f506-f99e-443e-a429-2f679d11633c}, !- Handle
  {0500e47e-947a-40ca-a1ae-2b0f7c7bdcea}, !- Source Object
  11,                                     !- Outlet Port
  {3a9cf233-178d-4907-bc04-0689adc1b87d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c92648ea-0758-4d18-998e-46c37ce31441}, !- Handle
  {0500e47e-947a-40ca-a1ae-2b0f7c7bdcea}, !- HVAC Component
  {2df854e5-5237-427d-ba45-2ccad6cc05c4}; !- Port 1

OS:PortList,
  {828cd2ba-fad6-4e19-9d8d-5ccf4247c88b}, !- Handle
  {0500e47e-947a-40ca-a1ae-2b0f7c7bdcea}; !- HVAC Component

OS:PortList,
  {8d645bff-eee2-4c70-81b8-df39b16ac6d6}, !- Handle
  {0500e47e-947a-40ca-a1ae-2b0f7c7bdcea}, !- HVAC Component
  {e7c58433-8d66-403b-a0eb-9444af47df68}; !- Port 1

OS:Sizing:Zone,
  {8fe7d197-1dc1-4d85-a22c-17767d1d5017}, !- Handle
  {0500e47e-947a-40ca-a1ae-2b0f7c7bdcea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {588350e4-aac0-416c-8739-5de5ee375dc9}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {0500e47e-947a-40ca-a1ae-2b0f7c7bdcea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb8a80c2-aec2-433b-9414-51e780a8b81a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {d2418f2e-8b86-40e3-8f29-4d623c47d8b3}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {033bee2f-d32b-4d36-bbc2-46df9a722a34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7700088326656, 1.63512186937475, 2.31522963087478, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 1.63512186937475, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 0.0254000000000496, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 0.0254000000000496, 2.31522963087478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a06efb70-9c25-4de7-a817-c6b16c9d4f16}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {77feaab4-26eb-4a2c-9ae5-d1360b814ce0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 0.0254000000000497, 2.31522963087478, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 0.0254000000000497, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 1.63512186937475, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 1.63512186937475, 2.31522963087478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd2c4098-7c55-4c93-a84a-a3f18b189f24}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {1745375b-63e4-4a37-b977-ef726ae26a4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7700088326656, 3.20506981860173, 2.29176801020349, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 3.20506981860173, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 0.0254000000000358, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 0.0254000000000358, 2.29176801020349; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1da7089-06d6-4c14-892f-c860b92f5c48}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {a5e5a176-2773-497b-8e37-9c26cb583937}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 0.0254000000000355, 2.29176801020349, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 3.20506981860173, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 3.20506981860173, 2.29176801020349; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4acebb0-4920-45ac-b8fa-0b8b6b86814e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {1f7178bc-c1d1-4c31-ba15-646b0f863976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7700088326656, 4.27579554462031, 2.28570801208805, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 4.27579554462031, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 0.0254000000000136, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 0.0254000000000136, 2.28570801208805; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5390ff2-9c41-440a-a569-1bbc4139d367}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {333d5f88-0578-4dca-b95a-469ece15e1cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 0.0254000000000142, 2.28570801208805, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 4.27579554462031, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 4.27579554462031, 2.28570801208805; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82f148a7-6fed-4806-9652-1564e4c3323f}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {ec8dae8b-3606-46a9-b149-ef791cf8df34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.02540000000027, 4.30119554462031, 2.27484780365809, !- X,Y,Z Vertex 1 {m}
  -0.02540000000027, 4.30119554462031, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.7446088326656, 4.30119554462031, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.7446088326656, 4.30119554462031, 2.27484780365809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b84241dc-31ae-490e-a117-64752a700349}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {678f0952-a656-4f08-9772-6668a00411d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7700088326656, 3.20506981860173, 2.29176801020349, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 3.20506981860173, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 0.0254000000000216, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 0.0254000000000216, 2.29176801020349; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7ee075c-06cd-4744-a010-353649a4b816}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {4e149b67-dbbe-45bd-8066-e54b5acc4838}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 0.0254000000000213, 2.29176801020349, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 0.0254000000000213, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 3.20506981860173, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 3.20506981860173, 2.29176801020349; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65fd7d3f-d219-44c4-9e9e-9fa825884924}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {f435037f-1281-4ff4-a301-03c521128f58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7700088326656, 4.79011342118671, 2.283765466985, !- X,Y,Z Vertex 1 {m}
  -10.7700088326656, 4.79011342118671, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.7700088326656, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.7700088326656, 0.0254000000000065, 2.283765466985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {530611f5-df96-4203-b144-ee1a71a8df03}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {c849188a-ed96-44b1-9fc6-5396b20d5a82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 0.0254000000000071, 2.283765466985, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 0.0254000000000071, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 4.79011342118671, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 4.79011342118671, 2.283765466985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29f35685-59ec-43df-9de1-26627787a23b}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {90ca0c78-fd6c-4d48-ab40-062b4cc6f4f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7446088326656, 7.105427357601e-15, 2.27484780365809, !- X,Y,Z Vertex 1 {m}
  -10.7446088326656, 7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000002712, 7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000002712, 7.105427357601e-15, 2.27484780365809; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aed0131e-9e58-4092-a0b9-91ee2fd68cf1}, !- Handle
  SecondarySchool Gym  - Story Ground,    !- Name
  {9242bbec-13d3-41e8-b417-7de943301c78}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -127.647743151951,                      !- X Origin {m}
  -4.6740486197728,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {b1c73867-9e33-484b-b8d9-2bb3e725efad}; !- Thermal Zone Name

OS:Surface,
  {1fd2c7b8-7bed-4f06-81d5-7e9866e66b57}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  {38bb824b-f8c6-4629-88d3-6be5a424621f}, !- Construction Name
  {aed0131e-9e58-4092-a0b9-91ee2fd68cf1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 9.3480972395456, 0, !- X,Y,Z Vertex 2 {m}
  17.5483350971191, 9.3480972395456, 0,   !- X,Y,Z Vertex 3 {m}
  17.5483350971191, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d937f5-057d-4d12-a2d6-6bd5eb1aab38}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed0131e-9e58-4092-a0b9-91ee2fd68cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 9.3480972395456, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79b5e1e-8ca1-4332-b0c1-85be0bc2fc96}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed0131e-9e58-4092-a0b9-91ee2fd68cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 1 {m}
  17.5483350971191, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 2 {m}
  17.5483350971191, 9.3480972395456, 0,   !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 9.3480972395456, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c89781-b895-4e6a-9b67-229961f20e02}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed0131e-9e58-4092-a0b9-91ee2fd68cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3376befb-7aed-45b9-96c2-a6a490ea6b5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.548335097119, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  17.548335097119, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.548335097119, 9.3480972395456, 0,    !- X,Y,Z Vertex 3 {m}
  17.548335097119, 9.3480972395456, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1507a3bc-61d1-49d6-88ae-4827aa0a4af0}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed0131e-9e58-4092-a0b9-91ee2fd68cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5483350971191, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.5483350971191, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5724fdb-2064-4024-b483-6a3381e1c0da}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aed0131e-9e58-4092-a0b9-91ee2fd68cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5483350971191, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  17.5483350971191, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1c73867-9e33-484b-b8d9-2bb3e725efad}, !- Handle
  Zone SecondarySchool Gym  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {699d72df-2f21-48e9-a5e3-d2c4097130c1}, !- Zone Air Inlet Port List
  {814d4ad2-9d6f-47e6-8ddd-702c7413e5d9}, !- Zone Air Exhaust Port List
  {5d76e235-c13d-4173-a546-786fe4035b99}, !- Zone Air Node Name
  {9e17a0a8-f114-4f83-8fcd-1b4c66a8fd03}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9f76e70-41ce-4414-b256-abac07b21261}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09173e6e-4c18-49f9-8730-37dcdd57c4dd}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Zone Air Node, !- Name
  {5d76e235-c13d-4173-a546-786fe4035b99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d76e235-c13d-4173-a546-786fe4035b99}, !- Handle
  {b1c73867-9e33-484b-b8d9-2bb3e725efad}, !- Source Object
  11,                                     !- Outlet Port
  {09173e6e-4c18-49f9-8730-37dcdd57c4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {699d72df-2f21-48e9-a5e3-d2c4097130c1}, !- Handle
  {b1c73867-9e33-484b-b8d9-2bb3e725efad}, !- HVAC Component
  {17277efc-e934-4d6c-85df-352090234e67}; !- Port 1

OS:PortList,
  {814d4ad2-9d6f-47e6-8ddd-702c7413e5d9}, !- Handle
  {b1c73867-9e33-484b-b8d9-2bb3e725efad}; !- HVAC Component

OS:PortList,
  {9e17a0a8-f114-4f83-8fcd-1b4c66a8fd03}, !- Handle
  {b1c73867-9e33-484b-b8d9-2bb3e725efad}, !- HVAC Component
  {535500b8-58ee-492c-b335-60661025c3e0}; !- Port 1

OS:Sizing:Zone,
  {15cbc74c-77c1-46e1-9953-253708e4fe8c}, !- Handle
  {b1c73867-9e33-484b-b8d9-2bb3e725efad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ff92d894-c608-4897-8127-9d221fb2349b}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Zone HVAC Equipment List, !- Name
  {b1c73867-9e33-484b-b8d9-2bb3e725efad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81b714da-4edb-482b-a36e-5b0575618823}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {aef948eb-e5b9-45dc-b8f3-c0953078abe3}, !- Handle
  SecondarySchool Auditorium  - Story Ground, !- Name
  {e9f52af2-f770-474e-af0e-7f6b7dd54b8b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -110.099408054832,                      !- X Origin {m}
  -4.6740486197728,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {0c94676f-483c-4d02-a281-879dacb387fe}; !- Thermal Zone Name

OS:Surface,
  {82107e78-23b3-4eab-8c1b-8a10e2e9f6a6}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  {1f837e1e-fb1a-4c2d-a99c-fab541d7d020}, !- Construction Name
  {aef948eb-e5b9-45dc-b8f3-c0953078abe3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.3480972395456, 0, !- X,Y,Z Vertex 2 {m}
  8.76547164415098, 9.3480972395456, 0,   !- X,Y,Z Vertex 3 {m}
  8.76547164415098, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3376befb-7aed-45b9-96c2-a6a490ea6b5b}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aef948eb-e5b9-45dc-b8f3-c0953078abe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c89781-b895-4e6a-9b67-229961f20e02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.3480972395456, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d038b11-40bb-4748-9c3d-782b6e0c99c0}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aef948eb-e5b9-45dc-b8f3-c0953078abe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 1 {m}
  8.76547164415098, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 2 {m}
  8.76547164415098, 9.3480972395456, 0,   !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 9.3480972395456, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e9c78b-ce2f-4f33-9ffd-b9857fe22e38}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aef948eb-e5b9-45dc-b8f3-c0953078abe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb11d252-3dae-4375-9af3-163fcea599d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76547164415098, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  8.76547164415098, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.76547164415098, 9.3480972395456, 0,   !- X,Y,Z Vertex 3 {m}
  8.76547164415098, 9.3480972395456, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7dca289-33b2-4b51-81c8-a50976332fa5}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aef948eb-e5b9-45dc-b8f3-c0953078abe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76547164415098, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.76547164415098, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f364f8-e8fd-4fdc-94cc-654f6c409d08}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aef948eb-e5b9-45dc-b8f3-c0953078abe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76547164415098, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  8.76547164415098, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0c94676f-483c-4d02-a281-879dacb387fe}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af53911d-912e-44ac-937b-0b7fdea49a25}, !- Zone Air Inlet Port List
  {46b9b0ae-10c9-48f8-a33e-bef69f1b0614}, !- Zone Air Exhaust Port List
  {e6a0f92f-73a8-4cf3-938e-efb0beeaab37}, !- Zone Air Node Name
  {0e81afff-37b6-42e7-a865-8dfe3f8d2eac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ecea98dd-4010-45d7-98c1-1f3bea9d7284}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be5ee9d3-6967-423d-8979-ebb9e2a12434}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Zone Air Node, !- Name
  {e6a0f92f-73a8-4cf3-938e-efb0beeaab37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6a0f92f-73a8-4cf3-938e-efb0beeaab37}, !- Handle
  {0c94676f-483c-4d02-a281-879dacb387fe}, !- Source Object
  11,                                     !- Outlet Port
  {be5ee9d3-6967-423d-8979-ebb9e2a12434}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af53911d-912e-44ac-937b-0b7fdea49a25}, !- Handle
  {0c94676f-483c-4d02-a281-879dacb387fe}, !- HVAC Component
  {55b884ec-a944-4179-9baa-8a5f896fe8f0}; !- Port 1

OS:PortList,
  {46b9b0ae-10c9-48f8-a33e-bef69f1b0614}, !- Handle
  {0c94676f-483c-4d02-a281-879dacb387fe}; !- HVAC Component

OS:PortList,
  {0e81afff-37b6-42e7-a865-8dfe3f8d2eac}, !- Handle
  {0c94676f-483c-4d02-a281-879dacb387fe}, !- HVAC Component
  {b929a936-3ff5-47f3-b32a-aaa3c223910d}; !- Port 1

OS:Sizing:Zone,
  {49e78983-8ae1-42e6-bf5d-b892ca3ee413}, !- Handle
  {0c94676f-483c-4d02-a281-879dacb387fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cd34b456-f999-4f96-a30b-110327559671}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Zone HVAC Equipment List, !- Name
  {0c94676f-483c-4d02-a281-879dacb387fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5f8d3ea-6a14-4ca0-a2cd-18da29cbbacb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5e2bd5b4-7bd0-47cd-891f-cc19096bcd88}, !- Handle
  SecondarySchool Gym - audience  - Story Ground, !- Name
  {636cddb7-37dd-4546-8e42-80346e7e21ec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -101.333936410681,                      !- X Origin {m}
  -4.6740486197728,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5abf5e2f-c99b-49ed-b9e2-71eeae1bc242}, !- Building Story Name
  {9b32b367-1408-4f2a-bbfa-63bb2ac73e1d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e2f639e9-0175-4824-aeb2-e1281149aadf}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ce5b745b-b319-48c1-b110-1bcd68626019}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  {939dc0cf-5a03-4084-a143-5bfc6ca0608a}, !- Construction Name
  {5e2bd5b4-7bd0-47cd-891f-cc19096bcd88}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 9.3480972395456, 0, !- X,Y,Z Vertex 2 {m}
  11.0785822169126, 9.3480972395456, 0,   !- X,Y,Z Vertex 3 {m}
  11.0785822169126, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb11d252-3dae-4375-9af3-163fcea599d6}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e2bd5b4-7bd0-47cd-891f-cc19096bcd88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04e9c78b-ce2f-4f33-9ffd-b9857fe22e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.3480972395456, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bcec9dd-f2f4-486c-bd9b-6289ef5f5c43}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e2bd5b4-7bd0-47cd-891f-cc19096bcd88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 1 {m}
  11.0785822169126, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 2 {m}
  11.0785822169126, 9.3480972395456, 0,   !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 9.3480972395456, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f34b2c94-c485-4dfc-b1c2-8403bb387874}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e2bd5b4-7bd0-47cd-891f-cc19096bcd88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.0785822169126, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 1 {m}
  11.0785822169126, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  11.0785822169126, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  11.0785822169126, 9.3480972395456, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d69e19d-6e8a-4ab4-b627-9ace1ed1129f}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e2bd5b4-7bd0-47cd-891f-cc19096bcd88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.0785822169126, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  11.0785822169126, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cecc0a24-c549-49c6-8db8-e217d6313bb8}, !- Handle
  Surface 86,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e2bd5b4-7bd0-47cd-891f-cc19096bcd88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.0785822169126, -1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  11.0785822169126, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 9.3480972395456, 7.9248, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b32b367-1408-4f2a-bbfa-63bb2ac73e1d}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {308ff30b-e962-4b7a-b40a-0aadc41df697}, !- Zone Air Inlet Port List
  {eab3a240-9e31-4cf7-8965-193827c1a339}, !- Zone Air Exhaust Port List
  {a2b585d5-5cf3-495e-a0c0-02ba13ca1be3}, !- Zone Air Node Name
  {8f1966e9-6039-4476-9e86-f42b719ea8de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e5b0632-d634-452f-a236-32d8105111d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {041db5c6-56b3-47e1-a0f8-3a79f535452e}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Zone Air Node, !- Name
  {a2b585d5-5cf3-495e-a0c0-02ba13ca1be3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2b585d5-5cf3-495e-a0c0-02ba13ca1be3}, !- Handle
  {9b32b367-1408-4f2a-bbfa-63bb2ac73e1d}, !- Source Object
  11,                                     !- Outlet Port
  {041db5c6-56b3-47e1-a0f8-3a79f535452e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {308ff30b-e962-4b7a-b40a-0aadc41df697}, !- Handle
  {9b32b367-1408-4f2a-bbfa-63bb2ac73e1d}, !- HVAC Component
  {05bd74e5-21e7-4197-949f-f77226e7e6cf}; !- Port 1

OS:PortList,
  {eab3a240-9e31-4cf7-8965-193827c1a339}, !- Handle
  {9b32b367-1408-4f2a-bbfa-63bb2ac73e1d}; !- HVAC Component

OS:PortList,
  {8f1966e9-6039-4476-9e86-f42b719ea8de}, !- Handle
  {9b32b367-1408-4f2a-bbfa-63bb2ac73e1d}, !- HVAC Component
  {85e06330-a770-46e3-b1a4-2bdf7fefb1de}; !- Port 1

OS:Sizing:Zone,
  {a6364fab-616a-4635-9b2c-428114a97f5a}, !- Handle
  {9b32b367-1408-4f2a-bbfa-63bb2ac73e1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b248432c-3f02-46b0-84fe-5559cb3105c5}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Zone HVAC Equipment List, !- Name
  {9b32b367-1408-4f2a-bbfa-63bb2ac73e1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3106e3c6-8aac-4a15-b8df-eb94720388cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {f22633dd-f011-4b3c-aac4-09c29e25153b}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {9bcec9dd-f2f4-486c-bd9b-6289ef5f5c43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.0531822169126, 9.3480972395456, 3.78729626698813, !- X,Y,Z Vertex 1 {m}
  11.0531822169126, 9.3480972395456, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000003138, 9.3480972395456, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000003138, 9.3480972395456, 3.78729626698813; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a02dec94-19d0-4ea5-9912-855420b358c3}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {6d69e19d-6e8a-4ab4-b627-9ace1ed1129f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000003126, -1.77635683940025e-15, 3.78729626698813, !- X,Y,Z Vertex 1 {m}
  0.0254000000003126, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  11.0531822169126, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  11.0531822169126, -1.77635683940025e-15, 3.78729626698813; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f3e7af1-a4b7-427d-9254-0a57b7fbc431}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {f34b2c94-c485-4dfc-b1c2-8403bb387874}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.0785822169126, 0.0253999999999982, 3.78987828077198, !- X,Y,Z Vertex 1 {m}
  11.0785822169126, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  11.0785822169126, 9.3226972395456, 0.762, !- X,Y,Z Vertex 3 {m}
  11.0785822169126, 9.3226972395456, 3.78987828077198; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b7054a9-2a2b-46d8-ac29-2c147e47a8cd}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {a79b5e1e-8ca1-4332-b0c1-85be0bc2fc96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5229350971191, 9.3480972395456, 3.78216696512914, !- X,Y,Z Vertex 1 {m}
  17.5229350971191, 9.3480972395456, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000545, 9.3480972395456, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000545, 9.3480972395456, 3.78216696512914; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4231df36-2aad-4edb-9e18-23a5a73bffc7}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {1507a3bc-61d1-49d6-88ae-4827aa0a4af0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000568, -1.77635683940025e-15, 3.78216696512914, !- X,Y,Z Vertex 1 {m}
  0.0254000000000568, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  17.5229350971191, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  17.5229350971191, -1.77635683940025e-15, 3.78216696512914; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5e71dd9-32a0-432f-b42f-87054fd980b3}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {33d937f5-057d-4d12-a2d6-6bd5eb1aab38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 9.3226972395456, 3.78987828077198, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 9.3226972395456, 0.762, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0.0253999999999994, 3.78987828077198; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a59acfd8-0b7b-4574-b24b-01e8414e52f0}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {6d038b11-40bb-4748-9c3d-782b6e0c99c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.74007164415098, 9.3480972395456, 3.790978343462, !- X,Y,Z Vertex 1 {m}
  8.74007164415098, 9.3480972395456, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999987, 9.3480972395456, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999987, 9.3480972395456, 3.790978343462; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2392ddda-0e15-41bc-b09c-350f16ca62f2}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Construction Name
  {b7dca289-33b2-4b51-81c8-a50976332fa5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -1.77635683940025e-15, 3.790978343462, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  8.74007164415098, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  8.74007164415098, -1.77635683940025e-15, 3.790978343462; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {ffeb71da-25a2-417b-8d54-a548c8233585}, !- Handle
  SecondarySchool Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2878960d-865a-4c92-a188-32a34ee831ef}, !- Handle
  SecondarySchool Auditorium People,      !- Name
  {ffeb71da-25a2-417b-8d54-a548c8233585}, !- People Definition Name
  {e9f52af2-f770-474e-af0e-7f6b7dd54b8b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4ef425a2-4757-4ce7-aa7d-a87a68352d4e}, !- Work Efficiency Schedule Name
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Clothing Insulation Schedule Name
  {defd2777-f104-4926-8ead-8bf2c0366b42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Handle
  Clothing Schedule,                      !- Name
  {91283e12-4ee3-4478-9b40-a5b21f71a4ac}, !- Schedule Type Limits Name
  {6869e1e7-e691-41d8-8c3f-4e693b200e52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6869e1e7-e691-41d8-8c3f-4e693b200e52}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {91283e12-4ee3-4478-9b40-a5b21f71a4ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {253017b3-bed6-491d-b1a6-5d3b07264d61}, !- Handle
  Schedule Rule 1,                        !- Name
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {992a97f1-f7c3-457f-bfa1-40f22bcf4acc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {992a97f1-f7c3-457f-bfa1-40f22bcf4acc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {91283e12-4ee3-4478-9b40-a5b21f71a4ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {91283e12-4ee3-4478-9b40-a5b21f71a4ac}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {defd2777-f104-4926-8ead-8bf2c0366b42}, !- Handle
  Air Velocity Schedule,                  !- Name
  {aa8c6396-615d-4a84-9694-8fb8e5b5d659}, !- Schedule Type Limits Name
  {0293dd47-2160-4977-92ca-1c53e8472dda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0293dd47-2160-4977-92ca-1c53e8472dda}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {aa8c6396-615d-4a84-9694-8fb8e5b5d659}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aa8c6396-615d-4a84-9694-8fb8e5b5d659}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4ef425a2-4757-4ce7-aa7d-a87a68352d4e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {30ebdede-7597-4899-937c-b437038f80c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30ebdede-7597-4899-937c-b437038f80c4}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {dccf86d5-7822-4b45-afdd-478adc0d536b}, !- Handle
  SecondarySchool Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.6583586500506,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.65377,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {82e71787-5ee0-4e1b-bd2e-3c2c6195c5da}, !- Handle
  {dccf86d5-7822-4b45-afdd-478adc0d536b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.45455000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.079500000000000001,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.45455000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0067000000000000002,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0047000000000000002;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {60182c52-dc39-454c-a8d9-5f2e9d94b279}, !- Handle
  SecondarySchool Auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.11277905437755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3876dc96-f03a-441b-b321-131d505e6086}, !- Handle
  SecondarySchool Auditorium Elec Equip,  !- Name
  {60182c52-dc39-454c-a8d9-5f2e9d94b279}, !- Electric Equipment Definition Name
  {e9f52af2-f770-474e-af0e-7f6b7dd54b8b}, !- Space or SpaceType Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2c661ca2-fe23-4975-8c0c-a8f5579609a2}, !- Handle
  SecondarySchool Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {379e5eb9-41e6-4055-bedb-b13bd50c1781}, !- Handle
  SecondarySchool Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {49d57a49-99ee-4f5a-a92e-6646202c4ae7}, !- Number of People Schedule Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- People Activity Level Schedule Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Lighting Schedule Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {49d57a49-99ee-4f5a-a92e-6646202c4ae7}, !- Handle
  SecondarySchool Auditorium Occ,         !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {d77840ea-565d-411f-9bf9-52f5a401662d}, !- Default Day Schedule Name
  {f4e80d58-0784-42b3-aba2-5210c9835e5f}, !- Summer Design Day Schedule Name
  {0bdd9d33-b595-403c-8689-641822b7b65f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d77840ea-565d-411f-9bf9-52f5a401662d}, !- Handle
  SecondarySchool Auditorium Occ Default, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.015625,                               !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.03125,                                !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.046875,                               !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0625,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.078125,                               !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.09375,                                !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.109375,                               !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.125,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.140625,                               !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15625,                                !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.171875,                               !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1875,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.203125,                               !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.21875,                                !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.234375,                               !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3375,                                 !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.5125,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6875,                                 !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.775,                                  !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.8625,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.905263157894737,                      !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.860526315789474,                      !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.81578947368421,                       !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.771052631578947,                      !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.726315789473684,                      !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.681578947368421,                      !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.636842105263158,                      !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.592105263157894,                      !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.547368421052631,                      !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.502631578947368,                      !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.457894736842105,                      !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.413157894736842,                      !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.368421052631579,                      !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.323684210526316,                      !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.278947368421053,                      !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.234210526315789,                      !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.189473684210526,                      !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.144736842105263,                      !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.1,                                    !- Value Until Time 45
  20,                                     !- Hour 46
  0,                                      !- Minute 46
  0.1,                                    !- Value Until Time 46
  20,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0916666666666667,                     !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0833333333333333,                     !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.075,                                  !- Value Until Time 49
  21,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0666666666666667,                     !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.0583333333333333,                     !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.05,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0416666666666667,                     !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0333333333333333,                     !- Value Until Time 54
  22,                                     !- Hour 55
  15,                                     !- Minute 55
  0.025,                                  !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0166666666666667,                     !- Value Until Time 56
  22,                                     !- Hour 57
  45,                                     !- Minute 57
  0.00833333333333333,                    !- Value Until Time 57
  23,                                     !- Hour 58
  0,                                      !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Rule,
  {d0f245e0-5832-4832-a783-396b8152d0ff}, !- Handle
  Schedule Rule 2,                        !- Name
  {49d57a49-99ee-4f5a-a92e-6646202c4ae7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e32dae52-8d8a-4643-81a7-6ac9c81e5576}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e32dae52-8d8a-4643-81a7-6ac9c81e5576}, !- Handle
  SecondarySchool Auditorium Occ Wkdy Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.015625,                               !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.03125,                                !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.046875,                               !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0625,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.078125,                               !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.09375,                                !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.109375,                               !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.125,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.140625,                               !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15625,                                !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.171875,                               !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1875,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.203125,                               !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.21875,                                !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.234375,                               !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3375,                                 !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.5125,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6875,                                 !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.775,                                  !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.8625,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.905263157894737,                      !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.860526315789474,                      !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.81578947368421,                       !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.771052631578947,                      !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.726315789473684,                      !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.681578947368421,                      !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.636842105263158,                      !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.592105263157894,                      !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.547368421052631,                      !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.502631578947368,                      !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.457894736842105,                      !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.413157894736842,                      !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.368421052631579,                      !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.323684210526316,                      !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.278947368421053,                      !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.234210526315789,                      !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.189473684210526,                      !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.144736842105263,                      !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.1,                                    !- Value Until Time 45
  20,                                     !- Hour 46
  0,                                      !- Minute 46
  0.1,                                    !- Value Until Time 46
  20,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0916666666666667,                     !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0833333333333333,                     !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.075,                                  !- Value Until Time 49
  21,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0666666666666667,                     !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.0583333333333333,                     !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.05,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0416666666666667,                     !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0333333333333333,                     !- Value Until Time 54
  22,                                     !- Hour 55
  15,                                     !- Minute 55
  0.025,                                  !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0166666666666667,                     !- Value Until Time 56
  22,                                     !- Hour 57
  45,                                     !- Minute 57
  0.00833333333333333,                    !- Value Until Time 57
  23,                                     !- Hour 58
  0,                                      !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Day,
  {f4e80d58-0784-42b3-aba2-5210c9835e5f}, !- Handle
  SecondarySchool Auditorium Occ Summer Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {546cf26d-1535-4ead-8ff8-4ffadce8d824}, !- Handle
  Schedule Rule 3,                        !- Name
  {49d57a49-99ee-4f5a-a92e-6646202c4ae7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e245c17b-b8cf-40b3-8d06-105fc1a20455}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e245c17b-b8cf-40b3-8d06-105fc1a20455}, !- Handle
  SecondarySchool Auditorium Occ Wkdy|SmrDsn Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.009375,                               !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.01875,                                !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.028125,                               !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0375,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.046875,                               !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05625,                                !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.065625,                               !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.084375,                               !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.09375,                                !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.103125,                               !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1125,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.121875,                               !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.13125,                                !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.140625,                               !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  45,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.160526315789474,                      !- Value Until Time 19
  15,                                     !- Hour 20
  15,                                     !- Minute 20
  0.171052631578947,                      !- Value Until Time 20
  15,                                     !- Hour 21
  30,                                     !- Minute 21
  0.181578947368421,                      !- Value Until Time 21
  15,                                     !- Hour 22
  45,                                     !- Minute 22
  0.192105263157895,                      !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.202631578947368,                      !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.213157894736842,                      !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.223684210526316,                      !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.234210526315789,                      !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.244736842105263,                      !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.255263157894737,                      !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.26578947368421,                       !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.276315789473684,                      !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.286842105263158,                      !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.297368421052632,                      !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.307894736842105,                      !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.318421052631579,                      !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.328947368421053,                      !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.339473684210526,                      !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  19,                                     !- Hour 38
  45,                                     !- Minute 38
  0.30625,                                !- Value Until Time 38
  20,                                     !- Hour 39
  0,                                      !- Minute 39
  0.2625,                                 !- Value Until Time 39
  20,                                     !- Hour 40
  15,                                     !- Minute 40
  0.21875,                                !- Value Until Time 40
  20,                                     !- Hour 41
  30,                                     !- Minute 41
  0.175,                                  !- Value Until Time 41
  20,                                     !- Hour 42
  45,                                     !- Minute 42
  0.13125,                                !- Value Until Time 42
  21,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0875,                                 !- Value Until Time 43
  21,                                     !- Hour 44
  15,                                     !- Minute 44
  0.04375,                                !- Value Until Time 44
  21,                                     !- Hour 45
  30,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:Schedule:Rule,
  {ebb8a356-a77b-4f13-ae09-1595516f1a5a}, !- Handle
  Schedule Rule 4,                        !- Name
  {49d57a49-99ee-4f5a-a92e-6646202c4ae7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b1e320ee-80d5-4cfd-bb7d-5d1abd809743}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1e320ee-80d5-4cfd-bb7d-5d1abd809743}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {86c45b30-1fd1-4e2b-86e9-e6c652ad116f}, !- Handle
  Schedule Rule 5,                        !- Name
  {49d57a49-99ee-4f5a-a92e-6646202c4ae7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {882ba4be-fe9a-406c-b6e8-c86aea184cb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {882ba4be-fe9a-406c-b6e8-c86aea184cb8}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a7062bda-afda-4bc1-9be8-d661bd423cab}, !- Handle
  Schedule Rule 6,                        !- Name
  {49d57a49-99ee-4f5a-a92e-6646202c4ae7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e344042d-1975-47b2-9e97-374cef6a7f01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e344042d-1975-47b2-9e97-374cef6a7f01}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 2, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0bdd9d33-b595-403c-8689-641822b7b65f}, !- Handle
  SecondarySchool Auditorium Occ Winter Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- Handle
  SecondarySchool Activity,               !- Name
  {041051cc-25f3-4484-ae56-73ef02d5cc1e}, !- Schedule Type Limits Name
  {1d51de77-bb93-42fb-9075-78488c4c9978}, !- Default Day Schedule Name
  {2e88b013-e826-47e4-b97f-ef49a8257a91}, !- Summer Design Day Schedule Name
  {44fc164c-5935-43ed-834d-7f7a7d937d9e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d51de77-bb93-42fb-9075-78488c4c9978}, !- Handle
  SecondarySchool Activity Default,       !- Name
  {041051cc-25f3-4484-ae56-73ef02d5cc1e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {44fc164c-5935-43ed-834d-7f7a7d937d9e}, !- Handle
  SecondarySchool Activity Winter Design Day, !- Name
  {041051cc-25f3-4484-ae56-73ef02d5cc1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2e88b013-e826-47e4-b97f-ef49a8257a91}, !- Handle
  SecondarySchool Activity Summer Design Day, !- Name
  {041051cc-25f3-4484-ae56-73ef02d5cc1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {041051cc-25f3-4484-ae56-73ef02d5cc1e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Handle
  Education_School BLDG_LIGHT_EndUseData, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {d1dde8cc-e45d-4842-b75b-d54c2883123e}, !- Default Day Schedule Name
  {eb604fe3-fe2e-4d33-9cf3-d2ee446cdd2d}, !- Summer Design Day Schedule Name
  {3743838d-2abb-4921-9668-9aecb2d51951}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1dde8cc-e45d-4842-b75b-d54c2883123e}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.444241081611111,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.122579812,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.462104200833333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.471035760444444,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.479967320055556,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.488898879666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.497830439277778,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.506761998888889,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5156935585,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.524625118111111,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.533556677722222,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.542488237333333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.551419796944445,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.560351356555556,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.569282916166667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.578214475777778,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.587146035388889,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.596077595,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.59943582575,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6027940565,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.60615228725,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.609510518,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.62131788875,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6331252595,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.64493263025,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.656740001,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.6555939992,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.6544479974,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.6533019956,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6521559938,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.651009992,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6498639902,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6487179884,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6475719866,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.6464259848,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.645279983,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6441339812,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.6429879794,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6418419776,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.6406959758,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.639549974,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.640088732,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.64062749,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.641166248,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.641705006,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.640612464,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.639519922,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.63842738,                             !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.637334838,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.628808906,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.620282974,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.611757042,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.60323111,                             !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.58860991375,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5739887175,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.55936752125,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.544746325,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.52156373025,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4983811355,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.47519854075,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.452015946,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.44095446375,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.4298929815,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.41883149925,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.407770017,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.4058911672,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4040123174,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.4021334676,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.4002546178,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.398375768,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3964969182,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3946180684,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.3927392186,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.3908603688,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.388981519,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.3871026692,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.3852238194,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.3833449696,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.3814661198,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.37958727,                             !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.35627457075,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3329618715,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.30964917225,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.286336473,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2758334075,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.265330342,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.2548272765,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.244324211,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.22976995975,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2152157085,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.20066145725,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.186107206,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.1705268945,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.154946583,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1393662715,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.12378596;                             !- Value Until Time 96

OS:Schedule:Rule,
  {ce461a82-6290-42bd-abed-08997a5ed2da}, !- Handle
  Schedule Rule 8,                        !- Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f0b0e8a8-1fe8-41e0-88a3-a9e9527c1797}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {f0b0e8a8-1fe8-41e0-88a3-a9e9527c1797}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0315212021547586,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0317864805208316,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0320517588869045,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0323170372529774,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0325823156190503,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0333761437940812,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0341699719691121,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0349638001441431,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.035757628319174,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0350905382011138,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0344234480830536,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0337563579649934,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0330892678469331,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0327336453463477,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0323780228457623,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0320224003451769,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0316667778445915,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0253192593158175,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0189717407870436,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0126242222582697,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00627670372949578,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0051722651676423,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00406782660578882,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00296338804393534,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00185894948208186,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00238280574952474,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00290666201696765,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00343051828441053,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00395437455185341,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00296578091389003,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0019771872759267,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.000988593637963359,                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00140037696791782,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00280075393583569,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00420113090375357,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00560150787167139,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00494781568120892,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0042941234907464,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00364043130028389,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00298673910982138,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.227880993505968,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.230402117561302,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.232923241616637,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.235444365671971,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.237965489727306,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.240486613782641,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.243007737837975,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.24552886189331,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.248049985948644,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.250571110003979,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.253092234059314,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.255613358114648,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.258134482169983,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.260655606225317,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.26317673028065,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.265697854335985,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.268218978391319,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.270740102446654,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.273261226501989,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.275782350557323,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.278303474612658,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.280824598667992,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.283345722723327,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.285866846778662,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.288387970833996,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.290909094889331,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.293430218944665,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.295951343,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.292583650416793,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.289215957833586,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.285848265250379,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.282480572667172,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.267005928554806,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.25153128444244,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.236056640330073,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.220581996217707,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.213301588176665,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.206021180135622,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.19874077209458,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.191460364053538,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.17707866029118,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.162696956528822,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.148315252766464,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.133933549004106,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.126673714927547,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.119413880850989,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.11215404677443,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.104894212697871,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0985840782594269,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0922739438209831,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0859638093825393,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0796536749440955,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0676205567467613,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0555874385494271,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0435543203520928;                     !- Value Until Time 96

OS:Schedule:Rule,
  {2c8ffcc4-20f9-42da-83d9-db5018020886}, !- Handle
  Schedule Rule 9,                        !- Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a700edaf-c948-40da-8e77-5a37c125a93a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a700edaf-c948-40da-8e77-5a37c125a93a}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.102447226621783,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.113445409456104,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.124443592290425,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.135441775124745,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.146439957959066,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.153789037951851,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.161138117944636,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.168487197937421,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.175836277930206,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.169342386782607,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.162848495635008,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.156354604487409,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.14986071333981,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.142644283581349,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.135427853822888,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.128211424064426,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.120994994305965,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.101822602256592,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0826502102072185,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0634778181578453,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0443054261084721,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0371006030227088,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0298957799369454,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.022690956851182,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0154861337654186,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.011614600324064,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00774306688270933,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00387153344135467,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  1.38777878078145e-17,                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.000122634179537437,                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.000245268359074874,                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.000367902538612297,                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.000490536718149762,                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.000500935573724673,                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00051133442929957,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.000521733284874509,                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.000532132140449407,                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.000697437573771748,                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.000862743007094088,                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0010280484404164,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00119335387373873,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.178742662787589,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.179825555009312,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.180908447231037,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.18199133945276,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.183074231674484,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.184157123896209,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.185240016117932,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.186322908339655,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.18740580056138,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.188488692783103,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.189571585004827,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.190654477226552,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.191737369448275,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.192820261669998,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.193903153891723,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.194986046113446,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.19606893833517,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.197151830556895,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.198234722778618,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.199317615000341,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.200400507222066,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.20148339944379,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.202566291665513,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.203649183887238,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.204732076108961,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.205814968330684,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.206897860552409,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.207980752774133,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.21666437859502,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.225348004415908,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.234031630236796,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.242715256057684,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.243040260293263,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.243365264528842,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.243690268764421,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.244015273,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.23192482201244,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.219834371024879,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.207743920037319,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.195653469049758,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.196885720915848,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.198117972781938,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.199350224648027,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.200582476514117,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.205412281281369,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.210242086048621,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.215071890815873,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.219901695583125,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.203015636415853,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.186129577248582,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.16924351808131,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.152357458914039,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.139879900840975,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.127402342767911,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.114924784694847;                      !- Value Until Time 96

OS:Schedule:Rule,
  {c5ac6661-af30-4d25-bf5a-34e740996ff1}, !- Handle
  Schedule Rule 10,                       !- Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0d6e7b4e-205f-44c0-99d9-1f67ea425959}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d6e7b4e-205f-44c0-99d9-1f67ea425959}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 2, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0315212021547586,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0317864805208316,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0320517588869045,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0323170372529774,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0325823156190503,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0333761437940812,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0341699719691121,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0349638001441431,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.035757628319174,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0350905382011138,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0344234480830536,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0337563579649934,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0330892678469331,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0327336453463477,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0323780228457623,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0320224003451769,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0316667778445915,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0253192593158175,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0189717407870436,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0126242222582697,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00627670372949578,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0051722651676423,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00406782660578882,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00296338804393534,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00185894948208186,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00238280574952474,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00290666201696765,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00343051828441053,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00395437455185341,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00296578091389003,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0019771872759267,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.000988593637963359,                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00140037696791782,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00280075393583569,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00420113090375357,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00560150787167139,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00494781568120892,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0042941234907464,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00364043130028389,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00298673910982138,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.227880993505968,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.230402117561302,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.232923241616637,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.235444365671971,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.237965489727306,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.240486613782641,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.243007737837975,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.24552886189331,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.248049985948644,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.250571110003979,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.253092234059314,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.255613358114648,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.258134482169983,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.260655606225317,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.26317673028065,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.265697854335985,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.268218978391319,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.270740102446654,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.273261226501989,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.275782350557323,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.278303474612658,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.280824598667992,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.283345722723327,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.285866846778662,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.288387970833996,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.290909094889331,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.293430218944665,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.295951343,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.292583650416793,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.289215957833586,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.285848265250379,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.282480572667172,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.267005928554806,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.25153128444244,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.236056640330073,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.220581996217707,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.213301588176665,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.206021180135622,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.19874077209458,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.191460364053538,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.17707866029118,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.162696956528822,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.148315252766464,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.133933549004106,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.126673714927547,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.119413880850989,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.11215404677443,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.104894212697871,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0985840782594269,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0922739438209831,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0859638093825393,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0796536749440955,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0676205567467613,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0555874385494271,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0435543203520928;                     !- Value Until Time 96

OS:Schedule:Day,
  {eb604fe3-fe2e-4d33-9cf3-d2ee446cdd2d}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffa577cd-0c98-467c-a4a0-d336c079ed95}, !- Handle
  Schedule Rule 11,                       !- Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {53f77876-13f2-4ed1-b241-578bd745694a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {53f77876-13f2-4ed1-b241-578bd745694a}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0893858539867044,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0977885989624899,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.106191343938275,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.114594088914061,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.122996833889846,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.132899864917385,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.142802895944923,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.152705926972462,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.162608958,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.149458464011322,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.136307970022645,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.123157476033967,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.110006982045289,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.102333090068182,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.094659198091075,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0869853061139679,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0793114141368609,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0616360677981413,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0439607214594217,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0262853751207021,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0086100287819826,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00660485357391274,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00459967836584289,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00259450315777306,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.000589327949703261,                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00451951645248609,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00844970495526892,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0123798934580517,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0163100819608346,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.012232561470626,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00815504098041728,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00407752049020864,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.000127654462347707,                   !- Value Until Time 34
