  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.000255308924695344,                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.000382963387043037,                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.000510617849390743,                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00117038168732668,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00183014552526263,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00248990936319853,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00314967320113446,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.060822199698978,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0611866825337564,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0615511653685307,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0619156482033091,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0622801310380875,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0626446138728659,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0630090967076443,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0633735795424227,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.063738062377197,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0641025452119754,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0644670280467538,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0648315108815322,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0651959937163107,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0655604765510891,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0659249593858634,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0662894422206418,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0666539250554202,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0670184078901986,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.067382890724977,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0677473735597513,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0681118563945297,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0684763392293082,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0688408220640866,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.069205304898865,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0695697877336393,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0699342705684177,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0702987534031961,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0706632362379745,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0725931701892672,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0745231041405599,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0764530380918525,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0783829720431451,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0782965192800122,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0782100665168792,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0781236137537463,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0780371609906134,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0768711908560652,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0757052207215169,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0745392505869686,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0733732804524204,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0687862317377903,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0641991830231602,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0596121343085301,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0550250855939,                        !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0585106316108376,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0619961776277752,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0654817236447128,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0689672696616503,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0717071255255379,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0744469813894254,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.077186837253313,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0799266931172006,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0822914833345765,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0846562735519525,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0870210637693284;                     !- Value Until Time 96

OS:Schedule:Rule,
  {94ddb9ff-754a-4bc6-b7f1-71eddabeb7f3}, !- Handle
  Schedule Rule 12,                       !- Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c342f14b-667e-4b12-8642-23cca8d77274}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c342f14b-667e-4b12-8642-23cca8d77274}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.155665881974196,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.164041095415906,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.172416308857616,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.180791522299326,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.189166735741036,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.195172960305777,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.201179184870518,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.207185409435259,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.213191634,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.208342617014639,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.203493600029278,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.198644583043917,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.193795566058556,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.187292504072331,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.180789442086105,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.174286380099879,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.167783318113654,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.141840548433882,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.11589777875411,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0899550090743382,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0640122393945663,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0666650855460951,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0693179316976239,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0719707778491527,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0746236240006815,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0576042096559631,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0405847953112448,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0235653809665264,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00654596662180802,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0050840382569983,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00362210989218856,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00216018152737883,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.000698253162569093,                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00052368987192683,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.000349126581284567,                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.000174563290642291,                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.000246044213011581,                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.000492088426023163,                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00073813263903473,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.000984176852046284,                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00173450940499685,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.00182079515551449,                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00190708090603021,                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00199336665654785,                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00207965240706356,                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0021659381575812,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00225222390809694,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00233850965861457,                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00242479540913031,                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.00251108115964792,                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.00259736691016366,                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0026836526606813,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00276993841119701,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00285622416171276,                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00294250991223037,                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00302879566274611,                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00311508141326372,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00320136716377946,                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0032876529142971,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00337393866481282,                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00346022441533046,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00354651016584617,                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00363279591636381,                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.00371908166687952,                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.00380536741739718,                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.00389165316791291,                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.00397793891843053,                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.00406422466894626,                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0119552275643901,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.019846230459834,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0277372333552778,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0356282362507217,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0405915726573376,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0455549090639536,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0505182454705695,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0554815818771854,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0578818305730926,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0602820792689998,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0626823279649069,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0650825766608141,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0707112325340912,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0763398884073684,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0819685442806455,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0875972001539226,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.099009937895612,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.110422675637301,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.121835413378991,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.13324815112068,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.13091118382417,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.12857421652766,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.12623724923115,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.123900281934639,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131841681944528,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.139783081954418,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.147724481964307;                      !- Value Until Time 96

OS:Schedule:Rule,
  {ea3ae567-5ce5-4552-af51-84650eb489c6}, !- Handle
  Schedule Rule 13,                       !- Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b9019435-6031-413f-8eac-c6403538d520}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9019435-6031-413f-8eac-c6403538d520}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 2, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0893858539867044,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0977885989624899,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.106191343938275,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.114594088914061,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.122996833889846,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.132899864917385,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.142802895944923,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.152705926972462,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.162608958,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.149458464011322,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.136307970022645,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.123157476033967,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.110006982045289,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.102333090068182,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.094659198091075,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0869853061139679,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0793114141368609,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0616360677981413,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0439607214594217,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0262853751207021,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0086100287819826,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00660485357391274,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00459967836584289,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00259450315777306,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.000589327949703261,                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00451951645248609,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00844970495526892,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0123798934580517,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0163100819608346,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.012232561470626,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00815504098041728,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00407752049020864,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.000127654462347707,                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.000255308924695344,                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.000382963387043037,                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.000510617849390743,                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00117038168732668,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00183014552526263,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00248990936319853,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00314967320113446,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.060822199698978,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0611866825337564,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0615511653685307,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0619156482033091,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0622801310380875,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0626446138728659,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0630090967076443,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0633735795424227,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.063738062377197,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0641025452119754,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0644670280467538,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0648315108815322,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0651959937163107,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0655604765510891,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0659249593858634,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0662894422206418,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0666539250554202,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0670184078901986,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.067382890724977,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0677473735597513,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0681118563945297,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0684763392293082,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0688408220640866,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.069205304898865,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0695697877336393,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0699342705684177,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0702987534031961,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0706632362379745,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0725931701892672,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0745231041405599,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0764530380918525,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0783829720431451,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0782965192800122,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0782100665168792,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0781236137537463,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0780371609906134,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0768711908560652,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0757052207215169,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0745392505869686,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0733732804524204,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0687862317377903,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0641991830231602,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0596121343085301,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0550250855939,                        !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0585106316108376,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0619961776277752,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0654817236447128,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0689672696616503,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0717071255255379,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0744469813894254,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.077186837253313,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0799266931172006,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0822914833345765,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0846562735519525,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0870210637693284;                     !- Value Until Time 96

OS:Schedule:Rule,
  {ce6acb13-bd2b-4a8a-9a90-4fa59443e62c}, !- Handle
  Schedule Rule 14,                       !- Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85c813d5-ba13-46cb-9796-0663a1593cd6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {85c813d5-ba13-46cb-9796-0663a1593cd6}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.136749155699592,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.145596439698202,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.150020081697506,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.154443723696812,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.158867365696116,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.16329100769542,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.167714649694725,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.17213829169403,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.176561933693334,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.180985575692639,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.185409217691944,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.189832859691248,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.194256501690553,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.198680143689857,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.203103785689162,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.207527427688467,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.211951069687771,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.230956998119796,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.249962926551821,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.268968854983846,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.287974783415871,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.299107484706098,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.310240185996325,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.321372887286553,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.33250558857678,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.334014638177855,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.335523687778929,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.337032737380005,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.33854178698108,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.340050836582154,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.341559886183229,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.343068935784305,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.344577985385379,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.346087034986454,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.347596084587529,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.349105134188603,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.350614183789679,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.352123233390754,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.353632282991828,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.355141332592903,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.35792234537477,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.360703358156637,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.363484370938504,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.366265383720371,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.372429833314741,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.378594282909111,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.384758732503481,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.390923182097851,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.392990753323388,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.395058324548925,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.397125895774463,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.399193467,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.39032948670791,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.381465506415819,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.372601526123729,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.363737545831639,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.344447056068115,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.325156566304591,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.305866076541066,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.286575586777542,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.276526233468,                         !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.266476880158457,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.256427526848915,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.246378173539373,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.246503706303378,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.246629239067384,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.24675477183139,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.246880304595396,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.247005837359401,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.247131370123407,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.247256902887413,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.247382435651419,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.247507968415424,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.24763350117943,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.247759033943436,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.247884566707441,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.248010099471447,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.248135632235453,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.248261164999459,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.235340883490266,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.222420601981073,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.20950032047188,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.196580038962687,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.182704615019391,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.168829191076094,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.154953767132798,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.141078343189502,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.130177927116153,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.119277511042803,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.108377094969454,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0974766788961046,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0789799234264172,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0604831679567297,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0419864124870422,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0234896570173547;                     !- Value Until Time 96

OS:Schedule:Rule,
  {8c3dee78-ae76-47cb-ac69-09887e035eca}, !- Handle
  Schedule Rule 15,                       !- Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {778dab66-48a0-4ef5-a3e6-f2f91dca878e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {778dab66-48a0-4ef5-a3e6-f2f91dca878e}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.395476538454764,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.417438910749538,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.428420096896926,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.439401283044314,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.450382469191702,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.461363655339089,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.472344841486476,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.483326027633863,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.494307213781251,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.505288399928638,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.516269586076025,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.527250772223414,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.538231958370801,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.549213144518189,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.560194330665576,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.571175516812963,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.582156702960351,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.586285585103818,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.590414467247285,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.594543349390753,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.59867223153422,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.613189173900665,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.62770611626711,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.642223058633555,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.656740001,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.655331013136852,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.653922025273703,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.652513037410555,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.651104049547407,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.649695061684259,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.64828607382111,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.646877085957962,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.645468098094814,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.644059110231665,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.642650122368517,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.641241134505369,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.63983214664222,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.638423158779072,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.637014170915924,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.635605183052776,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.636267575976743,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.636929968900711,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.637592361824678,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.638254754748646,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.636911494713644,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.635568234678643,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.634224974643641,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.63288171460864,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.622399240052293,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.611916765495946,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.601434290939599,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.590951816383252,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.572975327985975,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.554998839588697,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.537022351191419,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.519045862794141,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.490543294439506,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.46204072608487,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.433538157730234,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.405035589375599,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.391435703024041,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.377835816672484,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.364235930320926,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.350636043969369,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.348326033143139,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.346016022316909,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.34370601149068,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.34139600066445,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.339085989838221,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.336775979011991,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.334465968185761,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.332155957359532,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.329845946533302,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.327535935707073,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.325225924880843,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.322915914054613,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.320605903228384,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.318295892402154,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.315985881575924,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.287323352162379,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.258660822748833,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.229998293335287,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.201335763921741,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.188422440561035,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.175509117200328,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.162595793839622,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.149682470478915,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.131788289711956,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.113894108944996,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.095999928178037,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0781057474110775,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0589500446821901,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0397943419533026,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0206386392244153,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.00148293649552785;                    !- Value Until Time 96

OS:Schedule:Day,
  {3743838d-2abb-4921-9668-9aecb2d51951}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Handle
  Education_School BLDG_EQUIP_EndUseData, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {1f535d84-d74f-48ce-a35e-bb6f6eff1a62}, !- Default Day Schedule Name
  {0386986b-5c97-4f39-930d-0ae128e3f17c}, !- Summer Design Day Schedule Name
  {299b6f46-fd6a-4bee-8be5-5b8e96e45a7e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f535d84-d74f-48ce-a35e-bb6f6eff1a62}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.518838888888889,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2502,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.536916666666667,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.545955555555556,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.554994444444444,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.564033333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.573072222222222,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.582111111111111,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.59115,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.600188888888889,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.609227777777778,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.618266666666667,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.627305555555556,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.636344444444445,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.645383333333333,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.654422222222222,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.663461111111111,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6725,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.709,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.7455,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.782,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.8185,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.8325,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.8465,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.8605,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.8745,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.877453333333333,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.880406666666667,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.88336,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.886313333333334,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.889266666666667,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.89222,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.895173333333334,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.898126666666667,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.90108,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.904033333333333,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.906986666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.90994,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.912893333333333,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.915846666666667,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.9188,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.921375,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.92395,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.926525,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9291,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.9331,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9371,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.9411,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.9451,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.9482,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.9513,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9544,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.9575,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.951175,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.94485,                                !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.938525,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.9322,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.9106,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.889,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.8674,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.8458,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.808675,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.77155,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.734425,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6973,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.687366666666667,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.677433333333333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.6675,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.657566666666667,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.647633333333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.6377,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.627766666666667,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.617833333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6079,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.597966666666667,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.588033333333333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.5781,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.568166666666667,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.558233333333333,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.5483,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.518725,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.48915,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.459575,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.43,                                   !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.41015,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3903,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.37045,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.3506,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.340475,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.33035,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.320225,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3101,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.30635,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3026,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.29885,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2951;                                 !- Value Until Time 96

OS:Schedule:Day,
  {0386986b-5c97-4f39-930d-0ae128e3f17c}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40769fdd-93db-4886-95ea-711c9456fe81}, !- Handle
  Schedule Rule 17,                       !- Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a7a47fe9-670b-45b0-8333-354fc07e5153}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a7a47fe9-670b-45b0-8333-354fc07e5153}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.227589455883816,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  2.77555756156289e-17,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.24171984482244,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.248785039291754,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.255850233761067,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.26291542823038,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.269980622699691,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.277045817169004,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.284111011638317,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.29117620610763,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.298241400576943,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.305306595046254,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.312371789515567,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.31943698398488,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.326502178454193,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.333567372923505,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.340632567392818,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.347697761862131,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.37238836168308,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.397078961504029,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.421769561324978,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.446460161145927,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.458424955237243,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.470389749328559,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.482354543419875,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.494319337511191,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.496934962697703,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.499550587884213,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.502166213070725,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.504781838257237,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.507397463443747,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.51001308863026,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.512628713816772,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.515244339003282,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.517859964189794,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.520475589376306,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.523091214562817,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.525706839749329,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.528322464935841,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.530938090122351,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.533553715308863,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.53790839301701,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.542263070725157,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.546617748433304,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.55097242614145,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.55456609221128,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.55815975828111,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.56175342435094,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.56534709042077,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.565685317815578,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.566023545210385,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.566361772605192,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5667,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.553086347358997,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.539472694717995,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.525859042076992,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.512245389435989,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.49203630259624,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.471827215756491,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.451618128916741,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.431409042076992,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.40435085049239,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.377292658907789,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.350234467323187,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.323176275738586,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.316298985377499,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.309421695016414,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.302544404655327,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.29566711429424,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.288789823933155,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.281912533572068,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.275035243210981,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.268157952849896,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.261280662488809,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.254403372127723,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.247526081766637,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.240648791405551,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.233771501044464,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.226894210683379,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.220016920322292,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.201710362578335,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.183403804834378,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.165097247090421,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.146790689346464,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.133346150402865,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.119901611459266,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.106457072515667,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0930125335720681,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0863748209489705,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0797371083258729,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0730993957027753,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0664616830796777,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0605004252461951,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0545391674127126,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.04857790957923,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0426166517457475;                     !- Value Until Time 96

OS:Schedule:Rule,
  {9e119097-fc82-409b-a56d-86ca9b30958a}, !- Handle
  Schedule Rule 18,                       !- Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {acc7b5c1-7fd2-41d8-9e71-fc241607d531}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acc7b5c1-7fd2-41d8-9e71-fc241607d531}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.363667094742134,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.388139697912249,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.400375999497306,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.412612301082363,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.42484860266742,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.437084904252478,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.449321205837535,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.461557507422593,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.473793809007651,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.486030110592708,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.498266412177766,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.510502713762823,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.522739015347881,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.534975316932937,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.547211618517995,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.559447920103052,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.57168422168811,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.621095716103492,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.670507210518875,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.719918704934257,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.76933019934964,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.788282553371978,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.807234907394316,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.826187261416655,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.845139615438993,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.849137659644658,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.853135703850323,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.857133748055988,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.861131792261653,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.865129836467317,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.869127880672982,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.873125924878647,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.877123969084312,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.881122013289976,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.88512005749564,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.889118101701306,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.89311614590697,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.897114190112634,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.9011122343183,                        !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.905110278523964,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.908596157924502,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.912082037325039,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.915567916725576,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.919053796126113,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.92446875441821,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.929883712710307,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.935298671002404,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.9407136292945,                        !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.944910221970875,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.94910681464725,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.953303407323625,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.9575,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.948937597200622,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.940375194401244,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.931812791601866,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.923250388802488,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.894009614025166,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.864768839247844,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.835528064470522,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.8062872896932,                        !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.756029708044677,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.705772126396154,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.655514544747632,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.605256963099109,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.591809816673736,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.578362670248362,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.564915523822989,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.551468377397616,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.538021230972241,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.524574084546868,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.511126938121495,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.497679791696121,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.484232645270748,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.470785498845375,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.45733835242,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.443891205994627,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.430444059569254,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.41699691314388,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.403549766718507,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.363512918846317,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.323476070974127,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.283439223101937,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.243402375229747,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.216530644705217,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.189658914180687,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.162787183656157,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.135915453131627,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.122208839954758,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.108502226777888,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.094795613601018,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0810890004241482,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0760124770253075,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0709359536264668,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0658594302276262,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0607829068287855;                     !- Value Until Time 96

OS:Schedule:Rule,
  {70574820-5eca-4936-b9c2-9edd56cf502e}, !- Handle
  Schedule Rule 19,                       !- Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93aa0a90-2626-4a7c-ad2e-c703f902525c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {93aa0a90-2626-4a7c-ad2e-c703f902525c}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.256548085106383,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.241091914893617,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.225635744680851,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.210179574468085,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.194723404255319,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.185108936170213,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.175494468085106,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.16588,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.156265531914894,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15151914893617,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.146772765957447,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.142026382978723,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.13728,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.134602553191489,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.131925106382979,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.129247659574468,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.126570212765958,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.120971914893617,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.115373617021277,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.109775319148936,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.104177021276596,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0874429787234042,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0707089361702128,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0539748936170214,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0372408510638297,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0279306382978724,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.018620425531915,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00931021276595739,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00060851063829781,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0012170212765959,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00182553191489371,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00243404255319152,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00231234042553191,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00219063829787236,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00206893617021281,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00194723404255326,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00231234042553191,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00267744680851062,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00304255319148933,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00340765957446798,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2288,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.229611347517732,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.230422695035459,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.231234042553191,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.232045390070924,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.232856737588651,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.233668085106383,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.234479432624115,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.235290780141842,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.236102127659574,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.236913475177307,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.237724822695034,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.238536170212766,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.239347517730498,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.240158865248225,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.240970212765957,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.24178156028369,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.242592907801417,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.243404255319149,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.244215602836881,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.245026950354608,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.24583829787234,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.246649645390073,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.2474609929078,                        !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.248272340425532,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.249083687943264,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.249895035460991,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.250706382978723,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.25447914893617,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.258251914893617,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.262024680851064,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.265797446808511,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.276385531914894,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.286973617021277,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.297561702127659,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.308149787234043,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.313261276595745,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.318372765957447,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.323484255319149,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.328595744680851,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.332246808510638,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.335897872340426,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.339548936170213,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3432,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.341131063829787,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.339062127659574,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.336993191489362,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.334924255319149,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.328595744680851,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.322267234042553,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.315938723404255,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.309610212765957,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.296344680851064,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.28307914893617,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.269813617021277;                      !- Value Until Time 96

OS:Schedule:Rule,
  {78713771-6c46-4c9d-8fb7-0078701e6bef}, !- Handle
  Schedule Rule 20,                       !- Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fcf628b-32c3-4cd7-b323-5c38b1409398}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3fcf628b-32c3-4cd7-b323-5c38b1409398}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.260551663136913,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.267882733275196,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.275213803413479,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.282544873551763,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.289875943690046,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.283178422822972,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.276480901955899,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.269783381088825,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.263085860221751,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.248695241061418,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.234304621901084,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.21991400274075,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.205523383580416,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.186064370250405,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.166605356920394,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.147146343590382,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.127687330260371,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.107956795814127,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0882262613678834,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0684957269216395,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0487651924753955,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0365738943565467,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0243825962376978,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0121912981188489,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00486022798056568,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00972045596113125,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0145806839416968,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0194409119222624,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0215225738133799,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0236042357044973,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0256858975956148,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0277675594867323,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0325644325401769,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0373613055936216,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0421581786470662,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0469550517005108,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0516614177152112,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0563677837299115,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.061074149744612,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0657805157593124,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.104186980895998,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.104601476899522,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.105015972903045,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.105430468906569,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.105844964910096,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.10625946091362,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.106673956917144,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.107088452920667,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.107502948924191,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.107917444927718,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.108331940931242,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.108746436934766,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.109160932938289,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.109575428941813,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.10998992494534,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.110404420948864,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.110818916952387,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.111233412955911,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.111647908959435,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.112062404962958,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.112476900966486,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.112891396970009,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.113305892973533,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.113720388977057,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.11413488498058,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.114549380984107,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.114963876987631,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.115378372991155,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.132665217391304,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.149952061791454,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.167238906191603,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.184525750591753,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.19620115858976,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.207876566587766,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.219551974585773,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.23122738258378,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.236386283792201,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.241545185000623,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.246704086209044,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.251862987417466,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.258379494207051,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.264896000996636,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.271412507786221,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.277929014575807,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.281096760931855,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.284264507287903,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.287432253643952,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.2906,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.288337324031394,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.286074648062788,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.283811972094182,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.281549296125576,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.27629988787841,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.271050479631245,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.265801071384079;                      !- Value Until Time 96

OS:Schedule:Rule,
  {b531c9bf-8b9d-4e78-8f63-3aedff5495ab}, !- Handle
  Schedule Rule 21,                       !- Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {030d2776-5e22-4e9a-b9c7-2f3b26bb664e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {030d2776-5e22-4e9a-b9c7-2f3b26bb664e}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 2, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.256548085106383,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.241091914893617,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.225635744680851,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.210179574468085,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.194723404255319,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.185108936170213,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.175494468085106,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.16588,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.156265531914894,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15151914893617,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.146772765957447,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.142026382978723,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.13728,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.134602553191489,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.131925106382979,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.129247659574468,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.126570212765958,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.120971914893617,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.115373617021277,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.109775319148936,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.104177021276596,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0874429787234042,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0707089361702128,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0539748936170214,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0372408510638297,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0279306382978724,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.018620425531915,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00931021276595739,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00060851063829781,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0012170212765959,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00182553191489371,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00243404255319152,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00231234042553191,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00219063829787236,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00206893617021281,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00194723404255326,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00231234042553191,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00267744680851062,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00304255319148933,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00340765957446798,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2288,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.229611347517732,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.230422695035459,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.231234042553191,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.232045390070924,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.232856737588651,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.233668085106383,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.234479432624115,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.235290780141842,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.236102127659574,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.236913475177307,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.237724822695034,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.238536170212766,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.239347517730498,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.240158865248225,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.240970212765957,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.24178156028369,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.242592907801417,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.243404255319149,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.244215602836881,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.245026950354608,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.24583829787234,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.246649645390073,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.2474609929078,                        !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.248272340425532,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.249083687943264,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.249895035460991,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.250706382978723,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.25447914893617,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.258251914893617,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.262024680851064,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.265797446808511,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.276385531914894,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.286973617021277,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.297561702127659,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.308149787234043,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.313261276595745,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.318372765957447,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.323484255319149,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.328595744680851,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.332246808510638,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.335897872340426,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.339548936170213,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3432,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.341131063829787,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.339062127659574,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.336993191489362,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.334924255319149,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.328595744680851,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.322267234042553,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.315938723404255,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.309610212765957,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.296344680851064,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.28307914893617,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.269813617021277;                      !- Value Until Time 96

OS:Schedule:Day,
  {299b6f46-fd6a-4bee-8be5-5b8e96e45a7e}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Handle
  SecondarySchool Infil,                  !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {6a984555-7000-4136-bee7-7ba7751e6174}, !- Default Day Schedule Name
  {3c86438b-fb5a-4d86-abc2-2372cb1bae36}, !- Summer Design Day Schedule Name
  {5677eb42-fb9d-4bf1-963a-c0bbe08ae753}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a984555-7000-4136-bee7-7ba7751e6174}, !- Handle
  SecondarySchool Infil Default,          !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5677eb42-fb9d-4bf1-963a-c0bbe08ae753}, !- Handle
  SecondarySchool Infil Winter Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3c86438b-fb5a-4d86-abc2-2372cb1bae36}, !- Handle
  SecondarySchool Infil Summer Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {0885daf6-dced-4505-8af4-cbff9e307e7f}, !- Handle
  SecondarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4c479b95-7bd7-4ce1-a643-319c1491ba71}, !- Handle
  SecondarySchool Cafeteria People,       !- Name
  {0885daf6-dced-4505-8af4-cbff9e307e7f}, !- People Definition Name
  {46853222-7353-4f30-8392-6b2d44d17f0f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4ef425a2-4757-4ce7-aa7d-a87a68352d4e}, !- Work Efficiency Schedule Name
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Clothing Insulation Schedule Name
  {defd2777-f104-4926-8ead-8bf2c0366b42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8f37a0b4-e073-4931-bce3-2a3354af4adb}, !- Handle
  SecondarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.1448219563106,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4e43d31a-e24b-4f70-b4bc-390e0a468725}, !- Handle
  {8f37a0b4-e073-4931-bce3-2a3354af4adb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.58651799999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28888200000000003,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {501c9c9f-e76d-4ea5-a1cc-688e4dbef433}, !- Handle
  SecondarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e994d3a7-d6c6-4dbd-87eb-dbb524388835}, !- Handle
  SecondarySchool Cafeteria Elec Equip,   !- Name
  {501c9c9f-e76d-4ea5-a1cc-688e4dbef433}, !- Electric Equipment Definition Name
  {46853222-7353-4f30-8392-6b2d44d17f0f}, !- Space or SpaceType Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {899a1a30-0691-4552-b4ef-f96c3fe18ec9}, !- Handle
  SecondarySchool Cafeteria Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3e656eb4-1a32-4583-b2d2-0a0579a8702c}, !- Handle
  SecondarySchool Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Number of People Schedule Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- People Activity Level Schedule Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Lighting Schedule Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Handle
  SecondarySchool Bldg Occ,               !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {ae434bbe-bff9-4062-b5b0-f40cfb659c27}, !- Default Day Schedule Name
  {a702f7be-1138-402f-b251-726f61bf8b04}, !- Summer Design Day Schedule Name
  {fcdf6212-3803-459a-ac53-2ccbb276980a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae434bbe-bff9-4062-b5b0-f40cfb659c27}, !- Handle
  SecondarySchool Bldg Occ Default,       !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.04375,                                !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.13125,                                !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.175,                                  !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.21875,                                !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2625,                                 !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.30625,                                !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.39375,                                !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.4375,                                 !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.48125,                                !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.525,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.56875,                                !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.6125,                                 !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.65625,                                !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.67962962962963,                       !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.659259259259259,                      !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.638888888888889,                      !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.618518518518518,                      !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.598148148148148,                      !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.577777777777778,                      !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.557407407407407,                      !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.537037037037037,                      !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.516666666666667,                      !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.496296296296296,                      !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.475925925925926,                      !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.455555555555556,                      !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.435185185185185,                      !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.414814814814815,                      !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.394444444444444,                      !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.374074074074074,                      !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.353703703703704,                      !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.333333333333333,                      !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.312962962962963,                      !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.292592592592593,                      !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.272222222222222,                      !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.251851851851852,                      !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.231481481481482,                      !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.211111111111111,                      !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.190740740740741,                      !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.17037037037037,                       !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.15,                                   !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.15,                                   !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.1375,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.125,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.1125,                                 !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.1,                                    !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.0875,                                 !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.075,                                  !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0625,                                 !- Value Until Time 53
  23,                                     !- Hour 54
  0,                                      !- Minute 54
  0.05,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0375,                                 !- Value Until Time 55
  23,                                     !- Hour 56
  30,                                     !- Minute 56
  0.025,                                  !- Value Until Time 56
  23,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0125,                                 !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Rule,
  {88dd329c-5f47-487b-8892-8527089a0d73}, !- Handle
  Schedule Rule 22,                       !- Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5e9cb257-fced-4a88-abc0-cc25431a9b8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e9cb257-fced-4a88-abc0-cc25431a9b8f}, !- Handle
  SecondarySchool Bldg Occ Wkdy Day,      !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.04375,                                !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.13125,                                !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.175,                                  !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.21875,                                !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2625,                                 !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.30625,                                !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.39375,                                !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.4375,                                 !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.48125,                                !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.525,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.56875,                                !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.6125,                                 !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.65625,                                !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.67962962962963,                       !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.659259259259259,                      !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.638888888888889,                      !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.618518518518518,                      !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.598148148148148,                      !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.577777777777778,                      !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.557407407407407,                      !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.537037037037037,                      !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.516666666666667,                      !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.496296296296296,                      !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.475925925925926,                      !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.455555555555556,                      !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.435185185185185,                      !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.414814814814815,                      !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.394444444444444,                      !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.374074074074074,                      !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.353703703703704,                      !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.333333333333333,                      !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.312962962962963,                      !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.292592592592593,                      !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.272222222222222,                      !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.251851851851852,                      !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.231481481481482,                      !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.211111111111111,                      !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.190740740740741,                      !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.17037037037037,                       !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.15,                                   !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.15,                                   !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.1375,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.125,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.1125,                                 !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.1,                                    !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.0875,                                 !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.075,                                  !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0625,                                 !- Value Until Time 53
  23,                                     !- Hour 54
  0,                                      !- Minute 54
  0.05,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0375,                                 !- Value Until Time 55
  23,                                     !- Hour 56
  30,                                     !- Minute 56
  0.025,                                  !- Value Until Time 56
  23,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0125,                                 !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Day,
  {a702f7be-1138-402f-b251-726f61bf8b04}, !- Handle
  SecondarySchool Bldg Occ Summer Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9db4ec22-27c2-4f82-9f18-5bf3fcbf0ab0}, !- Handle
  Schedule Rule 23,                       !- Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8c03a865-66ef-406d-93ca-dbf1369b839f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8c03a865-66ef-406d-93ca-dbf1369b839f}, !- Handle
  SecondarySchool Bldg Occ Wkdy|SmrDsn Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b79ce50-1c01-4aa0-af2a-27cc330e4633}, !- Handle
  Schedule Rule 24,                       !- Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {de1444b2-51c7-4d34-aaf4-3ac4cb92d1c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {de1444b2-51c7-4d34-aaf4-3ac4cb92d1c2}, !- Handle
  SecondarySchool Bldg Occ Wknd Day,      !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9e879ae1-d189-4f7a-9618-348f0d0c459a}, !- Handle
  Schedule Rule 25,                       !- Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4632660-382a-471e-a133-b3828509051f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d4632660-382a-471e-a133-b3828509051f}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 1,    !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {6898f624-f405-404b-a19b-1c833221c4d0}, !- Handle
  Schedule Rule 26,                       !- Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70484353-97df-4c4a-b0a8-3bed0794af95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70484353-97df-4c4a-b0a8-3bed0794af95}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 2,    !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {fcdf6212-3803-459a-ac53-2ccbb276980a}, !- Handle
  SecondarySchool Bldg Occ Winter Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {95d3fc4e-eff7-4d48-bbf8-c0a086e87f61}, !- Handle
  SecondarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bb9953ab-c12c-459b-8e0c-93312cdc10ea}, !- Handle
  SecondarySchool Classroom People,       !- Name
  {95d3fc4e-eff7-4d48-bbf8-c0a086e87f61}, !- People Definition Name
  {9f2c37d0-d788-4ad5-a107-bb8d81c6e28b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4ef425a2-4757-4ce7-aa7d-a87a68352d4e}, !- Work Efficiency Schedule Name
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Clothing Insulation Schedule Name
  {defd2777-f104-4926-8ead-8bf2c0366b42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {684b23e6-e535-4fae-9de3-e095d2e0921e}, !- Handle
  SecondarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {16e512a3-296f-49e4-9fc3-e5febca0b91b}, !- Handle
  {684b23e6-e535-4fae-9de3-e095d2e0921e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1b4e12ca-da48-427e-8ee2-15422a5ca56d}, !- Handle
  SecondarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.29764192861719,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d77f2f87-9db9-4dd0-8103-0070084bb533}, !- Handle
  SecondarySchool Classroom Elec Equip,   !- Name
  {1b4e12ca-da48-427e-8ee2-15422a5ca56d}, !- Electric Equipment Definition Name
  {9f2c37d0-d788-4ad5-a107-bb8d81c6e28b}, !- Space or SpaceType Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {48f6e1c3-d97e-47ff-8c3c-4ce6bf96a4a0}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4fe0b0c9-37b1-49e5-ae85-df797dd9a93b}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Number of People Schedule Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- People Activity Level Schedule Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Lighting Schedule Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {7ac20a34-f320-4097-8018-309f088ff7ad}, !- Handle
  SecondarySchool Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8564ad53-bc64-4ffc-a876-5fa22d885a73}, !- Handle
  SecondarySchool Corridor People,        !- Name
  {7ac20a34-f320-4097-8018-309f088ff7ad}, !- People Definition Name
  {5427a48b-3e41-4f75-84b7-e4c1dec00037}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4ef425a2-4757-4ce7-aa7d-a87a68352d4e}, !- Work Efficiency Schedule Name
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Clothing Insulation Schedule Name
  {defd2777-f104-4926-8ead-8bf2c0366b42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a752cb68-1af7-4be5-b38e-45ca332f0e1c}, !- Handle
  SecondarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.71981110628888,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6b4e4be5-961a-41be-b01d-c74539910ad7}, !- Handle
  {a752cb68-1af7-4be5-b38e-45ca332f0e1c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1cf345eb-6fb2-403d-bf3f-71e625ed7bac}, !- Handle
  SecondarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a201ec1-ad4e-45fd-bcfc-5126e0dc6fbe}, !- Handle
  SecondarySchool Corridor Elec Equip,    !- Name
  {1cf345eb-6fb2-403d-bf3f-71e625ed7bac}, !- Electric Equipment Definition Name
  {5427a48b-3e41-4f75-84b7-e4c1dec00037}, !- Space or SpaceType Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {de694850-b0d2-4093-bd26-b85fb78cab3c}, !- Handle
  SecondarySchool Corridor Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {38664263-f28d-4a4a-9915-e5d444bcfd94}, !- Handle
  SecondarySchool Corridor Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Number of People Schedule Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- People Activity Level Schedule Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Lighting Schedule Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {1ad5fce6-74cb-40dd-807a-04e0d592bcdb}, !- Handle
  SecondarySchool Gym People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e3836366-31e8-435e-b792-eb2f09974f13}, !- Handle
  SecondarySchool Gym People,             !- Name
  {1ad5fce6-74cb-40dd-807a-04e0d592bcdb}, !- People Definition Name
  {9242bbec-13d3-41e8-b417-7de943301c78}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4ef425a2-4757-4ce7-aa7d-a87a68352d4e}, !- Work Efficiency Schedule Name
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Clothing Insulation Schedule Name
  {defd2777-f104-4926-8ead-8bf2c0366b42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c63cc1dd-aeeb-4db8-ae6f-baeab2ddc327}, !- Handle
  SecondarySchool Gym Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9802322937979,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e4a49350-8d34-4d81-a797-1a12acf2cdb3}, !- Handle
  {c63cc1dd-aeeb-4db8-ae6f-baeab2ddc327}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43769999999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.43769999999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {82213667-2513-4c2b-9ec2-112859859b70}, !- Handle
  SecondarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.13680699791955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4e0ac269-43ba-4689-8557-acf22c5c7ff3}, !- Handle
  SecondarySchool Gym Elec Equip,         !- Name
  {82213667-2513-4c2b-9ec2-112859859b70}, !- Electric Equipment Definition Name
  {9242bbec-13d3-41e8-b417-7de943301c78}, !- Space or SpaceType Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {40879c20-ab6f-4e73-b2e4-0a972388ba53}, !- Handle
  SecondarySchool Gym Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {efa49dc1-0910-475a-a54a-28657dabd3e2}, !- Handle
  SecondarySchool Gym Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b1e17a37-b78f-44d9-b607-d41a3d8b03e8}, !- Number of People Schedule Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- People Activity Level Schedule Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Lighting Schedule Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b1e17a37-b78f-44d9-b607-d41a3d8b03e8}, !- Handle
  SecondarySchool Gym Occ,                !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {c42be3dd-9c48-4365-8165-f07cf6f020b2}, !- Default Day Schedule Name
  {d6259236-02ca-4c97-b8f1-e36e3e54b257}, !- Summer Design Day Schedule Name
  {0a08e2bf-928c-421e-b6d6-1387d3826e3c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c42be3dd-9c48-4365-8165-f07cf6f020b2}, !- Handle
  SecondarySchool Gym Occ Default,        !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.021875,                               !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.04375,                                !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.065625,                               !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0875,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.109375,                               !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.13125,                                !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.153125,                               !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.196875,                               !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.21875,                                !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.240625,                               !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2625,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.284375,                               !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.328125,                               !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.372222222222222,                      !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.394444444444444,                      !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.416666666666667,                      !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.438888888888889,                      !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.461111111111111,                      !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.483333333333333,                      !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.505555555555556,                      !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.527777777777778,                      !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.55,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.572222222222222,                      !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.594444444444444,                      !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.616666666666667,                      !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.638888888888889,                      !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.661111111111111,                      !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.683333333333333,                      !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.705555555555555,                      !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.727777777777778,                      !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.772222222222222,                      !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.794444444444444,                      !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.816666666666667,                      !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.838888888888889,                      !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.861111111111111,                      !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.883333333333333,                      !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.905555555555556,                      !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.927777777777778,                      !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.95,                                   !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.95,                                   !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.870833333333333,                      !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.791666666666667,                      !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.7125,                                 !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.633333333333333,                      !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.554166666666667,                      !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.475,                                  !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.395833333333333,                      !- Value Until Time 53
  23,                                     !- Hour 54
  0,                                      !- Minute 54
  0.316666666666667,                      !- Value Until Time 54
  23,                                     !- Hour 55
  15,                                     !- Minute 55
  0.2375,                                 !- Value Until Time 55
  23,                                     !- Hour 56
  30,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  23,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0791666666666666,                     !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Rule,
  {4b43d3cf-c46c-43b2-9673-4a81888cb179}, !- Handle
  Schedule Rule 27,                       !- Name
  {b1e17a37-b78f-44d9-b607-d41a3d8b03e8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {52ccb4ac-5245-4ccb-beb1-f15a365b16b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52ccb4ac-5245-4ccb-beb1-f15a365b16b9}, !- Handle
  SecondarySchool Gym Occ Wkdy Day,       !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.021875,                               !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.04375,                                !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.065625,                               !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0875,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.109375,                               !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.13125,                                !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.153125,                               !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.196875,                               !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.21875,                                !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.240625,                               !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2625,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.284375,                               !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.328125,                               !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.372222222222222,                      !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.394444444444444,                      !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.416666666666667,                      !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.438888888888889,                      !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.461111111111111,                      !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.483333333333333,                      !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.505555555555556,                      !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.527777777777778,                      !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.55,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.572222222222222,                      !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.594444444444444,                      !- Value Until Time 29
  15,                                     !- Hour 30
  45,                                     !- Minute 30
  0.616666666666667,                      !- Value Until Time 30
  16,                                     !- Hour 31
  0,                                      !- Minute 31
  0.638888888888889,                      !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.661111111111111,                      !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.683333333333333,                      !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.705555555555555,                      !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.727777777777778,                      !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.772222222222222,                      !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.794444444444444,                      !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.816666666666667,                      !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.838888888888889,                      !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.861111111111111,                      !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.883333333333333,                      !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.905555555555556,                      !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.927777777777778,                      !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.95,                                   !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.95,                                   !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.870833333333333,                      !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.791666666666667,                      !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.7125,                                 !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.633333333333333,                      !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.554166666666667,                      !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.475,                                  !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.395833333333333,                      !- Value Until Time 53
  23,                                     !- Hour 54
  0,                                      !- Minute 54
  0.316666666666667,                      !- Value Until Time 54
  23,                                     !- Hour 55
  15,                                     !- Minute 55
  0.2375,                                 !- Value Until Time 55
  23,                                     !- Hour 56
  30,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  23,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0791666666666666,                     !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Day,
  {d6259236-02ca-4c97-b8f1-e36e3e54b257}, !- Handle
  SecondarySchool Gym Occ Summer Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c592dba4-16ca-4d07-ac63-93dc95189589}, !- Handle
  Schedule Rule 28,                       !- Name
  {b1e17a37-b78f-44d9-b607-d41a3d8b03e8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {30745ad6-c7a8-4459-a5d6-54538f346e40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {30745ad6-c7a8-4459-a5d6-54538f346e40}, !- Handle
  SecondarySchool Gym Occ Wkdy|SmrDsn Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57422f08-1e54-488c-8ace-d3a46a44c0ff}, !- Handle
  Schedule Rule 29,                       !- Name
  {b1e17a37-b78f-44d9-b607-d41a3d8b03e8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {342ff058-0b09-494b-aa39-e533c79b0c10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {342ff058-0b09-494b-aa39-e533c79b0c10}, !- Handle
  SecondarySchool Gym Occ Wknd Day,       !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {39447ba9-ac55-4028-b778-4a94e13fd48e}, !- Handle
  Schedule Rule 30,                       !- Name
  {b1e17a37-b78f-44d9-b607-d41a3d8b03e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc39df3f-4b7d-48a2-a65d-4b70114aeeec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {cc39df3f-4b7d-48a2-a65d-4b70114aeeec}, !- Handle
  SecondarySchool Gym Occ Wknd Day 1,     !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {49085ff3-d68e-456e-befd-fff98e4f3f44}, !- Handle
  Schedule Rule 31,                       !- Name
  {b1e17a37-b78f-44d9-b607-d41a3d8b03e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {561874a5-5c50-4014-9a9d-2d1d3b71c344}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {561874a5-5c50-4014-9a9d-2d1d3b71c344}, !- Handle
  SecondarySchool Gym Occ Wknd Day 2,     !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0a08e2bf-928c-421e-b6d6-1387d3826e3c}, !- Handle
  SecondarySchool Gym Occ Winter Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {78fbe82a-e16a-4016-bc31-06ce4cb2ab9e}, !- Handle
  SecondarySchool Gym - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {502a5bd8-14c1-436d-a369-5fef7cd4ef67}, !- Handle
  SecondarySchool Gym - audience People,  !- Name
  {78fbe82a-e16a-4016-bc31-06ce4cb2ab9e}, !- People Definition Name
  {636cddb7-37dd-4546-8e42-80346e7e21ec}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4ef425a2-4757-4ce7-aa7d-a87a68352d4e}, !- Work Efficiency Schedule Name
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Clothing Insulation Schedule Name
  {defd2777-f104-4926-8ead-8bf2c0366b42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {35bca7ca-5274-4603-a1a4-7209c8a80207}, !- Handle
  SecondarySchool Gym - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9802322937979,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {71fb684f-8805-4662-bce2-290e0b38f987}, !- Handle
  {35bca7ca-5274-4603-a1a4-7209c8a80207}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43769999999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.43769999999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b9afaca9-ffab-4df3-89a5-445860ad0ccd}, !- Handle
  SecondarySchool Gym - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dfc3c817-3b42-40d8-85c4-6dc97496acdf}, !- Handle
  SecondarySchool Gym - audience Elec Equip, !- Name
  {b9afaca9-ffab-4df3-89a5-445860ad0ccd}, !- Electric Equipment Definition Name
  {636cddb7-37dd-4546-8e42-80346e7e21ec}, !- Space or SpaceType Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {84b69c8c-3906-4079-8e22-eb3a3bd6a84d}, !- Handle
  SecondarySchool Gym - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {323e3b0c-7530-48ac-8dc9-5cad01465408}, !- Handle
  SecondarySchool Gym - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b1e17a37-b78f-44d9-b607-d41a3d8b03e8}, !- Number of People Schedule Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- People Activity Level Schedule Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Lighting Schedule Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c81d2c14-838e-44d7-914a-4d01281cf1c9}, !- Handle
  SecondarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8c0a8744-6d57-433a-8755-97526aaa2f12}, !- Handle
  SecondarySchool Kitchen People,         !- Name
  {c81d2c14-838e-44d7-914a-4d01281cf1c9}, !- People Definition Name
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4ef425a2-4757-4ce7-aa7d-a87a68352d4e}, !- Work Efficiency Schedule Name
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Clothing Insulation Schedule Name
  {defd2777-f104-4926-8ead-8bf2c0366b42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0ae00e02-5e6b-43e1-acc7-2bc58d88e30a}, !- Handle
  SecondarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.6312852625705,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2363604b-c33d-4022-8da4-86406c0ea85f}, !- Handle
  {0ae00e02-5e6b-43e1-acc7-2bc58d88e30a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {107ebe37-196d-4f1d-b246-289954b85564}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.74463043212891,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {dc2fd533-6264-4128-9393-96129c89805f}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {107ebe37-196d-4f1d-b246-289954b85564}, !- Electric Equipment Definition Name
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Space or SpaceType Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0ca0bb1f-de67-4bac-99ec-5853cdfa569c}, !- Handle
  SecondarySchool Kitchen Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7cfeb7ff-ed66-4173-a7fc-c4a962cac9c7}, !- Handle
  SecondarySchool Kitchen Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Number of People Schedule Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- People Activity Level Schedule Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Lighting Schedule Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Electric Equipment Schedule Name
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Handle
  SecondarySchool Kitchen Gas,            !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {ecc28a03-b630-4a63-a372-9e934d63eae2}, !- Default Day Schedule Name
  {eaa0708d-3f15-4d67-9610-141326abe272}, !- Summer Design Day Schedule Name
  {357d339a-3494-40e2-845b-193bb3614698}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecc28a03-b630-4a63-a372-9e934d63eae2}, !- Handle
  SecondarySchool Kitchen Gas Default,    !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  15,                                     !- Minute 2
  0.03625,                                !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0525,                                 !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0.085,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  15,                                     !- Minute 6
  0.10125,                                !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1175,                                 !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.13375,                                !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.15625,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1625,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.16875,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.175,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.18125,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.1875,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.19375,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1875,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.175,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.1625,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1375,                                 !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.125,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.1125,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.09,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.08,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.07,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.06,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.05,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.04,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.03,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.02,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.02;                                   !- Value Until Time 35

OS:Schedule:Rule,
  {88c7db27-079b-4f5c-8c61-c9ed10d8fb34}, !- Handle
  Schedule Rule 32,                       !- Name
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f130288e-254f-424a-9b21-b73557f33794}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f130288e-254f-424a-9b21-b73557f33794}, !- Handle
  SecondarySchool Kitchen Gas Wkdy Day,   !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  15,                                     !- Minute 2
  0.03625,                                !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0525,                                 !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0.085,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  15,                                     !- Minute 6
  0.10125,                                !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1175,                                 !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.13375,                                !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.15625,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1625,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.16875,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.175,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.18125,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.1875,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.19375,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1875,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.175,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.1625,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1375,                                 !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.125,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.1125,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.09,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.08,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.07,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.06,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.05,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.04,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.03,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.02,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.02;                                   !- Value Until Time 35

OS:Schedule:Day,
  {eaa0708d-3f15-4d67-9610-141326abe272}, !- Handle
  SecondarySchool Kitchen Gas Summer Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {594548c1-49ce-4dde-a0bd-92fc365bcc4a}, !- Handle
  Schedule Rule 33,                       !- Name
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {71abee0d-e9a2-4306-a755-b3e60e80a80f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {71abee0d-e9a2-4306-a755-b3e60e80a80f}, !- Handle
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  15,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0.04,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  15,                                     !- Minute 6
  0.07,                                   !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.08,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.09,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.10625,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1125,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.11875,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.13125,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.1375,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.14375,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.14375,                                !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.1375,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.13125,                                !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.125,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.11875,                                !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1125,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.10625,                                !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.09,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.08,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.07,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.06,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.05,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.04,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.03,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.02,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.02;                                   !- Value Until Time 35

OS:Schedule:Rule,
  {81fb784b-4822-4a0e-86cc-37258e6c3362}, !- Handle
  Schedule Rule 34,                       !- Name
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {03a0a18e-7343-440a-a3ea-a2ddb5afde06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {03a0a18e-7343-440a-a3ea-a2ddb5afde06}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day,   !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {8487683c-cc5e-416f-87bc-4af0303f6c3a}, !- Handle
  Schedule Rule 35,                       !- Name
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {306d0743-65f7-4bd1-84b5-9142dbd288f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {306d0743-65f7-4bd1-84b5-9142dbd288f7}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {72269da5-59a0-4d52-aa88-b30d97683e73}, !- Handle
  Schedule Rule 36,                       !- Name
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b514c25-333d-4810-9934-383e26ac0a95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b514c25-333d-4810-9934-383e26ac0a95}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day 2, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Day,
  {357d339a-3494-40e2-845b-193bb3614698}, !- Handle
  SecondarySchool Kitchen Gas Winter Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:People:Definition,
  {d323e5cd-b8a6-482d-9551-810f08cea657}, !- Handle
  SecondarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4e9a336c-684f-466d-89d3-43a1996f3fa1}, !- Handle
  SecondarySchool Library People,         !- Name
  {d323e5cd-b8a6-482d-9551-810f08cea657}, !- People Definition Name
  {2cfa0c36-9538-445f-8575-3d59eb66ad83}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4ef425a2-4757-4ce7-aa7d-a87a68352d4e}, !- Work Efficiency Schedule Name
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Clothing Insulation Schedule Name
  {defd2777-f104-4926-8ead-8bf2c0366b42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5267118c-b290-4da5-8fbe-ae80923d3f0f}, !- Handle
  SecondarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5c7f80b9-b7fa-4aa7-be5d-3f44d4c5cb65}, !- Handle
  {5267118c-b290-4da5-8fbe-ae80923d3f0f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b1f00b9b-eaa7-4566-b17e-2f17a4975a58}, !- Handle
  SecondarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.05691528501113,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {53a7deb6-64e5-4253-a632-3d86cd9bf46f}, !- Handle
  SecondarySchool Library Elec Equip,     !- Name
  {b1f00b9b-eaa7-4566-b17e-2f17a4975a58}, !- Electric Equipment Definition Name
  {2cfa0c36-9538-445f-8575-3d59eb66ad83}, !- Space or SpaceType Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e10d47ce-9f73-4e2d-90d5-87808ddbd055}, !- Handle
  SecondarySchool Library Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3cc5dbae-9919-4840-bd12-c2a9ffb55758}, !- Handle
  SecondarySchool Library Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Number of People Schedule Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- People Activity Level Schedule Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Lighting Schedule Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0da59cd1-fbad-490c-8b19-ff7f37bac56b}, !- Handle
  SecondarySchool Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5453375906752,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.65377,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f7be26ef-a933-4fe7-9f87-7edcdfb44e8c}, !- Handle
  {0da59cd1-fbad-490c-8b19-ff7f37bac56b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90910000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.079500000000000001,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0067000000000000002,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0047000000000000002;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bbbb47d9-45ed-48ab-9526-fe89e100c7f2}, !- Handle
  SecondarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.05691528501113,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {06101382-25fb-4be9-bf7f-2a2f0209f7bc}, !- Handle
  SecondarySchool Lobby Elec Equip,       !- Name
  {bbbb47d9-45ed-48ab-9526-fe89e100c7f2}, !- Electric Equipment Definition Name
  {ac352691-fd41-4cca-933c-46eeb926d4d8}, !- Space or SpaceType Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {80b17d46-bbc8-4f93-a72a-e5e04bbec9f2}, !- Handle
  SecondarySchool Lobby Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e9d5c494-7333-4c9d-a53c-d6f1a9bc8a51}, !- Handle
  SecondarySchool Lobby Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Number of People Schedule Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- People Activity Level Schedule Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Lighting Schedule Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {1765f13a-d7c5-4e07-9f08-ff451f539fcf}, !- Handle
  SecondarySchool Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {581c7508-064e-4fc5-a7ee-77360e483ded}, !- Handle
  SecondarySchool Mechanical People,      !- Name
  {1765f13a-d7c5-4e07-9f08-ff451f539fcf}, !- People Definition Name
  {54c5efa7-0b87-40b5-884d-914ee0e99bf0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4ef425a2-4757-4ce7-aa7d-a87a68352d4e}, !- Work Efficiency Schedule Name
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Clothing Insulation Schedule Name
  {defd2777-f104-4926-8ead-8bf2c0366b42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {136f96e6-284b-4df5-8fd6-8d7ca4a0b4da}, !- Handle
  SecondarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.47657945315891,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {189adea8-26e7-4ecd-b5d0-5e59fcb11d84}, !- Handle
  {136f96e6-284b-4df5-8fd6-8d7ca4a0b4da}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4ed9c41f-2008-460c-90e0-5f1a02747249}, !- Handle
  SecondarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b43cf043-264c-4add-97ed-e0e14614b8d0}, !- Handle
  SecondarySchool Mechanical Elec Equip,  !- Name
  {4ed9c41f-2008-460c-90e0-5f1a02747249}, !- Electric Equipment Definition Name
  {54c5efa7-0b87-40b5-884d-914ee0e99bf0}, !- Space or SpaceType Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3d37498d-be12-4011-ad88-433b45dbbd46}, !- Handle
  SecondarySchool Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {62e07198-ad77-44d9-b2e8-24d7ab3cac0e}, !- Handle
  SecondarySchool Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Number of People Schedule Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- People Activity Level Schedule Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Lighting Schedule Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {56f3330a-4ed8-466c-b48b-8878bff44d28}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {304adab1-4e46-44f9-b541-977bd251a083}, !- Handle
  SecondarySchool Office People,          !- Name
  {56f3330a-4ed8-466c-b48b-8878bff44d28}, !- People Definition Name
  {357c9281-ac71-4654-b01e-e7bb753379ad}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4ef425a2-4757-4ce7-aa7d-a87a68352d4e}, !- Work Efficiency Schedule Name
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Clothing Insulation Schedule Name
  {defd2777-f104-4926-8ead-8bf2c0366b42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3908c945-7323-4ef1-ae51-efdac5c0d32b}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.1349381032095,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ae815c9c-9a41-435d-bbdd-8d7073997a8c}, !- Handle
  {3908c945-7323-4ef1-ae51-efdac5c0d32b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {73b9a3c5-0271-4208-b67f-a3b2dc2b3fda}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.13680699791955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d6af5ebb-6d49-4df8-a085-771210de328b}, !- Handle
  SecondarySchool Office Elec Equip,      !- Name
  {73b9a3c5-0271-4208-b67f-a3b2dc2b3fda}, !- Electric Equipment Definition Name
  {357c9281-ac71-4654-b01e-e7bb753379ad}, !- Space or SpaceType Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cd1f37ed-5612-431c-a6f0-7ea781594af0}, !- Handle
  SecondarySchool Office Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7d0fb246-69f0-4a72-8caf-c3197b24c0c2}, !- Handle
  SecondarySchool Office Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7738eae7-c45e-4322-8d8d-bf9642172d65}, !- Number of People Schedule Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- People Activity Level Schedule Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Lighting Schedule Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7738eae7-c45e-4322-8d8d-bf9642172d65}, !- Handle
  SecondarySchool Office Occ,             !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {40282565-7c0d-4977-95c2-d88ebc20c417}, !- Default Day Schedule Name
  {a8f9cd02-443c-4ff3-a123-df82b0dce7c8}, !- Summer Design Day Schedule Name
  {3a672d7c-84d6-4656-baf4-862acda0d93f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40282565-7c0d-4977-95c2-d88ebc20c417}, !- Handle
  SecondarySchool Office Occ Default,     !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.059375,                               !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.11875,                                !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.178125,                               !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2375,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.296875,                               !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.35625,                                !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.415625,                               !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.475,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.534375,                               !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.59375,                                !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.653125,                               !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.7125,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.771875,                               !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.83125,                                !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.890625,                               !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.95,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  45,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.92037037037037,                       !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.890740740740741,                      !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.861111111111111,                      !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.831481481481481,                      !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.801851851851852,                      !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.772222222222222,                      !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.742592592592592,                      !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.712962962962963,                      !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.683333333333333,                      !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.653703703703703,                      !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.624074074074074,                      !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.594444444444444,                      !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.564814814814815,                      !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.535185185185185,                      !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.505555555555555,                      !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.475925925925926,                      !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.446296296296296,                      !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.416666666666667,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.387037037037037,                      !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.357407407407407,                      !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.327777777777778,                      !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.298148148148148,                      !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.268518518518518,                      !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.238888888888889,                      !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.209259259259259,                      !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.17962962962963,                       !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.15,                                   !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.15,                                   !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.1375,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.125,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.1125,                                 !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.1,                                    !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.0875,                                 !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.075,                                  !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0625,                                 !- Value Until Time 53
  23,                                     !- Hour 54
  0,                                      !- Minute 54
  0.05,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0375,                                 !- Value Until Time 55
  23,                                     !- Hour 56
  30,                                     !- Minute 56
  0.025,                                  !- Value Until Time 56
  23,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0125,                                 !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Rule,
  {d675e530-7301-4747-8c8e-fd5029bfff33}, !- Handle
  Schedule Rule 37,                       !- Name
  {7738eae7-c45e-4322-8d8d-bf9642172d65}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {679cd937-54d0-4caa-84c4-6f9920e9f7dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {679cd937-54d0-4caa-84c4-6f9920e9f7dc}, !- Handle
  SecondarySchool Office Occ Wkdy Day,    !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.059375,                               !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.11875,                                !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.178125,                               !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2375,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.296875,                               !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.35625,                                !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.415625,                               !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.475,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.534375,                               !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.59375,                                !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.653125,                               !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.7125,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.771875,                               !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.83125,                                !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.890625,                               !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.95,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  45,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.92037037037037,                       !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.890740740740741,                      !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.861111111111111,                      !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.831481481481481,                      !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.801851851851852,                      !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.772222222222222,                      !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.742592592592592,                      !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.712962962962963,                      !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.683333333333333,                      !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.653703703703703,                      !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.624074074074074,                      !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.594444444444444,                      !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.564814814814815,                      !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.535185185185185,                      !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.505555555555555,                      !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.475925925925926,                      !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.446296296296296,                      !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.416666666666667,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.387037037037037,                      !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.357407407407407,                      !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.327777777777778,                      !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.298148148148148,                      !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.268518518518518,                      !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.238888888888889,                      !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.209259259259259,                      !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.17962962962963,                       !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.15,                                   !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.15,                                   !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.1375,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.125,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.1125,                                 !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.1,                                    !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.0875,                                 !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.075,                                  !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0625,                                 !- Value Until Time 53
  23,                                     !- Hour 54
  0,                                      !- Minute 54
  0.05,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0375,                                 !- Value Until Time 55
  23,                                     !- Hour 56
  30,                                     !- Minute 56
  0.025,                                  !- Value Until Time 56
  23,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0125,                                 !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Day,
  {a8f9cd02-443c-4ff3-a123-df82b0dce7c8}, !- Handle
  SecondarySchool Office Occ Summer Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e837e6b2-cd46-49d1-8711-8655cbe44fd8}, !- Handle
  Schedule Rule 38,                       !- Name
  {7738eae7-c45e-4322-8d8d-bf9642172d65}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {380e7363-3f78-497d-a517-6043d375946e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {380e7363-3f78-497d-a517-6043d375946e}, !- Handle
  SecondarySchool Office Occ Wkdy|SmrDsn Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e4750481-6522-430d-8540-f8fa527c1307}, !- Handle
  Schedule Rule 39,                       !- Name
  {7738eae7-c45e-4322-8d8d-bf9642172d65}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ec13f55c-631a-48f8-84a0-6d613e1e22db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ec13f55c-631a-48f8-84a0-6d613e1e22db}, !- Handle
  SecondarySchool Office Occ Wknd Day,    !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2c6ad4de-c0f0-408b-b40c-b89ebdc05c38}, !- Handle
  Schedule Rule 40,                       !- Name
  {7738eae7-c45e-4322-8d8d-bf9642172d65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52a16978-215f-4703-bb0c-eaccdeefc387}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {52a16978-215f-4703-bb0c-eaccdeefc387}, !- Handle
  SecondarySchool Office Occ Wknd Day 1,  !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {fb1d13bb-08be-49b3-b335-2e6f5d74b99b}, !- Handle
  Schedule Rule 41,                       !- Name
  {7738eae7-c45e-4322-8d8d-bf9642172d65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcb5eb94-4560-4ca9-a663-62955f2d23db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcb5eb94-4560-4ca9-a663-62955f2d23db}, !- Handle
  SecondarySchool Office Occ Wknd Day 2,  !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {3a672d7c-84d6-4656-baf4-862acda0d93f}, !- Handle
  SecondarySchool Office Occ Winter Design Day, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {16b32a39-43fd-47ee-9cb3-a4109e4cc368}, !- Handle
  SecondarySchool Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9d98487a-e985-456d-88f4-41d625745013}, !- Handle
  SecondarySchool Restroom People,        !- Name
  {16b32a39-43fd-47ee-9cb3-a4109e4cc368}, !- People Definition Name
  {9d5e655b-bcab-4ba2-b7d1-db5b470828ff}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4ef425a2-4757-4ce7-aa7d-a87a68352d4e}, !- Work Efficiency Schedule Name
  {d28f20db-54b6-44de-9d2f-55372252a803}, !- Clothing Insulation Schedule Name
  {defd2777-f104-4926-8ead-8bf2c0366b42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {62b28074-2ea8-477e-8d5c-b0c1d9b345bb}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.0588742844152,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {46fb41d7-6874-40d7-ad58-0c1138f09472}, !- Handle
  {62b28074-2ea8-477e-8d5c-b0c1d9b345bb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b32eb9a1-a950-41c4-b9d2-4bcf1dd62a5c}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.05691528501113,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2bd89719-c9c3-49cc-b207-a19de8be1dd6}, !- Handle
  SecondarySchool Restroom Elec Equip,    !- Name
  {b32eb9a1-a950-41c4-b9d2-4bcf1dd62a5c}, !- Electric Equipment Definition Name
  {9d5e655b-bcab-4ba2-b7d1-db5b470828ff}, !- Space or SpaceType Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a417e635-c6e2-4bb1-8082-13cfb70faf3f}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {716ae9bd-acc0-4e23-b4bf-380d71170309}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Number of People Schedule Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- People Activity Level Schedule Name
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Lighting Schedule Name
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {60d47384-d4d3-411f-b7ab-321b02a7356e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {939dc0cf-5a03-4084-a143-5bfc6ca0608a}, !- Handle
  Foundation F 126 Perim 3151 Area 10356, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  103.563663839997,                       !- Area {m2}
  31.5052616733702;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {45bb0b74-fb9f-42a5-84df-a09b86a252d4}, !- Handle
  Foundation F 126 Perim 8897 Area 28679, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  286.791684479999,                       !- Area {m2}
  88.9720337836837;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1f837e1e-fb1a-4c2d-a99c-fab541d7d020}, !- Handle
  Foundation F 126 Perim 1753 Area 8194,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  81.9404812800032,                       !- Area {m2}
  17.530943288302;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e73a1a44-c02a-4b9f-a78e-c78a3acd215c}, !- Handle
  Foundation F 126 Perim 407 Area 34857,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  348.57220608,                           !- Area {m2}
  4.07103295790462;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {04871470-2d24-44dd-8827-e7ec7feea33b}, !- Handle
  Foundation F 126 Perim 1295 Area 6975,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  69.7469572800003,                       !- Area {m2}
  12.9520705811228;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6db44e9d-c11a-4e83-85bc-02ab2fa019ee}, !- Handle
  Foundation F 126 Perim 193 Area 1042,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  10.4166176734173,                       !- Area {m2}
  1.93437495460979;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0bd7a4ed-516f-48ad-822e-a5937eaa8abf}, !- Handle
  Foundation F 126 Perim 2716 Area 8828,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  88.2811137600003,                       !- Area {m2}
  27.1638883794014;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {25d73d86-dfd2-41e4-a5b5-fdecac5e272f}, !- Handle
  Foundation F 126 Perim 1937 Area 4632,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  46.3239140065813,                       !- Area {m2}
  19.3723999219059;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d17bd8e0-5f8a-440e-904a-39f49897c7bf}, !- Handle
  Foundation F 126 Perim 332 Area 1788,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  17.8838351999995,                       !- Area {m2}
  3.3210437387494;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7c09bc62-6788-47d3-bf5d-5e5c7d3c090d}, !- Handle
  Foundation F 126 Perim 646 Area 3479,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  34.792188479999,                        !- Area {m2}
  6.46093963720339;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2de711c7-7d34-4b6a-9671-e24757fc5d2a}, !- Handle
  Foundation F 126 Perim 204 Area 5186,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  51.8631220799992,                       !- Area {m2}
  20.4010356750387;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {38bb824b-f8c6-4629-88d3-6be5a424621f}, !- Handle
  Foundation F 126 Perim 4444 Area 16404, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  164.04354288,                           !- Area {m2}
  44.4447674337837;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {c3b954ca-9fe1-46e2-8ad1-7efb5d348ec5}, !- Handle
  ComStock DOE Ref Pre-1980 - SecSchl - ASHRAE 169-2013-7A, !- Name
  {919118f7-a253-46c7-af14-0e8bc0d3a075}, !- Default Exterior Surface Constructions Name
  {a2152ec4-344d-4655-ae1a-ecbcc13b088d}, !- Default Interior Surface Constructions Name
  {78b28530-5f83-43ea-b22a-45cda41399a0}, !- Default Ground Contact Surface Constructions Name
  {6f1ea169-4a2c-4426-ac16-dd39ec6f57f3}, !- Default Exterior SubSurface Constructions Name
  {a946eaf3-d245-44cd-b152-386fc221651a}, !- Default Interior SubSurface Constructions Name
  {0491d2d6-121c-496f-b2b0-f3369964cc9c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {919118f7-a253-46c7-af14-0e8bc0d3a075}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7001244b-f839-421a-a317-2f1a306888a4}, !- Floor Construction Name
  {dabde54a-fe11-40c0-8308-eec09f4d43d5}, !- Wall Construction Name
  {18c5616d-b5c8-4dea-b1f9-2123b4f7f4fb}; !- Roof Ceiling Construction Name

OS:Construction,
  {7001244b-f839-421a-a317-2f1a306888a4}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {da68dd9f-9a17-45cc-b5c4-ab8e2471804c}, !- Layer 1
  {92b87308-8b8b-4f20-9d27-19e6b83acff4}; !- Layer 2

OS:Material:NoMass,
  {cb347623-dc40-4e94-aa28-f0ee374ca3a6}, !- Handle
  Typical Insulation R-5.17,              !- Name
  Smooth,                                 !- Roughness
  0.911206387285686,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {da68dd9f-9a17-45cc-b5c4-ab8e2471804c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {92b87308-8b8b-4f20-9d27-19e6b83acff4}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2c5b7b44-6b71-4f54-9431-e6b8cf5b1593}, !- Handle
  {7001244b-f839-421a-a317-2f1a306888a4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {dabde54a-fe11-40c0-8308-eec09f4d43d5}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-7.35, !- Name
  ,                                       !- Surface Rendering Name
  {2016573e-44a7-4ec0-9b41-6473d6d27552}, !- Layer 1
  {47a1e1aa-4c9f-4cdb-91d5-58b83d8d1aa3}, !- Layer 2
  {cb347623-dc40-4e94-aa28-f0ee374ca3a6}, !- Layer 3
  {47a1e1aa-4c9f-4cdb-91d5-58b83d8d1aa3}; !- Layer 4

OS:Material,
  {2016573e-44a7-4ec0-9b41-6473d6d27552}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {47a1e1aa-4c9f-4cdb-91d5-58b83d8d1aa3}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {85c16603-cecf-431a-8a45-0c8ac49f7e0a}, !- Handle
  {dabde54a-fe11-40c0-8308-eec09f4d43d5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {18c5616d-b5c8-4dea-b1f9-2123b4f7f4fb}, !- Handle
  Typical IEAD Roof R-16.67,              !- Name
  ,                                       !- Surface Rendering Name
  {782ca51f-61b6-4253-9ea1-d0029889159c}, !- Layer 1
  {82d30913-7207-4bad-809c-1b261d814fd5}, !- Layer 2
  {96493704-dd66-43b8-9283-2941723784f6}; !- Layer 3

OS:Material,
  {782ca51f-61b6-4253-9ea1-d0029889159c}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {82d30913-7207-4bad-809c-1b261d814fd5}, !- Handle
  Typical Insulation R-15.55,             !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {96493704-dd66-43b8-9283-2941723784f6}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e2476fac-e0a1-4b8c-9531-631e01829a34}, !- Handle
  {18c5616d-b5c8-4dea-b1f9-2123b4f7f4fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a2152ec4-344d-4655-ae1a-ecbcc13b088d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {7e806f35-7226-41fd-ab07-2b57a192f4ea}, !- Floor Construction Name
  {60adfb4d-677a-4fb3-a4cd-41f62255703b}, !- Wall Construction Name
  {21257597-da4e-4c9f-b271-c2a800cc1cfe}; !- Roof Ceiling Construction Name

OS:Construction,
  {7e806f35-7226-41fd-ab07-2b57a192f4ea}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {cfe8ec51-cc8b-47c7-bc4c-acd1a06f8620}, !- Layer 1
  {ca3e28dd-6056-4ca3-aa84-318e80da09b0}; !- Layer 2

OS:Material,
  {cfe8ec51-cc8b-47c7-bc4c-acd1a06f8620}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ca3e28dd-6056-4ca3-aa84-318e80da09b0}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {515c58da-dae5-4c3a-987c-94d41ded7f0e}, !- Handle
  {7e806f35-7226-41fd-ab07-2b57a192f4ea}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {60adfb4d-677a-4fb3-a4cd-41f62255703b}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {e390951e-55a6-407a-9c5a-057689519e96}, !- Layer 1
  {e390951e-55a6-407a-9c5a-057689519e96}; !- Layer 2

OS:Material,
  {e390951e-55a6-407a-9c5a-057689519e96}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6f1f75cc-7a2f-4c61-b0aa-b075480e01ee}, !- Handle
  {60adfb4d-677a-4fb3-a4cd-41f62255703b}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21257597-da4e-4c9f-b271-c2a800cc1cfe}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ca3e28dd-6056-4ca3-aa84-318e80da09b0}, !- Layer 1
  {cfe8ec51-cc8b-47c7-bc4c-acd1a06f8620}; !- Layer 2

OS:StandardsInformation:Construction,
  {2aefa077-0aba-44e6-bb0f-3104ecd35f30}, !- Handle
  {21257597-da4e-4c9f-b271-c2a800cc1cfe}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {78b28530-5f83-43ea-b22a-45cda41399a0}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ca96d5f8-5488-42bd-9f8b-8ab51c781238}, !- Floor Construction Name
  {57a92fb5-4a55-4695-92e6-3efa361cd9fe}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ca96d5f8-5488-42bd-9f8b-8ab51c781238}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {749d354e-1d13-498f-871f-957a34a42769}, !- Layer 1
  {92b87308-8b8b-4f20-9d27-19e6b83acff4}; !- Layer 2

OS:Material:NoMass,
  {bf95ade8-3369-496f-b253-b94843abfca2}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {749d354e-1d13-498f-871f-957a34a42769}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {32908389-d43b-4a41-a1e2-84de35c486f1}, !- Handle
  {ca96d5f8-5488-42bd-9f8b-8ab51c781238}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {57a92fb5-4a55-4695-92e6-3efa361cd9fe}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {1bd321e2-c49f-4e6a-8a58-1afb5ff3ee82}; !- Layer 1

OS:Material,
  {1bd321e2-c49f-4e6a-8a58-1afb5ff3ee82}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0a3774a3-e417-4f5b-a630-46ad0b7abc8f}, !- Handle
  {57a92fb5-4a55-4695-92e6-3efa361cd9fe}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {6f1ea169-4a2c-4426-ac16-dd39ec6f57f3}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {cb6549f2-d584-4bf1-970b-3e99bacac506}, !- Fixed Window Construction Name
  {baf2a2d2-90ae-4fb7-89b0-7cf2d238ee04}, !- Operable Window Construction Name
  {ddf9d24c-d189-4ad6-97fa-99c3ac3b90f8}, !- Door Construction Name
  {1088bb4d-df2d-4d8b-8d7a-2378e72a4484}, !- Glass Door Construction Name
  {3d0ee3f5-2217-4b45-88c3-fa55c8a57c98}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {7e4cfec4-af93-4c5d-b790-fe04b617f983}, !- Tubular Daylight Dome Construction Name
  {7e4cfec4-af93-4c5d-b790-fe04b617f983}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cb6549f2-d584-4bf1-970b-3e99bacac506}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {15d30197-88d4-4be3-82d3-5e53c7e5ceb0}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {15d30197-88d4-4be3-82d3-5e53c7e5ceb0}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {8b024043-3f82-43d2-bead-0ada77ee2dd4}, !- Handle
  {cb6549f2-d584-4bf1-970b-3e99bacac506}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {baf2a2d2-90ae-4fb7-89b0-7cf2d238ee04}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {9ec3b145-995c-41e0-bda5-d1e4c6a6a82f}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9ec3b145-995c-41e0-bda5-d1e4c6a6a82f}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {11a8ce94-d0f4-4beb-bcc8-2ca52119d184}, !- Handle
  {baf2a2d2-90ae-4fb7-89b0-7cf2d238ee04}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {ddf9d24c-d189-4ad6-97fa-99c3ac3b90f8}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {18dc90a0-915e-49e0-95ca-451a7372c887}, !- Layer 1
  {bf95ade8-3369-496f-b253-b94843abfca2}; !- Layer 2

OS:Material,
  {18dc90a0-915e-49e0-95ca-451a7372c887}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {581ac8cf-c549-42d6-8f14-0a0e2b5ca688}, !- Handle
  {ddf9d24c-d189-4ad6-97fa-99c3ac3b90f8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1088bb4d-df2d-4d8b-8d7a-2378e72a4484}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {334dc8f9-ad3a-4849-ae8f-85c6984d5f16}; !- Layer 1

OS:WindowMaterial:Glazing,
  {334dc8f9-ad3a-4849-ae8f-85c6984d5f16}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {056a6b9b-b68c-4e21-a933-e86a27087132}, !- Handle
  {1088bb4d-df2d-4d8b-8d7a-2378e72a4484}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {3d0ee3f5-2217-4b45-88c3-fa55c8a57c98}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bf95ade8-3369-496f-b253-b94843abfca2}; !- Layer 1

OS:StandardsInformation:Construction,
  {865a8749-0d17-4b19-b925-25bfb79cdac0}, !- Handle
  {3d0ee3f5-2217-4b45-88c3-fa55c8a57c98}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {7e4cfec4-af93-4c5d-b790-fe04b617f983}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {9cd641f6-13bb-42ac-9576-061e317d3335}; !- Layer 1

OS:WindowMaterial:Glazing,
  {9cd641f6-13bb-42ac-9576-061e317d3335}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {f2923211-57d8-4194-ab28-b675d32576de}, !- Handle
  {7e4cfec4-af93-4c5d-b790-fe04b617f983}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {a946eaf3-d245-44cd-b152-386fc221651a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7e4cfec4-af93-4c5d-b790-fe04b617f983}, !- Fixed Window Construction Name
  {7e4cfec4-af93-4c5d-b790-fe04b617f983}, !- Operable Window Construction Name
  {c1012047-8561-4dcf-bd22-053c6b4bb6d7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c1012047-8561-4dcf-bd22-053c6b4bb6d7}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e5dc9b47-6541-45cc-82b4-8a19eee6e9fb}; !- Layer 1

OS:Material,
  {e5dc9b47-6541-45cc-82b4-8a19eee6e9fb}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b3abb72b-a08e-4867-89e7-0a049db5648f}, !- Handle
  {c1012047-8561-4dcf-bd22-053c6b4bb6d7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
