  {0491d2d6-121c-496f-b2b0-f3369964cc9c}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {e5dc9b47-6541-45cc-82b4-8a19eee6e9fb}; !- Layer 1

OS:StandardsInformation:Construction,
  {b6a84fd9-ebce-42e0-ad67-60e13601d72c}, !- Handle
  {0491d2d6-121c-496f-b2b0-f3369964cc9c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Handle
  Always On Discrete,                     !- Name
  {819fd71e-0acb-456e-93f5-79e7bb52e915}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {819fd71e-0acb-456e-93f5-79e7bb52e915}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {4e54c4d6-f401-478b-a3ee-4975fead5bbc}, !- Handle
  5.4,                                    !- January Ground Temperature {C}
  -2,                                     !- February Ground Temperature {C}
  -14.6,                                  !- March Ground Temperature {C}
  -16.9,                                  !- April Ground Temperature {C}
  -11.5,                                  !- May Ground Temperature {C}
  -6.2,                                   !- June Ground Temperature {C}
  4,                                      !- July Ground Temperature {C}
  13.4,                                   !- August Ground Temperature {C}
  18,                                     !- September Ground Temperature {C}
  19.7,                                   !- October Ground Temperature {C}
  17.9,                                   !- November Ground Temperature {C}
  12.3;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {976f599f-4ab5-45ed-bb19-8393b6e68bb2}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {2cfebd99-ab76-43f7-9e74-a782dcf807bb}, !- Handle
  Parking Areas and Drives,               !- Name
  {976f599f-4ab5-45ed-bb19-8393b6e68bb2}, !- Exterior Lights Definition Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  6894.73346625,                          !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7e7720fb-6282-4cf7-b7e7-220b38e22724}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {531f09ff-c043-49b8-b1e0-d28a6680e68a}, !- Handle
  Building Facades,                       !- Name
  {7e7720fb-6282-4cf7-b7e7-220b38e22724}, !- Exterior Lights Definition Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  19919.8444617403,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {1ce03eb6-fa8a-460c-950c-1eb2dcb4dbda}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {4627c25b-5dbf-4ea2-83b3-8ea9812d96bc}, !- Handle
  Main Entries,                           !- Name
  {1ce03eb6-fa8a-460c-950c-1eb2dcb4dbda}, !- Exterior Lights Definition Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  27.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7151c200-d754-44df-a4c6-c0b3324e5a67}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6d5261fd-a955-48e6-b045-d5cb4d88cfcf}, !- Handle
  Other Doors,                            !- Name
  {7151c200-d754-44df-a4c6-c0b3324e5a67}, !- Exterior Lights Definition Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  17.1499999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {278ae49e-e0d8-45cd-a946-3553069d043b}, !- Handle
  SecondarySchool Kitchen Exhaust,        !- Name
  {819fd71e-0acb-456e-93f5-79e7bb52e915}, !- Schedule Type Limits Name
  {0b61c481-5a28-497d-938b-147b01b28d66}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {114c0d89-eb99-41cf-9866-5f1d5d3bd5d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b61c481-5a28-497d-938b-147b01b28d66}, !- Handle
  SecondarySchool Kitchen Exhaust Default, !- Name
  {819fd71e-0acb-456e-93f5-79e7bb52e915}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {114c0d89-eb99-41cf-9866-5f1d5d3bd5d8}, !- Handle
  SecondarySchool Kitchen Exhaust Winter Design Day, !- Name
  {819fd71e-0acb-456e-93f5-79e7bb52e915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c5f9ee2-570e-45f2-b4fb-d300c5833a0b}, !- Handle
  Schedule Rule 42,                       !- Name
  {278ae49e-e0d8-45cd-a946-3553069d043b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4fad56dd-d83b-4e39-9e81-221eed80df75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fad56dd-d83b-4e39-9e81-221eed80df75}, !- Handle
  SecondarySchool Kitchen Exhaust WntrDsn|Wknd Day, !- Name
  {819fd71e-0acb-456e-93f5-79e7bb52e915}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {7bd9bf13-c3f8-4c38-86f7-c390bda2d178}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Exhaust Fan, !- Name
  {278ae49e-e0d8-45cd-a946-3553069d043b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0635949179711981,                     !- Maximum Flow Rate {m3/s}
  {338d68a5-302d-4090-84d3-8e264a957f87}, !- Air Inlet Node Name
  {6e4f4aa0-6869-4743-9f66-f2fb9072d1f0}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {278ae49e-e0d8-45cd-a946-3553069d043b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {6173fa5d-17e2-4962-9ab8-340051494406}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {7e559727-22bb-4fba-b08b-2cf356965b5a}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {56451daf-9994-4c86-ac20-29e25a07bd41}, !- Inlet Port
  {338d68a5-302d-4090-84d3-8e264a957f87}; !- Outlet Port

OS:Connection,
  {56451daf-9994-4c86-ac20-29e25a07bd41}, !- Handle
  {879fb85f-ef6e-4215-b1e5-7bc9cf898f7a}, !- Source Object
  2,                                      !- Outlet Port
  {7e559727-22bb-4fba-b08b-2cf356965b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338d68a5-302d-4090-84d3-8e264a957f87}, !- Handle
  {7e559727-22bb-4fba-b08b-2cf356965b5a}, !- Source Object
  3,                                      !- Outlet Port
  {7bd9bf13-c3f8-4c38-86f7-c390bda2d178}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5cddb38-9590-4296-8eec-e20beb0a2f99}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {6e4f4aa0-6869-4743-9f66-f2fb9072d1f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e4f4aa0-6869-4743-9f66-f2fb9072d1f0}, !- Handle
  {7bd9bf13-c3f8-4c38-86f7-c390bda2d178}, !- Source Object
  7,                                      !- Outlet Port
  {e5cddb38-9590-4296-8eec-e20beb0a2f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6173fa5d-17e2-4962-9ab8-340051494406}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {f79b357f-8aa3-45cb-970e-3c819f063430}, !- Schedule Type Limits Name
  {5e8de7fb-d6c6-49e9-a609-fe7a45abae99}, !- Default Day Schedule Name
  {2f6b5aed-1d0d-4a3a-8ae0-fd541411e0c4}, !- Summer Design Day Schedule Name
  {860bde09-d642-4969-8ddd-04307618b1bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e8de7fb-d6c6-49e9-a609-fe7a45abae99}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {f79b357f-8aa3-45cb-970e-3c819f063430}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ec3ee1b5-3d2e-47f4-9397-a28c12c8bcc1}, !- Handle
  Schedule Rule 43,                       !- Name
  {6173fa5d-17e2-4962-9ab8-340051494406}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {33cd453c-b3ab-4cf8-843a-057d6dc5f65d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {33cd453c-b3ab-4cf8-843a-057d6dc5f65d}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {f79b357f-8aa3-45cb-970e-3c819f063430}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6235458f-b8bd-463e-8915-c721f07efe73}, !- Handle
  Schedule Rule 44,                       !- Name
  {6173fa5d-17e2-4962-9ab8-340051494406}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {62849193-dbc6-4e0c-ab55-f921d8a2b460}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {62849193-dbc6-4e0c-ab55-f921d8a2b460}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {f79b357f-8aa3-45cb-970e-3c819f063430}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dcc47a21-7f43-4d90-bde4-e59908ab23d3}, !- Handle
  Schedule Rule 45,                       !- Name
  {6173fa5d-17e2-4962-9ab8-340051494406}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2398e455-2b95-401c-9799-a5519f8f40a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2398e455-2b95-401c-9799-a5519f8f40a5}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {f79b357f-8aa3-45cb-970e-3c819f063430}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2bd09cc-a1bb-4c32-94c2-e239e84ef05e}, !- Handle
  Schedule Rule 46,                       !- Name
  {6173fa5d-17e2-4962-9ab8-340051494406}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {943f605d-0cc9-4602-bf81-4b4fbd78637b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {943f605d-0cc9-4602-bf81-4b4fbd78637b}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {f79b357f-8aa3-45cb-970e-3c819f063430}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d97360b1-07b9-480b-83fe-e87d6e4c13d0}, !- Handle
  Schedule Rule 47,                       !- Name
  {6173fa5d-17e2-4962-9ab8-340051494406}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a18f76a3-e711-4490-96a3-afed59e42e59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a18f76a3-e711-4490-96a3-afed59e42e59}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {f79b357f-8aa3-45cb-970e-3c819f063430}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {860bde09-d642-4969-8ddd-04307618b1bd}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {f79b357f-8aa3-45cb-970e-3c819f063430}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2f6b5aed-1d0d-4a3a-8ae0-fd541411e0c4}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {f79b357f-8aa3-45cb-970e-3c819f063430}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {f79b357f-8aa3-45cb-970e-3c819f063430}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {aea517a9-c68b-46c9-b9d8-85c9a8e6eda9}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Transfer Air Source, !- Name
  {278ae49e-e0d8-45cd-a946-3553069d043b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0474606517451719,                     !- Maximum Flow Rate {m3/s}
  {edcfd3fe-39e8-4b20-8f14-e00509769e84}, !- Air Inlet Node Name
  {57b4ab90-3f12-41f0-ad64-02fbca304e78}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1a4d08bb-7471-424b-a771-d63bf94e7fbd}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {41f828a9-0976-432e-8e85-4a44bbf89c27}, !- Inlet Port
  {edcfd3fe-39e8-4b20-8f14-e00509769e84}; !- Outlet Port

OS:Connection,
  {41f828a9-0976-432e-8e85-4a44bbf89c27}, !- Handle
  {98a7d826-4c46-4fbb-a9e3-b24796fcaeed}, !- Source Object
  2,                                      !- Outlet Port
  {1a4d08bb-7471-424b-a771-d63bf94e7fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edcfd3fe-39e8-4b20-8f14-e00509769e84}, !- Handle
  {1a4d08bb-7471-424b-a771-d63bf94e7fbd}, !- Source Object
  3,                                      !- Outlet Port
  {aea517a9-c68b-46c9-b9d8-85c9a8e6eda9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {048aee5e-c604-4340-b87c-5308a2855751}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {57b4ab90-3f12-41f0-ad64-02fbca304e78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57b4ab90-3f12-41f0-ad64-02fbca304e78}, !- Handle
  {aea517a9-c68b-46c9-b9d8-85c9a8e6eda9}, !- Source Object
  7,                                      !- Outlet Port
  {048aee5e-c604-4340-b87c-5308a2855751}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {549ab590-bf21-4c2e-bbb2-c2f9332c4fe8}, !- Handle
  Zone Mixing 1,                          !- Name
  {1a51fb24-c96a-41b8-afcc-40eacd6bf90b}, !- Zone or Space Name
  {278ae49e-e0d8-45cd-a946-3553069d043b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0474606517451719,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {8d6b2a2c-fb6a-4086-89b3-1a7c49769b63}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {2b4ccc4b-f968-485c-a497-73da3a5674fa}, !- Handle
  Always On Continuous,                   !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {56ff12ab-f1c6-4891-b53e-bd3420b4a2aa}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground Exhaust Fan, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0497032211756273,                     !- Maximum Flow Rate {m3/s}
  {943d3076-abe0-4486-a2ea-e770933646fd}, !- Air Inlet Node Name
  {3fd87047-3f8d-44d9-a4e6-53a24983fdcf}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0f3cb67a-6ae1-4682-b10a-4d3b68083648}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {68dec409-cf77-4ae0-a2a6-f70e4c87ebd6}, !- Inlet Port
  {943d3076-abe0-4486-a2ea-e770933646fd}; !- Outlet Port

OS:Connection,
  {68dec409-cf77-4ae0-a2a6-f70e4c87ebd6}, !- Handle
  {e1334403-c76c-496e-a420-fd116652dddd}, !- Source Object
  2,                                      !- Outlet Port
  {0f3cb67a-6ae1-4682-b10a-4d3b68083648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943d3076-abe0-4486-a2ea-e770933646fd}, !- Handle
  {0f3cb67a-6ae1-4682-b10a-4d3b68083648}, !- Source Object
  3,                                      !- Outlet Port
  {56ff12ab-f1c6-4891-b53e-bd3420b4a2aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7716c673-291a-484b-b7c0-b93f2a2cd91d}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {3fd87047-3f8d-44d9-a4e6-53a24983fdcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fd87047-3f8d-44d9-a4e6-53a24983fdcf}, !- Handle
  {56ff12ab-f1c6-4891-b53e-bd3420b4a2aa}, !- Source Object
  7,                                      !- Outlet Port
  {7716c673-291a-484b-b7c0-b93f2a2cd91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {97891439-adda-45aa-8816-75cb4289890f}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  {64d37fda-d28c-48e4-a00f-128466211961}, !- Default Day Schedule Name
  {be0d0f4e-5917-4574-b3aa-284b9fb46b91}, !- Summer Design Day Schedule Name
  {ac311afe-304e-4cb2-9d31-14eaa7e7b530}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64d37fda-d28c-48e4-a00f-128466211961}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3ee5f7c4-c827-4d3f-a091-daff09e5dc55}, !- Handle
  Schedule Rule 48,                       !- Name
  {97891439-adda-45aa-8816-75cb4289890f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {797c9d22-5e95-4197-8eab-699048ce4c9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {797c9d22-5e95-4197-8eab-699048ce4c9f}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {be0d0f4e-5917-4574-b3aa-284b9fb46b91}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {048368da-db7d-49c0-b857-090f94ba484c}, !- Handle
  Schedule Rule 49,                       !- Name
  {97891439-adda-45aa-8816-75cb4289890f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cc55cf22-127b-4a27-89b6-f88bd7ae18e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {cc55cf22-127b-4a27-89b6-f88bd7ae18e0}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {419452b8-4e6c-43fb-ac18-3a86766d55e0}, !- Handle
  Schedule Rule 50,                       !- Name
  {97891439-adda-45aa-8816-75cb4289890f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4636749f-735e-4cb2-b877-c41f111bf353}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {4636749f-735e-4cb2-b877-c41f111bf353}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9192aa65-563e-4f34-ab24-6a1e160b58d9}, !- Handle
  Schedule Rule 51,                       !- Name
  {97891439-adda-45aa-8816-75cb4289890f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {39c15157-cd8b-4270-82c8-362658ce7bcf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {39c15157-cd8b-4270-82c8-362658ce7bcf}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  45,                                     !- Minute 2
  0.085,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.255,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.34,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  45,                                     !- Minute 6
  0.405,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  15,                                     !- Minute 8
  0.535,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6075,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.615,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.6225,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.63,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.636,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.642,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.648,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.654,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.66,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.666,                                  !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.672,                                  !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.678,                                  !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.684,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.69,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.696,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.702,                                  !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.708,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.714,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  15,                                     !- Minute 28
  0.72,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  30,                                     !- Minute 29
  0.7375,                                 !- Value Until Time 29
  10,                                     !- Hour 30
  45,                                     !- Minute 30
  0.755,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  0,                                      !- Minute 31
  0.7725,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  15,                                     !- Minute 32
  0.79,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  30,                                     !- Minute 33
  0.8,                                    !- Value Until Time 33
  11,                                     !- Hour 34
  45,                                     !- Minute 34
  0.81,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  0,                                      !- Minute 35
  0.82,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  15,                                     !- Minute 36
  0.83,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  30,                                     !- Minute 37
  0.775,                                  !- Value Until Time 37
  12,                                     !- Hour 38
  45,                                     !- Minute 38
  0.72,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  0,                                      !- Minute 39
  0.665,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  15,                                     !- Minute 40
  0.61,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.62,                                   !- Value Until Time 41
  13,                                     !- Hour 42
  45,                                     !- Minute 42
  0.63,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.64,                                   !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.65,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.5125,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  45,                                     !- Minute 46
  0.375,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  0,                                      !- Minute 47
  0.2375,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  15,                                     !- Minute 48
  0.1,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.106,                                  !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.112,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.118,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.124,                                  !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.13,                                   !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.136,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.142,                                  !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.148,                                  !- Value Until Time 57
  18,                                     !- Hour 58
  30,                                     !- Minute 58
  0.154,                                  !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.16,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.166,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.172,                                  !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.178,                                  !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.184,                                  !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.19,                                   !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0.205,                                  !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.22,                                   !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.235,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.25,                                   !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.1875,                                 !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.125,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0625,                                 !- Value Until Time 71
  22,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0;                                      !- Value Until Time 73

OS:Schedule:Rule,
  {28e81dcd-78a2-4a03-bc30-ad11705b6070}, !- Handle
  Schedule Rule 52,                       !- Name
  {97891439-adda-45aa-8816-75cb4289890f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ced1128d-afa2-45d5-8f9f-854cffd3a5c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {ced1128d-afa2-45d5-8f9f-854cffd3a5c3}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00625,                                !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.025,                                  !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.03125,                                !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.05625,                                !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0625,                                 !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.06875,                                !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.08125,                                !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0875,                                 !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.09375,                                !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  15,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.106,                                  !- Value Until Time 19
  16,                                     !- Hour 20
  45,                                     !- Minute 20
  0.112,                                  !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.118,                                  !- Value Until Time 21
  17,                                     !- Hour 22
  15,                                     !- Minute 22
  0.124,                                  !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.13,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  45,                                     !- Minute 24
  0.136,                                  !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.142,                                  !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  0.148,                                  !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.154,                                  !- Value Until Time 27
  18,                                     !- Hour 28
  45,                                     !- Minute 28
  0.16,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.166,                                  !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.172,                                  !- Value Until Time 30
  19,                                     !- Hour 31
  30,                                     !- Minute 31
  0.178,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  45,                                     !- Minute 32
  0.184,                                  !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.19,                                   !- Value Until Time 33
  20,                                     !- Hour 34
  15,                                     !- Minute 34
  0.205,                                  !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.22,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.235,                                  !- Value Until Time 36
  21,                                     !- Hour 37
  0,                                      !- Minute 37
  0.25,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  15,                                     !- Minute 38
  0.1875,                                 !- Value Until Time 38
  21,                                     !- Hour 39
  30,                                     !- Minute 39
  0.125,                                  !- Value Until Time 39
  21,                                     !- Hour 40
  45,                                     !- Minute 40
  0.0625,                                 !- Value Until Time 40
  22,                                     !- Hour 41
  0,                                      !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Rule,
  {9f86c111-db9d-45d8-b607-1f00aa803129}, !- Handle
  Schedule Rule 53,                       !- Name
  {97891439-adda-45aa-8816-75cb4289890f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d4bcc1e-694e-451a-895a-e009dc8d7231}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d4bcc1e-694e-451a-895a-e009dc8d7231}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  45,                                     !- Minute 2
  0.085,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.255,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.34,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  45,                                     !- Minute 6
  0.405,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  15,                                     !- Minute 8
  0.535,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6075,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.615,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.6225,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.63,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.636,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.642,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.648,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.654,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.66,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.666,                                  !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.672,                                  !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.678,                                  !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.684,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.69,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.696,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.702,                                  !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.708,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.714,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  15,                                     !- Minute 28
  0.72,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  30,                                     !- Minute 29
  0.7375,                                 !- Value Until Time 29
  10,                                     !- Hour 30
  45,                                     !- Minute 30
  0.755,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  0,                                      !- Minute 31
  0.7725,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  15,                                     !- Minute 32
  0.79,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  30,                                     !- Minute 33
  0.8,                                    !- Value Until Time 33
  11,                                     !- Hour 34
  45,                                     !- Minute 34
  0.81,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  0,                                      !- Minute 35
  0.82,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  15,                                     !- Minute 36
  0.83,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  30,                                     !- Minute 37
  0.775,                                  !- Value Until Time 37
  12,                                     !- Hour 38
  45,                                     !- Minute 38
  0.72,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  0,                                      !- Minute 39
  0.665,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  15,                                     !- Minute 40
  0.61,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.62,                                   !- Value Until Time 41
  13,                                     !- Hour 42
  45,                                     !- Minute 42
  0.63,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.64,                                   !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.65,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.5125,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  45,                                     !- Minute 46
  0.375,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  0,                                      !- Minute 47
  0.2375,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  15,                                     !- Minute 48
  0.1,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.106,                                  !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.112,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.118,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.124,                                  !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.13,                                   !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.136,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.142,                                  !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.148,                                  !- Value Until Time 57
  18,                                     !- Hour 58
  30,                                     !- Minute 58
  0.154,                                  !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.16,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.166,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.172,                                  !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.178,                                  !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.184,                                  !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.19,                                   !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0.205,                                  !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.22,                                   !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.235,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.25,                                   !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.1875,                                 !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.125,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0625,                                 !- Value Until Time 71
  22,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0;                                      !- Value Until Time 73

OS:Schedule:Day,
  {ac311afe-304e-4cb2-9d31-14eaa7e7b530}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:WaterUse:Connections,
  {2081191b-068b-47df-b357-f1a856b5e4e4}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980 WUC 0.14gpm at 140F, !- Name
  {1d7481b7-50a1-43e8-b48a-53f91f789723}, !- Inlet Node Name
  {6b3284c7-a8f5-4d60-8556-81442b82eee2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0867e22d-edfc-4ad9-bdc6-99e03f893ea1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {39e11ec5-493f-4538-bf33-567f8f6a2743}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980 Service Water Use Def 0.14gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.79026010563339e-06,                   !- Peak Flow Rate {m3/s}
  {5c5fc6fe-ac3a-47c8-b6d3-27036e8625f3}, !- Target Temperature Schedule Name
  {ac1669ce-6925-408e-9964-9f2b9c4ef253}, !- Sensible Fraction Schedule Name
  {3dc5e754-06bc-4c42-bada-c8fa38955de1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ac1669ce-6925-408e-9964-9f2b9c4ef253}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {92a6ea88-4acf-483c-8e54-3d400a57a2b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92a6ea88-4acf-483c-8e54-3d400a57a2b1}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3dc5e754-06bc-4c42-bada-c8fa38955de1}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {4107c7b0-f78e-4aeb-a4b7-ca44bd25296c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4107c7b0-f78e-4aeb-a4b7-ca44bd25296c}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c5fc6fe-ac3a-47c8-b6d3-27036e8625f3}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  {e1b5581b-ea0f-45b0-bde7-cec1d77c157c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1b5581b-ea0f-45b0-bde7-cec1d77c157c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {0867e22d-edfc-4ad9-bdc6-99e03f893ea1}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980 Service Water Use 0.14gpm at 140F, !- Name
  {39e11ec5-493f-4538-bf33-567f8f6a2743}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {97891439-adda-45aa-8816-75cb4289890f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cad82328-3e25-4b21-9c29-5af0903c300c}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980 WUC 0.22gpm at 140F, !- Name
  {95f0eaa7-4241-42f5-a7c2-7aa2644c6b9d}, !- Inlet Node Name
  {7e8247c2-dccf-4c29-9ab6-79ebbecea3ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {938baad6-eeba-49eb-9c4b-d2605c2f7055}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5ab4249-b5c0-4d5c-a879-17b6c167c399}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980 Service Water Use Def 0.22gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.39236616115924e-05,                   !- Peak Flow Rate {m3/s}
  {5c5fc6fe-ac3a-47c8-b6d3-27036e8625f3}, !- Target Temperature Schedule Name
  {ac1669ce-6925-408e-9964-9f2b9c4ef253}, !- Sensible Fraction Schedule Name
  {3dc5e754-06bc-4c42-bada-c8fa38955de1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {938baad6-eeba-49eb-9c4b-d2605c2f7055}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980 Service Water Use 0.22gpm at 140F, !- Name
  {c5ab4249-b5c0-4d5c-a879-17b6c167c399}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {97891439-adda-45aa-8816-75cb4289890f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {728acdf8-b8b2-4316-9e52-b3edb8d91b5a}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 WUC 0.11gpm at 180F, !- Name
  {19cd7157-2ea4-4ea5-bd1b-753c25130bca}, !- Inlet Node Name
  {57f96e56-8b2f-49c7-8f85-c58e093db8b4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d8db8bee-9c5e-4d63-a87a-9ddc8fb67763}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6680da98-a2fe-472f-bb9a-51a4bb20513b}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.11gpm, !- Name
  ,                                       !- End-Use Subcategory
  6.94738388581368e-06,                   !- Peak Flow Rate {m3/s}
  {43bfa04d-a512-4176-bdcb-ab2e7cafcd82}, !- Target Temperature Schedule Name
  {ac1669ce-6925-408e-9964-9f2b9c4ef253}, !- Sensible Fraction Schedule Name
  {3dc5e754-06bc-4c42-bada-c8fa38955de1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {43bfa04d-a512-4176-bdcb-ab2e7cafcd82}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  {de937a37-b6a4-4e4c-b571-e748121bdb30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de937a37-b6a4-4e4c-b571-e748121bdb30}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d8db8bee-9c5e-4d63-a87a-9ddc8fb67763}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.11gpm at 180F, !- Name
  {6680da98-a2fe-472f-bb9a-51a4bb20513b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {97891439-adda-45aa-8816-75cb4289890f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ac857098-ec84-4c80-80e8-ed85392fd373}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 WUC 0.07gpm at 140F, !- Name
  {42b69046-b675-45ed-86a1-4adc0b5f323f}, !- Inlet Node Name
  {f977b7d5-478f-4fe2-97a6-57d02a3ca45f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7edef232-f87e-4d02-9efc-cf9951d07f31}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c129e19-4c75-4537-a563-3f49b5d9a8ed}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.63158925720912e-06,                   !- Peak Flow Rate {m3/s}
  {5c5fc6fe-ac3a-47c8-b6d3-27036e8625f3}, !- Target Temperature Schedule Name
  {ac1669ce-6925-408e-9964-9f2b9c4ef253}, !- Sensible Fraction Schedule Name
  {3dc5e754-06bc-4c42-bada-c8fa38955de1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7edef232-f87e-4d02-9efc-cf9951d07f31}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.07gpm at 140F, !- Name
  {7c129e19-4c75-4537-a563-3f49b5d9a8ed}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {97891439-adda-45aa-8816-75cb4289890f}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {7291a3d8-2ec8-4341-8c00-d0d4b8d65544}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8bef5044-5b1b-4577-ae5b-747a6d849ebb}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  6.25264549723231e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00750317459667877,                    !- Plant Loop Volume {m3}
  {1afbf217-4c78-49a1-9c80-d589c3738ead}, !- Plant Side Inlet Node Name
  {3c65be63-8826-4aef-94cc-fe8875482064}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {46def2cd-6b0c-4f89-b4fc-b2d049c344b2}, !- Demand Side Inlet Node Name
  {385a01be-a2f1-4ef4-89e8-37feb3095185}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {55d06ee2-aee4-4496-a5ed-c512e9533a89}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6e9adf4c-0e7a-43f5-bb99-9202a2dc8ba8}, !- Demand Mixer Name
  {5dad33e1-665a-47db-b3fa-34a5a523ddf8}, !- Demand Splitter Name
  {4eeb6fca-ac62-4e62-b2d6-694e7ebfa4d2}, !- Supply Mixer Name
  {aa0b4e9d-6c19-43da-ac1a-df3104d97163}; !- Supply Splitter Name

OS:Node,
  {173fccf2-66aa-4bc8-a84b-d2e3f85123d8}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {1afbf217-4c78-49a1-9c80-d589c3738ead}, !- Inlet Port
  {3b149627-ec9e-4a53-b957-455799c88740}; !- Outlet Port

OS:Node,
  {8bef5044-5b1b-4577-ae5b-747a6d849ebb}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {54183472-d175-4bce-b52b-d4c8acbff481}, !- Inlet Port
  {3c65be63-8826-4aef-94cc-fe8875482064}; !- Outlet Port

OS:Node,
  {0dbb713d-2911-4626-9af4-e7d6c36fdf8b}, !- Handle
  40gal Electricity Water Heater - 10kBtu/hr Supply Inlet Water Node, !- Name
  {a4346f26-c55f-4fa6-8780-a9bf22695d4c}, !- Inlet Port
  {e6e9f256-c064-4b91-b901-64f90ced579c}; !- Outlet Port

OS:Connector:Mixer,
  {4eeb6fca-ac62-4e62-b2d6-694e7ebfa4d2}, !- Handle
  Connector Mixer 1,                      !- Name
  {a9357132-4980-4ca1-90d8-71e9f541a249}, !- Outlet Branch Name
  {0e7dcff7-49ea-429e-b074-c3157f2b0b72}, !- Inlet Branch Name 1
  {45e80d27-1a1e-4d82-8462-e0a9ff42d812}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {aa0b4e9d-6c19-43da-ac1a-df3104d97163}, !- Handle
  Connector Splitter 1,                   !- Name
  {e5afb0c2-9ce7-4247-baa5-2d50320aa7dd}, !- Inlet Branch Name
  {a4346f26-c55f-4fa6-8780-a9bf22695d4c}, !- Outlet Branch Name 1
  {683e7b23-119b-47e3-9961-93495872ebe7}; !- Outlet Branch Name 2

OS:Connection,
  {1afbf217-4c78-49a1-9c80-d589c3738ead}, !- Handle
  {7291a3d8-2ec8-4341-8c00-d0d4b8d65544}, !- Source Object
  14,                                     !- Outlet Port
  {173fccf2-66aa-4bc8-a84b-d2e3f85123d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4346f26-c55f-4fa6-8780-a9bf22695d4c}, !- Handle
  {aa0b4e9d-6c19-43da-ac1a-df3104d97163}, !- Source Object
  3,                                      !- Outlet Port
  {0dbb713d-2911-4626-9af4-e7d6c36fdf8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c65be63-8826-4aef-94cc-fe8875482064}, !- Handle
  {8bef5044-5b1b-4577-ae5b-747a6d849ebb}, !- Source Object
  3,                                      !- Outlet Port
  {7291a3d8-2ec8-4341-8c00-d0d4b8d65544}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8977a909-7db1-46ca-91d0-eb8c0ca8f14a}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {46def2cd-6b0c-4f89-b4fc-b2d049c344b2}, !- Inlet Port
  {7e2606a0-f465-44c9-9df9-c2a345281837}; !- Outlet Port

OS:Node,
  {b0f04555-07a5-4317-afdb-2c26b6c6adc2}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {e475b8b9-5b4d-4cc1-8abe-5dd350d2550d}, !- Inlet Port
  {385a01be-a2f1-4ef4-89e8-37feb3095185}; !- Outlet Port

OS:Node,
  {ca1b063b-0ab1-449a-a393-734da7f77ca8}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {067d4af2-e8a2-421e-a564-e8c50e5205dd}, !- Inlet Port
  {ee451c73-8e95-4b3d-97fa-01b79c04241a}; !- Outlet Port

OS:Connector:Mixer,
  {6e9adf4c-0e7a-43f5-bb99-9202a2dc8ba8}, !- Handle
  Connector Mixer 2,                      !- Name
  {2b77e862-c2a8-49c9-9d3e-12ca568ef861}, !- Outlet Branch Name
  {f4a184cd-bf50-400c-b0bf-1d48bf8ef74b}, !- Inlet Branch Name 1
  {a21c14b7-284f-41a2-9e18-052e24b6208a}, !- Inlet Branch Name 2
  {3415362c-6cfc-44a0-8233-d7f90a81d1b7}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5dad33e1-665a-47db-b3fa-34a5a523ddf8}, !- Handle
  Connector Splitter 2,                   !- Name
  {6f232741-e269-4abf-a368-3f74cedb6673}, !- Inlet Branch Name
  {067d4af2-e8a2-421e-a564-e8c50e5205dd}, !- Outlet Branch Name 1
  {771a0a8a-2ffc-4f32-bb5b-1ac0eb756cef}, !- Outlet Branch Name 2
  {a78ff3d1-aefe-4721-a754-755c58a3b2e6}; !- Outlet Branch Name 3

OS:Connection,
  {46def2cd-6b0c-4f89-b4fc-b2d049c344b2}, !- Handle
  {7291a3d8-2ec8-4341-8c00-d0d4b8d65544}, !- Source Object
  17,                                     !- Outlet Port
  {8977a909-7db1-46ca-91d0-eb8c0ca8f14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {067d4af2-e8a2-421e-a564-e8c50e5205dd}, !- Handle
  {5dad33e1-665a-47db-b3fa-34a5a523ddf8}, !- Source Object
  3,                                      !- Outlet Port
  {ca1b063b-0ab1-449a-a393-734da7f77ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {385a01be-a2f1-4ef4-89e8-37feb3095185}, !- Handle
  {b0f04555-07a5-4317-afdb-2c26b6c6adc2}, !- Source Object
  3,                                      !- Outlet Port
  {7291a3d8-2ec8-4341-8c00-d0d4b8d65544}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {54676037-a8a8-4e43-9540-3b4b6a393318}, !- Handle
  {7291a3d8-2ec8-4341-8c00-d0d4b8d65544}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {55d06ee2-aee4-4496-a5ed-c512e9533a89}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {5b1afb9b-578f-457a-82f4-b366b30bcebc}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ac302761-0b68-46fa-b377-8eba71257db2}, !- Schedule Type Limits Name
  {5e6cd898-c55c-4158-a1d3-687537b4a99d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e6cd898-c55c-4158-a1d3-687537b4a99d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ac302761-0b68-46fa-b377-8eba71257db2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dad08a47-78dc-40b4-9aee-d2b7fe87af0d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {5b1afb9b-578f-457a-82f4-b366b30bcebc}, !- Schedule Name
  {8bef5044-5b1b-4577-ae5b-747a6d849ebb}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {9d92d3b3-f67c-4c45-b9a2-e827ac9eb8d7}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {3b149627-ec9e-4a53-b957-455799c88740}, !- Inlet Node Name
  {11629726-c30b-49bc-b17b-381efa0812d9}, !- Outlet Node Name
  6.25264549723231e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  9.71662081893117e-08,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {287c7652-0848-4d95-bd6f-3162d4146f81}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {11629726-c30b-49bc-b17b-381efa0812d9}, !- Inlet Port
  {e5afb0c2-9ce7-4247-baa5-2d50320aa7dd}; !- Outlet Port

OS:Connection,
  {3b149627-ec9e-4a53-b957-455799c88740}, !- Handle
  {173fccf2-66aa-4bc8-a84b-d2e3f85123d8}, !- Source Object
  3,                                      !- Outlet Port
  {9d92d3b3-f67c-4c45-b9a2-e827ac9eb8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11629726-c30b-49bc-b17b-381efa0812d9}, !- Handle
  {9d92d3b3-f67c-4c45-b9a2-e827ac9eb8d7}, !- Source Object
  3,                                      !- Outlet Port
  {287c7652-0848-4d95-bd6f-3162d4146f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5afb0c2-9ce7-4247-baa5-2d50320aa7dd}, !- Handle
  {287c7652-0848-4d95-bd6f-3162d4146f81}, !- Source Object
  3,                                      !- Outlet Port
  {aa0b4e9d-6c19-43da-ac1a-df3104d97163}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {7e0ea7a5-5727-47aa-9175-36ef7810848f}, !- Handle
  40gal Electricity Water Heater - 10kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {5b1afb9b-578f-457a-82f4-b366b30bcebc}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2812.54680993769,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {036ca544-d6dc-4994-822d-6800b1755c15}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e6e9f256-c064-4b91-b901-64f90ced579c}, !- Use Side Inlet Node Name
  {ef4ac725-5268-44b4-8018-ec2fc2977c2a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {3ddd2a43-80eb-475e-80fa-d690f90db971}, !- Handle
  {7e0ea7a5-5727-47aa-9175-36ef7810848f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {036ca544-d6dc-4994-822d-6800b1755c15}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {70879721-cf9b-4e0c-a7f6-fa55be255250}, !- Schedule Type Limits Name
  {816fca7e-9f8a-4e2c-9457-33f68237434c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {816fca7e-9f8a-4e2c-9457-33f68237434c}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {70879721-cf9b-4e0c-a7f6-fa55be255250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {2491dc3a-40f4-4252-b92f-c707268a90da}, !- Handle
  40gal Electricity Water Heater - 10kBtu/hr Supply Outlet Water Node, !- Name
  {ef4ac725-5268-44b4-8018-ec2fc2977c2a}, !- Inlet Port
  {0e7dcff7-49ea-429e-b074-c3157f2b0b72}; !- Outlet Port

OS:Connection,
  {e6e9f256-c064-4b91-b901-64f90ced579c}, !- Handle
  {0dbb713d-2911-4626-9af4-e7d6c36fdf8b}, !- Source Object
  3,                                      !- Outlet Port
  {7e0ea7a5-5727-47aa-9175-36ef7810848f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ef4ac725-5268-44b4-8018-ec2fc2977c2a}, !- Handle
  {7e0ea7a5-5727-47aa-9175-36ef7810848f}, !- Source Object
  32,                                     !- Outlet Port
  {2491dc3a-40f4-4252-b92f-c707268a90da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7dcff7-49ea-429e-b074-c3157f2b0b72}, !- Handle
  {2491dc3a-40f4-4252-b92f-c707268a90da}, !- Source Object
  3,                                      !- Outlet Port
  {4eeb6fca-ac62-4e62-b2d6-694e7ebfa4d2}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {46a5ff65-d6c8-4dc2-85fc-01c849ec89cd}, !- Handle
  {7e0ea7a5-5727-47aa-9175-36ef7810848f}; !- Object Name

OS:Schedule:Ruleset,
  {b2dad958-7920-4185-bfe1-2a449a501805}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  {bf200b32-d668-4f7a-8a78-38ce79c9a2f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf200b32-d668-4f7a-8a78-38ce79c9a2f4}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a19b560-277c-46dc-bbcd-a8f7d0bd6ac4}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  {1672a492-5887-495e-b652-673d528fdf41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1672a492-5887-495e-b652-673d528fdf41}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {ca6ab4cf-c912-4dbd-a374-135ce11eed8f}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c6fa9332-c5e2-4793-9c1c-a2b6b3424d1a}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {ca6ab4cf-c912-4dbd-a374-135ce11eed8f}; !- Layer 1

OS:Pipe:Indoor,
  {0c5dc3eb-5a78-4a0c-83a3-36ee29dbcb22}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {c6fa9332-c5e2-4793-9c1c-a2b6b3424d1a}, !- Construction
  {7e2606a0-f465-44c9-9df9-c2a345281837}, !- Fluid Inlet Node
  {1d150d3f-9ef2-4003-8773-0088572524b1}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b2dad958-7920-4185-bfe1-2a449a501805}, !- Ambient Temperature Schedule
  {7a19b560-277c-46dc-bbcd-a8f7d0bd6ac4}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {3909e95a-7f81-4f0d-9832-4a5026baaf80}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {1d150d3f-9ef2-4003-8773-0088572524b1}, !- Inlet Port
  {6f232741-e269-4abf-a368-3f74cedb6673}; !- Outlet Port

OS:Connection,
  {7e2606a0-f465-44c9-9df9-c2a345281837}, !- Handle
  {8977a909-7db1-46ca-91d0-eb8c0ca8f14a}, !- Source Object
  3,                                      !- Outlet Port
  {0c5dc3eb-5a78-4a0c-83a3-36ee29dbcb22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d150d3f-9ef2-4003-8773-0088572524b1}, !- Handle
  {0c5dc3eb-5a78-4a0c-83a3-36ee29dbcb22}, !- Source Object
  4,                                      !- Outlet Port
  {3909e95a-7f81-4f0d-9832-4a5026baaf80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f232741-e269-4abf-a368-3f74cedb6673}, !- Handle
  {3909e95a-7f81-4f0d-9832-4a5026baaf80}, !- Source Object
  3,                                      !- Outlet Port
  {5dad33e1-665a-47db-b3fa-34a5a523ddf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {07bd8303-c7ae-416d-b6e8-7204b39decc0}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {b4e81c46-e2b4-4cc1-9696-7befbfca9465}, !- Inlet Node Name
  {77d49264-4345-4839-aa8f-4e885117efca}; !- Outlet Node Name

OS:Node,
  {7dc82a58-d310-4ecf-821a-fc240cc68ea3}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {683e7b23-119b-47e3-9961-93495872ebe7}, !- Inlet Port
  {b4e81c46-e2b4-4cc1-9696-7befbfca9465}; !- Outlet Port

OS:Connection,
  {683e7b23-119b-47e3-9961-93495872ebe7}, !- Handle
  {aa0b4e9d-6c19-43da-ac1a-df3104d97163}, !- Source Object
  4,                                      !- Outlet Port
  {7dc82a58-d310-4ecf-821a-fc240cc68ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0077f5d1-393f-445d-93cb-6bea4e0d1004}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {77d49264-4345-4839-aa8f-4e885117efca}, !- Inlet Port
  {45e80d27-1a1e-4d82-8462-e0a9ff42d812}; !- Outlet Port

OS:Connection,
  {b4e81c46-e2b4-4cc1-9696-7befbfca9465}, !- Handle
  {7dc82a58-d310-4ecf-821a-fc240cc68ea3}, !- Source Object
  3,                                      !- Outlet Port
  {07bd8303-c7ae-416d-b6e8-7204b39decc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d49264-4345-4839-aa8f-4e885117efca}, !- Handle
  {07bd8303-c7ae-416d-b6e8-7204b39decc0}, !- Source Object
  3,                                      !- Outlet Port
  {0077f5d1-393f-445d-93cb-6bea4e0d1004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e80d27-1a1e-4d82-8462-e0a9ff42d812}, !- Handle
  {0077f5d1-393f-445d-93cb-6bea4e0d1004}, !- Source Object
  3,                                      !- Outlet Port
  {4eeb6fca-ac62-4e62-b2d6-694e7ebfa4d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {126ba5f4-6c07-40f0-88a8-ff2d1eacf838}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {ee451c73-8e95-4b3d-97fa-01b79c04241a}, !- Inlet Node Name
  {fd5a712e-e4c6-482d-a8b7-97208d168d73}; !- Outlet Node Name

OS:Node,
  {4a64dd53-5338-4865-b8c6-1bb1869d2adf}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {fd5a712e-e4c6-482d-a8b7-97208d168d73}, !- Inlet Port
  {f4a184cd-bf50-400c-b0bf-1d48bf8ef74b}; !- Outlet Port

OS:Connection,
  {ee451c73-8e95-4b3d-97fa-01b79c04241a}, !- Handle
  {ca1b063b-0ab1-449a-a393-734da7f77ca8}, !- Source Object
  3,                                      !- Outlet Port
  {126ba5f4-6c07-40f0-88a8-ff2d1eacf838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd5a712e-e4c6-482d-a8b7-97208d168d73}, !- Handle
  {126ba5f4-6c07-40f0-88a8-ff2d1eacf838}, !- Source Object
  3,                                      !- Outlet Port
  {4a64dd53-5338-4865-b8c6-1bb1869d2adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a184cd-bf50-400c-b0bf-1d48bf8ef74b}, !- Handle
  {4a64dd53-5338-4865-b8c6-1bb1869d2adf}, !- Source Object
  3,                                      !- Outlet Port
  {6e9adf4c-0e7a-43f5-bb99-9202a2dc8ba8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ea1918ae-1154-483a-956e-a1c833c183db}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {852fc575-cb2a-4281-a63b-f84301aab22f}, !- Inlet Node Name
  {54183472-d175-4bce-b52b-d4c8acbff481}; !- Outlet Node Name

OS:Node,
  {5721f0c2-c41b-4071-be27-9248dfad3d62}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a9357132-4980-4ca1-90d8-71e9f541a249}, !- Inlet Port
  {852fc575-cb2a-4281-a63b-f84301aab22f}; !- Outlet Port

OS:Connection,
  {a9357132-4980-4ca1-90d8-71e9f541a249}, !- Handle
  {4eeb6fca-ac62-4e62-b2d6-694e7ebfa4d2}, !- Source Object
  2,                                      !- Outlet Port
  {5721f0c2-c41b-4071-be27-9248dfad3d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {852fc575-cb2a-4281-a63b-f84301aab22f}, !- Handle
  {5721f0c2-c41b-4071-be27-9248dfad3d62}, !- Source Object
  3,                                      !- Outlet Port
  {ea1918ae-1154-483a-956e-a1c833c183db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54183472-d175-4bce-b52b-d4c8acbff481}, !- Handle
  {ea1918ae-1154-483a-956e-a1c833c183db}, !- Source Object
  3,                                      !- Outlet Port
  {8bef5044-5b1b-4577-ae5b-747a6d849ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c813032f-94c0-4466-a6e8-fdc9ee77d2d5}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {98c45b4b-098f-4994-b8aa-1ba30bf20bff}, !- Inlet Node Name
  {e475b8b9-5b4d-4cc1-8abe-5dd350d2550d}; !- Outlet Node Name

OS:Node,
  {566d5d99-2a74-46ad-a37e-63d0013c9d82}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {2b77e862-c2a8-49c9-9d3e-12ca568ef861}, !- Inlet Port
  {98c45b4b-098f-4994-b8aa-1ba30bf20bff}; !- Outlet Port

OS:Connection,
  {2b77e862-c2a8-49c9-9d3e-12ca568ef861}, !- Handle
  {6e9adf4c-0e7a-43f5-bb99-9202a2dc8ba8}, !- Source Object
  2,                                      !- Outlet Port
  {566d5d99-2a74-46ad-a37e-63d0013c9d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c45b4b-098f-4994-b8aa-1ba30bf20bff}, !- Handle
  {566d5d99-2a74-46ad-a37e-63d0013c9d82}, !- Source Object
  3,                                      !- Outlet Port
  {c813032f-94c0-4466-a6e8-fdc9ee77d2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e475b8b9-5b4d-4cc1-8abe-5dd350d2550d}, !- Handle
  {c813032f-94c0-4466-a6e8-fdc9ee77d2d5}, !- Source Object
  3,                                      !- Outlet Port
  {b0f04555-07a5-4317-afdb-2c26b6c6adc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a366b75-b585-4898-9bc2-17d58099970c}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 WUC 0.07gpm at 140F Inlet Water Node, !- Name
  {771a0a8a-2ffc-4f32-bb5b-1ac0eb756cef}, !- Inlet Port
  {42b69046-b675-45ed-86a1-4adc0b5f323f}; !- Outlet Port

OS:Connection,
  {771a0a8a-2ffc-4f32-bb5b-1ac0eb756cef}, !- Handle
  {5dad33e1-665a-47db-b3fa-34a5a523ddf8}, !- Source Object
  4,                                      !- Outlet Port
  {7a366b75-b585-4898-9bc2-17d58099970c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57ffa64f-dd30-4d1b-8f18-0f3fdbfabb54}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 WUC 0.07gpm at 140F Outlet Water Node, !- Name
  {f977b7d5-478f-4fe2-97a6-57d02a3ca45f}, !- Inlet Port
  {a21c14b7-284f-41a2-9e18-052e24b6208a}; !- Outlet Port

OS:Connection,
  {42b69046-b675-45ed-86a1-4adc0b5f323f}, !- Handle
  {7a366b75-b585-4898-9bc2-17d58099970c}, !- Source Object
  3,                                      !- Outlet Port
  {ac857098-ec84-4c80-80e8-ed85392fd373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f977b7d5-478f-4fe2-97a6-57d02a3ca45f}, !- Handle
  {ac857098-ec84-4c80-80e8-ed85392fd373}, !- Source Object
  3,                                      !- Outlet Port
  {57ffa64f-dd30-4d1b-8f18-0f3fdbfabb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a21c14b7-284f-41a2-9e18-052e24b6208a}, !- Handle
  {57ffa64f-dd30-4d1b-8f18-0f3fdbfabb54}, !- Source Object
  3,                                      !- Outlet Port
  {6e9adf4c-0e7a-43f5-bb99-9202a2dc8ba8}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {09c6c479-b20d-4382-a67a-a81c91edac64}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6b1f5ded-e156-47ad-8adf-fb1a3ac78a71}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  6.94738388581368e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000833686066297642,                   !- Plant Loop Volume {m3}
  {48331e22-625b-476d-bd1b-d9616971475e}, !- Plant Side Inlet Node Name
  {510128da-d5a9-4806-a8b3-b5cde0e47700}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a8cc208c-72f1-4bf7-8afa-c84300b07f72}, !- Demand Side Inlet Node Name
  {5b480ce9-382f-45ce-90ed-cded8e2d4b1b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {85f4c081-04f5-4a01-ab26-89af151e49e3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {484d7d5f-30c1-40f0-846c-6f1c7aeb075e}, !- Demand Mixer Name
  {0e3bf346-bf2c-4465-9a41-6fa75d0001b5}, !- Demand Splitter Name
  {87e04cf5-16d5-4f76-93bc-472d46b3e8e2}, !- Supply Mixer Name
  {09affd01-fe55-4016-aa5b-ede956588ca8}; !- Supply Splitter Name

OS:Node,
  {90237375-41bc-4841-80d3-68380a861c26}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {48331e22-625b-476d-bd1b-d9616971475e}, !- Inlet Port
  {e8ea0167-cb8f-4f70-bbaa-4b648f83be1e}; !- Outlet Port

OS:Node,
  {6b1f5ded-e156-47ad-8adf-fb1a3ac78a71}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {28dde704-b070-4711-9d4a-58c7e2bcc4d0}, !- Inlet Port
  {510128da-d5a9-4806-a8b3-b5cde0e47700}; !- Outlet Port

OS:Node,
  {4d3984ea-dff2-4bcc-bd2f-84695c66c34d}, !- Handle
  6.0gal Electricity Booster Water Heater - 2kBtu/hr Supply Inlet Water Node, !- Name
  {eb5c9ad8-4e66-4241-b51b-c57c697ff6f6}, !- Inlet Port
  {097b7c84-bb2e-42ad-8d61-e80ae3780e72}; !- Outlet Port

OS:Connector:Mixer,
  {87e04cf5-16d5-4f76-93bc-472d46b3e8e2}, !- Handle
  Connector Mixer 3,                      !- Name
  {c81ada28-257a-4495-ab43-c468547bc915}, !- Outlet Branch Name
  {1120f874-00b5-4cc3-aae3-89f428e3e548}, !- Inlet Branch Name 1
  {861efb03-035f-4100-9c87-475d6a4c2666}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {09affd01-fe55-4016-aa5b-ede956588ca8}, !- Handle
  Connector Splitter 3,                   !- Name
  {1c9f7445-8fed-4f87-9a71-c28b9171d9b1}, !- Inlet Branch Name
  {eb5c9ad8-4e66-4241-b51b-c57c697ff6f6}, !- Outlet Branch Name 1
  {0b2d0684-cfc2-4596-8019-2eef5151973b}; !- Outlet Branch Name 2

OS:Connection,
  {48331e22-625b-476d-bd1b-d9616971475e}, !- Handle
  {09c6c479-b20d-4382-a67a-a81c91edac64}, !- Source Object
  14,                                     !- Outlet Port
  {90237375-41bc-4841-80d3-68380a861c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5c9ad8-4e66-4241-b51b-c57c697ff6f6}, !- Handle
  {09affd01-fe55-4016-aa5b-ede956588ca8}, !- Source Object
  3,                                      !- Outlet Port
  {4d3984ea-dff2-4bcc-bd2f-84695c66c34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {510128da-d5a9-4806-a8b3-b5cde0e47700}, !- Handle
  {6b1f5ded-e156-47ad-8adf-fb1a3ac78a71}, !- Source Object
  3,                                      !- Outlet Port
  {09c6c479-b20d-4382-a67a-a81c91edac64}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f77fde3c-1321-4894-9a78-80fdedd58d24}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {a8cc208c-72f1-4bf7-8afa-c84300b07f72}, !- Inlet Port
  {d09683cf-3fc0-4638-b90f-21ba63d074f8}; !- Outlet Port

OS:Node,
  {bea21a51-abe9-4c11-9f5b-b4267edd340f}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {068aa43a-fa8f-450f-9f11-f1f23d93a56d}, !- Inlet Port
  {5b480ce9-382f-45ce-90ed-cded8e2d4b1b}; !- Outlet Port

OS:Node,
  {40728ca4-e6eb-4be7-a8bc-bc92463f982c}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {9bfa0da9-8a3f-4246-8911-c7ed06abd8e0}, !- Inlet Port
  {7ce30dd4-9d3c-4e81-93d2-158481947f06}; !- Outlet Port

OS:Connector:Mixer,
  {484d7d5f-30c1-40f0-846c-6f1c7aeb075e}, !- Handle
  Connector Mixer 4,                      !- Name
  {9c2cf0d7-c92e-4a9b-8cc8-f8ee721b8ae2}, !- Outlet Branch Name
  {77947f7a-70ad-4f00-936a-a716deb9ac6a}, !- Inlet Branch Name 1
  {f3043783-2af5-4cc1-afd8-e6a1b51e55c2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0e3bf346-bf2c-4465-9a41-6fa75d0001b5}, !- Handle
  Connector Splitter 4,                   !- Name
  {7cc31997-9c3e-4834-8326-cc092c7aa2dd}, !- Inlet Branch Name
  {9bfa0da9-8a3f-4246-8911-c7ed06abd8e0}, !- Outlet Branch Name 1
  {2d57affd-6590-4ba8-9f81-c9d74d7d6ae9}; !- Outlet Branch Name 2

OS:Connection,
  {a8cc208c-72f1-4bf7-8afa-c84300b07f72}, !- Handle
  {09c6c479-b20d-4382-a67a-a81c91edac64}, !- Source Object
  17,                                     !- Outlet Port
  {f77fde3c-1321-4894-9a78-80fdedd58d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bfa0da9-8a3f-4246-8911-c7ed06abd8e0}, !- Handle
  {0e3bf346-bf2c-4465-9a41-6fa75d0001b5}, !- Source Object
  3,                                      !- Outlet Port
  {40728ca4-e6eb-4be7-a8bc-bc92463f982c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b480ce9-382f-45ce-90ed-cded8e2d4b1b}, !- Handle
  {bea21a51-abe9-4c11-9f5b-b4267edd340f}, !- Source Object
  3,                                      !- Outlet Port
  {09c6c479-b20d-4382-a67a-a81c91edac64}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a7b8b3f2-3327-4078-8a5f-8996c81bd66c}, !- Handle
  {09c6c479-b20d-4382-a67a-a81c91edac64}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {85f4c081-04f5-4a01-ab26-89af151e49e3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {73968de0-3e39-4a47-bc8f-73e633c8069f}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e4546c85-2bef-4a7a-a01c-61e20021302f}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {73968de0-3e39-4a47-bc8f-73e633c8069f}, !- Schedule Type Limits Name
  {36e41278-c2ac-4c03-b11f-78e84603d3c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36e41278-c2ac-4c03-b11f-78e84603d3c6}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {73968de0-3e39-4a47-bc8f-73e633c8069f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cc0e9751-0027-48fe-b524-7051e541cec8}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e4546c85-2bef-4a7a-a01c-61e20021302f}, !- Schedule Name
  {6b1f5ded-e156-47ad-8adf-fb1a3ac78a71}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {195c9dbf-4be4-487c-90d5-004f9634b4d6}, !- Handle
  Booster Water Loop Pump,                !- Name
  {36e9b8bb-0c46-45d8-88d7-d1e15d23e357}, !- Inlet Node Name
  {a1a190e2-4c93-4221-af1a-b25bc510bea1}, !- Outlet Node Name
  6.94738388581368e-06,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7ef680e7-ac5c-4d98-9043-c99be45c5906}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {a1a190e2-4c93-4221-af1a-b25bc510bea1}, !- Inlet Port
  {1c9f7445-8fed-4f87-9a71-c28b9171d9b1}; !- Outlet Port

OS:Connection,
  {a1a190e2-4c93-4221-af1a-b25bc510bea1}, !- Handle
  {195c9dbf-4be4-487c-90d5-004f9634b4d6}, !- Source Object
  3,                                      !- Outlet Port
  {7ef680e7-ac5c-4d98-9043-c99be45c5906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9f7445-8fed-4f87-9a71-c28b9171d9b1}, !- Handle
  {7ef680e7-ac5c-4d98-9043-c99be45c5906}, !- Source Object
  3,                                      !- Outlet Port
  {09affd01-fe55-4016-aa5b-ede956588ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {95cd6a93-8d18-4170-98ce-85cc818b3a67}, !- Handle
  6.0gal Electricity Booster Water Heater - 2kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {e4546c85-2bef-4a7a-a01c-61e20021302f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  540.008987508036,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ea1acc31-833e-464c-84bf-6b8ed2cb11b2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {097b7c84-bb2e-42ad-8d61-e80ae3780e72}, !- Use Side Inlet Node Name
  {a6fafcbc-45ac-44f1-9917-eba7d4656d97}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {4e6c0f9d-9409-4957-8d23-823a41c26ee2}, !- Handle
  {95cd6a93-8d18-4170-98ce-85cc818b3a67}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {ea1acc31-833e-464c-84bf-6b8ed2cb11b2}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {73968de0-3e39-4a47-bc8f-73e633c8069f}, !- Schedule Type Limits Name
  {b5bec2ee-e692-45f9-a23f-0b3773961eb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5bec2ee-e692-45f9-a23f-0b3773961eb5}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {73968de0-3e39-4a47-bc8f-73e633c8069f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {5c1ab969-eff2-4ee3-baca-43eec90bef70}, !- Handle
  6.0gal Electricity Booster Water Heater - 2kBtu/hr Supply Outlet Water Node, !- Name
  {a6fafcbc-45ac-44f1-9917-eba7d4656d97}, !- Inlet Port
  {1120f874-00b5-4cc3-aae3-89f428e3e548}; !- Outlet Port

OS:Connection,
  {097b7c84-bb2e-42ad-8d61-e80ae3780e72}, !- Handle
  {4d3984ea-dff2-4bcc-bd2f-84695c66c34d}, !- Source Object
  3,                                      !- Outlet Port
  {95cd6a93-8d18-4170-98ce-85cc818b3a67}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a6fafcbc-45ac-44f1-9917-eba7d4656d97}, !- Handle
  {95cd6a93-8d18-4170-98ce-85cc818b3a67}, !- Source Object
  32,                                     !- Outlet Port
  {5c1ab969-eff2-4ee3-baca-43eec90bef70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1120f874-00b5-4cc3-aae3-89f428e3e548}, !- Handle
  {5c1ab969-eff2-4ee3-baca-43eec90bef70}, !- Source Object
  3,                                      !- Outlet Port
  {87e04cf5-16d5-4f76-93bc-472d46b3e8e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d49f50a9-d8e2-4626-b204-a437f69ea585}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {6929a565-28bb-4d81-966c-4af63804e8aa}, !- Inlet Node Name
  {e0c407f5-5b7e-4066-9661-5bd78d3b8fc7}; !- Outlet Node Name

OS:Node,
  {1183179e-c95d-417d-889f-984ed17e6c60}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {0b2d0684-cfc2-4596-8019-2eef5151973b}, !- Inlet Port
  {6929a565-28bb-4d81-966c-4af63804e8aa}; !- Outlet Port

OS:Connection,
  {0b2d0684-cfc2-4596-8019-2eef5151973b}, !- Handle
  {09affd01-fe55-4016-aa5b-ede956588ca8}, !- Source Object
  4,                                      !- Outlet Port
  {1183179e-c95d-417d-889f-984ed17e6c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e6e7c14-1cf0-48a5-9256-1d19236a7834}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {e0c407f5-5b7e-4066-9661-5bd78d3b8fc7}, !- Inlet Port
  {861efb03-035f-4100-9c87-475d6a4c2666}; !- Outlet Port

OS:Connection,
  {6929a565-28bb-4d81-966c-4af63804e8aa}, !- Handle
  {1183179e-c95d-417d-889f-984ed17e6c60}, !- Source Object
  3,                                      !- Outlet Port
  {d49f50a9-d8e2-4626-b204-a437f69ea585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c407f5-5b7e-4066-9661-5bd78d3b8fc7}, !- Handle
  {d49f50a9-d8e2-4626-b204-a437f69ea585}, !- Source Object
  3,                                      !- Outlet Port
  {2e6e7c14-1cf0-48a5-9256-1d19236a7834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861efb03-035f-4100-9c87-475d6a4c2666}, !- Handle
  {2e6e7c14-1cf0-48a5-9256-1d19236a7834}, !- Source Object
  3,                                      !- Outlet Port
  {87e04cf5-16d5-4f76-93bc-472d46b3e8e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {64aa9a21-46f1-47fc-8d01-b866d92e46bf}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {7ce30dd4-9d3c-4e81-93d2-158481947f06}, !- Inlet Node Name
  {a544a40c-c758-4af8-9c53-ed39496adcce}; !- Outlet Node Name

OS:Node,
  {78edba20-5f53-460b-8679-0baf010523cb}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {a544a40c-c758-4af8-9c53-ed39496adcce}, !- Inlet Port
  {77947f7a-70ad-4f00-936a-a716deb9ac6a}; !- Outlet Port

OS:Connection,
  {7ce30dd4-9d3c-4e81-93d2-158481947f06}, !- Handle
  {40728ca4-e6eb-4be7-a8bc-bc92463f982c}, !- Source Object
  3,                                      !- Outlet Port
  {64aa9a21-46f1-47fc-8d01-b866d92e46bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a544a40c-c758-4af8-9c53-ed39496adcce}, !- Handle
  {64aa9a21-46f1-47fc-8d01-b866d92e46bf}, !- Source Object
  3,                                      !- Outlet Port
  {78edba20-5f53-460b-8679-0baf010523cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77947f7a-70ad-4f00-936a-a716deb9ac6a}, !- Handle
  {78edba20-5f53-460b-8679-0baf010523cb}, !- Source Object
  3,                                      !- Outlet Port
  {484d7d5f-30c1-40f0-846c-6f1c7aeb075e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab63c598-7a34-42a4-9484-9817130b9d08}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {db603978-4e43-4bbf-8ab1-5a5f45d62086}, !- Inlet Node Name
  {28dde704-b070-4711-9d4a-58c7e2bcc4d0}; !- Outlet Node Name

OS:Node,
  {7edb9ef3-16ac-44c5-b141-efde12b58698}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {c81ada28-257a-4495-ab43-c468547bc915}, !- Inlet Port
  {db603978-4e43-4bbf-8ab1-5a5f45d62086}; !- Outlet Port

OS:Connection,
  {c81ada28-257a-4495-ab43-c468547bc915}, !- Handle
  {87e04cf5-16d5-4f76-93bc-472d46b3e8e2}, !- Source Object
  2,                                      !- Outlet Port
  {7edb9ef3-16ac-44c5-b141-efde12b58698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db603978-4e43-4bbf-8ab1-5a5f45d62086}, !- Handle
  {7edb9ef3-16ac-44c5-b141-efde12b58698}, !- Source Object
  3,                                      !- Outlet Port
  {ab63c598-7a34-42a4-9484-9817130b9d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28dde704-b070-4711-9d4a-58c7e2bcc4d0}, !- Handle
  {ab63c598-7a34-42a4-9484-9817130b9d08}, !- Source Object
  3,                                      !- Outlet Port
  {6b1f5ded-e156-47ad-8adf-fb1a3ac78a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c0a29c9d-3e61-4b9c-bb40-5c74adac161d}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {d09683cf-3fc0-4638-b90f-21ba63d074f8}, !- Inlet Node Name
  {6e305f50-4e4f-42ac-b04a-c14c12b65882}; !- Outlet Node Name

OS:Node,
  {bd74e478-d6a2-49d4-91dc-ab0e434330ee}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {6e305f50-4e4f-42ac-b04a-c14c12b65882}, !- Inlet Port
  {7cc31997-9c3e-4834-8326-cc092c7aa2dd}; !- Outlet Port

OS:Connection,
  {d09683cf-3fc0-4638-b90f-21ba63d074f8}, !- Handle
  {f77fde3c-1321-4894-9a78-80fdedd58d24}, !- Source Object
  3,                                      !- Outlet Port
  {c0a29c9d-3e61-4b9c-bb40-5c74adac161d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e305f50-4e4f-42ac-b04a-c14c12b65882}, !- Handle
  {c0a29c9d-3e61-4b9c-bb40-5c74adac161d}, !- Source Object
  3,                                      !- Outlet Port
  {bd74e478-d6a2-49d4-91dc-ab0e434330ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc31997-9c3e-4834-8326-cc092c7aa2dd}, !- Handle
  {bd74e478-d6a2-49d4-91dc-ab0e434330ee}, !- Source Object
  3,                                      !- Outlet Port
  {0e3bf346-bf2c-4465-9a41-6fa75d0001b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a6dfc9b2-213a-4372-89d4-48ae332ef9fb}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {97b48bff-274e-4ed2-9d2c-1a33399027ff}, !- Inlet Node Name
  {068aa43a-fa8f-450f-9f11-f1f23d93a56d}; !- Outlet Node Name

OS:Node,
  {944918dd-ebfc-40c9-95a1-d91b41b230dc}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {9c2cf0d7-c92e-4a9b-8cc8-f8ee721b8ae2}, !- Inlet Port
  {97b48bff-274e-4ed2-9d2c-1a33399027ff}; !- Outlet Port

OS:Connection,
  {9c2cf0d7-c92e-4a9b-8cc8-f8ee721b8ae2}, !- Handle
  {484d7d5f-30c1-40f0-846c-6f1c7aeb075e}, !- Source Object
  2,                                      !- Outlet Port
  {944918dd-ebfc-40c9-95a1-d91b41b230dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97b48bff-274e-4ed2-9d2c-1a33399027ff}, !- Handle
  {944918dd-ebfc-40c9-95a1-d91b41b230dc}, !- Source Object
  3,                                      !- Outlet Port
  {a6dfc9b2-213a-4372-89d4-48ae332ef9fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {068aa43a-fa8f-450f-9f11-f1f23d93a56d}, !- Handle
  {a6dfc9b2-213a-4372-89d4-48ae332ef9fb}, !- Source Object
  3,                                      !- Outlet Port
  {bea21a51-abe9-4c11-9f5b-b4267edd340f}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {694a3a00-51f1-4d75-ae6a-122a3884dd63}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {696506f6-a2b4-49ae-95a5-a10514700d2a}, !- Loop Demand Side Inlet Node
  {07c84069-4c15-43b9-a547-20c5367c19df}, !- Loop Demand Side Outlet Node
  6.94738388581368e-06,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {e8ea0167-cb8f-4f70-bbaa-4b648f83be1e}, !- Loop Supply Side Inlet Node
  {03f883b3-2ec3-4395-a399-5bc94d0538a3}, !- Loop Supply Side Outlet Node
  6.94738388581368e-06,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  8.46628735453195,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {07c076e7-c380-4ce6-81d6-f3e898d3b30a}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {03f883b3-2ec3-4395-a399-5bc94d0538a3}, !- Inlet Port
  {36e9b8bb-0c46-45d8-88d7-d1e15d23e357}; !- Outlet Port

OS:Connection,
  {e8ea0167-cb8f-4f70-bbaa-4b648f83be1e}, !- Handle
  {90237375-41bc-4841-80d3-68380a861c26}, !- Source Object
  3,                                      !- Outlet Port
  {694a3a00-51f1-4d75-ae6a-122a3884dd63}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {03f883b3-2ec3-4395-a399-5bc94d0538a3}, !- Handle
  {694a3a00-51f1-4d75-ae6a-122a3884dd63}, !- Source Object
  7,                                      !- Outlet Port
  {07c076e7-c380-4ce6-81d6-f3e898d3b30a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36e9b8bb-0c46-45d8-88d7-d1e15d23e357}, !- Handle
  {07c076e7-c380-4ce6-81d6-f3e898d3b30a}, !- Source Object
  3,                                      !- Outlet Port
  {195c9dbf-4be4-487c-90d5-004f9634b4d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3af0934-f333-4fb6-bb45-2f1d5cf37ec7}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {a78ff3d1-aefe-4721-a754-755c58a3b2e6}, !- Inlet Port
  {696506f6-a2b4-49ae-95a5-a10514700d2a}; !- Outlet Port

OS:Connection,
  {a78ff3d1-aefe-4721-a754-755c58a3b2e6}, !- Handle
  {5dad33e1-665a-47db-b3fa-34a5a523ddf8}, !- Source Object
  5,                                      !- Outlet Port
  {e3af0934-f333-4fb6-bb45-2f1d5cf37ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c77528c-f9cc-4a80-ad7f-b99aa6cae3b3}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {07c84069-4c15-43b9-a547-20c5367c19df}, !- Inlet Port
  {2d47d828-b6fb-4b61-a5b1-5ad394ec235c}; !- Outlet Port

OS:Connection,
  {696506f6-a2b4-49ae-95a5-a10514700d2a}, !- Handle
  {e3af0934-f333-4fb6-bb45-2f1d5cf37ec7}, !- Source Object
  3,                                      !- Outlet Port
  {694a3a00-51f1-4d75-ae6a-122a3884dd63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07c84069-4c15-43b9-a547-20c5367c19df}, !- Handle
  {694a3a00-51f1-4d75-ae6a-122a3884dd63}, !- Source Object
  4,                                      !- Outlet Port
  {9c77528c-f9cc-4a80-ad7f-b99aa6cae3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {50f59774-8204-41ac-9baa-41c90830fb19}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {2d47d828-b6fb-4b61-a5b1-5ad394ec235c}, !- Inlet Node
  {916c4fdb-d874-45ff-a0c1-b22f9048b0b4}, !- Outlet Node
  6.25264549723231e-05,                   !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {bd5b3451-a3c5-4ca9-9666-f2de37e61c6d}; !- Source Temperature Schedule Name {C}

OS:Node,
  {d18d9b9b-9433-458c-9172-5dd1696eb960}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {916c4fdb-d874-45ff-a0c1-b22f9048b0b4}, !- Inlet Port
  {3415362c-6cfc-44a0-8233-d7f90a81d1b7}; !- Outlet Port

OS:Connection,
  {2d47d828-b6fb-4b61-a5b1-5ad394ec235c}, !- Handle
  {9c77528c-f9cc-4a80-ad7f-b99aa6cae3b3}, !- Source Object
  3,                                      !- Outlet Port
  {50f59774-8204-41ac-9baa-41c90830fb19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916c4fdb-d874-45ff-a0c1-b22f9048b0b4}, !- Handle
  {50f59774-8204-41ac-9baa-41c90830fb19}, !- Source Object
  3,                                      !- Outlet Port
  {d18d9b9b-9433-458c-9172-5dd1696eb960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3415362c-6cfc-44a0-8233-d7f90a81d1b7}, !- Handle
  {d18d9b9b-9433-458c-9172-5dd1696eb960}, !- Source Object
  3,                                      !- Outlet Port
  {6e9adf4c-0e7a-43f5-bb99-9202a2dc8ba8}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {af094cce-8ff9-41e5-8918-12479832e86e}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {bd5b3451-a3c5-4ca9-9666-f2de37e61c6d}, !- Handle
  Mains Water Temperature,                !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {6267ab95-f7e7-470f-a1b5-0e7a221cf433}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {bd5b3451-a3c5-4ca9-9666-f2de37e61c6d}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {fd305be5-4c64-4b63-8b16-dc327a4ab767}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {6267ab95-f7e7-470f-a1b5-0e7a221cf433} = {af094cce-8ff9-41e5-8918-12479832e86e}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {fac2367f-78fd-46da-b90b-b21fccdbe72e}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {fd305be5-4c64-4b63-8b16-dc327a4ab767}; !- Program Name 1

OS:Node,
  {392bc697-86bb-4d4f-a0f0-40bf227709b9}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 WUC 0.11gpm at 180F Inlet Water Node, !- Name
  {2d57affd-6590-4ba8-9f81-c9d74d7d6ae9}, !- Inlet Port
  {19cd7157-2ea4-4ea5-bd1b-753c25130bca}; !- Outlet Port

OS:Connection,
  {2d57affd-6590-4ba8-9f81-c9d74d7d6ae9}, !- Handle
  {0e3bf346-bf2c-4465-9a41-6fa75d0001b5}, !- Source Object
  4,                                      !- Outlet Port
  {392bc697-86bb-4d4f-a0f0-40bf227709b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3452e1d-3775-4474-99aa-a325c5aa246e}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 WUC 0.11gpm at 180F Outlet Water Node, !- Name
  {57f96e56-8b2f-49c7-8f85-c58e093db8b4}, !- Inlet Port
  {f3043783-2af5-4cc1-afd8-e6a1b51e55c2}; !- Outlet Port

OS:Connection,
  {19cd7157-2ea4-4ea5-bd1b-753c25130bca}, !- Handle
  {392bc697-86bb-4d4f-a0f0-40bf227709b9}, !- Source Object
  3,                                      !- Outlet Port
  {728acdf8-b8b2-4316-9e52-b3edb8d91b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f96e56-8b2f-49c7-8f85-c58e093db8b4}, !- Handle
  {728acdf8-b8b2-4316-9e52-b3edb8d91b5a}, !- Source Object
  3,                                      !- Outlet Port
  {c3452e1d-3775-4474-99aa-a325c5aa246e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3043783-2af5-4cc1-afd8-e6a1b51e55c2}, !- Handle
  {c3452e1d-3775-4474-99aa-a325c5aa246e}, !- Source Object
  3,                                      !- Outlet Port
  {484d7d5f-30c1-40f0-846c-6f1c7aeb075e}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bf0c17ef-35c0-4557-bc58-66fd764de6dd}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980 WUC 0.14gpm at 140F, !- Name
  {e11c0c68-b19a-4fec-9f2d-d666158966b6}, !- Inlet Node Name
  {a9d96eb4-3248-4f1a-b0ff-173aac689769}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e340d1c-f051-45c4-bfba-2e6b9fd1c496}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e35c306-c75b-4eaa-8f06-c11113a009b7}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980 Service Water Use Def 0.14gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.09545678648686e-06,                   !- Peak Flow Rate {m3/s}
  {5c5fc6fe-ac3a-47c8-b6d3-27036e8625f3}, !- Target Temperature Schedule Name
  {ac1669ce-6925-408e-9964-9f2b9c4ef253}, !- Sensible Fraction Schedule Name
  {3dc5e754-06bc-4c42-bada-c8fa38955de1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5e340d1c-f051-45c4-bfba-2e6b9fd1c496}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980 Service Water Use 0.14gpm at 140F, !- Name
  {1e35c306-c75b-4eaa-8f06-c11113a009b7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {97891439-adda-45aa-8816-75cb4289890f}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {653ea1d1-d35e-495c-9d41-0fe6cf1d8067}, !- Handle
  SecondarySchool Shared Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9ea7069b-7690-4bcd-9be8-d82fe9b75cfa}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  3.18093785037126e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00381712542044552,                    !- Plant Loop Volume {m3}
  {6ed4cd7d-991c-4bc0-9810-be593d1c5ae8}, !- Plant Side Inlet Node Name
  {3ffb655b-3dad-48e8-9044-727c9ef1b677}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4dd2bf02-f6fd-466e-81ba-1e1f52d34d4e}, !- Demand Side Inlet Node Name
  {5a524828-0fdd-4d26-839a-5996adf154e8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {60d4f7c7-34e4-4cf7-8380-6216860515f9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {10b76440-2718-419b-959c-5652c149844d}, !- Demand Mixer Name
  {4fedf641-13ca-4c41-827b-324c9f107f37}, !- Demand Splitter Name
  {7b810dec-cc0a-483e-a621-017d537115b9}, !- Supply Mixer Name
  {e76c53d9-7f83-43a4-a61c-73ed7e550ca6}; !- Supply Splitter Name

OS:Node,
  {432b1c4c-3163-429e-b0cb-147c096f37d9}, !- Handle
  SecondarySchool Shared Service Water Loop Supply Inlet Node, !- Name
  {6ed4cd7d-991c-4bc0-9810-be593d1c5ae8}, !- Inlet Port
  {59ccd626-3850-4a33-bb00-3cac31261c08}; !- Outlet Port

OS:Node,
  {9ea7069b-7690-4bcd-9be8-d82fe9b75cfa}, !- Handle
  SecondarySchool Shared Service Water Loop Supply Outlet Node, !- Name
  {b5329f92-4a95-466c-8662-7f558c65ef5b}, !- Inlet Port
  {3ffb655b-3dad-48e8-9044-727c9ef1b677}; !- Outlet Port

OS:Node,
  {bc811707-4957-41ad-9977-04cd29e6388c}, !- Handle
  40gal Electricity Water Heater - 26kBtu/hr Supply Inlet Water Node, !- Name
  {b7bce911-9b2e-4063-8255-6100a3ef7b23}, !- Inlet Port
  {ad77829e-217c-40c5-a5c7-15b0b5b4604e}; !- Outlet Port

OS:Connector:Mixer,
  {7b810dec-cc0a-483e-a621-017d537115b9}, !- Handle
  Connector Mixer 5,                      !- Name
  {3db3a146-e2a4-4eaf-b099-6433c8589582}, !- Outlet Branch Name
  {a5f61dea-4d9e-4b2f-a32e-63114e16f7a7}, !- Inlet Branch Name 1
  {697686a9-6a95-488a-bda0-238b7d17d075}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e76c53d9-7f83-43a4-a61c-73ed7e550ca6}, !- Handle
  Connector Splitter 5,                   !- Name
  {94b67979-4aa3-4934-97ba-b2d87b7a297a}, !- Inlet Branch Name
  {b7bce911-9b2e-4063-8255-6100a3ef7b23}, !- Outlet Branch Name 1
  {3f361cd2-8715-4135-8c73-f5c4505a7bb4}; !- Outlet Branch Name 2

OS:Connection,
  {6ed4cd7d-991c-4bc0-9810-be593d1c5ae8}, !- Handle
  {653ea1d1-d35e-495c-9d41-0fe6cf1d8067}, !- Source Object
  14,                                     !- Outlet Port
  {432b1c4c-3163-429e-b0cb-147c096f37d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7bce911-9b2e-4063-8255-6100a3ef7b23}, !- Handle
  {e76c53d9-7f83-43a4-a61c-73ed7e550ca6}, !- Source Object
  3,                                      !- Outlet Port
  {bc811707-4957-41ad-9977-04cd29e6388c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ffb655b-3dad-48e8-9044-727c9ef1b677}, !- Handle
  {9ea7069b-7690-4bcd-9be8-d82fe9b75cfa}, !- Source Object
  3,                                      !- Outlet Port
  {653ea1d1-d35e-495c-9d41-0fe6cf1d8067}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c1505bb5-fa35-411c-b7d9-fb35a187d2c7}, !- Handle
  SecondarySchool Shared Service Water Loop Demand Inlet Node, !- Name
  {4dd2bf02-f6fd-466e-81ba-1e1f52d34d4e}, !- Inlet Port
  {9b1031b0-1216-415b-899e-91041dcc0413}; !- Outlet Port

OS:Node,
  {9fe0f7a2-ff72-44c5-b26e-b45e71d6b4ca}, !- Handle
  SecondarySchool Shared Service Water Loop Demand Outlet Node, !- Name
  {be36d4e8-7166-4c04-9d2e-b7170925a69a}, !- Inlet Port
  {5a524828-0fdd-4d26-839a-5996adf154e8}; !- Outlet Port

OS:Node,
  {ec743c70-95ae-40b8-8f18-11fab96653ee}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {76b47fe7-6433-4b73-8f9a-beaa78acce3d}, !- Inlet Port
  {bfbf0ddb-f3c9-4902-9504-6cfb6905d774}; !- Outlet Port

OS:Connector:Mixer,
  {10b76440-2718-419b-959c-5652c149844d}, !- Handle
  Connector Mixer 6,                      !- Name
  {4b242843-9f78-473a-ae73-5b005352b819}, !- Outlet Branch Name
  {d65e3e54-f40c-4762-8afe-3631474363e8}, !- Inlet Branch Name 1
  {62a51fd4-1a20-4f0a-bdc7-cf3f6eb5b222}, !- Inlet Branch Name 2
  {ccb1402e-a83c-4ab0-b2df-29a6e6705ae8}, !- Inlet Branch Name 3
  {a3faa05e-b0c9-43a9-aca3-fb0f6759eba6}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {4fedf641-13ca-4c41-827b-324c9f107f37}, !- Handle
  Connector Splitter 6,                   !- Name
  {b788ab71-3a61-4696-82b7-2ac8e3cb06d5}, !- Inlet Branch Name
  {76b47fe7-6433-4b73-8f9a-beaa78acce3d}, !- Outlet Branch Name 1
  {c656520c-59e4-4e75-9b86-38b03b040cfd}, !- Outlet Branch Name 2
  {bcd4cead-44d4-40ca-9333-f986aaf857ff}, !- Outlet Branch Name 3
  {ac68b068-5d9b-473e-a7a7-efae6b47fa12}; !- Outlet Branch Name 4

OS:Connection,
  {4dd2bf02-f6fd-466e-81ba-1e1f52d34d4e}, !- Handle
  {653ea1d1-d35e-495c-9d41-0fe6cf1d8067}, !- Source Object
  17,                                     !- Outlet Port
  {c1505bb5-fa35-411c-b7d9-fb35a187d2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b47fe7-6433-4b73-8f9a-beaa78acce3d}, !- Handle
  {4fedf641-13ca-4c41-827b-324c9f107f37}, !- Source Object
  3,                                      !- Outlet Port
  {ec743c70-95ae-40b8-8f18-11fab96653ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a524828-0fdd-4d26-839a-5996adf154e8}, !- Handle
  {9fe0f7a2-ff72-44c5-b26e-b45e71d6b4ca}, !- Source Object
  3,                                      !- Outlet Port
  {653ea1d1-d35e-495c-9d41-0fe6cf1d8067}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cffd11fe-7cc1-49da-acae-aca36181323f}, !- Handle
  {653ea1d1-d35e-495c-9d41-0fe6cf1d8067}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {60d4f7c7-34e4-4cf7-8380-6216860515f9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {ac302761-0b68-46fa-b377-8eba71257db2}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {c7b1d00e-38ef-4717-80f4-42a982874f6c}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {5b1afb9b-578f-457a-82f4-b366b30bcebc}, !- Schedule Name
  {9ea7069b-7690-4bcd-9be8-d82fe9b75cfa}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d68d0864-3909-4b01-bb20-dc016552bd24}, !- Handle
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {59ccd626-3850-4a33-bb00-3cac31261c08}, !- Inlet Node Name
  {c5c61414-9e54-4bba-93c5-02ed35ad0ab1}, !- Outlet Node Name
  3.18093785037126e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  4.94318236246158e-08,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1860e952-c4d6-4097-be86-3746b3eb7ae7}, !- Handle
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {c5c61414-9e54-4bba-93c5-02ed35ad0ab1}, !- Inlet Port
  {94b67979-4aa3-4934-97ba-b2d87b7a297a}; !- Outlet Port

OS:Connection,
  {59ccd626-3850-4a33-bb00-3cac31261c08}, !- Handle
  {432b1c4c-3163-429e-b0cb-147c096f37d9}, !- Source Object
  3,                                      !- Outlet Port
  {d68d0864-3909-4b01-bb20-dc016552bd24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c61414-9e54-4bba-93c5-02ed35ad0ab1}, !- Handle
  {d68d0864-3909-4b01-bb20-dc016552bd24}, !- Source Object
  3,                                      !- Outlet Port
  {1860e952-c4d6-4097-be86-3746b3eb7ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b67979-4aa3-4934-97ba-b2d87b7a297a}, !- Handle
  {1860e952-c4d6-4097-be86-3746b3eb7ae7}, !- Source Object
  3,                                      !- Outlet Port
  {e76c53d9-7f83-43a4-a61c-73ed7e550ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {70879721-cf9b-4e0c-a7f6-fa55be255250}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {29fe690d-8228-4dc3-8760-4970c047ae21}, !- Handle
  40gal Electricity Water Heater - 26kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {5b1afb9b-578f-457a-82f4-b366b30bcebc}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7726.53714035316,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {036ca544-d6dc-4994-822d-6800b1755c15}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ad77829e-217c-40c5-a5c7-15b0b5b4604e}, !- Use Side Inlet Node Name
  {a09ed282-a3c7-496e-9b6e-f5fbea7e661a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {cfb7eab8-270f-4877-b19a-403386e2ad6b}, !- Handle
  {29fe690d-8228-4dc3-8760-4970c047ae21}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {ce41a85b-2f64-4f17-901b-86e0cbb3247c}, !- Handle
  40gal Electricity Water Heater - 26kBtu/hr Supply Outlet Water Node, !- Name
  {a09ed282-a3c7-496e-9b6e-f5fbea7e661a}, !- Inlet Port
  {a5f61dea-4d9e-4b2f-a32e-63114e16f7a7}; !- Outlet Port

OS:Connection,
  {ad77829e-217c-40c5-a5c7-15b0b5b4604e}, !- Handle
  {bc811707-4957-41ad-9977-04cd29e6388c}, !- Source Object
  3,                                      !- Outlet Port
  {29fe690d-8228-4dc3-8760-4970c047ae21}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a09ed282-a3c7-496e-9b6e-f5fbea7e661a}, !- Handle
  {29fe690d-8228-4dc3-8760-4970c047ae21}, !- Source Object
  32,                                     !- Outlet Port
  {ce41a85b-2f64-4f17-901b-86e0cbb3247c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f61dea-4d9e-4b2f-a32e-63114e16f7a7}, !- Handle
  {ce41a85b-2f64-4f17-901b-86e0cbb3247c}, !- Source Object
  3,                                      !- Outlet Port
  {7b810dec-cc0a-483e-a621-017d537115b9}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {f245941c-a851-4c2f-aab9-619888e42219}, !- Handle
  {29fe690d-8228-4dc3-8760-4970c047ae21}; !- Object Name

OS:Schedule:Ruleset,
  {6bc3b7ec-f5d9-4471-9de4-aeb2082461d1}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  {ca752ade-4925-4111-a3ce-7ac89accb2f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca752ade-4925-4111-a3ce-7ac89accb2f8}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {c17759ae-de49-44b2-a6e9-457550793660}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  {36713894-7d6f-479e-8801-c1f16ae8381d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36713894-7d6f-479e-8801-c1f16ae8381d}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {516670b1-51fb-4d9c-b2e3-129318e21dff}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {168303fd-c1f3-4e4f-be64-b0532260e29e}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {516670b1-51fb-4d9c-b2e3-129318e21dff}; !- Layer 1

OS:Pipe:Indoor,
  {21742d70-51ba-4150-93f4-5441b0a93420}, !- Handle
  SecondarySchool Shared Service Water Loop Pipe 20.0ft, !- Name
  {168303fd-c1f3-4e4f-be64-b0532260e29e}, !- Construction
  {9b1031b0-1216-415b-899e-91041dcc0413}, !- Fluid Inlet Node
  {15c92d17-e3ea-42a3-af19-e86862cfa3bc}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {6bc3b7ec-f5d9-4471-9de4-aeb2082461d1}, !- Ambient Temperature Schedule
  {c17759ae-de49-44b2-a6e9-457550793660}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {cb718fd2-7cb0-481b-89d8-e8ad9cbf1a60}, !- Handle
  SecondarySchool Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {15c92d17-e3ea-42a3-af19-e86862cfa3bc}, !- Inlet Port
  {b788ab71-3a61-4696-82b7-2ac8e3cb06d5}; !- Outlet Port

OS:Connection,
  {9b1031b0-1216-415b-899e-91041dcc0413}, !- Handle
  {c1505bb5-fa35-411c-b7d9-fb35a187d2c7}, !- Source Object
  3,                                      !- Outlet Port
  {21742d70-51ba-4150-93f4-5441b0a93420}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15c92d17-e3ea-42a3-af19-e86862cfa3bc}, !- Handle
  {21742d70-51ba-4150-93f4-5441b0a93420}, !- Source Object
  4,                                      !- Outlet Port
  {cb718fd2-7cb0-481b-89d8-e8ad9cbf1a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b788ab71-3a61-4696-82b7-2ac8e3cb06d5}, !- Handle
  {cb718fd2-7cb0-481b-89d8-e8ad9cbf1a60}, !- Source Object
  3,                                      !- Outlet Port
  {4fedf641-13ca-4c41-827b-324c9f107f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {072d9065-52ce-4bb4-8ad8-ef53b5188989}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {bd22856e-1cde-4abc-ba20-4c0233013a15}, !- Inlet Node Name
  {82304aa7-ccce-4d8a-8911-43ac74795159}; !- Outlet Node Name

OS:Node,
  {27028742-d25c-406c-a131-3f742419a3c9}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {3f361cd2-8715-4135-8c73-f5c4505a7bb4}, !- Inlet Port
  {bd22856e-1cde-4abc-ba20-4c0233013a15}; !- Outlet Port

OS:Connection,
  {3f361cd2-8715-4135-8c73-f5c4505a7bb4}, !- Handle
  {e76c53d9-7f83-43a4-a61c-73ed7e550ca6}, !- Source Object
  4,                                      !- Outlet Port
  {27028742-d25c-406c-a131-3f742419a3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cdab038-8801-429a-8241-135155f07c56}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {82304aa7-ccce-4d8a-8911-43ac74795159}, !- Inlet Port
  {697686a9-6a95-488a-bda0-238b7d17d075}; !- Outlet Port

OS:Connection,
  {bd22856e-1cde-4abc-ba20-4c0233013a15}, !- Handle
  {27028742-d25c-406c-a131-3f742419a3c9}, !- Source Object
  3,                                      !- Outlet Port
  {072d9065-52ce-4bb4-8ad8-ef53b5188989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82304aa7-ccce-4d8a-8911-43ac74795159}, !- Handle
  {072d9065-52ce-4bb4-8ad8-ef53b5188989}, !- Source Object
  3,                                      !- Outlet Port
  {8cdab038-8801-429a-8241-135155f07c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {697686a9-6a95-488a-bda0-238b7d17d075}, !- Handle
  {8cdab038-8801-429a-8241-135155f07c56}, !- Source Object
  3,                                      !- Outlet Port
  {7b810dec-cc0a-483e-a621-017d537115b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f6d3d8d-21bd-4eda-91ba-66d30750195e}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {bfbf0ddb-f3c9-4902-9504-6cfb6905d774}, !- Inlet Node Name
  {2f315a21-390f-4fcf-abd5-29e5d2ba1a2b}; !- Outlet Node Name

OS:Node,
  {c89e41eb-875e-4eb5-be76-ae653b7a2e97}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {2f315a21-390f-4fcf-abd5-29e5d2ba1a2b}, !- Inlet Port
  {d65e3e54-f40c-4762-8afe-3631474363e8}; !- Outlet Port

OS:Connection,
  {bfbf0ddb-f3c9-4902-9504-6cfb6905d774}, !- Handle
  {ec743c70-95ae-40b8-8f18-11fab96653ee}, !- Source Object
  3,                                      !- Outlet Port
  {3f6d3d8d-21bd-4eda-91ba-66d30750195e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f315a21-390f-4fcf-abd5-29e5d2ba1a2b}, !- Handle
  {3f6d3d8d-21bd-4eda-91ba-66d30750195e}, !- Source Object
  3,                                      !- Outlet Port
  {c89e41eb-875e-4eb5-be76-ae653b7a2e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65e3e54-f40c-4762-8afe-3631474363e8}, !- Handle
  {c89e41eb-875e-4eb5-be76-ae653b7a2e97}, !- Source Object
  3,                                      !- Outlet Port
  {10b76440-2718-419b-959c-5652c149844d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {74e79c13-8fe5-4916-b22c-f2594314651a}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {a98a90e7-f41e-4a49-9e29-5451db930e30}, !- Inlet Node Name
  {b5329f92-4a95-466c-8662-7f558c65ef5b}; !- Outlet Node Name

OS:Node,
  {d7746bff-dc91-4021-a3de-1ef412f98a46}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {3db3a146-e2a4-4eaf-b099-6433c8589582}, !- Inlet Port
  {a98a90e7-f41e-4a49-9e29-5451db930e30}; !- Outlet Port

OS:Connection,
  {3db3a146-e2a4-4eaf-b099-6433c8589582}, !- Handle
  {7b810dec-cc0a-483e-a621-017d537115b9}, !- Source Object
  2,                                      !- Outlet Port
  {d7746bff-dc91-4021-a3de-1ef412f98a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98a90e7-f41e-4a49-9e29-5451db930e30}, !- Handle
  {d7746bff-dc91-4021-a3de-1ef412f98a46}, !- Source Object
  3,                                      !- Outlet Port
  {74e79c13-8fe5-4916-b22c-f2594314651a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5329f92-4a95-466c-8662-7f558c65ef5b}, !- Handle
  {74e79c13-8fe5-4916-b22c-f2594314651a}, !- Source Object
  3,                                      !- Outlet Port
  {9ea7069b-7690-4bcd-9be8-d82fe9b75cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d28e8191-dcd4-4ceb-b547-c14a294d07cd}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {648fc9aa-ac1d-4442-8e4a-21f635a68863}, !- Inlet Node Name
  {be36d4e8-7166-4c04-9d2e-b7170925a69a}; !- Outlet Node Name

OS:Node,
  {b37ea36d-b49e-43ea-b7fd-35cb85e1f203}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {4b242843-9f78-473a-ae73-5b005352b819}, !- Inlet Port
  {648fc9aa-ac1d-4442-8e4a-21f635a68863}; !- Outlet Port

OS:Connection,
  {4b242843-9f78-473a-ae73-5b005352b819}, !- Handle
  {10b76440-2718-419b-959c-5652c149844d}, !- Source Object
  2,                                      !- Outlet Port
  {b37ea36d-b49e-43ea-b7fd-35cb85e1f203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {648fc9aa-ac1d-4442-8e4a-21f635a68863}, !- Handle
  {b37ea36d-b49e-43ea-b7fd-35cb85e1f203}, !- Source Object
  3,                                      !- Outlet Port
  {d28e8191-dcd4-4ceb-b547-c14a294d07cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be36d4e8-7166-4c04-9d2e-b7170925a69a}, !- Handle
  {d28e8191-dcd4-4ceb-b547-c14a294d07cd}, !- Source Object
  3,                                      !- Outlet Port
  {9fe0f7a2-ff72-44c5-b26e-b45e71d6b4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a74dc03c-98fc-4e8a-9315-b7bead1370a8}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980 WUC 0.14gpm at 140F Inlet Water Node, !- Name
  {c656520c-59e4-4e75-9b86-38b03b040cfd}, !- Inlet Port
  {1d7481b7-50a1-43e8-b48a-53f91f789723}; !- Outlet Port

OS:Connection,
  {c656520c-59e4-4e75-9b86-38b03b040cfd}, !- Handle
  {4fedf641-13ca-4c41-827b-324c9f107f37}, !- Source Object
  4,                                      !- Outlet Port
  {a74dc03c-98fc-4e8a-9315-b7bead1370a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bbde4c5-852b-410a-b449-a1815081ee27}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980 WUC 0.14gpm at 140F Outlet Water Node, !- Name
  {6b3284c7-a8f5-4d60-8556-81442b82eee2}, !- Inlet Port
  {62a51fd4-1a20-4f0a-bdc7-cf3f6eb5b222}; !- Outlet Port

OS:Connection,
  {1d7481b7-50a1-43e8-b48a-53f91f789723}, !- Handle
  {a74dc03c-98fc-4e8a-9315-b7bead1370a8}, !- Source Object
  3,                                      !- Outlet Port
  {2081191b-068b-47df-b357-f1a856b5e4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3284c7-a8f5-4d60-8556-81442b82eee2}, !- Handle
  {2081191b-068b-47df-b357-f1a856b5e4e4}, !- Source Object
  3,                                      !- Outlet Port
  {2bbde4c5-852b-410a-b449-a1815081ee27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a51fd4-1a20-4f0a-bdc7-cf3f6eb5b222}, !- Handle
  {2bbde4c5-852b-410a-b449-a1815081ee27}, !- Source Object
  3,                                      !- Outlet Port
  {10b76440-2718-419b-959c-5652c149844d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {517e7901-d1a6-4561-ae46-b9577a4a02de}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980 WUC 0.22gpm at 140F Inlet Water Node, !- Name
  {bcd4cead-44d4-40ca-9333-f986aaf857ff}, !- Inlet Port
  {95f0eaa7-4241-42f5-a7c2-7aa2644c6b9d}; !- Outlet Port

OS:Connection,
  {bcd4cead-44d4-40ca-9333-f986aaf857ff}, !- Handle
  {4fedf641-13ca-4c41-827b-324c9f107f37}, !- Source Object
  5,                                      !- Outlet Port
  {517e7901-d1a6-4561-ae46-b9577a4a02de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f244404b-805d-4791-88ef-dfe066515b75}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980 WUC 0.22gpm at 140F Outlet Water Node, !- Name
  {7e8247c2-dccf-4c29-9ab6-79ebbecea3ae}, !- Inlet Port
  {ccb1402e-a83c-4ab0-b2df-29a6e6705ae8}; !- Outlet Port

OS:Connection,
  {95f0eaa7-4241-42f5-a7c2-7aa2644c6b9d}, !- Handle
  {517e7901-d1a6-4561-ae46-b9577a4a02de}, !- Source Object
  3,                                      !- Outlet Port
  {cad82328-3e25-4b21-9c29-5af0903c300c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e8247c2-dccf-4c29-9ab6-79ebbecea3ae}, !- Handle
  {cad82328-3e25-4b21-9c29-5af0903c300c}, !- Source Object
  3,                                      !- Outlet Port
  {f244404b-805d-4791-88ef-dfe066515b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb1402e-a83c-4ab0-b2df-29a6e6705ae8}, !- Handle
  {f244404b-805d-4791-88ef-dfe066515b75}, !- Source Object
  3,                                      !- Outlet Port
  {10b76440-2718-419b-959c-5652c149844d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a17af26d-15dd-42a5-b6b1-ae782a41bf3a}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980 WUC 0.14gpm at 140F Inlet Water Node, !- Name
  {ac68b068-5d9b-473e-a7a7-efae6b47fa12}, !- Inlet Port
  {e11c0c68-b19a-4fec-9f2d-d666158966b6}; !- Outlet Port

OS:Connection,
  {ac68b068-5d9b-473e-a7a7-efae6b47fa12}, !- Handle
  {4fedf641-13ca-4c41-827b-324c9f107f37}, !- Source Object
  6,                                      !- Outlet Port
  {a17af26d-15dd-42a5-b6b1-ae782a41bf3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29a0f2a2-e8cb-474e-87f1-7426fcedcc0f}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980 WUC 0.14gpm at 140F Outlet Water Node, !- Name
  {a9d96eb4-3248-4f1a-b0ff-173aac689769}, !- Inlet Port
  {a3faa05e-b0c9-43a9-aca3-fb0f6759eba6}; !- Outlet Port

OS:Connection,
  {e11c0c68-b19a-4fec-9f2d-d666158966b6}, !- Handle
  {a17af26d-15dd-42a5-b6b1-ae782a41bf3a}, !- Source Object
  3,                                      !- Outlet Port
  {bf0c17ef-35c0-4557-bc58-66fd764de6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d96eb4-3248-4f1a-b0ff-173aac689769}, !- Handle
  {bf0c17ef-35c0-4557-bc58-66fd764de6dd}, !- Source Object
  3,                                      !- Outlet Port
  {29a0f2a2-e8cb-474e-87f1-7426fcedcc0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3faa05e-b0c9-43a9-aca3-fb0f6759eba6}, !- Handle
  {29a0f2a2-e8cb-474e-87f1-7426fcedcc0f}, !- Source Object
  3,                                      !- Outlet Port
  {10b76440-2718-419b-959c-5652c149844d}, !- Target Object
  6;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {09b4c48b-3760-4fb7-b1a0-f75732532022}, !- Handle
  Secondary School Cooler,                !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  5597.65744028944,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  400,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240,                                    !- Rated Total Lighting Power {W}
  {6c511f21-f79d-4601-bddb-9ad43ae78993}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {b816f18c-30d2-4ea3-802f-66fa8444cbf5}, !- Defrost Schedule Name
  {88cbae0a-2ea8-4b52-9022-c0565f37cfd7}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.2967296,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {5dc4c725-38de-4191-9feb-0c85be76e89e}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {5dc4c725-38de-4191-9feb-0c85be76e89e}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {1a51fb24-c96a-41b8-afcc-40eacd6bf90b}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {eb43b65d-43a4-4fad-8cdd-86411c419e28}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {6c511f21-f79d-4601-bddb-9ad43ae78993}, !- Handle
  Always On,                              !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  {e9032da3-88fa-4558-8401-573ce489e1ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9032da3-88fa-4558-8401-573ce489e1ea}, !- Handle
  Always On Default,                      !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb43b65d-43a4-4fad-8cdd-86411c419e28}, !- Handle
  door_wi_sched,                          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  {d4efdb74-f42f-463d-8515-cfa1708710fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4efdb74-f42f-463d-8515-cfa1708710fc}, !- Handle
  door_wi_sched Default,                  !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7ed0da99-9cf7-48fc-bc81-31c7613e456b}, !- Handle
  {09b4c48b-3760-4fb7-b1a0-f75732532022}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {b816f18c-30d2-4ea3-802f-66fa8444cbf5}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  {0955e85d-0297-4b1f-adc8-c36f052cc290}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0955e85d-0297-4b1f-adc8-c36f052cc290}, !- Handle
  Refrigeration Defrost Schedule Default - Secondary School Cooler, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {88cbae0a-2ea8-4b52-9022-c0565f37cfd7}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  {29d82483-ee8a-4fe0-a0c5-dbbcf0bf5ea3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29d82483-ee8a-4fe0-a0c5-dbbcf0bf5ea3}, !- Handle
  Refrigeration Dripdown Schedule Default - Secondary School Cooler, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {93d7210d-1acf-44f7-ad6a-6d5656b3fc4b}, !- Handle
  Medium Temperature,                     !- Name
  {673784e2-aca8-4a50-afba-f8e29899238e}, !- Refrigerated CaseAndWalkInList Name
  {682d6cc1-3c68-4fab-90f9-f50c74570e29}, !- Refrigeration TransferLoad List Name
  {12bf5fcc-a438-47a3-8cc1-08775c626e34}, !- Refrigeration Condenser Name
  {53346cb1-7b1a-46e4-9d47-d3cea7a85881}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {6092bc3b-84c3-441a-9908-f67e4eed224a}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {673784e2-aca8-4a50-afba-f8e29899238e}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {09b4c48b-3760-4fb7-b1a0-f75732532022}; !- Model Object 1

OS:ModelObjectList,
  {682d6cc1-3c68-4fab-90f9-f50c74570e29}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {53346cb1-7b1a-46e4-9d47-d3cea7a85881}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {63652c02-5f81-4ea5-99fd-a18b8a3e751e}, !- Model Object 1
  {9fd24b0e-7901-44ce-8c96-5331a4b37ec8}; !- Model Object 2

OS:ModelObjectList,
  {6092bc3b-84c3-441a-9908-f67e4eed224a}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {63652c02-5f81-4ea5-99fd-a18b8a3e751e}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {fe98ad7a-8876-4d7b-9dee-562071d019e5}, !- Refrigeration Compressor Power Curve Name
  {ccf2c2df-ffa8-4b0b-9d47-a90111aa58ca}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {fe98ad7a-8876-4d7b-9dee-562071d019e5}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {ccf2c2df-ffa8-4b0b-9d47-a90111aa58ca}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {9fd24b0e-7901-44ce-8c96-5331a4b37ec8}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {fe98ad7a-8876-4d7b-9dee-562071d019e5}, !- Refrigeration Compressor Power Curve Name
  {ccf2c2df-ffa8-4b0b-9d47-a90111aa58ca}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {698a9a34-bf51-45e1-923c-5dc2ab322155}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {12bf5fcc-a438-47a3-8cc1-08775c626e34}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {698a9a34-bf51-45e1-923c-5dc2ab322155}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  219.803302647044,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {458ca125-0eaf-4eb5-a707-cb9ddf77c015}, !- Handle
  Secondary School Freezer,               !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  5363.20058415167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  500,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240,                                    !- Rated Total Lighting Power {W}
  {6c511f21-f79d-4601-bddb-9ad43ae78993}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {0ffebd9c-ed71-4145-811b-70eeb34141df}, !- Defrost Schedule Name
  {cfa84031-f6dc-451a-b454-0e7b5a42776a}, !- Defrost Drip-Down Schedule Name
  3000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.2967296,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {da45f737-da53-4359-96e5-82af5ce40ec7}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {da45f737-da53-4359-96e5-82af5ce40ec7}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {1a51fb24-c96a-41b8-afcc-40eacd6bf90b}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {eb43b65d-43a4-4fad-8cdd-86411c419e28}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {43481f94-a586-4994-9bf6-d9ea8f8018c4}, !- Handle
  {458ca125-0eaf-4eb5-a707-cb9ddf77c015}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {0ffebd9c-ed71-4145-811b-70eeb34141df}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  {1c5f331b-a90d-42be-9b30-dfc2d7847a8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c5f331b-a90d-42be-9b30-dfc2d7847a8e}, !- Handle
  Refrigeration Defrost Schedule Default - Secondary School Freezer, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {cfa84031-f6dc-451a-b454-0e7b5a42776a}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  {5e69b1b1-e939-452d-92bd-3562aa7de360}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e69b1b1-e939-452d-92bd-3562aa7de360}, !- Handle
  Refrigeration Dripdown Schedule Default - Secondary School Freezer, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {2a80fbed-22c2-493c-a98d-4fef06fa1427}, !- Handle
  Low Temperature,                        !- Name
  {69178452-a646-43ed-a462-24536be4ae09}, !- Refrigerated CaseAndWalkInList Name
  {b279753f-f6fa-468a-9108-8b2570555260}, !- Refrigeration TransferLoad List Name
  {9b821711-194d-439a-b38e-5b07edbf1a86}, !- Refrigeration Condenser Name
  {99fdeb48-1e07-4eaa-95b0-f9decad87e4d}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {b27d3383-1702-4162-b146-f317bc8ff58f}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {69178452-a646-43ed-a462-24536be4ae09}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {458ca125-0eaf-4eb5-a707-cb9ddf77c015}; !- Model Object 1

OS:ModelObjectList,
  {b279753f-f6fa-468a-9108-8b2570555260}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {99fdeb48-1e07-4eaa-95b0-f9decad87e4d}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {0eaeef18-2c7f-4b81-868c-a3f300b59671}; !- Model Object 1

OS:ModelObjectList,
  {b27d3383-1702-4162-b146-f317bc8ff58f}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {0eaeef18-2c7f-4b81-868c-a3f300b59671}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {2c5e51ac-75c8-47ba-8f0c-417ebfabd4de}, !- Refrigeration Compressor Power Curve Name
  {7347bbe5-df38-47dd-9b32-d1be1bfcb97f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {2c5e51ac-75c8-47ba-8f0c-417ebfabd4de}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {7347bbe5-df38-47dd-9b32-d1be1bfcb97f}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {67d38d8f-6a32-496f-a271-c0f547e5db51}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {9b821711-194d-439a-b38e-5b07edbf1a86}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {67d38d8f-6a32-496f-a271-c0f547e5db51}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  210.596881593765,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {ecea98dd-4010-45d7-98c1-1f3bea9d7284}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Handle
  SecondarySchool HtgSetp,                !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  {054ed6e7-48aa-4fc9-8cb5-683c0945d2d1}, !- Default Day Schedule Name
  {e1e46370-f250-4e3a-aa26-dfd58eadea28}, !- Summer Design Day Schedule Name
  {744642ec-2135-45a2-aa63-ee81405dc648}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {054ed6e7-48aa-4fc9-8cb5-683c0945d2d1}, !- Handle
  SecondarySchool HtgSetp Default,        !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c95b4220-3abc-4407-9033-b6590bf4e8ab}, !- Handle
  Schedule Rule 54,                       !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40a34a98-b254-45e0-84fc-290ed0803524}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {40a34a98-b254-45e0-84fc-290ed0803524}, !- Handle
  SecondarySchool HtgSetp Wknd|Wkdy Day,  !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {00bb6964-2112-42a5-bee6-d7537ccd1b14}, !- Handle
  Schedule Rule 55,                       !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5486396-92d9-4671-b40d-e6517b1d061f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5486396-92d9-4671-b40d-e6517b1d061f}, !- Handle
  SecondarySchool HtgSetp Wknd|Wkdy Day 1, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {559561a6-6f8c-4112-b6f3-dd47538f300d}, !- Handle
  SecondarySchool ClgSetp,                !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  {c0a7b29b-59cd-4e10-8869-a6f2a150f351}, !- Default Day Schedule Name
  {bf0ff9e0-922f-43d9-aeb6-442b0cd29b92}, !- Summer Design Day Schedule Name
  {3e0b36a1-2f0f-4096-b594-a16c4b6b759f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0a7b29b-59cd-4e10-8869-a6f2a150f351}, !- Handle
  SecondarySchool ClgSetp Default,        !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ca927ebd-1c1c-4bd3-9f5f-08d15c62b7f4}, !- Handle
  Schedule Rule 56,                       !- Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6226dcc0-ffc9-4eb8-a004-a7dc5cf38d03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6226dcc0-ffc9-4eb8-a004-a7dc5cf38d03}, !- Handle
  SecondarySchool ClgSetp Wknd|Wkdy Day,  !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c57eb253-2e87-4b99-8e1c-b8544cce0f3b}, !- Handle
  Schedule Rule 57,                       !- Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5e0063d-47f3-4747-92e3-7fccf15bfdac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5e0063d-47f3-4747-92e3-7fccf15bfdac}, !- Handle
  SecondarySchool ClgSetp Wknd|Wkdy Day 1, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {b4eeaae3-bb9b-4c5b-a92f-63e9a3de06e7}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7885324-9ec5-47ff-848c-cba2919f90ad}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99e6af83-feaa-4a3a-9a45-dbb533e5bdbe}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbbe6735-205e-493d-b080-f3ed049b374e}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e5b0632-d634-452f-a236-32d8105111d9}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9f76e70-41ce-4414-b256-abac07b21261}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1a5146f-0b37-4c63-8132-1e8d1cbe77c0}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {546ba5ef-8d61-4b51-b187-b5abf19b30a1}, !- Handle
  SecondarySchool Library - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2260cef6-1cf0-4037-9f53-3bc5cb010e1f}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {581382af-dbc9-4fa7-aba2-19c5493db1d7}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {091dda57-5b78-4d15-8b56-76089604dcd0}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c71d310-22e9-45e2-abba-971e27982b19}, !- Handle
  SecondarySchool Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5866b216-555a-47c0-ba92-cd82866a8bd2}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Heating Setpoint Temperature Schedule Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {cdd3708b-d522-4f56-afc4-f17134645baa}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4a023b0d-e6b7-42e8-b881-1a658df47d44}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0175938600877376,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  2.11126321052852,                       !- Plant Loop Volume {m3}
  {4dca001f-2c9b-41c1-ba74-f2f574d75d24}, !- Plant Side Inlet Node Name
  {13f9aaa5-1d35-4fc9-ad53-df888ddd12f1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7fda129f-06d9-45eb-8e0d-51e96d6d49fe}, !- Demand Side Inlet Node Name
  {1898d989-103e-4748-a1e5-0daf689a055c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {97bb5abe-cc71-4062-a4d7-5ffc9c91e87b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Demand Mixer Name
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Demand Splitter Name
  {1fca8806-4f07-46a2-bf35-aab196f5d007}, !- Supply Mixer Name
  {8486d420-8abf-4300-96ce-ec5fde40fb67}; !- Supply Splitter Name

OS:Node,
  {60a3c538-976d-4d3b-9465-8f57fed4db59}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {4dca001f-2c9b-41c1-ba74-f2f574d75d24}, !- Inlet Port
  {4000a2b6-d69c-4cd6-91ac-461dee039f01}; !- Outlet Port

OS:Node,
  {4a023b0d-e6b7-42e8-b881-1a658df47d44}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {9090b9af-8232-479e-9e89-aacd5f7b3cb3}, !- Inlet Port
  {13f9aaa5-1d35-4fc9-ad53-df888ddd12f1}; !- Outlet Port

OS:Node,
  {35b2059d-9768-4811-bb0d-04ab6054926b}, !- Handle
  Hot Water Loop District Heating Inlet Water Node, !- Name
  {5edd4cc0-1329-4162-9c92-e72a8037d360}, !- Inlet Port
  {e5f5e591-2bfa-4217-a79f-90751344187f}; !- Outlet Port

OS:Connector:Mixer,
  {1fca8806-4f07-46a2-bf35-aab196f5d007}, !- Handle
  Connector Mixer 7,                      !- Name
  {366228b2-c9ce-4ddb-b9ab-bdd2188deb1a}, !- Outlet Branch Name
  {1b04897c-10cb-4f98-8848-e2c1006e90f9}, !- Inlet Branch Name 1
  {2b1dac4f-f513-4974-b95d-34a08b2a5f41}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8486d420-8abf-4300-96ce-ec5fde40fb67}, !- Handle
  Connector Splitter 7,                   !- Name
  {67667bd5-573f-4cf9-b876-497170ab266a}, !- Inlet Branch Name
  {5edd4cc0-1329-4162-9c92-e72a8037d360}, !- Outlet Branch Name 1
  {ff14429b-1751-4e72-94ca-081316a60427}; !- Outlet Branch Name 2

OS:Connection,
  {4dca001f-2c9b-41c1-ba74-f2f574d75d24}, !- Handle
  {cdd3708b-d522-4f56-afc4-f17134645baa}, !- Source Object
  14,                                     !- Outlet Port
  {60a3c538-976d-4d3b-9465-8f57fed4db59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5edd4cc0-1329-4162-9c92-e72a8037d360}, !- Handle
  {8486d420-8abf-4300-96ce-ec5fde40fb67}, !- Source Object
  3,                                      !- Outlet Port
  {35b2059d-9768-4811-bb0d-04ab6054926b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13f9aaa5-1d35-4fc9-ad53-df888ddd12f1}, !- Handle
  {4a023b0d-e6b7-42e8-b881-1a658df47d44}, !- Source Object
  3,                                      !- Outlet Port
  {cdd3708b-d522-4f56-afc4-f17134645baa}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1a98ca17-6766-46a7-b94c-c8f92ce44083}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {7fda129f-06d9-45eb-8e0d-51e96d6d49fe}, !- Inlet Port
  {0f873dd7-b535-40ac-a74f-b3247e194873}; !- Outlet Port

OS:Node,
  {0aa41224-2281-4e25-8fd0-031e6fa4d567}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {5be478a2-543d-4a25-9f95-7db36ab793a1}, !- Inlet Port
  {1898d989-103e-4748-a1e5-0daf689a055c}; !- Outlet Port

OS:Node,
  {6c795728-193b-4782-9e2f-2ed2b876b180}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {84ca6645-3fe3-45aa-8699-c43c6751da93}, !- Inlet Port
  {6015f674-4b9b-43c5-8da8-95a0692e79ae}; !- Outlet Port

OS:Connector:Mixer,
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Handle
  Connector Mixer 8,                      !- Name
  {1c261a82-9a59-443f-83c9-846b1b03f9ff}, !- Outlet Branch Name
  {20fda2fa-fc10-4510-8f4d-0d11bef24098}, !- Inlet Branch Name 1
  {10e6b1a6-45b3-4b3b-a858-d68ce7f22f62}, !- Inlet Branch Name 2
  {0be5b857-804a-4fba-adcc-d11d46a615ae}, !- Inlet Branch Name 3
  {3fb7dcd7-7ba8-4ce3-b99f-6d09f58df7d2}, !- Inlet Branch Name 4
  {4414c3f1-cfc1-4ae7-8a7c-2ed6d472bc6b}, !- Inlet Branch Name 5
  {c89cc622-dc49-4745-a59f-e74dd748b2ae}, !- Inlet Branch Name 6
  {a2615bd6-519d-4ed9-8e4d-75eca9f0f741}, !- Inlet Branch Name 7
  {a984abdc-7261-45b1-87ec-6c1c20ae1389}, !- Inlet Branch Name 8
  {275254c6-dd95-4c09-b505-d66c6fb29d68}, !- Inlet Branch Name 9
  {8faafaa8-4e0f-4bed-99d6-e85b61bbc519}, !- Inlet Branch Name 10
  {ed97223c-51b6-4628-8ac2-98d92cbafa88}, !- Inlet Branch Name 11
  {082e9588-21ef-4f93-8c43-f24fb1b804d6}, !- Inlet Branch Name 12
  {12c63a7c-9ce8-4827-8030-f637d9be3eeb}, !- Inlet Branch Name 13
  {0417cc3a-a255-4ac4-88de-0aa595f4c8b3}, !- Inlet Branch Name 14
  {259d51bc-3f73-4066-a824-50c5bb8875e1}, !- Inlet Branch Name 15
  {077963fd-e757-4f0f-bb60-3c75622b0c36}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Handle
  Connector Splitter 8,                   !- Name
  {a192281a-7069-4d0a-997a-8e78fe5a8cf8}, !- Inlet Branch Name
  {84ca6645-3fe3-45aa-8699-c43c6751da93}, !- Outlet Branch Name 1
  {7edbb5a0-8ce8-48fe-83bb-bc618d2d5740}, !- Outlet Branch Name 2
  {47e69221-7ca3-4c17-924a-4818481b9782}, !- Outlet Branch Name 3
  {b4a1a5d2-8d20-464d-b628-cb25e6927cca}, !- Outlet Branch Name 4
  {9bdcbd37-6ac6-4483-9d51-93be0f9d20d8}, !- Outlet Branch Name 5
  {0ac6121d-18b4-4696-9d14-e4a546b11913}, !- Outlet Branch Name 6
  {415827c1-0af7-47f0-b212-4f8e2478f68e}, !- Outlet Branch Name 7
  {04c3ac4c-088b-4b0f-9fb8-9d8b4c0a17c2}, !- Outlet Branch Name 8
  {fec056f2-27c0-4957-b07f-7dcaed236997}, !- Outlet Branch Name 9
  {6c47c2b2-e03d-4c8e-858b-6e26960ee784}, !- Outlet Branch Name 10
  {3ada6e6d-82fb-4c45-bbba-224accbc5134}, !- Outlet Branch Name 11
  {4a321d2e-ae56-4bcc-a214-d16f3e6f0466}, !- Outlet Branch Name 12
  {7365a789-e6ec-4657-98ea-394907ebc1d4}, !- Outlet Branch Name 13
  {7e8bdbe7-e2dc-41ac-a3eb-f40aa1573f02}, !- Outlet Branch Name 14
  {737b7972-d986-43a5-8686-ab33526b1f8d}, !- Outlet Branch Name 15
  {9e2d8b1a-7960-499c-9023-6dfaed67e17a}; !- Outlet Branch Name 16

OS:Connection,
  {7fda129f-06d9-45eb-8e0d-51e96d6d49fe}, !- Handle
  {cdd3708b-d522-4f56-afc4-f17134645baa}, !- Source Object
  17,                                     !- Outlet Port
  {1a98ca17-6766-46a7-b94c-c8f92ce44083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ca6645-3fe3-45aa-8699-c43c6751da93}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  3,                                      !- Outlet Port
  {6c795728-193b-4782-9e2f-2ed2b876b180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1898d989-103e-4748-a1e5-0daf689a055c}, !- Handle
  {0aa41224-2281-4e25-8fd0-031e6fa4d567}, !- Source Object
  3,                                      !- Outlet Port
  {cdd3708b-d522-4f56-afc4-f17134645baa}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {33f1e3f2-71ea-4136-a4db-891025d4bd0d}, !- Handle
  {cdd3708b-d522-4f56-afc4-f17134645baa}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {97bb5abe-cc71-4062-a4d7-5ffc9c91e87b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {23e7ef82-6096-4318-a7c5-863b11885db5}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  {7d85bdf8-dc3a-4229-8bd6-bedf3129de1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d85bdf8-dc3a-4229-8bd6-bedf3129de1d}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b54c9a82-b8f2-4403-a7df-ae7d2bca1ffe}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {23e7ef82-6096-4318-a7c5-863b11885db5}, !- Schedule Name
  {4a023b0d-e6b7-42e8-b881-1a658df47d44}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {86818eee-f446-47c1-9a22-3605177a81c5}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {4000a2b6-d69c-4cd6-91ac-461dee039f01}, !- Inlet Node Name
  {498bce31-bda1-4c35-8e96-be1c6f2942ff}, !- Outlet Node Name
  0.0175938600877376,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  4623.22858736363,                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b7d44859-7a90-41ba-9daf-eb2b92e4b1c3}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {498bce31-bda1-4c35-8e96-be1c6f2942ff}, !- Inlet Port
  {67667bd5-573f-4cf9-b876-497170ab266a}; !- Outlet Port

OS:Connection,
  {4000a2b6-d69c-4cd6-91ac-461dee039f01}, !- Handle
  {60a3c538-976d-4d3b-9465-8f57fed4db59}, !- Source Object
  3,                                      !- Outlet Port
  {86818eee-f446-47c1-9a22-3605177a81c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {498bce31-bda1-4c35-8e96-be1c6f2942ff}, !- Handle
  {86818eee-f446-47c1-9a22-3605177a81c5}, !- Source Object
  3,                                      !- Outlet Port
  {b7d44859-7a90-41ba-9daf-eb2b92e4b1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67667bd5-573f-4cf9-b876-497170ab266a}, !- Handle
  {b7d44859-7a90-41ba-9daf-eb2b92e4b1c3}, !- Source Object
  3,                                      !- Outlet Port
  {8486d420-8abf-4300-96ce-ec5fde40fb67}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictHeating:Water,
  {be94f694-3d5a-4bcd-8559-488f512e5cc6}, !- Handle
  Hot Water Loop District Heating,        !- Name
  {e5f5e591-2bfa-4217-a79f-90751344187f}, !- Hot Water Inlet Node Name
  {6d5cd014-d35c-4af2-9034-a5702a07b22a}, !- Hot Water Outlet Node Name
  820558.439813583,                       !- Nominal Capacity {W}
  {2b4ccc4b-f968-485c-a497-73da3a5674fa}; !- Capacity Fraction Schedule

OS:Node,
  {04da3268-608a-40a5-8325-6706f9a77bee}, !- Handle
  Hot Water Loop District Heating Outlet Water Node, !- Name
  {6d5cd014-d35c-4af2-9034-a5702a07b22a}, !- Inlet Port
  {1b04897c-10cb-4f98-8848-e2c1006e90f9}; !- Outlet Port

OS:Connection,
  {e5f5e591-2bfa-4217-a79f-90751344187f}, !- Handle
  {35b2059d-9768-4811-bb0d-04ab6054926b}, !- Source Object
  3,                                      !- Outlet Port
  {be94f694-3d5a-4bcd-8559-488f512e5cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5cd014-d35c-4af2-9034-a5702a07b22a}, !- Handle
  {be94f694-3d5a-4bcd-8559-488f512e5cc6}, !- Source Object
  3,                                      !- Outlet Port
  {04da3268-608a-40a5-8325-6706f9a77bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b04897c-10cb-4f98-8848-e2c1006e90f9}, !- Handle
  {04da3268-608a-40a5-8325-6706f9a77bee}, !- Source Object
  3,                                      !- Outlet Port
  {1fca8806-4f07-46a2-bf35-aab196f5d007}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {12c2931b-13f5-4226-bf25-45d8bc624160}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {0bd7c04a-84e6-4ee3-8da5-cf74f1bea86d}, !- Inlet Node Name
  {097237db-5f21-4077-98ce-baa98c7ee790}; !- Outlet Node Name

OS:Node,
  {34fb74a9-156f-4bca-9c86-65eb9e90b491}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {ff14429b-1751-4e72-94ca-081316a60427}, !- Inlet Port
  {0bd7c04a-84e6-4ee3-8da5-cf74f1bea86d}; !- Outlet Port

OS:Connection,
  {ff14429b-1751-4e72-94ca-081316a60427}, !- Handle
  {8486d420-8abf-4300-96ce-ec5fde40fb67}, !- Source Object
  4,                                      !- Outlet Port
  {34fb74a9-156f-4bca-9c86-65eb9e90b491}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a2f9c07-4ff9-4689-a734-fb3afc187bdf}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {097237db-5f21-4077-98ce-baa98c7ee790}, !- Inlet Port
  {2b1dac4f-f513-4974-b95d-34a08b2a5f41}; !- Outlet Port

OS:Connection,
  {0bd7c04a-84e6-4ee3-8da5-cf74f1bea86d}, !- Handle
  {34fb74a9-156f-4bca-9c86-65eb9e90b491}, !- Source Object
  3,                                      !- Outlet Port
  {12c2931b-13f5-4226-bf25-45d8bc624160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {097237db-5f21-4077-98ce-baa98c7ee790}, !- Handle
  {12c2931b-13f5-4226-bf25-45d8bc624160}, !- Source Object
  3,                                      !- Outlet Port
  {2a2f9c07-4ff9-4689-a734-fb3afc187bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b1dac4f-f513-4974-b95d-34a08b2a5f41}, !- Handle
  {2a2f9c07-4ff9-4689-a734-fb3afc187bdf}, !- Source Object
  3,                                      !- Outlet Port
  {1fca8806-4f07-46a2-bf35-aab196f5d007}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ce9f0ae4-5bed-40b2-960b-9e2d1b5cf1a5}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {6015f674-4b9b-43c5-8da8-95a0692e79ae}, !- Inlet Node Name
  {608c9093-2321-4652-99c6-f974272ad21b}; !- Outlet Node Name

OS:Node,
  {35d5e2c0-dc40-460e-b0e0-bee4f5e06e3d}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {608c9093-2321-4652-99c6-f974272ad21b}, !- Inlet Port
  {20fda2fa-fc10-4510-8f4d-0d11bef24098}; !- Outlet Port

OS:Connection,
  {6015f674-4b9b-43c5-8da8-95a0692e79ae}, !- Handle
  {6c795728-193b-4782-9e2f-2ed2b876b180}, !- Source Object
  3,                                      !- Outlet Port
  {ce9f0ae4-5bed-40b2-960b-9e2d1b5cf1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608c9093-2321-4652-99c6-f974272ad21b}, !- Handle
  {ce9f0ae4-5bed-40b2-960b-9e2d1b5cf1a5}, !- Source Object
  3,                                      !- Outlet Port
  {35d5e2c0-dc40-460e-b0e0-bee4f5e06e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20fda2fa-fc10-4510-8f4d-0d11bef24098}, !- Handle
  {35d5e2c0-dc40-460e-b0e0-bee4f5e06e3d}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {61f3a805-3d39-48f7-9fc1-4ab95a20ad91}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {18e4b8d8-9471-4272-b3f1-defad9d05037}, !- Inlet Node Name
  {9090b9af-8232-479e-9e89-aacd5f7b3cb3}; !- Outlet Node Name

OS:Node,
  {9346ce53-169c-4e0e-8dd8-9a4193b27fc2}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {366228b2-c9ce-4ddb-b9ab-bdd2188deb1a}, !- Inlet Port
  {18e4b8d8-9471-4272-b3f1-defad9d05037}; !- Outlet Port

OS:Connection,
  {366228b2-c9ce-4ddb-b9ab-bdd2188deb1a}, !- Handle
  {1fca8806-4f07-46a2-bf35-aab196f5d007}, !- Source Object
  2,                                      !- Outlet Port
  {9346ce53-169c-4e0e-8dd8-9a4193b27fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e4b8d8-9471-4272-b3f1-defad9d05037}, !- Handle
  {9346ce53-169c-4e0e-8dd8-9a4193b27fc2}, !- Source Object
  3,                                      !- Outlet Port
  {61f3a805-3d39-48f7-9fc1-4ab95a20ad91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9090b9af-8232-479e-9e89-aacd5f7b3cb3}, !- Handle
  {61f3a805-3d39-48f7-9fc1-4ab95a20ad91}, !- Source Object
  3,                                      !- Outlet Port
  {4a023b0d-e6b7-42e8-b881-1a658df47d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f59757d-f046-40f7-a498-cb7108abc4cd}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {0f873dd7-b535-40ac-a74f-b3247e194873}, !- Inlet Node Name
  {fe2ee5b1-c3b7-4586-a909-90b94796276b}; !- Outlet Node Name

OS:Node,
  {086e97ee-87e7-4c53-bc48-1b302566c5bb}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {fe2ee5b1-c3b7-4586-a909-90b94796276b}, !- Inlet Port
  {a192281a-7069-4d0a-997a-8e78fe5a8cf8}; !- Outlet Port

OS:Connection,
  {0f873dd7-b535-40ac-a74f-b3247e194873}, !- Handle
  {1a98ca17-6766-46a7-b94c-c8f92ce44083}, !- Source Object
  3,                                      !- Outlet Port
  {9f59757d-f046-40f7-a498-cb7108abc4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe2ee5b1-c3b7-4586-a909-90b94796276b}, !- Handle
  {9f59757d-f046-40f7-a498-cb7108abc4cd}, !- Source Object
  3,                                      !- Outlet Port
  {086e97ee-87e7-4c53-bc48-1b302566c5bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a192281a-7069-4d0a-997a-8e78fe5a8cf8}, !- Handle
  {086e97ee-87e7-4c53-bc48-1b302566c5bb}, !- Source Object
  3,                                      !- Outlet Port
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d8729ddf-954f-4988-8f6a-7393997ef3ad}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {d1d83ad9-15c1-4032-952d-6c5e56b41303}, !- Inlet Node Name
  {5be478a2-543d-4a25-9f95-7db36ab793a1}; !- Outlet Node Name

OS:Node,
  {63155f7e-fec5-4456-994b-ffca9a804e80}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {1c261a82-9a59-443f-83c9-846b1b03f9ff}, !- Inlet Port
  {d1d83ad9-15c1-4032-952d-6c5e56b41303}; !- Outlet Port

OS:Connection,
  {1c261a82-9a59-443f-83c9-846b1b03f9ff}, !- Handle
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Source Object
  2,                                      !- Outlet Port
  {63155f7e-fec5-4456-994b-ffca9a804e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1d83ad9-15c1-4032-952d-6c5e56b41303}, !- Handle
  {63155f7e-fec5-4456-994b-ffca9a804e80}, !- Source Object
  3,                                      !- Outlet Port
  {d8729ddf-954f-4988-8f6a-7393997ef3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be478a2-543d-4a25-9f95-7db36ab793a1}, !- Handle
  {d8729ddf-954f-4988-8f6a-7393997ef3ad}, !- Source Object
  3,                                      !- Outlet Port
  {0aa41224-2281-4e25-8fd0-031e6fa4d567}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {62dd6929-3a7a-4913-b2a5-6b8155378ccb}, !- Handle
  14 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Availability Schedule
  {36dd3f3f-e812-4c9c-bf31-bde35820da85}, !- Availability Manager List Name
  14.8025607953109,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {db12438a-feed-449f-8266-4fdd59857dfa}, !- Supply Side Inlet Node Name
  {5830f243-36e6-4e6e-a0d5-0d67f4a4b1a9}, !- Demand Side Outlet Node Name
  {3a6ddecf-187e-4197-b23b-13bd885166b6}, !- Demand Side Inlet Node A
  {9264f170-23b8-4715-bb0c-c0be0278b05e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Demand Mixer Name
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {37422b02-64af-4e1b-9ba6-bac50de31b04}, !- Handle
  14 Zone PVAV Supply Inlet Node,         !- Name
  {db12438a-feed-449f-8266-4fdd59857dfa}, !- Inlet Port
  {392e8117-11f3-4a19-84d0-558265e9ef74}; !- Outlet Port

OS:Node,
  {5bf1c7a3-096b-4e9f-92ab-be3d2f60b98e}, !- Handle
  14 Zone PVAV Supply Outlet Node,        !- Name
  {79479c6d-18af-4f03-9b8e-d2b04f7db46c}, !- Inlet Port
  {9264f170-23b8-4715-bb0c-c0be0278b05e}; !- Outlet Port

OS:Connection,
  {db12438a-feed-449f-8266-4fdd59857dfa}, !- Handle
  {62dd6929-3a7a-4913-b2a5-6b8155378ccb}, !- Source Object
  9,                                      !- Outlet Port
  {37422b02-64af-4e1b-9ba6-bac50de31b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9264f170-23b8-4715-bb0c-c0be0278b05e}, !- Handle
  {5bf1c7a3-096b-4e9f-92ab-be3d2f60b98e}, !- Source Object
  3,                                      !- Outlet Port
  {62dd6929-3a7a-4913-b2a5-6b8155378ccb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {30cf66e4-5cbb-4c2a-ac13-cfe3d08c0620}, !- Handle
  14 Zone PVAV Demand Inlet Node,         !- Name
  {3a6ddecf-187e-4197-b23b-13bd885166b6}, !- Inlet Port
  {3123f01d-3664-43a9-a64c-e1915db674fb}; !- Outlet Port

OS:Node,
  {804de0fe-df28-4e7d-b9fd-575d591340fa}, !- Handle
  14 Zone PVAV Demand Outlet Node,        !- Name
  {4984e019-b4fe-4eef-8db4-3647dcfaa3a2}, !- Inlet Port
  {5830f243-36e6-4e6e-a0d5-0d67f4a4b1a9}; !- Outlet Port

OS:Node,
  {ab3f5953-e27f-4596-80d5-c23a299fc0cc}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {fc00d5c9-e87d-4727-9abd-6c3c7410ea0f}, !- Inlet Port
  {55b884ec-a944-4179-9baa-8a5f896fe8f0}; !- Outlet Port

OS:Connection,
  {3a6ddecf-187e-4197-b23b-13bd885166b6}, !- Handle
  {62dd6929-3a7a-4913-b2a5-6b8155378ccb}, !- Source Object
  11,                                     !- Outlet Port
  {30cf66e4-5cbb-4c2a-ac13-cfe3d08c0620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5830f243-36e6-4e6e-a0d5-0d67f4a4b1a9}, !- Handle
  {804de0fe-df28-4e7d-b9fd-575d591340fa}, !- Source Object
  3,                                      !- Outlet Port
  {62dd6929-3a7a-4913-b2a5-6b8155378ccb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3123f01d-3664-43a9-a64c-e1915db674fb}, !- Inlet Node Name
  {62ffc22e-d17e-48ef-bf8d-7302bf92274e}, !- Outlet Node Name 1
  {bc1c514e-de49-45c2-8671-1e7aa82e252a}, !- Outlet Node Name 2
  {047c8d13-81b9-441b-8ced-26a4ede95ca5}, !- Outlet Node Name 3
  {a11dc682-1c8f-40c6-bc31-605ef3a25502}, !- Outlet Node Name 4
  {2cfc941a-1314-4193-866b-59f2b0f5cb0d}, !- Outlet Node Name 5
  {33084ea8-f616-4df8-8ae1-9fe6b738b12a}, !- Outlet Node Name 6
  {eac45d2a-22d0-4f9e-a553-c8626e291f80}, !- Outlet Node Name 7
  {599be27a-9ddc-462d-8b0b-edcf5885c85a}, !- Outlet Node Name 8
  {85f0d94f-8cbb-401f-b16e-6279e2060c29}, !- Outlet Node Name 9
  {f86f0c48-7d60-4830-a334-5f40c33aad4d}, !- Outlet Node Name 10
  {1a6f7b67-d94f-4d29-80dc-a6eaed9c932b}, !- Outlet Node Name 11
  {3916f731-1925-4f70-9a57-4fee48be6b55}, !- Outlet Node Name 12
  {63018a62-ae78-4e9b-8437-bccbebe1c318}, !- Outlet Node Name 13
  {65c6499a-be25-4e71-9b02-6fd25901aaa1}; !- Outlet Node Name 14

OS:AirLoopHVAC:ZoneMixer,
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4984e019-b4fe-4eef-8db4-3647dcfaa3a2}, !- Outlet Node Name
  {41babd2b-0133-4a19-951d-f12471018b90}, !- Inlet Node Name 1
  {061988e0-794d-458b-a528-f248f423d380}, !- Inlet Node Name 2
  {e3d9af3e-aafb-4747-b20c-0b2616f6a346}, !- Inlet Node Name 3
  {e13f2e6d-e644-4648-ae9a-08c712b80819}, !- Inlet Node Name 4
  {f56aeb74-8bd6-4571-a610-8c9d33ec3a93}, !- Inlet Node Name 5
  {bc44fb0a-51ac-4f01-b0fb-c26d88a5a129}, !- Inlet Node Name 6
  {75905767-55e2-4e18-bbe4-9b4ac6d3f4ec}, !- Inlet Node Name 7
  {6d09c201-555b-449e-a0cc-0804be4f484d}, !- Inlet Node Name 8
  {300facb4-77a1-479d-820e-006b9c6bbf4b}, !- Inlet Node Name 9
  {229e6aa3-1c6d-4539-9a84-e758b9eaabff}, !- Inlet Node Name 10
  {411dab91-6cc3-4cb6-a76c-8ffa5caa8e6b}, !- Inlet Node Name 11
  {c95370cb-993f-4cf2-b6d5-d933e66bf120}, !- Inlet Node Name 12
  {278381d4-3916-478b-849b-d6dc7899c39e}, !- Inlet Node Name 13
  {ff05f019-4af6-4638-8327-6f0c3ac6c767}; !- Inlet Node Name 14

OS:Connection,
  {3123f01d-3664-43a9-a64c-e1915db674fb}, !- Handle
  {30cf66e4-5cbb-4c2a-ac13-cfe3d08c0620}, !- Source Object
  3,                                      !- Outlet Port
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4984e019-b4fe-4eef-8db4-3647dcfaa3a2}, !- Handle
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Source Object
  2,                                      !- Outlet Port
  {804de0fe-df28-4e7d-b9fd-575d591340fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d12f0b71-bb5b-45cf-9c10-ddab449fdd83}, !- Handle
  {62dd6929-3a7a-4913-b2a5-6b8155378ccb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  14.8025607953109,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  80036.66,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  49368.85,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {36dd3f3f-e812-4c9c-bf31-bde35820da85}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {df847499-0bde-44c6-b599-a292f42bd364}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {23125030-4378-41b5-97ca-4610363d5436}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  {db6c141a-f84a-4593-81f2-b9f681287017}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db6c141a-f84a-4593-81f2-b9f681287017}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2c38750a-9a0e-4d9a-9717-5805c7b8d049}, !- Handle
  14 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {23125030-4378-41b5-97ca-4610363d5436}, !- Schedule Name
  {5bf1c7a3-096b-4e9f-92ab-be3d2f60b98e}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {5b01ae71-e4e1-4fab-8848-110a2b77bfbf}, !- Handle
  14 Zone PVAV Fan,                       !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  14.8025607953109,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {23ea89a5-6c3f-4d74-a795-5a5fe579db32}, !- Air Inlet Node Name
  {79479c6d-18af-4f03-9b8e-d2b04f7db46c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {79479c6d-18af-4f03-9b8e-d2b04f7db46c}, !- Handle
  {5b01ae71-e4e1-4fab-8848-110a2b77bfbf}, !- Source Object
  17,                                     !- Outlet Port
  {5bf1c7a3-096b-4e9f-92ab-be3d2f60b98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b916c965-8553-4636-b2fc-5ba47d0e45b4}, !- Handle
  14 Zone PVAV Main Htg Coil,             !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  1750.46583093027,                       !- U-Factor Times Area Value {W/K}
  0.00281647588420636,                    !- Maximum Water Flow Rate {m3/s}
  {cc248098-9646-460a-9a23-bccbe33ed1db}, !- Water Inlet Node Name
  {ad159e09-a8c6-43ef-aefa-f9d1fe4374ad}, !- Water Outlet Node Name
  {47ffe1ea-ad90-4bdf-9230-d6125853d09c}, !- Air Inlet Node Name
  {f8c34657-1217-44bf-be11-65e21fa9a43e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  128765.897654853,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2084a6ca-0b2b-45fa-aff5-ca36c856d650}, !- Handle
  14 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {7edbb5a0-8ce8-48fe-83bb-bc618d2d5740}, !- Inlet Port
  {cc248098-9646-460a-9a23-bccbe33ed1db}; !- Outlet Port

OS:Connection,
  {7edbb5a0-8ce8-48fe-83bb-bc618d2d5740}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  4,                                      !- Outlet Port
  {2084a6ca-0b2b-45fa-aff5-ca36c856d650}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7181128-815d-48c2-9cef-aa84a7551ce3}, !- Handle
  14 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {ad159e09-a8c6-43ef-aefa-f9d1fe4374ad}, !- Inlet Port
  {10e6b1a6-45b3-4b3b-a858-d68ce7f22f62}; !- Outlet Port

OS:Connection,
  {cc248098-9646-460a-9a23-bccbe33ed1db}, !- Handle
  {2084a6ca-0b2b-45fa-aff5-ca36c856d650}, !- Source Object
  3,                                      !- Outlet Port
  {b916c965-8553-4636-b2fc-5ba47d0e45b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ad159e09-a8c6-43ef-aefa-f9d1fe4374ad}, !- Handle
  {b916c965-8553-4636-b2fc-5ba47d0e45b4}, !- Source Object
  6,                                      !- Outlet Port
  {d7181128-815d-48c2-9cef-aa84a7551ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e6b1a6-45b3-4b3b-a858-d68ce7f22f62}, !- Handle
  {d7181128-815d-48c2-9cef-aa84a7551ce3}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9142450a-2aa8-47ff-929a-6a2731dd3095}, !- Handle
  14 Zone PVAV Main Htg Coil Controller,  !- Name
  {b916c965-8553-4636-b2fc-5ba47d0e45b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00281647588420636,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {32ccfc81-a407-41e8-b25e-4a321cb292de}, !- Handle
  14 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {f8c34657-1217-44bf-be11-65e21fa9a43e}, !- Inlet Port
  {23ea89a5-6c3f-4d74-a795-5a5fe579db32}; !- Outlet Port

OS:Connection,
  {f8c34657-1217-44bf-be11-65e21fa9a43e}, !- Handle
  {b916c965-8553-4636-b2fc-5ba47d0e45b4}, !- Source Object
  8,                                      !- Outlet Port
  {32ccfc81-a407-41e8-b25e-4a321cb292de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ea89a5-6c3f-4d74-a795-5a5fe579db32}, !- Handle
  {32ccfc81-a407-41e8-b25e-4a321cb292de}, !- Source Object
  3,                                      !- Outlet Port
  {5b01ae71-e4e1-4fab-8848-110a2b77bfbf}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {5722aeaa-f848-41b4-96a8-3ebd37d7e5c0}, !- Handle
  14 Zone PVAV 2spd DX Clg Coil 421kBtu/hr 8.92EER 433kBtu/hr 9.3EER, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  245034.941157274,                       !- Rated High Speed Total Cooling Capacity {W}
  0.80065526,                             !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  14.8025607953109,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {540d6d51-dc53-458d-b4e5-8aac683727cc}, !- Air Inlet Node Name
  {66cb9495-0600-45dc-bd99-bd0678945cd4}, !- Air Outlet Node Name
  {dd077d48-cfaf-464d-8101-f3a3eb28e01a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {79e38155-c6b4-4b18-a734-ff3425efdf22}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c272b84-2ecd-45e4-98c8-aebbfa13cfb8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3921c775-504c-429c-a692-8541165c18ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c7262db2-5769-4940-87c5-5d9bcf02271a}, !- Part Load Fraction Correlation Curve Name
  81670.1458877193,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.80065526,                             !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  4.93369351307712,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {dd077d48-cfaf-464d-8101-f3a3eb28e01a}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {0c272b84-2ecd-45e4-98c8-aebbfa13cfb8}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {1b9de000-d7b0-487d-b04a-83c3d5c81f26}, !- Handle
  14 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {66cb9495-0600-45dc-bd99-bd0678945cd4}, !- Inlet Port
  {47ffe1ea-ad90-4bdf-9230-d6125853d09c}; !- Outlet Port

OS:Connection,
  {66cb9495-0600-45dc-bd99-bd0678945cd4}, !- Handle
  {5722aeaa-f848-41b4-96a8-3ebd37d7e5c0}, !- Source Object
  11,                                     !- Outlet Port
  {1b9de000-d7b0-487d-b04a-83c3d5c81f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ffe1ea-ad90-4bdf-9230-d6125853d09c}, !- Handle
  {1b9de000-d7b0-487d-b04a-83c3d5c81f26}, !- Source Object
  3,                                      !- Outlet Port
  {b916c965-8553-4636-b2fc-5ba47d0e45b4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {db99d448-a1bc-441a-85ec-2cc825234144}, !- Handle
  14 Zone PVAV OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  14.8025607953109,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Minimum Outdoor Air Schedule Name
  {06419e5b-ad44-45fd-b7df-9f27774a9ae0}, !- Minimum Fraction of Outdoor Air Schedule Name
  {e2620e43-1455-4eb1-9274-ec4ac3c16371}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c9295e5b-4cec-4012-bb74-1356b8a00321}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c9295e5b-4cec-4012-bb74-1356b8a00321}, !- Handle
  14 Zone PVAV Mechanical Ventilation Controller, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {10894f37-97bb-4e9a-8c32-f67cb1accdaa}, !- Handle
  14 Zone PVAV OA System,                 !- Name
  {db99d448-a1bc-441a-85ec-2cc825234144}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {baec1785-5f8b-432a-98ea-830449efe575}, !- Mixed Air Node Name
  {063ebc79-af31-4abe-afe3-14e554208048}, !- Outdoor Air Stream Node Name
  {444f8fdf-8916-4819-988c-cb443707bbcf}, !- Relief Air Stream Node Name
  {392e8117-11f3-4a19-84d0-558265e9ef74}; !- Return Air Stream Node Name

OS:Node,
  {7af8bce2-8de6-466a-b87f-6c7ea9f285ce}, !- Handle
  14 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {063ebc79-af31-4abe-afe3-14e554208048}; !- Outlet Port

OS:Connection,
  {063ebc79-af31-4abe-afe3-14e554208048}, !- Handle
  {7af8bce2-8de6-466a-b87f-6c7ea9f285ce}, !- Source Object
  3,                                      !- Outlet Port
  {10894f37-97bb-4e9a-8c32-f67cb1accdaa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eee63fab-595a-480b-862f-abe0e8695a96}, !- Handle
  14 Zone PVAV Relief Air Node,           !- Name
  {444f8fdf-8916-4819-988c-cb443707bbcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {444f8fdf-8916-4819-988c-cb443707bbcf}, !- Handle
  {10894f37-97bb-4e9a-8c32-f67cb1accdaa}, !- Source Object
  7,                                      !- Outlet Port
  {eee63fab-595a-480b-862f-abe0e8695a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f504ea33-e2a2-4804-830b-6b286e9735c5}, !- Handle
  14 Zone PVAV Mixed Air Node,            !- Name
  {baec1785-5f8b-432a-98ea-830449efe575}, !- Inlet Port
  {540d6d51-dc53-458d-b4e5-8aac683727cc}; !- Outlet Port

OS:Connection,
  {392e8117-11f3-4a19-84d0-558265e9ef74}, !- Handle
  {37422b02-64af-4e1b-9ba6-bac50de31b04}, !- Source Object
  3,                                      !- Outlet Port
  {10894f37-97bb-4e9a-8c32-f67cb1accdaa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {baec1785-5f8b-432a-98ea-830449efe575}, !- Handle
  {10894f37-97bb-4e9a-8c32-f67cb1accdaa}, !- Source Object
  5,                                      !- Outlet Port
  {f504ea33-e2a2-4804-830b-6b286e9735c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540d6d51-dc53-458d-b4e5-8aac683727cc}, !- Handle
  {f504ea33-e2a2-4804-830b-6b286e9735c5}, !- Source Object
  3,                                      !- Outlet Port
  {5722aeaa-f848-41b4-96a8-3ebd37d7e5c0}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {df847499-0bde-44c6-b599-a292f42bd364}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a2fbabf7-8923-4baa-bfe0-5838127b8588}, !- Control Zone or Zone List Name
  {98b470e6-b21d-4eca-9d88-841b31d2fef0}, !- Cooling Control Zone or Zone List Name
  {2f86461d-14c2-42b7-bf48-c5a0e35662a5}, !- Heating Control Zone or Zone List Name
  {8cddad2e-f97d-4d74-907a-9a36ffa2920d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a2fbabf7-8923-4baa-bfe0-5838127b8588}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {98b470e6-b21d-4eca-9d88-841b31d2fef0}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2f86461d-14c2-42b7-bf48-c5a0e35662a5}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8cddad2e-f97d-4d74-907a-9a36ffa2920d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {8588f89d-870d-4582-949e-ed1ddd6d57a1}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  1192.47382568897,                       !- U-Factor Times Area Value {W/K}
  0.00110953256345269,                    !- Maximum Water Flow Rate {m3/s}
  {c5d3be64-c158-496a-a449-6be00962a8c6}, !- Water Inlet Node Name
  {e20489cf-612e-47ca-8155-f93184e20cf4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  50726.4973619808,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {552ce61b-034f-4932-bd1c-5158f58f9535}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {47e69221-7ca3-4c17-924a-4818481b9782}, !- Inlet Port
  {c5d3be64-c158-496a-a449-6be00962a8c6}; !- Outlet Port

OS:Connection,
  {47e69221-7ca3-4c17-924a-4818481b9782}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  5,                                      !- Outlet Port
  {552ce61b-034f-4932-bd1c-5158f58f9535}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cddc2c3-b314-42c6-a08e-3fa92cc4c6af}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e20489cf-612e-47ca-8155-f93184e20cf4}, !- Inlet Port
  {0be5b857-804a-4fba-adcc-d11d46a615ae}; !- Outlet Port

OS:Connection,
  {c5d3be64-c158-496a-a449-6be00962a8c6}, !- Handle
  {552ce61b-034f-4932-bd1c-5158f58f9535}, !- Source Object
  3,                                      !- Outlet Port
  {8588f89d-870d-4582-949e-ed1ddd6d57a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e20489cf-612e-47ca-8155-f93184e20cf4}, !- Handle
  {8588f89d-870d-4582-949e-ed1ddd6d57a1}, !- Source Object
  6,                                      !- Outlet Port
  {2cddc2c3-b314-42c6-a08e-3fa92cc4c6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0be5b857-804a-4fba-adcc-d11d46a615ae}, !- Handle
  {2cddc2c3-b314-42c6-a08e-3fa92cc4c6af}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fdde429f-5ff3-4471-bc1e-ef994bac285e}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Reheat Coil Controller, !- Name
  {8588f89d-870d-4582-949e-ed1ddd6d57a1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e5f8d3ea-6a14-4ca0-a2cd-18da29cbbacb}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {59390a4e-788a-40fb-98a5-3c3e48d0d3f9}, !- Air Inlet Node Name
  1.11151687710677,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.333455063132031,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8588f89d-870d-4582-949e-ed1ddd6d57a1}, !- Reheat Coil Name
  0.00110953256345269,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fc00d5c9-e87d-4727-9abd-6c3c7410ea0f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00678246490466994,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a8efba9-3d81-4f01-9184-50ba3bd5c300}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Return Air Node, !- Name
  {b929a936-3ff5-47f3-b32a-aaa3c223910d}, !- Inlet Port
  {41babd2b-0133-4a19-951d-f12471018b90}; !- Outlet Port

OS:Connection,
  {55b884ec-a944-4179-9baa-8a5f896fe8f0}, !- Handle
  {ab3f5953-e27f-4596-80d5-c23a299fc0cc}, !- Source Object
  3,                                      !- Outlet Port
  {af53911d-912e-44ac-937b-0b7fdea49a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b929a936-3ff5-47f3-b32a-aaa3c223910d}, !- Handle
  {0e81afff-37b6-42e7-a865-8dfe3f8d2eac}, !- Source Object
  2,                                      !- Outlet Port
  {8a8efba9-3d81-4f01-9184-50ba3bd5c300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41babd2b-0133-4a19-951d-f12471018b90}, !- Handle
  {8a8efba9-3d81-4f01-9184-50ba3bd5c300}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {80a1d35d-c937-4397-8c8b-272ca166916d}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {62ffc22e-d17e-48ef-bf8d-7302bf92274e}, !- Inlet Port
  {59390a4e-788a-40fb-98a5-3c3e48d0d3f9}; !- Outlet Port

OS:Connection,
  {62ffc22e-d17e-48ef-bf8d-7302bf92274e}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  3,                                      !- Outlet Port
  {80a1d35d-c937-4397-8c8b-272ca166916d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59390a4e-788a-40fb-98a5-3c3e48d0d3f9}, !- Handle
  {80a1d35d-c937-4397-8c8b-272ca166916d}, !- Source Object
  3,                                      !- Outlet Port
  {e5f8d3ea-6a14-4ca0-a2cd-18da29cbbacb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc00d5c9-e87d-4727-9abd-6c3c7410ea0f}, !- Handle
  {e5f8d3ea-6a14-4ca0-a2cd-18da29cbbacb}, !- Source Object
  12,                                     !- Outlet Port
  {ab3f5953-e27f-4596-80d5-c23a299fc0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ede7adc4-32cf-4a0b-9934-156f42deae55}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  571.854218725777,                       !- U-Factor Times Area Value {W/K}
  0.000532069670764491,                   !- Maximum Water Flow Rate {m3/s}
  {a4dae961-f8ec-4dff-9d22-75ea3401b5ee}, !- Water Inlet Node Name
  {d4985f46-4ebb-46f2-8989-73d7e5bc91be}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  24325.5868637476,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c0bb9be1-c048-43d3-bc57-507f10b11a49}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b4a1a5d2-8d20-464d-b628-cb25e6927cca}, !- Inlet Port
  {a4dae961-f8ec-4dff-9d22-75ea3401b5ee}; !- Outlet Port

OS:Connection,
  {b4a1a5d2-8d20-464d-b628-cb25e6927cca}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  6,                                      !- Outlet Port
  {c0bb9be1-c048-43d3-bc57-507f10b11a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3810b14-c9f8-46bb-9e89-286bff88daf2}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d4985f46-4ebb-46f2-8989-73d7e5bc91be}, !- Inlet Port
  {3fb7dcd7-7ba8-4ce3-b99f-6d09f58df7d2}; !- Outlet Port

OS:Connection,
  {a4dae961-f8ec-4dff-9d22-75ea3401b5ee}, !- Handle
  {c0bb9be1-c048-43d3-bc57-507f10b11a49}, !- Source Object
  3,                                      !- Outlet Port
  {ede7adc4-32cf-4a0b-9934-156f42deae55}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d4985f46-4ebb-46f2-8989-73d7e5bc91be}, !- Handle
  {ede7adc4-32cf-4a0b-9934-156f42deae55}, !- Source Object
  6,                                      !- Outlet Port
  {f3810b14-c9f8-46bb-9e89-286bff88daf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb7dcd7-7ba8-4ce3-b99f-6d09f58df7d2}, !- Handle
  {f3810b14-c9f8-46bb-9e89-286bff88daf2}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {975585ce-081b-4cdc-bc42-2f80d2eeb669}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground Reheat Coil Controller, !- Name
  {ede7adc4-32cf-4a0b-9934-156f42deae55}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {737eb47b-73ad-4f3c-a045-a5fc601aec50}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {d0388d5c-118e-4119-8c58-6e9e9b1cb98c}, !- Air Inlet Node Name
  0.533002635377631,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.159900790613289,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ede7adc4-32cf-4a0b-9934-156f42deae55}, !- Reheat Coil Name
  0.000532069670764491,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {53cf161d-49a5-42be-a985-bc93e24b52e8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00513855138296023,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {99a25b29-e748-47c3-9481-0d0f1ff2a6d9}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {53cf161d-49a5-42be-a985-bc93e24b52e8}, !- Inlet Port
  {20340bb6-4853-486b-920a-3e46a6833213}; !- Outlet Port

OS:Node,
  {006da37d-f279-4129-8d49-0e902ad945e2}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground Return Air Node, !- Name
  {0a8d2fb3-6bb3-45b4-92ba-5ae4c8e36482}, !- Inlet Port
  {061988e0-794d-458b-a528-f248f423d380}; !- Outlet Port

OS:Connection,
  {20340bb6-4853-486b-920a-3e46a6833213}, !- Handle
  {99a25b29-e748-47c3-9481-0d0f1ff2a6d9}, !- Source Object
  3,                                      !- Outlet Port
  {595e47c3-7a45-4b17-a003-e2ecf1d493b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a8d2fb3-6bb3-45b4-92ba-5ae4c8e36482}, !- Handle
  {9c10a81a-addd-4e63-8b44-45a6cd3f4f1f}, !- Source Object
  2,                                      !- Outlet Port
  {006da37d-f279-4129-8d49-0e902ad945e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061988e0-794d-458b-a528-f248f423d380}, !- Handle
  {006da37d-f279-4129-8d49-0e902ad945e2}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {047efa46-7f2b-4843-aac8-0a4ed02b7466}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bc1c514e-de49-45c2-8671-1e7aa82e252a}, !- Inlet Port
  {d0388d5c-118e-4119-8c58-6e9e9b1cb98c}; !- Outlet Port

OS:Connection,
  {bc1c514e-de49-45c2-8671-1e7aa82e252a}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  4,                                      !- Outlet Port
  {047efa46-7f2b-4843-aac8-0a4ed02b7466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0388d5c-118e-4119-8c58-6e9e9b1cb98c}, !- Handle
  {047efa46-7f2b-4843-aac8-0a4ed02b7466}, !- Source Object
  3,                                      !- Outlet Port
  {737eb47b-73ad-4f3c-a045-a5fc601aec50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53cf161d-49a5-42be-a985-bc93e24b52e8}, !- Handle
  {737eb47b-73ad-4f3c-a045-a5fc601aec50}, !- Source Object
  12,                                     !- Outlet Port
  {99a25b29-e748-47c3-9481-0d0f1ff2a6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dd058b00-9c76-4f78-8f85-dbdeed1222b5}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  2686.60703869098,                       !- U-Factor Times Area Value {W/K}
  0.00249971468902055,                    !- Maximum Water Flow Rate {m3/s}
  {8ffe24f1-97e1-4085-97e7-b87a83a94b98}, !- Water Inlet Node Name
  {b0737bc7-b3b2-4340-9224-5ccf2a23a084}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  114283.955924392,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aaa4262d-652f-489f-8216-9037d86e24a5}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9bdcbd37-6ac6-4483-9d51-93be0f9d20d8}, !- Inlet Port
  {8ffe24f1-97e1-4085-97e7-b87a83a94b98}; !- Outlet Port

OS:Connection,
  {9bdcbd37-6ac6-4483-9d51-93be0f9d20d8}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  7,                                      !- Outlet Port
  {aaa4262d-652f-489f-8216-9037d86e24a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d11fa98f-20be-4ccd-bb69-a333abce766a}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b0737bc7-b3b2-4340-9224-5ccf2a23a084}, !- Inlet Port
  {4414c3f1-cfc1-4ae7-8a7c-2ed6d472bc6b}; !- Outlet Port

OS:Connection,
  {8ffe24f1-97e1-4085-97e7-b87a83a94b98}, !- Handle
  {aaa4262d-652f-489f-8216-9037d86e24a5}, !- Source Object
  3,                                      !- Outlet Port
  {dd058b00-9c76-4f78-8f85-dbdeed1222b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b0737bc7-b3b2-4340-9224-5ccf2a23a084}, !- Handle
  {dd058b00-9c76-4f78-8f85-dbdeed1222b5}, !- Source Object
  6,                                      !- Outlet Port
  {d11fa98f-20be-4ccd-bb69-a333abce766a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4414c3f1-cfc1-4ae7-8a7c-2ed6d472bc6b}, !- Handle
  {d11fa98f-20be-4ccd-bb69-a333abce766a}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {885cf037-16a0-44c4-b9ee-4e6b8437a9d6}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Controller, !- Name
  {dd058b00-9c76-4f78-8f85-dbdeed1222b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a76a33a1-d53c-44bc-a355-7a4b5a104826}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {bb176b89-df6b-4626-a358-685c85632423}, !- Air Inlet Node Name
  2.5041318248968,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.751239547469041,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dd058b00-9c76-4f78-8f85-dbdeed1222b5}, !- Reheat Coil Name
  0.00249971468902055,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d7493efa-b0ea-4edc-b67c-0ecac8422d43}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00436576783848738,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {508c8b43-a60e-4890-a06d-283bf58c0e11}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d7493efa-b0ea-4edc-b67c-0ecac8422d43}, !- Inlet Port
  {3423b0d1-e369-4ced-a884-c39ed9c1e241}; !- Outlet Port

OS:Node,
  {e17434a1-e980-4d1d-9899-a8a94f883fe1}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Return Air Node, !- Name
  {d19f9e8d-f4b6-4d9c-a855-2be4f7ae71e1}, !- Inlet Port
  {e3d9af3e-aafb-4747-b20c-0b2616f6a346}; !- Outlet Port

OS:Connection,
  {3423b0d1-e369-4ced-a884-c39ed9c1e241}, !- Handle
  {508c8b43-a60e-4890-a06d-283bf58c0e11}, !- Source Object
  3,                                      !- Outlet Port
  {ae92a449-6cfa-4ad0-9c03-cbf9f9988be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19f9e8d-f4b6-4d9c-a855-2be4f7ae71e1}, !- Handle
  {00f83124-e79f-457d-9329-3240a3bd81aa}, !- Source Object
  2,                                      !- Outlet Port
  {e17434a1-e980-4d1d-9899-a8a94f883fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d9af3e-aafb-4747-b20c-0b2616f6a346}, !- Handle
  {e17434a1-e980-4d1d-9899-a8a94f883fe1}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eb389943-316c-4ca1-8bf5-b61bd7fa2dd7}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {047c8d13-81b9-441b-8ced-26a4ede95ca5}, !- Inlet Port
  {bb176b89-df6b-4626-a358-685c85632423}; !- Outlet Port

OS:Connection,
  {047c8d13-81b9-441b-8ced-26a4ede95ca5}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  5,                                      !- Outlet Port
  {eb389943-316c-4ca1-8bf5-b61bd7fa2dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb176b89-df6b-4626-a358-685c85632423}, !- Handle
  {eb389943-316c-4ca1-8bf5-b61bd7fa2dd7}, !- Source Object
  3,                                      !- Outlet Port
  {a76a33a1-d53c-44bc-a355-7a4b5a104826}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7493efa-b0ea-4edc-b67c-0ecac8422d43}, !- Handle
  {a76a33a1-d53c-44bc-a355-7a4b5a104826}, !- Source Object
  12,                                     !- Outlet Port
  {508c8b43-a60e-4890-a06d-283bf58c0e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3abd8089-5ae8-4f09-b248-766f4c240a96}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  2700.11410652223,                       !- U-Factor Times Area Value {W/K}
  0.00251227870353384,                    !- Maximum Water Flow Rate {m3/s}
  {dc4e990e-b4b7-4fca-bc8b-598de6524506}, !- Water Inlet Node Name
  {5b19f0fa-f6b9-4f7e-bf7b-18986d1dd629}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  114858.367591123,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e65da1a-8c2e-47ad-955c-edef3bf94146}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {0ac6121d-18b4-4696-9d14-e4a546b11913}, !- Inlet Port
  {dc4e990e-b4b7-4fca-bc8b-598de6524506}; !- Outlet Port

OS:Connection,
  {0ac6121d-18b4-4696-9d14-e4a546b11913}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  8,                                      !- Outlet Port
  {9e65da1a-8c2e-47ad-955c-edef3bf94146}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2af0900f-07a1-4475-a48e-8efafc97b636}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5b19f0fa-f6b9-4f7e-bf7b-18986d1dd629}, !- Inlet Port
  {c89cc622-dc49-4745-a59f-e74dd748b2ae}; !- Outlet Port

OS:Connection,
  {dc4e990e-b4b7-4fca-bc8b-598de6524506}, !- Handle
  {9e65da1a-8c2e-47ad-955c-edef3bf94146}, !- Source Object
  3,                                      !- Outlet Port
  {3abd8089-5ae8-4f09-b248-766f4c240a96}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5b19f0fa-f6b9-4f7e-bf7b-18986d1dd629}, !- Handle
  {3abd8089-5ae8-4f09-b248-766f4c240a96}, !- Source Object
  6,                                      !- Outlet Port
  {2af0900f-07a1-4475-a48e-8efafc97b636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c89cc622-dc49-4745-a59f-e74dd748b2ae}, !- Handle
  {2af0900f-07a1-4475-a48e-8efafc97b636}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d7fc2363-4356-4209-82f5-36c90d073648}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Controller, !- Name
  {3abd8089-5ae8-4f09-b248-766f4c240a96}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fad7a4f9-ae96-4f44-95f3-abfd06d84375}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {7c1435b2-7ad7-47f0-9ed9-1ae1f6ddc855}, !- Air Inlet Node Name
  2.7423898396373,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.822716951891191,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3abd8089-5ae8-4f09-b248-766f4c240a96}, !- Reheat Coil Name
  0.00251227870353384,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {397f4c86-27cf-4d15-a944-c32a670d9ed3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00478115299020908,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ee9e8a6d-4c63-4374-9c46-d2026f178dec}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {397f4c86-27cf-4d15-a944-c32a670d9ed3}, !- Inlet Port
  {a8fb0a09-1dc4-4b65-a8b9-d748b6f4468d}; !- Outlet Port

OS:Node,
  {2141d784-a84e-4e3d-bfb6-ba95cc51fe55}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Return Air Node, !- Name
  {158b233f-c182-4c98-ad90-b409a3ef4423}, !- Inlet Port
  {e13f2e6d-e644-4648-ae9a-08c712b80819}; !- Outlet Port

OS:Connection,
  {a8fb0a09-1dc4-4b65-a8b9-d748b6f4468d}, !- Handle
  {ee9e8a6d-4c63-4374-9c46-d2026f178dec}, !- Source Object
  3,                                      !- Outlet Port
  {ebc56cdd-ea25-40d6-a521-3a1a714e37dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158b233f-c182-4c98-ad90-b409a3ef4423}, !- Handle
  {7148a94e-bdba-4750-8417-4f78200005ad}, !- Source Object
  2,                                      !- Outlet Port
  {2141d784-a84e-4e3d-bfb6-ba95cc51fe55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e13f2e6d-e644-4648-ae9a-08c712b80819}, !- Handle
  {2141d784-a84e-4e3d-bfb6-ba95cc51fe55}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f33bd14c-880c-4938-ab2e-7120fde9c4cf}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a11dc682-1c8f-40c6-bc31-605ef3a25502}, !- Inlet Port
  {7c1435b2-7ad7-47f0-9ed9-1ae1f6ddc855}; !- Outlet Port

OS:Connection,
  {a11dc682-1c8f-40c6-bc31-605ef3a25502}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  6,                                      !- Outlet Port
  {f33bd14c-880c-4938-ab2e-7120fde9c4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c1435b2-7ad7-47f0-9ed9-1ae1f6ddc855}, !- Handle
  {f33bd14c-880c-4938-ab2e-7120fde9c4cf}, !- Source Object
  3,                                      !- Outlet Port
  {fad7a4f9-ae96-4f44-95f3-abfd06d84375}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {397f4c86-27cf-4d15-a944-c32a670d9ed3}, !- Handle
  {fad7a4f9-ae96-4f44-95f3-abfd06d84375}, !- Source Object
  12,                                     !- Outlet Port
  {ee9e8a6d-4c63-4374-9c46-d2026f178dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c094a88a-2d20-4978-a77f-4c65ff20bea7}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  1364.38502498084,                       !- U-Factor Times Area Value {W/K}
  0.00126951478755686,                    !- Maximum Water Flow Rate {m3/s}
  {5f48bf27-d1f2-46a9-8896-b3aecc4a1213}, !- Water Inlet Node Name
  {ae69c201-324d-45c4-b681-0d1cb2581461}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  58040.6926693545,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d2289178-e44f-4e67-8847-b9404eec041e}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {415827c1-0af7-47f0-b212-4f8e2478f68e}, !- Inlet Port
  {5f48bf27-d1f2-46a9-8896-b3aecc4a1213}; !- Outlet Port

OS:Connection,
  {415827c1-0af7-47f0-b212-4f8e2478f68e}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  9,                                      !- Outlet Port
  {d2289178-e44f-4e67-8847-b9404eec041e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f07869cb-4581-4baf-8ab8-21a8caa29827}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ae69c201-324d-45c4-b681-0d1cb2581461}, !- Inlet Port
  {a2615bd6-519d-4ed9-8e4d-75eca9f0f741}; !- Outlet Port

OS:Connection,
  {5f48bf27-d1f2-46a9-8896-b3aecc4a1213}, !- Handle
  {d2289178-e44f-4e67-8847-b9404eec041e}, !- Source Object
  3,                                      !- Outlet Port
  {c094a88a-2d20-4978-a77f-4c65ff20bea7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae69c201-324d-45c4-b681-0d1cb2581461}, !- Handle
  {c094a88a-2d20-4978-a77f-4c65ff20bea7}, !- Source Object
  6,                                      !- Outlet Port
  {f07869cb-4581-4baf-8ab8-21a8caa29827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2615bd6-519d-4ed9-8e4d-75eca9f0f741}, !- Handle
  {f07869cb-4581-4baf-8ab8-21a8caa29827}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1dee4bdb-380f-4da3-9a41-cb34a3fc3205}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Controller, !- Name
  {c094a88a-2d20-4978-a77f-4c65ff20bea7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {96fb6283-e6d8-45d7-a291-86a3a7a5355f}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {59957fef-1754-4e73-adbf-2a6655c72dc4}, !- Air Inlet Node Name
  1.27183845215045,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.381551535645135,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c094a88a-2d20-4978-a77f-4c65ff20bea7}, !- Reheat Coil Name
  0.00126951478755686,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {09bb3f4d-a0a4-47de-a9ab-ff746d935eb2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00182435436613462,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {de30bff1-9da1-40b2-b0c7-c43ce2807f47}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {09bb3f4d-a0a4-47de-a9ab-ff746d935eb2}, !- Inlet Port
  {58a566f9-e6d0-47d0-bbbc-8ac61e676089}; !- Outlet Port

OS:Node,
  {63c03101-78e8-47bc-8b9e-250a4915b78a}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Return Air Node, !- Name
  {6512510f-9d50-49c1-acc5-aa8ec392ff72}, !- Inlet Port
  {f56aeb74-8bd6-4571-a610-8c9d33ec3a93}; !- Outlet Port

OS:Connection,
  {58a566f9-e6d0-47d0-bbbc-8ac61e676089}, !- Handle
  {de30bff1-9da1-40b2-b0c7-c43ce2807f47}, !- Source Object
  3,                                      !- Outlet Port
  {93d833fc-08be-4715-b57c-4ae6728026b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6512510f-9d50-49c1-acc5-aa8ec392ff72}, !- Handle
  {640b5e18-34ea-4e39-bc65-293599e4fc59}, !- Source Object
  2,                                      !- Outlet Port
  {63c03101-78e8-47bc-8b9e-250a4915b78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56aeb74-8bd6-4571-a610-8c9d33ec3a93}, !- Handle
  {63c03101-78e8-47bc-8b9e-250a4915b78a}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {def93953-fadc-4add-ab9a-5efa090a8532}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2cfc941a-1314-4193-866b-59f2b0f5cb0d}, !- Inlet Port
  {59957fef-1754-4e73-adbf-2a6655c72dc4}; !- Outlet Port

OS:Connection,
  {2cfc941a-1314-4193-866b-59f2b0f5cb0d}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  7,                                      !- Outlet Port
  {def93953-fadc-4add-ab9a-5efa090a8532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59957fef-1754-4e73-adbf-2a6655c72dc4}, !- Handle
  {def93953-fadc-4add-ab9a-5efa090a8532}, !- Source Object
  3,                                      !- Outlet Port
  {96fb6283-e6d8-45d7-a291-86a3a7a5355f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09bb3f4d-a0a4-47de-a9ab-ff746d935eb2}, !- Handle
  {96fb6283-e6d8-45d7-a291-86a3a7a5355f}, !- Source Object
  12,                                     !- Outlet Port
  {de30bff1-9da1-40b2-b0c7-c43ce2807f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {352057d9-e7c1-4138-a961-1d7563b75ab5}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  2768.18425404411,                       !- U-Factor Times Area Value {W/K}
  0.00257564965711192,                    !- Maximum Water Flow Rate {m3/s}
  {682bf8c6-eb56-4138-a20e-fb7e9b8985a2}, !- Water Inlet Node Name
  {1e5972de-17ff-4ecd-b48f-a0d3c2d87fc6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  117755.611543568,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0ad2050f-d7c6-4cc2-8696-3d49eed6644a}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {04c3ac4c-088b-4b0f-9fb8-9d8b4c0a17c2}, !- Inlet Port
  {682bf8c6-eb56-4138-a20e-fb7e9b8985a2}; !- Outlet Port

OS:Connection,
  {04c3ac4c-088b-4b0f-9fb8-9d8b4c0a17c2}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  10,                                     !- Outlet Port
  {0ad2050f-d7c6-4cc2-8696-3d49eed6644a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2b18e36-60b4-40e0-a579-d6360828da35}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1e5972de-17ff-4ecd-b48f-a0d3c2d87fc6}, !- Inlet Port
  {a984abdc-7261-45b1-87ec-6c1c20ae1389}; !- Outlet Port

OS:Connection,
  {682bf8c6-eb56-4138-a20e-fb7e9b8985a2}, !- Handle
  {0ad2050f-d7c6-4cc2-8696-3d49eed6644a}, !- Source Object
  3,                                      !- Outlet Port
  {352057d9-e7c1-4138-a961-1d7563b75ab5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e5972de-17ff-4ecd-b48f-a0d3c2d87fc6}, !- Handle
  {352057d9-e7c1-4138-a961-1d7563b75ab5}, !- Source Object
  6,                                      !- Outlet Port
  {e2b18e36-60b4-40e0-a579-d6360828da35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a984abdc-7261-45b1-87ec-6c1c20ae1389}, !- Handle
  {e2b18e36-60b4-40e0-a579-d6360828da35}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c02feea4-f3fd-411e-a97f-5dedbf1e1fa3}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Reheat Coil Controller, !- Name
  {352057d9-e7c1-4138-a961-1d7563b75ab5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {81b714da-4edb-482b-a36e-5b0575618823}, !- Handle
  Zone SecondarySchool Gym  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {518a0566-9752-43a6-b331-90f0b135b142}, !- Air Inlet Node Name
  2.58026271963071,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.774078815889213,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {352057d9-e7c1-4138-a961-1d7563b75ab5}, !- Reheat Coil Name
  0.00257564965711192,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a4614c2-267e-49a1-94ee-0c01ad6dfe90}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00786456654840176,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a82fdfe2-3a75-403a-a2c3-da74399e4241}, !- Handle
  Zone SecondarySchool Gym  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8a4614c2-267e-49a1-94ee-0c01ad6dfe90}, !- Inlet Port
  {17277efc-e934-4d6c-85df-352090234e67}; !- Outlet Port

OS:Node,
  {04c6bc97-2d2b-417f-ae36-3ff82f33843c}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Return Air Node, !- Name
  {535500b8-58ee-492c-b335-60661025c3e0}, !- Inlet Port
  {bc44fb0a-51ac-4f01-b0fb-c26d88a5a129}; !- Outlet Port

OS:Connection,
  {17277efc-e934-4d6c-85df-352090234e67}, !- Handle
  {a82fdfe2-3a75-403a-a2c3-da74399e4241}, !- Source Object
  3,                                      !- Outlet Port
  {699d72df-2f21-48e9-a5e3-d2c4097130c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {535500b8-58ee-492c-b335-60661025c3e0}, !- Handle
  {9e17a0a8-f114-4f83-8fcd-1b4c66a8fd03}, !- Source Object
  2,                                      !- Outlet Port
  {04c6bc97-2d2b-417f-ae36-3ff82f33843c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc44fb0a-51ac-4f01-b0fb-c26d88a5a129}, !- Handle
  {04c6bc97-2d2b-417f-ae36-3ff82f33843c}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {515f0323-b13f-45c4-8953-1e90585f3f35}, !- Handle
  Zone SecondarySchool Gym  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {33084ea8-f616-4df8-8ae1-9fe6b738b12a}, !- Inlet Port
  {518a0566-9752-43a6-b331-90f0b135b142}; !- Outlet Port

OS:Connection,
  {33084ea8-f616-4df8-8ae1-9fe6b738b12a}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  8,                                      !- Outlet Port
  {515f0323-b13f-45c4-8953-1e90585f3f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518a0566-9752-43a6-b331-90f0b135b142}, !- Handle
  {515f0323-b13f-45c4-8953-1e90585f3f35}, !- Source Object
  3,                                      !- Outlet Port
  {81b714da-4edb-482b-a36e-5b0575618823}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a4614c2-267e-49a1-94ee-0c01ad6dfe90}, !- Handle
  {81b714da-4edb-482b-a36e-5b0575618823}, !- Source Object
  12,                                     !- Outlet Port
  {a82fdfe2-3a75-403a-a2c3-da74399e4241}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f1e551b3-49f3-45c4-9fb5-0fbd38074d1e}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  1905.69319567834,                       !- U-Factor Times Area Value {W/K}
  0.00177314392802665,                    !- Maximum Water Flow Rate {m3/s}
  {a9ee1f86-e986-4124-a3fd-c7ea54627a4c}, !- Water Inlet Node Name
  {058f978b-a6b2-4074-b216-dd5bc63f878e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  81066.0126166647,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8685b50-72f7-4db7-ba53-25d5789944b2}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {fec056f2-27c0-4957-b07f-7dcaed236997}, !- Inlet Port
  {a9ee1f86-e986-4124-a3fd-c7ea54627a4c}; !- Outlet Port

OS:Connection,
  {fec056f2-27c0-4957-b07f-7dcaed236997}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  11,                                     !- Outlet Port
  {e8685b50-72f7-4db7-ba53-25d5789944b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0396435-803b-4d0f-a2ab-5ae4afe2da47}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {058f978b-a6b2-4074-b216-dd5bc63f878e}, !- Inlet Port
  {275254c6-dd95-4c09-b505-d66c6fb29d68}; !- Outlet Port

OS:Connection,
  {a9ee1f86-e986-4124-a3fd-c7ea54627a4c}, !- Handle
  {e8685b50-72f7-4db7-ba53-25d5789944b2}, !- Source Object
  3,                                      !- Outlet Port
  {f1e551b3-49f3-45c4-9fb5-0fbd38074d1e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {058f978b-a6b2-4074-b216-dd5bc63f878e}, !- Handle
  {f1e551b3-49f3-45c4-9fb5-0fbd38074d1e}, !- Source Object
  6,                                      !- Outlet Port
  {b0396435-803b-4d0f-a2ab-5ae4afe2da47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275254c6-dd95-4c09-b505-d66c6fb29d68}, !- Handle
  {b0396435-803b-4d0f-a2ab-5ae4afe2da47}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {886d485e-4e53-4ed6-a66a-18042ebaeb71}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Reheat Coil Controller, !- Name
  {f1e551b3-49f3-45c4-9fb5-0fbd38074d1e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3106e3c6-8aac-4a15-b8df-eb94720388cc}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {cb80a342-fb81-4966-b3b1-86d06ee98c3a}, !- Air Inlet Node Name
  1.77631357854261,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.532894073562783,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f1e551b3-49f3-45c4-9fb5-0fbd38074d1e}, !- Reheat Coil Name
  0.00177314392802665,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2fcee412-d1ff-435f-b088-6437d7bdb74c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0085759498683195,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8ed7086f-f90d-4b3c-8434-4aa69e04a2d8}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2fcee412-d1ff-435f-b088-6437d7bdb74c}, !- Inlet Port
  {05bd74e5-21e7-4197-949f-f77226e7e6cf}; !- Outlet Port

OS:Node,
  {a9b002d6-1266-4152-afc6-0d58a0718888}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground Return Air Node, !- Name
  {85e06330-a770-46e3-b1a4-2bdf7fefb1de}, !- Inlet Port
  {75905767-55e2-4e18-bbe4-9b4ac6d3f4ec}; !- Outlet Port

OS:Connection,
  {05bd74e5-21e7-4197-949f-f77226e7e6cf}, !- Handle
  {8ed7086f-f90d-4b3c-8434-4aa69e04a2d8}, !- Source Object
  3,                                      !- Outlet Port
  {308ff30b-e962-4b7a-b40a-0aadc41df697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e06330-a770-46e3-b1a4-2bdf7fefb1de}, !- Handle
  {8f1966e9-6039-4476-9e86-f42b719ea8de}, !- Source Object
  2,                                      !- Outlet Port
  {a9b002d6-1266-4152-afc6-0d58a0718888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75905767-55e2-4e18-bbe4-9b4ac6d3f4ec}, !- Handle
  {a9b002d6-1266-4152-afc6-0d58a0718888}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e7abfddf-516c-4d98-b63f-cad4aa1c48da}, !- Handle
  Zone SecondarySchool Gym - audience  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {eac45d2a-22d0-4f9e-a553-c8626e291f80}, !- Inlet Port
  {cb80a342-fb81-4966-b3b1-86d06ee98c3a}; !- Outlet Port

OS:Connection,
  {eac45d2a-22d0-4f9e-a553-c8626e291f80}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  9,                                      !- Outlet Port
  {e7abfddf-516c-4d98-b63f-cad4aa1c48da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb80a342-fb81-4966-b3b1-86d06ee98c3a}, !- Handle
  {e7abfddf-516c-4d98-b63f-cad4aa1c48da}, !- Source Object
  3,                                      !- Outlet Port
  {3106e3c6-8aac-4a15-b8df-eb94720388cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fcee412-d1ff-435f-b088-6437d7bdb74c}, !- Handle
  {3106e3c6-8aac-4a15-b8df-eb94720388cc}, !- Source Object
  12,                                     !- Outlet Port
  {8ed7086f-f90d-4b3c-8434-4aa69e04a2d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eb33b3fc-8342-4102-b6ff-77c9bb2cb52e}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  243.806718445901,                       !- U-Factor Times Area Value {W/K}
  0.000226846046861108,                   !- Maximum Water Flow Rate {m3/s}
  {efd40a81-c140-4ee3-9932-57187137a8be}, !- Water Inlet Node Name
  {6a20941d-42dc-4d93-9897-bd70b17a9cb3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10371.1290472336,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4cce3b41-2e40-4a3b-96fa-6d9516e34809}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6c47c2b2-e03d-4c8e-858b-6e26960ee784}, !- Inlet Port
  {efd40a81-c140-4ee3-9932-57187137a8be}; !- Outlet Port

OS:Connection,
  {6c47c2b2-e03d-4c8e-858b-6e26960ee784}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  12,                                     !- Outlet Port
  {4cce3b41-2e40-4a3b-96fa-6d9516e34809}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c342dd9c-34dd-41fb-b20d-41de276f0773}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6a20941d-42dc-4d93-9897-bd70b17a9cb3}, !- Inlet Port
  {8faafaa8-4e0f-4bed-99d6-e85b61bbc519}; !- Outlet Port

OS:Connection,
  {efd40a81-c140-4ee3-9932-57187137a8be}, !- Handle
  {4cce3b41-2e40-4a3b-96fa-6d9516e34809}, !- Source Object
  3,                                      !- Outlet Port
  {eb33b3fc-8342-4102-b6ff-77c9bb2cb52e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6a20941d-42dc-4d93-9897-bd70b17a9cb3}, !- Handle
  {eb33b3fc-8342-4102-b6ff-77c9bb2cb52e}, !- Source Object
  6,                                      !- Outlet Port
  {c342dd9c-34dd-41fb-b20d-41de276f0773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8faafaa8-4e0f-4bed-99d6-e85b61bbc519}, !- Handle
  {c342dd9c-34dd-41fb-b20d-41de276f0773}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12a2adfd-14d5-4324-a87a-cddd6bcc2429}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Reheat Coil Controller, !- Name
  {eb33b3fc-8342-4102-b6ff-77c9bb2cb52e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a9eb7dab-72c9-4224-bf28-8f42d025689b}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {355ee4fb-2331-4327-b2f4-85810e3e2612}, !- Air Inlet Node Name
  0.227246157520437,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0681738472561312,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb33b3fc-8342-4102-b6ff-77c9bb2cb52e}, !- Reheat Coil Name
  0.000226846046861108,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {778e3e0b-5625-49cc-977b-b134fcca8d45}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00635339553790018,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4505e92e-d416-46c0-8737-4918e8ca4524}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {778e3e0b-5625-49cc-977b-b134fcca8d45}, !- Inlet Port
  {7e3170c1-4885-4803-b1c8-6039a9a729f6}; !- Outlet Port

OS:Node,
  {b0896e6a-b681-4992-b477-dfef90a43dc1}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Return Air Node, !- Name
  {bf2775ce-9177-4e3f-8cc5-30a1b284b3a8}, !- Inlet Port
  {6d09c201-555b-449e-a0cc-0804be4f484d}; !- Outlet Port

OS:Connection,
  {7e3170c1-4885-4803-b1c8-6039a9a729f6}, !- Handle
  {4505e92e-d416-46c0-8737-4918e8ca4524}, !- Source Object
  3,                                      !- Outlet Port
  {c8329135-4b20-4830-9b64-e4c7f392f58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf2775ce-9177-4e3f-8cc5-30a1b284b3a8}, !- Handle
  {9d0b855b-c55e-49ca-804d-5df7e4be2a34}, !- Source Object
  2,                                      !- Outlet Port
  {b0896e6a-b681-4992-b477-dfef90a43dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d09c201-555b-449e-a0cc-0804be4f484d}, !- Handle
  {b0896e6a-b681-4992-b477-dfef90a43dc1}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {17dce9b4-e45d-4a45-ae3b-d9b6866bf9b9}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {599be27a-9ddc-462d-8b0b-edcf5885c85a}, !- Inlet Port
  {355ee4fb-2331-4327-b2f4-85810e3e2612}; !- Outlet Port

OS:Connection,
  {599be27a-9ddc-462d-8b0b-edcf5885c85a}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  10,                                     !- Outlet Port
  {17dce9b4-e45d-4a45-ae3b-d9b6866bf9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {355ee4fb-2331-4327-b2f4-85810e3e2612}, !- Handle
  {17dce9b4-e45d-4a45-ae3b-d9b6866bf9b9}, !- Source Object
  3,                                      !- Outlet Port
  {a9eb7dab-72c9-4224-bf28-8f42d025689b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {778e3e0b-5625-49cc-977b-b134fcca8d45}, !- Handle
  {a9eb7dab-72c9-4224-bf28-8f42d025689b}, !- Source Object
  12,                                     !- Outlet Port
  {4505e92e-d416-46c0-8737-4918e8ca4524}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ddb8b120-9bf8-4cd6-bb49-96e8b7ca653c}, !- Handle
  Zone SecondarySchool Library  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  496.31834065374,                        !- U-Factor Times Area Value {W/K}
  0.000461795559777265,                   !- Maximum Water Flow Rate {m3/s}
  {604a9c30-11bd-4a1d-aeef-551fb1297ffe}, !- Water Inlet Node Name
  {e4e80064-7aa9-4135-ac06-ba28bfcf1e73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  21112.7388383448,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c0b34de3-6f9f-4114-b968-70b20d2fc6a9}, !- Handle
  Zone SecondarySchool Library  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3ada6e6d-82fb-4c45-bbba-224accbc5134}, !- Inlet Port
  {604a9c30-11bd-4a1d-aeef-551fb1297ffe}; !- Outlet Port

OS:Connection,
  {3ada6e6d-82fb-4c45-bbba-224accbc5134}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  13,                                     !- Outlet Port
  {c0b34de3-6f9f-4114-b968-70b20d2fc6a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bba08f97-ab94-4e80-93a8-fafe82771fbb}, !- Handle
  Zone SecondarySchool Library  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e4e80064-7aa9-4135-ac06-ba28bfcf1e73}, !- Inlet Port
  {ed97223c-51b6-4628-8ac2-98d92cbafa88}; !- Outlet Port

OS:Connection,
  {604a9c30-11bd-4a1d-aeef-551fb1297ffe}, !- Handle
  {c0b34de3-6f9f-4114-b968-70b20d2fc6a9}, !- Source Object
  3,                                      !- Outlet Port
  {ddb8b120-9bf8-4cd6-bb49-96e8b7ca653c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4e80064-7aa9-4135-ac06-ba28bfcf1e73}, !- Handle
  {ddb8b120-9bf8-4cd6-bb49-96e8b7ca653c}, !- Source Object
  6,                                      !- Outlet Port
  {bba08f97-ab94-4e80-93a8-fafe82771fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed97223c-51b6-4628-8ac2-98d92cbafa88}, !- Handle
  {bba08f97-ab94-4e80-93a8-fafe82771fbb}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {11de7ae9-3887-4c23-ac49-5f97ee4b4d4c}, !- Handle
  Zone SecondarySchool Library  - Story Ground Reheat Coil Controller, !- Name
  {ddb8b120-9bf8-4cd6-bb49-96e8b7ca653c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1652b992-9802-4d12-8278-c35b4e60136e}, !- Handle
  Zone SecondarySchool Library  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {52f480fc-dd0a-4c09-9fbb-fa69c14aed8c}, !- Air Inlet Node Name
  0.462617886046159,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.138785365813848,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ddb8b120-9bf8-4cd6-bb49-96e8b7ca653c}, !- Reheat Coil Name
  0.000461795559777265,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {db920bb2-efe9-4352-88fc-3c20595aaa41}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00331640191979252,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d301400d-67e4-46ba-8485-bf40fea28830}, !- Handle
  Zone SecondarySchool Library  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {db920bb2-efe9-4352-88fc-3c20595aaa41}, !- Inlet Port
  {2790aa5c-c0d5-4b4a-961f-67ac5163d9ea}; !- Outlet Port

OS:Node,
  {c91a4844-9d8b-48ed-99ba-f272f8045b57}, !- Handle
  Zone SecondarySchool Library  - Story Ground Return Air Node, !- Name
  {5edf11c1-bef9-4e9e-97a4-880726eb0300}, !- Inlet Port
  {300facb4-77a1-479d-820e-006b9c6bbf4b}; !- Outlet Port

OS:Connection,
  {2790aa5c-c0d5-4b4a-961f-67ac5163d9ea}, !- Handle
  {d301400d-67e4-46ba-8485-bf40fea28830}, !- Source Object
  3,                                      !- Outlet Port
  {94c89466-ee5c-486c-ad89-49e280a76fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5edf11c1-bef9-4e9e-97a4-880726eb0300}, !- Handle
  {6c4b8166-4bbc-49c9-bc79-3a97ae1c5fc9}, !- Source Object
  2,                                      !- Outlet Port
  {c91a4844-9d8b-48ed-99ba-f272f8045b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300facb4-77a1-479d-820e-006b9c6bbf4b}, !- Handle
  {c91a4844-9d8b-48ed-99ba-f272f8045b57}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ac64a833-207d-4432-8051-f2e640ef57f3}, !- Handle
  Zone SecondarySchool Library  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {85f0d94f-8cbb-401f-b16e-6279e2060c29}, !- Inlet Port
  {52f480fc-dd0a-4c09-9fbb-fa69c14aed8c}; !- Outlet Port

OS:Connection,
  {85f0d94f-8cbb-401f-b16e-6279e2060c29}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  11,                                     !- Outlet Port
  {ac64a833-207d-4432-8051-f2e640ef57f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f480fc-dd0a-4c09-9fbb-fa69c14aed8c}, !- Handle
  {ac64a833-207d-4432-8051-f2e640ef57f3}, !- Source Object
  3,                                      !- Outlet Port
  {1652b992-9802-4d12-8278-c35b4e60136e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db920bb2-efe9-4352-88fc-3c20595aaa41}, !- Handle
  {1652b992-9802-4d12-8278-c35b4e60136e}, !- Source Object
  12,                                     !- Outlet Port
  {d301400d-67e4-46ba-8485-bf40fea28830}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5d789563-860b-4994-808a-c07143024ab7}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  247.400690030482,                       !- U-Factor Times Area Value {W/K}
  0.000230192144105221,                   !- Maximum Water Flow Rate {m3/s}
  {959e223d-7ddc-4baf-ba79-a3c94141eb7c}, !- Water Inlet Node Name
  {3b94740e-ff52-4c7e-86b2-654f4444afe0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10524.1085979178,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb839e22-2ca5-4858-9265-8bab648e7051}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4a321d2e-ae56-4bcc-a214-d16f3e6f0466}, !- Inlet Port
  {959e223d-7ddc-4baf-ba79-a3c94141eb7c}; !- Outlet Port

OS:Connection,
  {4a321d2e-ae56-4bcc-a214-d16f3e6f0466}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  14,                                     !- Outlet Port
  {fb839e22-2ca5-4858-9265-8bab648e7051}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b43a809-97f3-44e7-a775-541a14164eae}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3b94740e-ff52-4c7e-86b2-654f4444afe0}, !- Inlet Port
  {082e9588-21ef-4f93-8c43-f24fb1b804d6}; !- Outlet Port

OS:Connection,
  {959e223d-7ddc-4baf-ba79-a3c94141eb7c}, !- Handle
  {fb839e22-2ca5-4858-9265-8bab648e7051}, !- Source Object
  3,                                      !- Outlet Port
  {5d789563-860b-4994-808a-c07143024ab7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b94740e-ff52-4c7e-86b2-654f4444afe0}, !- Handle
  {5d789563-860b-4994-808a-c07143024ab7}, !- Source Object
  6,                                      !- Outlet Port
  {2b43a809-97f3-44e7-a775-541a14164eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082e9588-21ef-4f93-8c43-f24fb1b804d6}, !- Handle
  {2b43a809-97f3-44e7-a775-541a14164eae}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aaad6029-8b36-4c40-9749-c919ad537187}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground Reheat Coil Controller, !- Name
  {5d789563-860b-4994-808a-c07143024ab7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d0f29a7b-5fa4-493f-b302-61d45b622240}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {c1600c20-13da-4c68-8e9f-c5a4a2832979}, !- Air Inlet Node Name
  0.230602214097124,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0691806642291373,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5d789563-860b-4994-808a-c07143024ab7}, !- Reheat Coil Name
  0.000230192144105221,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b834e13-f2e0-456f-bc5c-8bf2b8750229}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0033139940913704,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a6612628-558e-463e-bbe3-fd7f8663f023}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4b834e13-f2e0-456f-bc5c-8bf2b8750229}, !- Inlet Port
  {85b9a2c6-9693-4f1e-b84d-f57423344f78}; !- Outlet Port

OS:Node,
  {8625a8bb-57e7-4376-9191-62d9801a8b0c}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground Return Air Node, !- Name
  {75b22694-8e75-4953-8392-609be0f3c648}, !- Inlet Port
  {229e6aa3-1c6d-4539-9a84-e758b9eaabff}; !- Outlet Port

OS:Connection,
  {85b9a2c6-9693-4f1e-b84d-f57423344f78}, !- Handle
  {a6612628-558e-463e-bbe3-fd7f8663f023}, !- Source Object
  3,                                      !- Outlet Port
  {fc338ee0-4457-4e20-84e9-11874baf442c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b22694-8e75-4953-8392-609be0f3c648}, !- Handle
  {3ca6585a-1d6d-4b99-8817-a6c229774f94}, !- Source Object
  2,                                      !- Outlet Port
  {8625a8bb-57e7-4376-9191-62d9801a8b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229e6aa3-1c6d-4539-9a84-e758b9eaabff}, !- Handle
  {8625a8bb-57e7-4376-9191-62d9801a8b0c}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {93ae9b38-8f28-42ec-b828-a096b4c91b21}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f86f0c48-7d60-4830-a334-5f40c33aad4d}, !- Inlet Port
  {c1600c20-13da-4c68-8e9f-c5a4a2832979}; !- Outlet Port

OS:Connection,
  {f86f0c48-7d60-4830-a334-5f40c33aad4d}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  12,                                     !- Outlet Port
  {93ae9b38-8f28-42ec-b828-a096b4c91b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1600c20-13da-4c68-8e9f-c5a4a2832979}, !- Handle
  {93ae9b38-8f28-42ec-b828-a096b4c91b21}, !- Source Object
  3,                                      !- Outlet Port
  {d0f29a7b-5fa4-493f-b302-61d45b622240}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b834e13-f2e0-456f-bc5c-8bf2b8750229}, !- Handle
  {d0f29a7b-5fa4-493f-b302-61d45b622240}, !- Source Object
  12,                                     !- Outlet Port
  {a6612628-558e-463e-bbe3-fd7f8663f023}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ce9ec22f-2939-4ddf-8c2d-12a7d125051c}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  80.5966446059325,                       !- U-Factor Times Area Value {W/K}
  7.4988870821245e-05,                    !- Maximum Water Flow Rate {m3/s}
  {f2df4c72-45bf-4b7a-bd9b-1d5c8e2ed156}, !- Water Inlet Node Name
  {a50bcf04-cca6-4da6-89f4-54c91e1c899a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3428.40118730233,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31acd92d-9c08-4763-ad65-4d1e8e383199}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7365a789-e6ec-4657-98ea-394907ebc1d4}, !- Inlet Port
  {f2df4c72-45bf-4b7a-bd9b-1d5c8e2ed156}; !- Outlet Port

OS:Connection,
  {7365a789-e6ec-4657-98ea-394907ebc1d4}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  15,                                     !- Outlet Port
  {31acd92d-9c08-4763-ad65-4d1e8e383199}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89ae98a6-4975-4cb8-afaa-cb89b1f8d234}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {a50bcf04-cca6-4da6-89f4-54c91e1c899a}, !- Inlet Port
  {12c63a7c-9ce8-4827-8030-f637d9be3eeb}; !- Outlet Port

OS:Connection,
  {f2df4c72-45bf-4b7a-bd9b-1d5c8e2ed156}, !- Handle
  {31acd92d-9c08-4763-ad65-4d1e8e383199}, !- Source Object
  3,                                      !- Outlet Port
  {ce9ec22f-2939-4ddf-8c2d-12a7d125051c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a50bcf04-cca6-4da6-89f4-54c91e1c899a}, !- Handle
  {ce9ec22f-2939-4ddf-8c2d-12a7d125051c}, !- Source Object
  6,                                      !- Outlet Port
  {89ae98a6-4975-4cb8-afaa-cb89b1f8d234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c63a7c-9ce8-4827-8030-f637d9be3eeb}, !- Handle
  {89ae98a6-4975-4cb8-afaa-cb89b1f8d234}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0a91bae4-86c0-4a25-9def-65427860eb65}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground Reheat Coil Controller, !- Name
  {ce9ec22f-2939-4ddf-8c2d-12a7d125051c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b693e8af-8754-4261-abe3-69608e458d42}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {7b484484-0ff3-4553-89e8-82690956c08d}, !- Air Inlet Node Name
  0.0751192756338277,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0225357826901483,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ce9ec22f-2939-4ddf-8c2d-12a7d125051c}, !- Reheat Coil Name
  7.4988870821245e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25c99311-0a3e-4296-bf4e-c8b9b24a8aa5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00360574218949825,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5ea15c98-07c0-4944-a903-c20bbe37f7c7}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {25c99311-0a3e-4296-bf4e-c8b9b24a8aa5}, !- Inlet Port
  {e4d4eaea-a7bb-4034-9f3b-8c913224298e}; !- Outlet Port

OS:Node,
  {4438b3a5-7860-4d13-b105-faba30741bc7}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground Return Air Node, !- Name
  {2a301e49-7af5-430e-83da-b1c47ed73541}, !- Inlet Port
  {411dab91-6cc3-4cb6-a76c-8ffa5caa8e6b}; !- Outlet Port

OS:Connection,
  {e4d4eaea-a7bb-4034-9f3b-8c913224298e}, !- Handle
  {5ea15c98-07c0-4944-a903-c20bbe37f7c7}, !- Source Object
  3,                                      !- Outlet Port
  {c6f2cf61-06d4-46f4-b140-f86e2bd0e94e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a301e49-7af5-430e-83da-b1c47ed73541}, !- Handle
  {ed872af6-e995-46e2-b62a-a960246eac67}, !- Source Object
  2,                                      !- Outlet Port
  {4438b3a5-7860-4d13-b105-faba30741bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411dab91-6cc3-4cb6-a76c-8ffa5caa8e6b}, !- Handle
  {4438b3a5-7860-4d13-b105-faba30741bc7}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {77317788-19fb-4921-93dc-c0b818d751c3}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1a6f7b67-d94f-4d29-80dc-a6eaed9c932b}, !- Inlet Port
  {7b484484-0ff3-4553-89e8-82690956c08d}; !- Outlet Port

OS:Connection,
  {1a6f7b67-d94f-4d29-80dc-a6eaed9c932b}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  13,                                     !- Outlet Port
  {77317788-19fb-4921-93dc-c0b818d751c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b484484-0ff3-4553-89e8-82690956c08d}, !- Handle
  {77317788-19fb-4921-93dc-c0b818d751c3}, !- Source Object
  3,                                      !- Outlet Port
  {b693e8af-8754-4261-abe3-69608e458d42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25c99311-0a3e-4296-bf4e-c8b9b24a8aa5}, !- Handle
  {b693e8af-8754-4261-abe3-69608e458d42}, !- Source Object
  12,                                     !- Outlet Port
  {5ea15c98-07c0-4944-a903-c20bbe37f7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ec648864-1f89-4f5a-853a-b47ad59b7ce0}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground 1 Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  535.901168912881,                       !- U-Factor Times Area Value {W/K}
  0.000498616501678356,                   !- Maximum Water Flow Rate {m3/s}
  {ae8d1b4e-9813-4d29-af49-d55d39dea19f}, !- Water Inlet Node Name
  {862eb245-9e9f-4217-a25a-4dfd827c0dd6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  22796.1481169324,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2adadda7-a5e4-41ef-9bd0-f0eafd8d8178}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {7e8bdbe7-e2dc-41ac-a3eb-f40aa1573f02}, !- Inlet Port
  {ae8d1b4e-9813-4d29-af49-d55d39dea19f}; !- Outlet Port

OS:Connection,
  {7e8bdbe7-e2dc-41ac-a3eb-f40aa1573f02}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  16,                                     !- Outlet Port
  {2adadda7-a5e4-41ef-9bd0-f0eafd8d8178}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1204631-4d8e-4800-aea0-a8c667c4957b}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {862eb245-9e9f-4217-a25a-4dfd827c0dd6}, !- Inlet Port
  {0417cc3a-a255-4ac4-88de-0aa595f4c8b3}; !- Outlet Port

OS:Connection,
  {ae8d1b4e-9813-4d29-af49-d55d39dea19f}, !- Handle
  {2adadda7-a5e4-41ef-9bd0-f0eafd8d8178}, !- Source Object
  3,                                      !- Outlet Port
  {ec648864-1f89-4f5a-853a-b47ad59b7ce0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {862eb245-9e9f-4217-a25a-4dfd827c0dd6}, !- Handle
  {ec648864-1f89-4f5a-853a-b47ad59b7ce0}, !- Source Object
  6,                                      !- Outlet Port
  {d1204631-4d8e-4800-aea0-a8c667c4957b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0417cc3a-a255-4ac4-88de-0aa595f4c8b3}, !- Handle
  {d1204631-4d8e-4800-aea0-a8c667c4957b}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3cd0ab9b-db58-4eeb-80a5-5268847b9568}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground 1 Reheat Coil Controller, !- Name
  {ec648864-1f89-4f5a-853a-b47ad59b7ce0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fb8a80c2-aec2-433b-9414-51e780a8b81a}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground 1 VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {365bea7f-8104-4888-9037-dcdc87897622}, !- Air Inlet Node Name
  0.499488132069374,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.149846439620812,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ec648864-1f89-4f5a-853a-b47ad59b7ce0}, !- Reheat Coil Name
  0.000498616501678356,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {914662fe-9a1f-4812-9fa2-cad166e73d3b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00539125571296082,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92168af5-d4fd-4f10-bd0d-ad496aca2cf0}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {914662fe-9a1f-4812-9fa2-cad166e73d3b}, !- Inlet Port
  {2df854e5-5237-427d-ba45-2ccad6cc05c4}; !- Outlet Port

OS:Node,
  {111603c1-a610-4bbe-aeb4-1a455bb2d292}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground 1 Return Air Node, !- Name
  {e7c58433-8d66-403b-a0eb-9444af47df68}, !- Inlet Port
  {c95370cb-993f-4cf2-b6d5-d933e66bf120}; !- Outlet Port

OS:Connection,
  {2df854e5-5237-427d-ba45-2ccad6cc05c4}, !- Handle
  {92168af5-d4fd-4f10-bd0d-ad496aca2cf0}, !- Source Object
  3,                                      !- Outlet Port
  {c92648ea-0758-4d18-998e-46c37ce31441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c58433-8d66-403b-a0eb-9444af47df68}, !- Handle
  {8d645bff-eee2-4c70-81b8-df39b16ac6d6}, !- Source Object
  2,                                      !- Outlet Port
  {111603c1-a610-4bbe-aeb4-1a455bb2d292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95370cb-993f-4cf2-b6d5-d933e66bf120}, !- Handle
  {111603c1-a610-4bbe-aeb4-1a455bb2d292}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {e9a03468-610f-48ea-b34d-1ae67017da64}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {3916f731-1925-4f70-9a57-4fee48be6b55}, !- Inlet Port
  {365bea7f-8104-4888-9037-dcdc87897622}; !- Outlet Port

OS:Connection,
  {3916f731-1925-4f70-9a57-4fee48be6b55}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  14,                                     !- Outlet Port
  {e9a03468-610f-48ea-b34d-1ae67017da64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365bea7f-8104-4888-9037-dcdc87897622}, !- Handle
  {e9a03468-610f-48ea-b34d-1ae67017da64}, !- Source Object
  3,                                      !- Outlet Port
  {fb8a80c2-aec2-433b-9414-51e780a8b81a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {914662fe-9a1f-4812-9fa2-cad166e73d3b}, !- Handle
  {fb8a80c2-aec2-433b-9414-51e780a8b81a}, !- Source Object
  12,                                     !- Outlet Port
  {92168af5-d4fd-4f10-bd0d-ad496aca2cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {988142e5-216f-4a5b-a13e-0d2316c01cd2}, !- Handle
  Zone SecondarySchool Office  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  835.329992428656,                       !- U-Factor Times Area Value {W/K}
  0.000777217539814303,                   !- Maximum Water Flow Rate {m3/s}
  {295e1d03-cc89-4e72-b06e-c5a6272ab120}, !- Water Inlet Node Name
  {22bacaab-8702-4520-9dfe-6529051bb66b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  35533.4532592621,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d3d393f-546c-4dbc-928f-7e44ea0aee34}, !- Handle
  Zone SecondarySchool Office  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {737b7972-d986-43a5-8686-ab33526b1f8d}, !- Inlet Port
  {295e1d03-cc89-4e72-b06e-c5a6272ab120}; !- Outlet Port

OS:Connection,
  {737b7972-d986-43a5-8686-ab33526b1f8d}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  17,                                     !- Outlet Port
  {7d3d393f-546c-4dbc-928f-7e44ea0aee34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0140b51b-1f6e-4866-93b8-8c13591093fb}, !- Handle
  Zone SecondarySchool Office  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {22bacaab-8702-4520-9dfe-6529051bb66b}, !- Inlet Port
  {259d51bc-3f73-4066-a824-50c5bb8875e1}; !- Outlet Port

OS:Connection,
  {295e1d03-cc89-4e72-b06e-c5a6272ab120}, !- Handle
  {7d3d393f-546c-4dbc-928f-7e44ea0aee34}, !- Source Object
  3,                                      !- Outlet Port
  {988142e5-216f-4a5b-a13e-0d2316c01cd2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22bacaab-8702-4520-9dfe-6529051bb66b}, !- Handle
  {988142e5-216f-4a5b-a13e-0d2316c01cd2}, !- Source Object
  6,                                      !- Outlet Port
  {0140b51b-1f6e-4866-93b8-8c13591093fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {259d51bc-3f73-4066-a824-50c5bb8875e1}, !- Handle
  {0140b51b-1f6e-4866-93b8-8c13591093fb}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {058ea44c-5cb2-404c-ab97-26e2c29e27b2}, !- Handle
  Zone SecondarySchool Office  - Story Ground Reheat Coil Controller, !- Name
  {988142e5-216f-4a5b-a13e-0d2316c01cd2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c73b5c19-4323-4d2d-9259-e9626e7278da}, !- Handle
  Zone SecondarySchool Office  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {702f0f6e-70ce-4802-91fb-521677082266}, !- Air Inlet Node Name
  0.778584912056816,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.233575473617045,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {988142e5-216f-4a5b-a13e-0d2316c01cd2}, !- Reheat Coil Name
  0.000777217539814303,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5ea1dcbf-d5cf-4397-847e-f751648e7f20}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.004409691262921,                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {af02c5af-7512-4ca5-a0de-453ceac7e0d6}, !- Handle
  Zone SecondarySchool Office  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5ea1dcbf-d5cf-4397-847e-f751648e7f20}, !- Inlet Port
  {f63af3ee-b1a3-4cd5-b850-c05a56ad3b7b}; !- Outlet Port

OS:Node,
  {ab621d16-c3dd-4c0e-9e69-5ca0e5e9dc1b}, !- Handle
  Zone SecondarySchool Office  - Story Ground Return Air Node, !- Name
  {b7af17be-1556-425a-a6ad-79cb09fb997a}, !- Inlet Port
  {278381d4-3916-478b-849b-d6dc7899c39e}; !- Outlet Port

OS:Connection,
  {f63af3ee-b1a3-4cd5-b850-c05a56ad3b7b}, !- Handle
  {af02c5af-7512-4ca5-a0de-453ceac7e0d6}, !- Source Object
  3,                                      !- Outlet Port
  {0640dd49-1361-4305-b77e-5df3280fb8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7af17be-1556-425a-a6ad-79cb09fb997a}, !- Handle
  {27b499d1-c0bf-4208-ac03-795e6aae0ebb}, !- Source Object
  2,                                      !- Outlet Port
  {ab621d16-c3dd-4c0e-9e69-5ca0e5e9dc1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {278381d4-3916-478b-849b-d6dc7899c39e}, !- Handle
  {ab621d16-c3dd-4c0e-9e69-5ca0e5e9dc1b}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {367f8fb7-aa05-4ad8-a7a9-ca2b10d1dd35}, !- Handle
  Zone SecondarySchool Office  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {63018a62-ae78-4e9b-8437-bccbebe1c318}, !- Inlet Port
  {702f0f6e-70ce-4802-91fb-521677082266}; !- Outlet Port

OS:Connection,
  {63018a62-ae78-4e9b-8437-bccbebe1c318}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  15,                                     !- Outlet Port
  {367f8fb7-aa05-4ad8-a7a9-ca2b10d1dd35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702f0f6e-70ce-4802-91fb-521677082266}, !- Handle
  {367f8fb7-aa05-4ad8-a7a9-ca2b10d1dd35}, !- Source Object
  3,                                      !- Outlet Port
  {c73b5c19-4323-4d2d-9259-e9626e7278da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ea1dcbf-d5cf-4397-847e-f751648e7f20}, !- Handle
  {c73b5c19-4323-4d2d-9259-e9626e7278da}, !- Source Object
  12,                                     !- Outlet Port
  {af02c5af-7512-4ca5-a0de-453ceac7e0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {165c4c00-db30-46a1-a58d-3bd98b0086a6}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground Reheat Coil, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  253.454749503208,                       !- U-Factor Times Area Value {W/K}
  0.000235823541006786,                   !- Maximum Water Flow Rate {m3/s}
  {56aa9d27-1adb-4dc9-b01a-85aadf31d075}, !- Water Inlet Node Name
  {6b739036-f79b-44b8-92da-96364f89cd4d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10781.569306581,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe30b182-2bb4-431c-bd93-746ac68b2557}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9e2d8b1a-7960-499c-9023-6dfaed67e17a}, !- Inlet Port
  {56aa9d27-1adb-4dc9-b01a-85aadf31d075}; !- Outlet Port

OS:Connection,
  {9e2d8b1a-7960-499c-9023-6dfaed67e17a}, !- Handle
  {a9f95e6f-9d03-4c48-8bf1-a4a46f1bcc86}, !- Source Object
  18,                                     !- Outlet Port
  {fe30b182-2bb4-431c-bd93-746ac68b2557}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cd015c6-f809-49e2-ac0b-68ea5d23f7c6}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6b739036-f79b-44b8-92da-96364f89cd4d}, !- Inlet Port
  {077963fd-e757-4f0f-bb60-3c75622b0c36}; !- Outlet Port

OS:Connection,
  {56aa9d27-1adb-4dc9-b01a-85aadf31d075}, !- Handle
  {fe30b182-2bb4-431c-bd93-746ac68b2557}, !- Source Object
  3,                                      !- Outlet Port
  {165c4c00-db30-46a1-a58d-3bd98b0086a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b739036-f79b-44b8-92da-96364f89cd4d}, !- Handle
  {165c4c00-db30-46a1-a58d-3bd98b0086a6}, !- Source Object
  6,                                      !- Outlet Port
  {9cd015c6-f809-49e2-ac0b-68ea5d23f7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077963fd-e757-4f0f-bb60-3c75622b0c36}, !- Handle
  {9cd015c6-f809-49e2-ac0b-68ea5d23f7c6}, !- Source Object
  3,                                      !- Outlet Port
  {5e0b97c5-89e1-4854-ac15-d1a977546e76}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc6009f9-059f-43ac-8e3d-1feff8468ed9}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground Reheat Coil Controller, !- Name
  {165c4c00-db30-46a1-a58d-3bd98b0086a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bcc71c3b-b700-41db-af67-d7856a3c1271}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground VAV Terminal, !- Name
  {973dd848-063a-4f9f-8d64-953b909a0b9c}, !- Availability Schedule Name
  {a443a35f-e01b-4285-b734-33280de20efa}, !- Air Inlet Node Name
  0.236240694522486,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0708722083567458,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {165c4c00-db30-46a1-a58d-3bd98b0086a6}, !- Reheat Coil Name
  0.000235823541006786,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f5dbecb4-7382-4c31-9d9e-78e39fa85415}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00339502493006861,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dc53c614-31d5-44c4-965d-80ce2cbc36b4}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f5dbecb4-7382-4c31-9d9e-78e39fa85415}, !- Inlet Port
  {60dbff7f-1a5f-4312-a093-eaada8a03984}; !- Outlet Port

OS:Node,
  {3b6e28c4-7818-4857-b346-2177498aaef9}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground Return Air Node, !- Name
  {aeb972b9-abf1-4651-a5bd-e2f1816c15ad}, !- Inlet Port
  {ff05f019-4af6-4638-8327-6f0c3ac6c767}; !- Outlet Port

OS:Connection,
  {60dbff7f-1a5f-4312-a093-eaada8a03984}, !- Handle
  {dc53c614-31d5-44c4-965d-80ce2cbc36b4}, !- Source Object
  3,                                      !- Outlet Port
  {05a21969-c36c-4480-a1d9-8bdc255795c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeb972b9-abf1-4651-a5bd-e2f1816c15ad}, !- Handle
  {163a1ac5-bdec-4d3c-8e87-3e5cbc34e2cb}, !- Source Object
  2,                                      !- Outlet Port
  {3b6e28c4-7818-4857-b346-2177498aaef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff05f019-4af6-4638-8327-6f0c3ac6c767}, !- Handle
  {3b6e28c4-7818-4857-b346-2177498aaef9}, !- Source Object
  3,                                      !- Outlet Port
  {424ae83e-937c-4e19-a08e-3d00541f65c5}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {0017c289-9dc1-466b-8f90-bd15bd64de24}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {65c6499a-be25-4e71-9b02-6fd25901aaa1}, !- Inlet Port
  {a443a35f-e01b-4285-b734-33280de20efa}; !- Outlet Port

OS:Connection,
  {65c6499a-be25-4e71-9b02-6fd25901aaa1}, !- Handle
  {9025ddc5-7e4f-4b86-9a16-ad7a17c1472f}, !- Source Object
  16,                                     !- Outlet Port
  {0017c289-9dc1-466b-8f90-bd15bd64de24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a443a35f-e01b-4285-b734-33280de20efa}, !- Handle
  {0017c289-9dc1-466b-8f90-bd15bd64de24}, !- Source Object
  3,                                      !- Outlet Port
  {bcc71c3b-b700-41db-af67-d7856a3c1271}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5dbecb4-7382-4c31-9d9e-78e39fa85415}, !- Handle
  {bcc71c3b-b700-41db-af67-d7856a3c1271}, !- Source Object
  12,                                     !- Outlet Port
  {dc53c614-31d5-44c4-965d-80ce2cbc36b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9c647fe7-00e2-4da8-94e6-0cc65b30c0b1}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {819fd71e-0acb-456e-93f5-79e7bb52e915}, !- Schedule Type Limits Name
  {bdd7f5b8-7607-4ae3-8a23-d8022bc09cf8}, !- Default Day Schedule Name
  {4ac9694e-8e74-44ff-a0e6-eab7f9b501e5}, !- Summer Design Day Schedule Name
  {6e9589f7-9bed-4b92-87b7-a05874c70bfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdd7f5b8-7607-4ae3-8a23-d8022bc09cf8}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {819fd71e-0acb-456e-93f5-79e7bb52e915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8666df48-5849-43c4-84f6-fc8a80ef2a3c}, !- Handle
  {9c647fe7-00e2-4da8-94e6-0cc65b30c0b1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  520.25491000000079,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6e9589f7-9bed-4b92-87b7-a05874c70bfa}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {819fd71e-0acb-456e-93f5-79e7bb52e915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ac9694e-8e74-44ff-a0e6-eab7f9b501e5}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {819fd71e-0acb-456e-93f5-79e7bb52e915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {064e2df1-029a-42e6-a913-8ce177de06ab}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {9c647fe7-00e2-4da8-94e6-0cc65b30c0b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a053cd0c-22ff-43e0-b1ef-cf7ff50c7137}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a053cd0c-22ff-43e0-b1ef-cf7ff50c7137}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {819fd71e-0acb-456e-93f5-79e7bb52e915}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {67559923-c11a-4282-8d4d-5b7e93ba2cd4}, !- Handle
  Building Default Schedule Set,          !- Name
  {9c647fe7-00e2-4da8-94e6-0cc65b30c0b1}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {72f1f36b-cd85-4a10-abfa-be21cdeed165}, !- Handle
  {f15587e9-7c9f-4dfd-bca2-1a470fad702b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.100182223,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65674000099999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {8eb366bc-644e-4eb2-bec2-68d9aec8a2ab}, !- Handle
  {778dab66-48a0-4ef5-a3e6-f2f91dca878e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {70887f9c-c119-49ee-82bd-b7b0f6554156}, !- Handle
  {85c813d5-ba13-46cb-9796-0663a1593cd6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.113049274 | hoo_end + 4.5 ~ 0.113723257 | hoo_start - 5.5 ~ 0.109706363 | hoo_start - 4.5 ~ 0.108832278 | hoo_start - 3.5 ~ 0.104165049 | hoo_start - 2.5 ~ 0.121138915 | hoo_start - 1.5 ~ 0.164888396 | hoo_start - 0.5 ~ 0.201961707 | hoo_start + 0.5 ~ 0.260809869 | hoo_start + 1.5 ~ 0.316996049 | hoo_start + 2.5 ~ 0.349907041 | mid - 3.0 ~ 0.366636242 | mid - 2.0 ~ 0.374857597 | mid - 1.0 ~ 0.39308122 | mid ~ 0.399193467 | mid + 1.0 ~ 0.37298937 | mid + 2.0 ~ 0.315961957 | mid + 3.0 ~ 0.286253607 | hoo_end - 2.5 ~ 0.287645253 | hoo_end - 1.5 ~ 0.249449736 | hoo_end - 0.5 ~ 0.208430584 | hoo_end + 0.5 ~ 0.176206284 | hoo_end + 1.5 ~ 0.121525344 | hoo_end + 2.5 ~ 0.112943201, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {662c7a51-2be7-423d-b69d-208b00bd4087}, !- Handle
  {b9019435-6031-413f-8eac-c6403538d520}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {289f8cb6-fef4-4076-8393-ae39e1d7f007}, !- Handle
  {c342f14b-667e-4b12-8642-23cca8d77274}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10461444 | hoo_start + 1.5 ~ 0.101541894 | hoo_start + 2.5 ~ 0.101175013 | hoo_start + 3.5 ~ 0.101692126 | hoo_start + 4.5 ~ 0.100826902 | hoo_start + 5.5 ~ 0.101234158 | hoo_start + 6.5 ~ 0.100407818 | hoo_start + 7.5 ~ 0.101220639 | hoo_start + 8.5 ~ 0.101298372 | hoo_start + 9.5 ~ 0.100182223 | hoo_start + 10.5 ~ 0.103310466 | hoo_start + 11.5 ~ 0.119895047 | hoo_start - 11.5 ~ 0.130326529 | hoo_start - 10.5 ~ 0.13537115 | hoo_start - 9.5 ~ 0.147200939 | hoo_start - 8.5 ~ 0.171187177 | hoo_start - 7.5 ~ 0.166275555 | hoo_start - 6.5 ~ 0.182966056 | hoo_start - 5.5 ~ 0.200568306 | hoo_start - 4.5 ~ 0.213191634 | hoo_start - 3.5 ~ 0.203000418 | hoo_start - 2.5 ~ 0.189332883 | hoo_start - 1.5 ~ 0.134808766 | hoo_start - 0.5 ~ 0.140384273, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {55c9afa0-83ab-45b6-9240-5566ba5dbb7c}, !- Handle
  {53f77876-13f2-4ed1-b241-578bd745694a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {002ea46e-47b3-4cee-8ce6-a77de3124b17}, !- Handle
  {0d6e7b4e-205f-44c0-99d9-1f67ea425959}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b39efaa3-791a-4f45-a2ec-29b6e993ce88}, !- Handle
  {a700edaf-c948-40da-8e77-5a37c125a93a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10027094 | hoo_start + 1.5 ~ 0.100559905 | hoo_start + 2.5 ~ 0.100584408 | hoo_start + 3.5 ~ 0.10097392 | hoo_start + 4.5 ~ 0.100575959 | hoo_start + 5.5 ~ 0.100279295 | hoo_start + 6.5 ~ 0.115213741 | hoo_start + 7.5 ~ 0.137037758 | hoo_start + 8.5 ~ 0.131613367 | hoo_start + 9.5 ~ 0.178772341 | hoo_start + 10.5 ~ 0.222788085 | hoo_start + 11.5 ~ 0.24324946 | hoo_start - 11.5 ~ 0.244015273 | hoo_start - 10.5 ~ 0.215526338 | hoo_start - 9.5 ~ 0.218429914 | hoo_start - 8.5 ~ 0.229810465 | hoo_start - 7.5 ~ 0.190021557 | hoo_start - 6.5 ~ 0.160620475 | hoo_start - 5.5 ~ 0.18653568 | hoo_start - 4.5 ~ 0.203852442 | hoo_start - 3.5 ~ 0.188550776 | hoo_start - 2.5 ~ 0.17154658 | hoo_start - 1.5 ~ 0.126370347 | hoo_start - 0.5 ~ 0.1093935, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {98db5da0-8c0c-4ef4-9601-15f65ac32133}, !- Handle
  {f0b0e8a8-1fe8-41e0-88a3-a9e9527c1797}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
