  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8a7e1536-b7dd-4cd4-af16-eba3e63869cc}, !- Handle
  {d1dde8cc-e45d-4842-b75b-d54c2883123e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {57e1401c-5ea3-434e-a319-cacd44895c2f}, !- Handle
  {34055a14-b6c8-42c3-864c-d73ba6521bf0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.21032999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95750000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {5343d101-d380-4efc-a8b3-3aa3d6358f63}, !- Handle
  {030d2776-5e22-4e9a-b9c7-2f3b26bb664e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {69e3a03a-ad83-4913-bd2b-d63f21f68c9f}, !- Handle
  {3fcf628b-32c3-4cd7-b323-5c38b1409398}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e17efcf7-1e65-4bb8-94f0-f74453f392ce}, !- Handle
  {93aa0a90-2626-4a7c-ad2e-c703f902525c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c9a19331-d73e-40f1-baac-827e6ea40957}, !- Handle
  {acc7b5c1-7fd2-41d8-9e71-fc241607d531}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2431fee5-c39f-497b-9929-8cb4006e9d3f}, !- Handle
  {a7a47fe9-670b-45b0-8333-354fc07e5153}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2275 | hoo_end + 4.5 ~ 0.2367 | hoo_start - 5.5 ~ 0.2263 | hoo_start - 4.5 ~ 0.2233 | hoo_start - 3.5 ~ 0.2316 | hoo_start - 2.5 ~ 0.2522 | hoo_start - 1.5 ~ 0.3014 | hoo_start - 0.5 ~ 0.362 | hoo_start + 0.5 ~ 0.4372 | hoo_start + 1.5 ~ 0.4956 | hoo_start + 2.5 ~ 0.5239 | mid - 3.0 ~ 0.5471 | mid - 2.0 ~ 0.5574 | mid - 1.0 ~ 0.5659 | mid ~ 0.5667 | mid + 1.0 ~ 0.5345 | mid + 2.0 ~ 0.4867 | mid + 3.0 ~ 0.4227 | hoo_end - 2.5 ~ 0.3617 | hoo_end - 1.5 ~ 0.3184 | hoo_end - 0.5 ~ 0.2866 | hoo_end + 0.5 ~ 0.2709 | hoo_end + 1.5 ~ 0.2568 | hoo_end + 2.5 ~ 0.24227, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {24aae3e9-14fa-44dd-875c-cc0d96dfad5d}, !- Handle
  {1f535d84-d74f-48ce-a35e-bb6f6eff1a62}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {907c724e-ab7c-44a2-b144-dc9538adda27}, !- Handle
  {80ff81b0-760a-4d19-953c-d567a03d3e67}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {f3f7cc30-34cc-42e2-8fe0-f2aa1fd9b056}, !- Handle
  {70484353-97df-4c4a-b0a8-3bed0794af95}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c0dee115-0521-4c4f-bdfc-74f00a998773}, !- Handle
  {d4632660-382a-471e-a133-b3828509051f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2fca0f36-3daf-4988-8104-95d0f50ee198}, !- Handle
  {de1444b2-51c7-4d34-aaf4-3ac4cb92d1c2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {48d2c9c2-fa7f-46f1-99c1-c6c3c2a0063b}, !- Handle
  {8c03a865-66ef-406d-93ca-dbf1369b839f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.15 | hoo_end ~ 0.15 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {5f867e4a-f240-4318-bf7d-954836f5a8a5}, !- Handle
  {5e9cb257-fced-4a88-abc0-cc25431a9b8f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.7 | mid - 0.5 ~ 0.7 | hoo_end - 3.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2877bdde-eb40-440f-83cb-7eb36fd1a233}, !- Handle
  {ae434bbe-bff9-4062-b5b0-f40cfb659c27}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.7 | mid - 0.5 ~ 0.7 | hoo_end - 3.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {63fba2e8-333f-49da-91b5-3081e82086ee}, !- Handle
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {d4dafcce-77a9-443a-b7d0-db9086a24a80}, !- Handle
  {1d51de77-bb93-42fb-9075-78488c4c9978}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {285eb135-9c3c-44c7-825d-93842e5d0ee2}, !- Handle
  {b1e17a37-b78f-44d9-b607-d41a3d8b03e8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {6e57781a-4fed-4f94-807b-9b627f952ddd}, !- Handle
  {561874a5-5c50-4014-9a9d-2d1d3b71c344}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fb690bb5-390a-4d58-9219-4aaf2ae9c444}, !- Handle
  {cc39df3f-4b7d-48a2-a65d-4b70114aeeec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e5a73fba-c0c7-4182-a4bc-e6da85f3cfbb}, !- Handle
  {342ff058-0b09-494b-aa39-e533c79b0c10}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {563dab28-0904-4f4e-bfb6-2b4128801b14}, !- Handle
  {30745ad6-c7a8-4459-a5d6-54538f346e40}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.35 | hoo_end ~ 0.35 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {301b3240-4261-4e16-82a3-1b66f494a96e}, !- Handle
  {52ccb4ac-5245-4ccb-beb1-f15a365b16b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.35 | mid - 0.5 ~ 0.35 | hoo_end - 3.0 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5b2c809f-3866-4af7-a77b-bbf8edeb26ef}, !- Handle
  {c42be3dd-9c48-4365-8165-f07cf6f020b2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.35 | mid - 0.5 ~ 0.35 | hoo_end - 3.0 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9b60e2f5-ca53-456a-b6f0-9af60efcef82}, !- Handle
  {7738eae7-c45e-4322-8d8d-bf9642172d65}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {79e21fb3-7507-47bd-b679-c347b367105d}, !- Handle
  {fcb5eb94-4560-4ca9-a663-62955f2d23db}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {109e07f0-ba8d-487f-9f42-49367c81f194}, !- Handle
  {52a16978-215f-4703-bb0c-eaccdeefc387}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {72808857-f0cd-47e3-903a-730d9b42b152}, !- Handle
  {ec13f55c-631a-48f8-84a0-6d613e1e22db}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c90a8673-9caa-4fc6-903e-511e408c324f}, !- Handle
  {380e7363-3f78-497d-a517-6043d375946e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | mid + 2.5 ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0f3542a1-1fff-45e1-b4cc-ab91f24afbab}, !- Handle
  {679cd937-54d0-4caa-84c4-6f9920e9f7dc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.95 | mid + 0.5 ~ 0.95 | hoo_end - 2.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fbfd3052-ea8d-47f0-9ae4-d387f906608a}, !- Handle
  {40282565-7c0d-4977-95c2-d88ebc20c417}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.95 | mid + 0.5 ~ 0.95 | hoo_end - 2.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a114823a-27f4-4c79-a2a6-46e3233b9bea}, !- Handle
  {49d57a49-99ee-4f5a-a92e-6646202c4ae7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {30fad646-2740-47b0-9a37-51e682c88cdf}, !- Handle
  {e344042d-1975-47b2-9e97-374cef6a7f01}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {32e90f9b-62b6-480e-8394-48f8b27604a1}, !- Handle
  {882ba4be-fe9a-406c-b6e8-c86aea184cb8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ab730a52-7a57-438e-b824-312a841cfbad}, !- Handle
  {b1e320ee-80d5-4cfd-bb7d-5d1abd809743}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a1113b57-b61c-4bef-b14e-d47834a08c98}, !- Handle
  {e245c17b-b8cf-40b3-8d06-105fc1a20455}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.15 | mid + 1.5 ~ 0.15 | hoo_end - 3.0 ~ 0.35 | hoo_end - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {bd6e9300-e031-4c89-b489-f42f18c543a9}, !- Handle
  {e32dae52-8d8a-4643-81a7-6ac9c81e5576}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 1.5 ~ 0.95 | hoo_end - 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7450cbd0-b5d5-486e-a87d-18d30f3c7e0c}, !- Handle
  {d77840ea-565d-411f-9bf9-52f5a401662d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 1.5 ~ 0.95 | hoo_end - 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f0c96480-bbf9-4b0a-9317-dc5e638ff3b8}, !- Handle
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20000000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {5b830146-dfd7-4aa3-99ad-9832bc53965c}, !- Handle
  {7b514c25-333d-4810-9934-383e26ac0a95}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {13237e76-d5d2-4f16-bdce-aa714b94e2b1}, !- Handle
  {306d0743-65f7-4bd1-84b5-9142dbd288f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {226d6d4a-b23a-4551-8618-407bb1f5b8c5}, !- Handle
  {03a0a18e-7343-440a-a3ea-a2ddb5afde06}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {36c17877-17f1-43b0-a85f-78969f6d0801}, !- Handle
  {71abee0d-e9a2-4306-a755-b3e60e80a80f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.1 | hoo_start + 3.0 ~ 0.15 | mid - 2.5 ~ 0.15 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {478941d1-0b2f-4cbd-b660-b2543d0d21ce}, !- Handle
  {f130288e-254f-424a-9b21-b73557f33794}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.2 | mid - 2.5 ~ 0.2 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b05d067c-b969-493c-b713-2affbde4dc96}, !- Handle
  {ecc28a03-b630-4a63-a372-9e934d63eae2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.2 | mid - 2.5 ~ 0.2 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {acb583e4-61bc-415f-82d5-5352d8d77825}, !- Handle
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  16,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {210c52a8-c454-413c-866c-33ddd20150c3}, !- Handle
  {f5486396-92d9-4671-b40d-e6517b1d061f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e85d199e-b7a6-4a20-8872-a33df8566fb1}, !- Handle
  {40a34a98-b254-45e0-84fc-290ed0803524}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fdd49a18-75d8-458f-b422-892bbd613ed7}, !- Handle
  {054ed6e7-48aa-4fc9-8cb5-683c0945d2d1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {098be207-5231-41e3-9f48-8f0a570cd012}, !- Handle
  {559561a6-6f8c-4112-b6f3-dd47538f300d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:AdditionalProperties,
  {380b5816-f5aa-49ca-a2fc-074ee988b4c5}, !- Handle
  {c5e0063d-47f3-4747-92e3-7fccf15bfdac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a6e1e986-77dd-47c4-8e85-bf54632c91c1}, !- Handle
  {6226dcc0-ffc9-4eb8-a004-a7dc5cf38d03}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e78fcd65-a4f5-425b-867e-89147b0d1356}, !- Handle
  {c0a7b29b-59cd-4e10-8869-a6f2a150f351}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cf22eccf-335b-4ae7-a4b4-3023b5c6e841}, !- Handle
  {6173fa5d-17e2-4962-9ab8-340051494406}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.74629629629629601;                    !- Feature Value 3

OS:AdditionalProperties,
  {1e8968ae-50b5-4a09-badc-a465687b608c}, !- Handle
  {a18f76a3-e711-4490-96a3-afed59e42e59}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c4528e23-0a23-43e1-9a75-8e040e0322a0}, !- Handle
  {943f605d-0cc9-4602-bf81-4b4fbd78637b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {91fe8e54-6c09-4db9-8441-b6fb099ceee7}, !- Handle
  {2398e455-2b95-401c-9799-a5519f8f40a5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f222861a-51c3-424f-9896-f4778f5dd5d4}, !- Handle
  {62849193-dbc6-4e0c-ab55-f921d8a2b460}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {34333675-c23e-4b48-b22d-da1f99766952}, !- Handle
  {33cd453c-b3ab-4cf8-843a-057d6dc5f65d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | mid + 2.5 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {562360b6-6847-4cfc-b26f-187683121d21}, !- Handle
  {5e8de7fb-d6c6-49e9-a609-fe7a45abae99}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4ca91b24-b221-46db-b976-b07e42d2f8ab}, !- Handle
  {278ae49e-e0d8-45cd-a946-3553069d043b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {64316dca-d378-483e-bee2-1e4fd65fd50e}, !- Handle
  {4fad56dd-d83b-4e39-9e81-221eed80df75}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {498cca91-55a8-4490-b442-1cd3f5a19f92}, !- Handle
  {0b61c481-5a28-497d-938b-147b01b28d66}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bd7e2062-2690-4bed-814e-3d0d697f6a1d}, !- Handle
  {23125030-4378-41b5-97ca-4610363d5436}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {6601da50-593a-4a0c-b708-6cc71a28f19e}, !- Handle
  {db6c141a-f84a-4593-81f2-b9f681287017}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0dc6650d-465d-45fd-a200-8aae5ad09193}, !- Handle
  {97891439-adda-45aa-8816-75cb4289890f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.82999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {9b473efe-fe80-4bb8-85e7-1a6d2bb83887}, !- Handle
  {2d4bcc1e-694e-451a-895a-e009dc8d7231}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.63 | mid - 3.0 ~ 0.72 | mid - 2.0 ~ 0.79 | mid - 1.0 ~ 0.83 | mid ~ 0.61 | mid + 1.0 ~ 0.65 | mid + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {315360c1-1e61-4a0e-b438-34899fbfd718}, !- Handle
  {ced1128d-afa2-45d5-8f9f-854cffd3a5c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6702a9bc-b529-436e-9ba6-5a1ea3d1c747}, !- Handle
  {39c15157-cd8b-4270-82c8-362658ce7bcf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.63 | mid - 3.0 ~ 0.72 | mid - 2.0 ~ 0.79 | mid - 1.0 ~ 0.83 | mid ~ 0.61 | mid + 1.0 ~ 0.65 | mid + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {61a39b74-12c8-4c55-b2ec-e89542986ca7}, !- Handle
  {4636749f-735e-4cb2-b877-c41f111bf353}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {38292f2b-ff8d-474a-b2ff-bb181cc9cc15}, !- Handle
  {cc55cf22-127b-4a27-89b6-f88bd7ae18e0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {84f182ae-b823-4c80-9edb-b69b73ecb918}, !- Handle
  {797c9d22-5e95-4197-8eab-699048ce4c9f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b0fb034d-bde5-46a2-942b-d253d4047c9b}, !- Handle
  {64d37fda-d28c-48e4-a00f-128466211961}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {3eff7f90-ce57-4f8e-b076-d7d38e7f16c5}, !- Handle
  autogen SecondarySchool Activity 0,     !- Name
  {9c7dbaf2-bb9c-4e78-88fc-5cde6b1e6d8f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3dc99ab6-9555-4de7-930a-b2570e26bb8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {3dc99ab6-9555-4de7-930a-b2570e26bb8a}, !- Handle
  autogen SecondarySchool Activity 0_day_sch, !- Name
  {041051cc-25f3-4484-ae56-73ef02d5cc1e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {58995350-04da-4ed5-bdc1-081b2b0a77b4}, !- Handle
  {3dc99ab6-9555-4de7-930a-b2570e26bb8a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d8b70e94-a5c4-4522-8913-46afb642630c}, !- Handle
  autogen Schedule Rule 57 2,             !- Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eda4940f-ad03-489c-b27f-b8d80f4b9d85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  2,                                      !- Specific Day 2
  9,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  9,                                      !- Specific Month 4
  9,                                      !- Specific Day 4
  9,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  9,                                      !- Specific Month 6
  16,                                     !- Specific Day 6
  9,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  9,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  9,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  9,                                      !- Specific Month 10
  30,                                     !- Specific Day 10
  10,                                     !- Specific Month 11
  6,                                      !- Specific Day 11
  10,                                     !- Specific Month 12
  7,                                      !- Specific Day 12
  10,                                     !- Specific Month 13
  13,                                     !- Specific Day 13
  10,                                     !- Specific Month 14
  14,                                     !- Specific Day 14
  10,                                     !- Specific Month 15
  20,                                     !- Specific Day 15
  10,                                     !- Specific Month 16
  21,                                     !- Specific Day 16
  10,                                     !- Specific Month 17
  27,                                     !- Specific Day 17
  10,                                     !- Specific Month 18
  28,                                     !- Specific Day 18
  11,                                     !- Specific Month 19
  3,                                      !- Specific Day 19
  11,                                     !- Specific Month 20
  4,                                      !- Specific Day 20
  11,                                     !- Specific Month 21
  10,                                     !- Specific Day 21
  11,                                     !- Specific Month 22
  11,                                     !- Specific Day 22
  11,                                     !- Specific Month 23
  17,                                     !- Specific Day 23
  11,                                     !- Specific Month 24
  18,                                     !- Specific Day 24
  11,                                     !- Specific Month 25
  24,                                     !- Specific Day 25
  11,                                     !- Specific Month 26
  25,                                     !- Specific Day 26
  12,                                     !- Specific Month 27
  1,                                      !- Specific Day 27
  12,                                     !- Specific Month 28
  2,                                      !- Specific Day 28
  12,                                     !- Specific Month 29
  8,                                      !- Specific Day 29
  12,                                     !- Specific Month 30
  9,                                      !- Specific Day 30
  12,                                     !- Specific Month 31
  15,                                     !- Specific Day 31
  12,                                     !- Specific Month 32
  16,                                     !- Specific Day 32
  12,                                     !- Specific Month 33
  22,                                     !- Specific Day 33
  12,                                     !- Specific Month 34
  23,                                     !- Specific Day 34
  12,                                     !- Specific Month 35
  29,                                     !- Specific Day 35
  12,                                     !- Specific Month 36
  30;                                     !- Specific Day 36

OS:Schedule:Day,
  {eda4940f-ad03-489c-b27f-b8d80f4b9d85}, !- Handle
  autogen Schedule Rule 57 2_day_sch,     !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {5e3a6311-a9dd-4935-bc31-3f3404dbef32}, !- Handle
  {eda4940f-ad03-489c-b27f-b8d80f4b9d85}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3f3abf81-2a3e-4c9d-82be-5016cc538372}, !- Handle
  autogen Schedule Rule 56 3,             !- Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {46b7817b-2661-48f3-b7c1-2683abefd075}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  7,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  7,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  7,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  7,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  7,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  7,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  8,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  8,                                      !- Specific Month 11
  5,                                      !- Specific Day 11
  8,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  8,                                      !- Specific Month 13
  12,                                     !- Specific Day 13
  8,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  8,                                      !- Specific Month 15
  19,                                     !- Specific Day 15
  8,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  8,                                      !- Specific Month 17
  26;                                     !- Specific Day 17

OS:Schedule:Day,
  {46b7817b-2661-48f3-b7c1-2683abefd075}, !- Handle
  autogen Schedule Rule 56 3_day_sch,     !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {b6a0fa4e-5941-48a7-a192-7ded34ec3450}, !- Handle
  {46b7817b-2661-48f3-b7c1-2683abefd075}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fefa53ef-ad3d-4363-95e5-29ce12ee9303}, !- Handle
  autogen SecondarySchool ClgSetp 4,      !- Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {edcf975d-94d4-40b2-a2b5-84f28102da41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30;                                     !- Specific Day 51

OS:Schedule:Day,
  {edcf975d-94d4-40b2-a2b5-84f28102da41}, !- Handle
  autogen SecondarySchool ClgSetp 4_day_sch, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {510c47bc-0813-403c-9202-85d3f7f3f476}, !- Handle
  {edcf975d-94d4-40b2-a2b5-84f28102da41}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e13efa95-fd50-4353-87e3-a588d2d567f0}, !- Handle
  autogen Schedule Rule 55 2,             !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {103d2cb0-f790-4f77-99af-519decdb1f51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  2,                                      !- Specific Day 2
  9,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  9,                                      !- Specific Month 4
  9,                                      !- Specific Day 4
  9,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  9,                                      !- Specific Month 6
  16,                                     !- Specific Day 6
  9,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  9,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  9,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  9,                                      !- Specific Month 10
  30,                                     !- Specific Day 10
  10,                                     !- Specific Month 11
  6,                                      !- Specific Day 11
  10,                                     !- Specific Month 12
  7,                                      !- Specific Day 12
  10,                                     !- Specific Month 13
  13,                                     !- Specific Day 13
  10,                                     !- Specific Month 14
  14,                                     !- Specific Day 14
  10,                                     !- Specific Month 15
  20,                                     !- Specific Day 15
  10,                                     !- Specific Month 16
  21,                                     !- Specific Day 16
  10,                                     !- Specific Month 17
  27,                                     !- Specific Day 17
  10,                                     !- Specific Month 18
  28,                                     !- Specific Day 18
  11,                                     !- Specific Month 19
  3,                                      !- Specific Day 19
  11,                                     !- Specific Month 20
  4,                                      !- Specific Day 20
  11,                                     !- Specific Month 21
  10,                                     !- Specific Day 21
  11,                                     !- Specific Month 22
  11,                                     !- Specific Day 22
  11,                                     !- Specific Month 23
  17,                                     !- Specific Day 23
  11,                                     !- Specific Month 24
  18,                                     !- Specific Day 24
  11,                                     !- Specific Month 25
  24,                                     !- Specific Day 25
  11,                                     !- Specific Month 26
  25,                                     !- Specific Day 26
  12,                                     !- Specific Month 27
  1,                                      !- Specific Day 27
  12,                                     !- Specific Month 28
  2,                                      !- Specific Day 28
  12,                                     !- Specific Month 29
  8,                                      !- Specific Day 29
  12,                                     !- Specific Month 30
  9,                                      !- Specific Day 30
  12,                                     !- Specific Month 31
  15,                                     !- Specific Day 31
  12,                                     !- Specific Month 32
  16,                                     !- Specific Day 32
  12,                                     !- Specific Month 33
  22,                                     !- Specific Day 33
  12,                                     !- Specific Month 34
  23,                                     !- Specific Day 34
  12,                                     !- Specific Month 35
  29,                                     !- Specific Day 35
  12,                                     !- Specific Month 36
  30;                                     !- Specific Day 36

OS:Schedule:Day,
  {103d2cb0-f790-4f77-99af-519decdb1f51}, !- Handle
  autogen Schedule Rule 55 2_day_sch,     !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {9cb86c9f-ede3-4428-91f3-825fcb6008a0}, !- Handle
  {103d2cb0-f790-4f77-99af-519decdb1f51}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {47749b8b-396a-486a-b607-41db1c9b1edb}, !- Handle
  autogen Schedule Rule 54 3,             !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3e34e199-fb26-47e3-bc9b-1c886da67be2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  7,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  7,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  7,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  7,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  7,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  7,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  8,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  8,                                      !- Specific Month 11
  5,                                      !- Specific Day 11
  8,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  8,                                      !- Specific Month 13
  12,                                     !- Specific Day 13
  8,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  8,                                      !- Specific Month 15
  19,                                     !- Specific Day 15
  8,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  8,                                      !- Specific Month 17
  26;                                     !- Specific Day 17

OS:Schedule:Day,
  {3e34e199-fb26-47e3-bc9b-1c886da67be2}, !- Handle
  autogen Schedule Rule 54 3_day_sch,     !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {caf52793-791e-49ba-b228-4d04db174043}, !- Handle
  {3e34e199-fb26-47e3-bc9b-1c886da67be2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {eea1103d-5456-44c2-b08f-46bc95d14146}, !- Handle
  autogen SecondarySchool HtgSetp 4,      !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9c503803-0454-4446-a3ef-53bc68fca01e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30;                                     !- Specific Day 51

OS:Schedule:Day,
  {9c503803-0454-4446-a3ef-53bc68fca01e}, !- Handle
  autogen SecondarySchool HtgSetp 4_day_sch, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {3b2f60a4-7aa9-4cb6-8e56-112b1db2ff05}, !- Handle
  {9c503803-0454-4446-a3ef-53bc68fca01e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1b61f22f-35e3-4f7f-9820-45a7935ac59a}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {23125030-4378-41b5-97ca-4610363d5436}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1bed01e-6988-41c4-8597-265e9dd772b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {f1bed01e-6988-41c4-8597-265e9dd772b9}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {0c940891-8dd6-4a5d-a7df-c267930e29d8}, !- Handle
  {f1bed01e-6988-41c4-8597-265e9dd772b9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Handle
  14 Zone PVAV Occ Sch,                   !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  {13f1246d-e546-443a-a819-fb5edd5519e1}, !- Default Day Schedule Name
  {f275f20b-8def-4e8b-8f64-6b5e1f75d10e}, !- Summer Design Day Schedule Name
  {e586f125-455c-480d-91da-4c4294fd2f4b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13f1246d-e546-443a-a819-fb5edd5519e1}, !- Handle
  14 Zone PVAV Occ Sch Default,           !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e6b8e2d0-f811-41f0-836d-5016182586a1}, !- Handle
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  520.25491000000079,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e586f125-455c-480d-91da-4c4294fd2f4b}, !- Handle
  14 Zone PVAV Occ Sch Winter Design Day, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f275f20b-8def-4e8b-8f64-6b5e1f75d10e}, !- Handle
  14 Zone PVAV Occ Sch Summer Design Day, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c83d5ef8-fdf6-4f83-8901-f9b1df26d503}, !- Handle
  14 Zone PVAV Occ Sch Monday Rule 1,     !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {d090b1a8-64b5-4868-9afa-38ae53ec91f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  26,                                     !- Start Day
  8,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d090b1a8-64b5-4868-9afa-38ae53ec91f1}, !- Handle
  14 Zone PVAV Occ Sch Monday 1,          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f696b5b4-6a9f-491b-a50a-5a35efcfaa15}, !- Handle
  14 Zone PVAV Occ Sch Monday Rule 2,     !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {df3e5427-b7f5-41bf-8031-168f9cf0e22b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  28,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df3e5427-b7f5-41bf-8031-168f9cf0e22b}, !- Handle
  14 Zone PVAV Occ Sch Monday 2,          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {282ef630-cb36-4140-9a7e-b04465cf2f12}, !- Handle
  14 Zone PVAV Occ Sch Tuesday Rule,      !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {6a5a4ce6-2c2d-4932-9d3d-021398686b52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6a5a4ce6-2c2d-4932-9d3d-021398686b52}, !- Handle
  14 Zone PVAV Occ Sch Tuesday,           !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {34301bb5-5f02-4d3b-8299-3158f0a7c7bd}, !- Handle
  14 Zone PVAV Occ Sch Tuesday Rule 1,    !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {2be35b15-6abe-4905-994d-f76f31454904}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  27,                                     !- Start Day
  8,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2be35b15-6abe-4905-994d-f76f31454904}, !- Handle
  14 Zone PVAV Occ Sch Tuesday 1,         !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1bfac392-dfab-4fc7-938c-70199d932a7f}, !- Handle
  14 Zone PVAV Occ Sch Tuesday Rule 2,    !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4dfb7511-5a7b-47b6-954f-1558df1539d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  29,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dfb7511-5a7b-47b6-954f-1558df1539d8}, !- Handle
  14 Zone PVAV Occ Sch Tuesday 2,         !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb802c33-20d8-47f8-a40f-36e0aba9bbf2}, !- Handle
  14 Zone PVAV Occ Sch Wednesday Rule,    !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0fb55772-8996-43c3-ad68-7557b3548518}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0fb55772-8996-43c3-ad68-7557b3548518}, !- Handle
  14 Zone PVAV Occ Sch Wednesday,         !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e530bb54-40e0-4359-87cd-b4cee1171820}, !- Handle
  14 Zone PVAV Occ Sch Wednesday Rule 1,  !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {917b098b-3c64-470b-9165-349ec8216935}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  28,                                     !- Start Day
  8,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {917b098b-3c64-470b-9165-349ec8216935}, !- Handle
  14 Zone PVAV Occ Sch Wednesday 1,       !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {889c8673-a785-46f2-9830-eb0809fea28c}, !- Handle
  14 Zone PVAV Occ Sch Wednesday Rule 2,  !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5d2403a9-3fc9-4ede-bffb-ca705dde1e52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  30,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d2403a9-3fc9-4ede-bffb-ca705dde1e52}, !- Handle
  14 Zone PVAV Occ Sch Wednesday 2,       !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d8d7b96-49c0-4726-8236-d7bd60dc656b}, !- Handle
  14 Zone PVAV Occ Sch Thursday Rule,     !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bab68613-8e5b-4de4-af5c-760cbfda6383}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bab68613-8e5b-4de4-af5c-760cbfda6383}, !- Handle
  14 Zone PVAV Occ Sch Thursday,          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {38133670-24b0-41c8-ba3b-097e4ef6ab3e}, !- Handle
  14 Zone PVAV Occ Sch Thursday Rule 1,   !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c4d23be2-2043-4984-98b3-08d46ec04113}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  29,                                     !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c4d23be2-2043-4984-98b3-08d46ec04113}, !- Handle
  14 Zone PVAV Occ Sch Thursday 1,        !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {247e7546-79c9-40cc-8438-9736871a8e99}, !- Handle
  14 Zone PVAV Occ Sch Thursday Rule 2,   !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {415803e4-68c9-426a-b1f8-287afa3b26e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  31,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {415803e4-68c9-426a-b1f8-287afa3b26e2}, !- Handle
  14 Zone PVAV Occ Sch Thursday 2,        !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53219417-95f8-4346-955f-88967a852e2c}, !- Handle
  14 Zone PVAV Occ Sch Friday Rule,       !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0e3c8db9-82b8-47e3-8ad2-8c74b3eee738}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0e3c8db9-82b8-47e3-8ad2-8c74b3eee738}, !- Handle
  14 Zone PVAV Occ Sch Friday,            !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98e03e63-e09f-498b-beb9-9611718391f3}, !- Handle
  14 Zone PVAV Occ Sch Friday Rule 1,     !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b00fa97-fb05-4022-a31d-55ee959856d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  30,                                     !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b00fa97-fb05-4022-a31d-55ee959856d2}, !- Handle
  14 Zone PVAV Occ Sch Friday 1,          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f821d68-c935-4076-ab87-d0c6d39e78d3}, !- Handle
  14 Zone PVAV Occ Sch Friday Rule 2,     !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17eab6a5-b02b-4c2d-a56f-1dee9b9b4770}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17eab6a5-b02b-4c2d-a56f-1dee9b9b4770}, !- Handle
  14 Zone PVAV Occ Sch Friday 2,          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd07e09a-ab91-47e9-a1d4-fc6f6ee7ceb7}, !- Handle
  14 Zone PVAV Occ Sch Sunday Rule,       !- Name
  {56c0db05-c7ed-4405-a49f-840ce05c74fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f464326-19d5-4cdc-a263-85d405417b2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f464326-19d5-4cdc-a263-85d405417b2b}, !- Handle
  14 Zone PVAV Occ Sch Sunday,            !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {515a49f3-43eb-4e91-ab3c-2ea8b471a52b}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {6e8c87a4-9551-46da-8b35-3b097a58f4c5}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d970219-5ba6-4e35-b57b-78668c4a9934}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c649ace7-731c-4ef4-9134-cbc666c5af55}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b5bae90d-ed49-48bc-bf04-0c9ecad097b6}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {82e5c0bc-c8ce-4ef3-9272-efe53db56f83}, !- Handle
  {95cd6a93-8d18-4170-98ce-85cc818b3a67}; !- Object Name

OS:Material,
  {3653b753-c75f-4f49-b249-d46d27dc5df7}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6e238ffa-6361-49c7-8b3d-bc70cebc5552}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {3653b753-c75f-4f49-b249-d46d27dc5df7}; !- Layer 1

OS:InternalMass:Definition,
  {54450378-67d3-49c9-aace-329522815eef}, !- Handle
  Internal Mass Definition 2,             !- Name
  {6e238ffa-6361-49c7-8b3d-bc70cebc5552}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4716226c-8ebb-44e9-8715-fb8d0648eff5}, !- Handle
  SecondarySchool Gym - audience  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {5e2bd5b4-7bd0-47cd-891f-cc19096bcd88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7863c21a-182c-4f0d-807b-6aad4c8b6664}, !- Handle
  SecondarySchool Classroom A  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {b46f21b9-9bfd-4de4-bca8-a8713c848029}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5987261d-1c7e-4893-ac05-ef342d9bebbf}, !- Handle
  SecondarySchool Auditorium  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {aef948eb-e5b9-45dc-b8f3-c0953078abe3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97d4c010-fada-4bb2-8068-8ef84ee2c993}, !- Handle
  SecondarySchool Corridor B  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {6f0479ed-474d-4e0a-9ca2-2be145a64a59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8fa79cdb-5c75-4c6f-aab5-0d1cce123df6}, !- Handle
  SecondarySchool Library  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {33ba0b24-0320-4225-a5b3-756bb4566629}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa66beca-b8d7-41df-9d8c-caf13b58cd5a}, !- Handle
  SecondarySchool Mechanical  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {e79a97d2-ce8f-47c9-91b0-428200787d47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7dc7bf8a-50b8-47b4-9578-f3116c48f7f5}, !- Handle
  SecondarySchool Office  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {88807b38-1b41-43cd-a7ed-7e1c0b3a7a58}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47c3fdb2-ae8a-4099-bf55-bda74e9509cc}, !- Handle
  SecondarySchool Mechanical  - Story Ground 1 Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {105e264a-66bd-4898-b38e-7236ba185a10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2671b582-7da0-4b89-b007-786267f8806b}, !- Handle
  SecondarySchool Kitchen  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {db3a960e-57d0-4f91-bf1d-d428b982bfbc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {706c7660-d198-481c-8c76-3392c3dda710}, !- Handle
  SecondarySchool Lobby  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {7c41375c-5ceb-4e66-a29b-7e0d44ab6f94}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {84de2e12-edbf-4e5d-8cb4-187d6dea8b4b}, !- Handle
  SecondarySchool Cafeteria  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {8f14a2bc-2235-4376-9437-b835caa4be06}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {736a8645-c97d-4aa1-8447-1e1f1bc0ca58}, !- Handle
  SecondarySchool Restroom  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {541afb50-832a-40a0-92bf-e10ff324e123}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4dd73b67-c167-4f25-a9e8-d1d552dc1bf7}, !- Handle
  SecondarySchool Classroom C  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {ba14d3b3-aa27-4c46-86cf-e7e45783eeb2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d34d5701-07b6-4052-99df-df6171bbe9f8}, !- Handle
  SecondarySchool Gym  - Story Ground Mass, !- Name
  {54450378-67d3-49c9-aace-329522815eef}, !- Internal Mass Definition Name
  {aed0131e-9e58-4092-a0b9-91ee2fd68cf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {1ace641b-7553-4b6d-910e-f71fb9db3469}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {41a4e289-f62d-45e8-bcbd-5715cb8024d1}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {0fd32cd7-0d3d-4e76-b4dc-ae74bfb7c413}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fd32cd7-0d3d-4e76-b4dc-ae74bfb7c413}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {1c06d6cd-5c65-4e35-9463-c31243d8b17d}, !- Handle
  SecondarySchool Classroom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00199938132,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {89e18d06-0295-408b-9b9b-4b0f19567c7d}, !- Handle
  SecondarySchool Corridor Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e2f639e9-0175-4824-aeb2-e1281149aadf}, !- Handle
  SecondarySchool Gym - audience Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00283464,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d64cc4c9-2674-4951-8712-88c9fd4ac139}, !- Handle
  SecondarySchool Kitchen Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3684b97a-cf31-465f-a925-881388a039db}, !- Handle
  SecondarySchool Library Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00183750204,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {21b6228c-45ad-4ea5-bbcf-43cc3459cb51}, !- Handle
  SecondarySchool Lobby Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b4536edb-47b7-4e7d-b62f-44e41c6d5713}, !- Handle
  SecondarySchool Mechanical Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8803d52a-1671-4905-8d63-9b010f7b66d2}, !- Handle
  SecondarySchool Office Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00047244,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8b554a42-3e07-4464-9e72-29410cfd06c7}, !- Handle
  SecondarySchool Restroom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {36324653-884f-438c-9550-d786fd4ff7b3}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {df8feadc-9d1e-42b3-bdc2-1c93e586a5a8}, !- Handle
  SYS14ZonePVAVHtgSch0,                   !- Name
  {9cfb0db2-05e3-4536-915e-e5294d508d22}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {157ee68d-5ded-4337-80eb-8c6ece558755}, !- Handle
  SYS14ZonePVAVClgSch0,                   !- Name
  {559561a6-6f8c-4112-b6f3-dd47538f300d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {afe5c0c2-3c53-47a6-94b8-74d5da746f4f}, !- Handle
  SYS14ZonePVAVOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {36324653-884f-438c-9550-d786fd4ff7b3}<23.9 && {36324653-884f-438c-9550-d786fd4ff7b3}>1.7, !- Program Line 1
  SET {157ee68d-5ded-4337-80eb-8c6ece558755} = 29.4, !- Program Line 2
  SET {df8feadc-9d1e-42b3-bdc2-1c93e586a5a8} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {36324653-884f-438c-9550-d786fd4ff7b3}<23.9 && {36324653-884f-438c-9550-d786fd4ff7b3}>1.7, !- Program Line 4
  SET {157ee68d-5ded-4337-80eb-8c6ece558755} = 29.4, !- Program Line 5
  SET {df8feadc-9d1e-42b3-bdc2-1c93e586a5a8} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {36324653-884f-438c-9550-d786fd4ff7b3}<23.9 && {36324653-884f-438c-9550-d786fd4ff7b3}>1.7, !- Program Line 7
  SET {157ee68d-5ded-4337-80eb-8c6ece558755} = 29.4, !- Program Line 8
  SET {df8feadc-9d1e-42b3-bdc2-1c93e586a5a8} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {36324653-884f-438c-9550-d786fd4ff7b3}<23.9 && {36324653-884f-438c-9550-d786fd4ff7b3}>1.7, !- Program Line 10
  SET {157ee68d-5ded-4337-80eb-8c6ece558755} = 29.4, !- Program Line 11
  SET {df8feadc-9d1e-42b3-bdc2-1c93e586a5a8} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {157ee68d-5ded-4337-80eb-8c6ece558755} = NULL, !- Program Line 14
  SET {df8feadc-9d1e-42b3-bdc2-1c93e586a5a8} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {766bfda8-a0cc-428c-82c8-790dfdc8562a}, !- Handle
  SYS14ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {afe5c0c2-3c53-47a6-94b8-74d5da746f4f}; !- Program Name 1

OS:Curve:Biquadratic,
  {dd077d48-cfaf-464d-8101-f3a3eb28e01a}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {79e38155-c6b4-4b18-a734-ff3425efdf22}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c272b84-2ecd-45e4-98c8-aebbfa13cfb8}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {3921c775-504c-429c-a692-8541165c18ed}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c7262db2-5769-4940-87c5-5d9bcf02271a}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {d8ba0057-a2b3-4835-87c2-683a54958c3d}, !- Handle
  {9f2c37d0-d788-4ad5-a107-bb8d81c6e28b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  classroom,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  classroom;                              !- Feature Value 2

OS:AdditionalProperties,
  {e49c7b92-1fb1-44a8-b607-db0717aa30b8}, !- Handle
  {636cddb7-37dd-4546-8e42-80346e7e21ec}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  gymnasium,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  fitness_center_playing_area;            !- Feature Value 2

OS:AdditionalProperties,
  {f2b3ffae-a26b-467c-bbd6-ad967b3cacb1}, !- Handle
  {357c9281-ac71-4654-b01e-e7bb753379ad}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {602a6696-7f40-4dd1-b394-fced4d4de073}, !- Handle
  {5427a48b-3e41-4f75-84b7-e4c1dec00037}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor_all_other,                     !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_all_other;                     !- Feature Value 2

OS:AdditionalProperties,
  {e5d457d1-d3de-4dfd-8d6b-9ffb41856c82}, !- Handle
  {9242bbec-13d3-41e8-b417-7de943301c78}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  gymnasium,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  fitness_center_playing_area;            !- Feature Value 2

OS:AdditionalProperties,
  {0952ba49-9bb9-4ca9-ba87-d00bc37c72d2}, !- Handle
  {e9f52af2-f770-474e-af0e-7f6b7dd54b8b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  audience_seating_auditorium,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  audience_seating_area_education_auditorium; !- Feature Value 2

OS:AdditionalProperties,
  {3c715cad-0b5f-4c7c-b88e-d83ed98106c4}, !- Handle
  {2cfa0c36-9538-445f-8575-3d59eb66ad83}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_library,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  library_reading_area;                   !- Feature Value 2

OS:AdditionalProperties,
  {3a4d9fe1-5690-4091-93ba-f6174d4b5086}, !- Handle
  {54c5efa7-0b87-40b5-884d-914ee0e99bf0}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {4aea4fca-69f4-44f0-81f8-1315d331a417}, !- Handle
  {9d5e655b-bcab-4ba2-b7d1-db5b470828ff}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:AdditionalProperties,
  {5038a80c-b398-47dc-92de-7ac66d3b9ce5}, !- Handle
  {ac352691-fd41-4cca-933c-46eeb926d4d8}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {4ab1b87d-5e00-4011-a20d-c0f1b671e15a}, !- Handle
  {46853222-7353-4f30-8392-6b2d44d17f0f}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_cafeteria,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_cafeteria_or_fast_food;    !- Feature Value 2

OS:AdditionalProperties,
  {c51711f0-79a4-41cb-9655-223061d8bbdf}, !- Handle
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {3012e35f-17d7-4d23-99a4-43f46956e659}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.9547479853218,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d34a4f6b-8c84-4a63-afd2-75c364a11dba}, !- Handle
  {3012e35f-17d7-4d23-99a4-43f46956e659}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {7d826d04-767a-4f26-a8da-aa85a255185e}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3012e35f-17d7-4d23-99a4-43f46956e659}, !- Lights Definition Name
  {9f2c37d0-d788-4ad5-a107-bb8d81c6e28b}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0c32fe0e-373d-49f3-b5bb-06c091a658ba}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2097404918324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {975677e2-3be4-4a39-b4ae-5bd3625f586a}, !- Handle
  {0c32fe0e-373d-49f3-b5bb-06c091a658ba}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Mercury Vapor,             !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c6f499dc-7746-4b46-9a09-c0f2167fc87c}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {0c32fe0e-373d-49f3-b5bb-06c091a658ba}, !- Lights Definition Name
  {636cddb7-37dd-4546-8e42-80346e7e21ec}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a4e54323-be8d-4f33-a233-0fe315d7b56d}, !- Handle
  SecondarySchool Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5762412236145,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6ae85b2a-5a4a-4203-aa3d-a2b2b95189a0}, !- Handle
  {a4e54323-be8d-4f33-a233-0fe315d7b56d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3194ac09-153a-43bd-a807-f88f94a74507}, !- Handle
  SecondarySchool Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {a4e54323-be8d-4f33-a233-0fe315d7b56d}, !- Lights Definition Name
  {357c9281-ac71-4654-b01e-e7bb753379ad}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {793cbb86-8225-4404-aa1f-79ae0b9ca547}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.75009547879456,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0f6e6867-1bd5-4a40-8469-e3e85f465e4d}, !- Handle
  {793cbb86-8225-4404-aa1f-79ae0b9ca547}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a02b03ea-c687-418b-9099-8816799ff7c0}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {793cbb86-8225-4404-aa1f-79ae0b9ca547}, !- Lights Definition Name
  {5427a48b-3e41-4f75-84b7-e4c1dec00037}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {abb39d56-377c-463e-97db-004b8466dadd}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2097404918324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cb534d79-4fdc-4775-8354-01c78c3a8a67}, !- Handle
  {abb39d56-377c-463e-97db-004b8466dadd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Mercury Vapor,             !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0417e15a-7c25-47bc-8a07-9219ed1a341e}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {abb39d56-377c-463e-97db-004b8466dadd}, !- Lights Definition Name
  {9242bbec-13d3-41e8-b417-7de943301c78}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ab9b9f4b-882a-4c7d-ad15-d7e37c4ecbcd}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.72329959431194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {517e838a-eb0f-4be6-98ac-b0c0c2c5b283}, !- Handle
  {ab9b9f4b-882a-4c7d-ad15-d7e37c4ecbcd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Mercury Vapor,             !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {39603497-0ba6-488e-9ac0-b17076ac3a1c}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {ab9b9f4b-882a-4c7d-ad15-d7e37c4ecbcd}, !- Lights Definition Name
  {e9f52af2-f770-474e-af0e-7f6b7dd54b8b}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {684719a4-5e30-4737-b020-8ce1e3e85947}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.8643208090664,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {005d17f7-8eca-4340-994f-f16344c1ec09}, !- Handle
  {684719a4-5e30-4737-b020-8ce1e3e85947}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {221a635c-92b2-49e7-8c83-99f2a50ce623}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {684719a4-5e30-4737-b020-8ce1e3e85947}, !- Lights Definition Name
  {e9f52af2-f770-474e-af0e-7f6b7dd54b8b}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a865b051-d794-4b27-9396-91fb267b67b4}, !- Handle
  SecondarySchool Library - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.17721622927194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4f94b641-80fe-40e6-a584-64172c07092b}, !- Handle
  {a865b051-d794-4b27-9396-91fb267b67b4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4231572d-a0d5-4638-8a6d-b45bbba5431e}, !- Handle
  SecondarySchool Library - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {a865b051-d794-4b27-9396-91fb267b67b4}, !- Lights Definition Name
  {2cfa0c36-9538-445f-8575-3d59eb66ad83}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {00adf013-c708-4a8e-bba5-137bd570274a}, !- Handle
  SecondarySchool Library - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.8538116489622,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f6122580-e8d4-483a-833d-9d99d440244e}, !- Handle
  {00adf013-c708-4a8e-bba5-137bd570274a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {fabaf24d-0e59-45c6-bb57-1f9b7ec83267}, !- Handle
  SecondarySchool Library - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {00adf013-c708-4a8e-bba5-137bd570274a}, !- Lights Definition Name
  {2cfa0c36-9538-445f-8575-3d59eb66ad83}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {558d6801-0048-454b-930e-b216df6cd863}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.99604556848386,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {18d544c8-822d-42cf-bf71-0f106b70e8e5}, !- Handle
  {558d6801-0048-454b-930e-b216df6cd863}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6fbd5dff-48b9-43bd-a8e4-f30bf3c1ffa6}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {558d6801-0048-454b-930e-b216df6cd863}, !- Lights Definition Name
  {54c5efa7-0b87-40b5-884d-914ee0e99bf0}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9618c731-e214-46de-8920-fa7703f96cb1}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.14269608565334,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {02b6df59-33c4-4bf1-8dea-3e9677368f9b}, !- Handle
  {9618c731-e214-46de-8920-fa7703f96cb1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {2d67053a-274b-4ad5-9d72-e124bf09507b}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {9618c731-e214-46de-8920-fa7703f96cb1}, !- Lights Definition Name
  {54c5efa7-0b87-40b5-884d-914ee0e99bf0}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {78a6ee19-a2d8-492f-a79f-45539f29b2c7}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.23540195252092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0cb621e1-554c-4469-a6d0-6c520aa2407a}, !- Handle
  {78a6ee19-a2d8-492f-a79f-45539f29b2c7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {52cbc8be-ce5c-4e49-9b6f-7da94c573392}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {78a6ee19-a2d8-492f-a79f-45539f29b2c7}, !- Lights Definition Name
  {9d5e655b-bcab-4ba2-b7d1-db5b470828ff}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {33277bf3-5d8d-4975-937c-4a613ae303fa}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.5814583963644,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0239a4ae-ad14-4f19-b0a5-e7e0d8396822}, !- Handle
  {33277bf3-5d8d-4975-937c-4a613ae303fa}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {4ee7ba0d-4f66-4eed-ae77-ddbdb211baad}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {33277bf3-5d8d-4975-937c-4a613ae303fa}, !- Lights Definition Name
  {9d5e655b-bcab-4ba2-b7d1-db5b470828ff}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fce6dae3-de72-4cbb-a4f9-703732071a60}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.45216971135477,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e182c656-96bb-471a-bcf2-642e81b82b21}, !- Handle
  {fce6dae3-de72-4cbb-a4f9-703732071a60}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4ec64d20-de20-4cd0-96b7-e141e9b42334}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {fce6dae3-de72-4cbb-a4f9-703732071a60}, !- Lights Definition Name
  {ac352691-fd41-4cca-933c-46eeb926d4d8}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {062fbf04-973b-4322-a5d3-b3584b321934}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.72345401332435,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2a3f4c33-dcfd-4d40-bb3a-987c037d57c1}, !- Handle
  {062fbf04-973b-4322-a5d3-b3584b321934}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {f7f8628d-1bee-403f-a79a-d0e6190899f2}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {062fbf04-973b-4322-a5d3-b3584b321934}, !- Lights Definition Name
  {ac352691-fd41-4cca-933c-46eeb926d4d8}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {85021533-b050-4803-960d-3fb5f85a7469}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.12863032138367,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6ea55a10-d620-4784-935f-865899086ab1}, !- Handle
  {85021533-b050-4803-960d-3fb5f85a7469}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {72320823-8560-4773-9cb2-e0f4370b7200}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {85021533-b050-4803-960d-3fb5f85a7469}, !- Lights Definition Name
  {ac352691-fd41-4cca-933c-46eeb926d4d8}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d7e48f0e-81ae-478b-affb-e568680105fc}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.44312563791433,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bdcd24b3-6490-46d1-8960-d21c017cc172}, !- Handle
  {d7e48f0e-81ae-478b-affb-e568680105fc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {5e5ca344-86b5-422b-8998-b59b1849d5c8}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d7e48f0e-81ae-478b-affb-e568680105fc}, !- Lights Definition Name
  {46853222-7353-4f30-8392-6b2d44d17f0f}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {295186c5-89b1-44d7-9a41-689ae62926d3}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.24950416403342,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b2ae57d1-ee58-4f9e-a0d6-49081dd310bf}, !- Handle
  {295186c5-89b1-44d7-9a41-689ae62926d3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {1e2a5f17-b921-4c82-9f0b-c9e54e2978ef}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {295186c5-89b1-44d7-9a41-689ae62926d3}, !- Lights Definition Name
  {46853222-7353-4f30-8392-6b2d44d17f0f}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b78f4e26-e554-4c20-834f-9e0fdda73671}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.27940768823728,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cc558995-a0dc-4f13-be35-67b1bcd49164}, !- Handle
  {b78f4e26-e554-4c20-834f-9e0fdda73671}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {2b9cd355-a0f4-49d7-a25d-de9ffbf190c9}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {b78f4e26-e554-4c20-834f-9e0fdda73671}, !- Lights Definition Name
  {46853222-7353-4f30-8392-6b2d44d17f0f}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f233bf5f-a2d2-45b8-b556-fb894e4c3261}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.13395597761685,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5101ce5d-0bf5-42fc-88a0-03a637868d7e}, !- Handle
  {f233bf5f-a2d2-45b8-b556-fb894e4c3261}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {171860a6-1285-42ae-9049-9a4a3aa4f012}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f233bf5f-a2d2-45b8-b556-fb894e4c3261}, !- Lights Definition Name
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {293d5bd2-4b7e-4356-8744-4ea7ccaeb8ca}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.7650841392256,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f4631664-91dc-4b59-8965-0699aa64a3e9}, !- Handle
  {293d5bd2-4b7e-4356-8744-4ea7ccaeb8ca}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {bd21760f-afc7-4d64-a1d3-f96407c3d3ce}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {293d5bd2-4b7e-4356-8744-4ea7ccaeb8ca}, !- Lights Definition Name
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Space or SpaceType Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Handle
  Education_School BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {5d089ab9-aadd-4a04-a9eb-a48e4088f5b9}, !- Default Day Schedule Name
  {ebd5ff29-c3b4-4238-bc59-eacc495d95a4}, !- Summer Design Day Schedule Name
  {567f2fd6-2574-4844-ad2c-ca9dba5856ce}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2cd919d7-914b-4c12-a4cf-e51a2ac29f8f}, !- Handle
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.100182223,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65674000099999996;                    !- Feature Value 3

OS:Schedule:Day,
  {5d089ab9-aadd-4a04-a9eb-a48e4088f5b9}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.395476538454764,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.417438910749538,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.428420096896926,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.439401283044314,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.450382469191702,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.461363655339089,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.472344841486476,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.483326027633863,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.494307213781251,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.505288399928638,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.516269586076025,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.527250772223414,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.538231958370801,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.549213144518189,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.560194330665576,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.571175516812963,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.582156702960351,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.586285585103818,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.590414467247285,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.594543349390753,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.59867223153422,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.613189173900665,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.62770611626711,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.642223058633555,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.656740001,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.655331013136852,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.653922025273703,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.652513037410555,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.651104049547407,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.649695061684259,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.64828607382111,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.646877085957962,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.645468098094814,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.644059110231665,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.642650122368517,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.641241134505369,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.63983214664222,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.638423158779072,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.637014170915924,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.635605183052776,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.636267575976743,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.636929968900711,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.637592361824678,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.638254754748646,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.636911494713644,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.635568234678643,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.634224974643641,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.63288171460864,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.622399240052293,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.611916765495946,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.601434290939599,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.590951816383252,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.572975327985975,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.554998839588697,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.537022351191419,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.519045862794141,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.490543294439506,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.46204072608487,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.433538157730234,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.405035589375599,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.391435703024041,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.377835816672484,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.364235930320926,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.350636043969369,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.348326033143139,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.346016022316909,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.34370601149068,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.34139600066445,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.339085989838221,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.336775979011991,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.334465968185761,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.332155957359532,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.329845946533302,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.327535935707073,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.325225924880843,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.322915914054613,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.320605903228384,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.318295892402154,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.315985881575924,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.287323352162379,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.258660822748833,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.229998293335287,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.201335763921741,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.188422440561035,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.175509117200328,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.162595793839622,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.149682470478915,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.131788289711956,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.113894108944996,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.095999928178037,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0781057474110775,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0589500446821901,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0397943419533026,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0206386392244153,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.00148293649552785;                    !- Value Until Time 96

OS:AdditionalProperties,
  {a009f8cf-a705-4285-a55c-ab0784ea2e52}, !- Handle
  {5d089ab9-aadd-4a04-a9eb-a48e4088f5b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {ebd5ff29-c3b4-4238-bc59-eacc495d95a4}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {567f2fd6-2574-4844-ad2c-ca9dba5856ce}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e607eca3-a767-4644-9288-c355b06d868e}, !- Handle
  Schedule Rule 58,                       !- Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {778dab66-48a0-4ef5-a3e6-f2f91dca878e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b86b8e25-0e8b-4efc-bd30-e0f5f0e8094d}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 2, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.444241081611111,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.122579812,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.462104200833333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.471035760444444,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.479967320055556,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.488898879666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.497830439277778,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.506761998888889,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5156935585,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.524625118111111,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.533556677722222,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.542488237333333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.551419796944445,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.560351356555556,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.569282916166667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.578214475777778,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.587146035388889,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.596077595,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.59943582575,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6027940565,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.60615228725,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.609510518,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.62131788875,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6331252595,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.64493263025,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.656740001,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.6555939992,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.6544479974,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.6533019956,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6521559938,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.651009992,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6498639902,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6487179884,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6475719866,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.6464259848,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.645279983,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6441339812,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.6429879794,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6418419776,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.6406959758,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.639549974,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.640088732,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.64062749,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.641166248,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.641705006,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.640612464,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.639519922,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.63842738,                             !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.637334838,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.628808906,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.620282974,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.611757042,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.60323111,                             !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.58860991375,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5739887175,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.55936752125,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.544746325,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.52156373025,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4983811355,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.47519854075,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.452015946,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.44095446375,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.4298929815,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.41883149925,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.407770017,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.4058911672,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4040123174,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.4021334676,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.4002546178,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.398375768,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3964969182,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3946180684,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.3927392186,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.3908603688,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.388981519,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.3871026692,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.3852238194,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.3833449696,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.3814661198,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.37958727,                             !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.35627457075,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3329618715,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.30964917225,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.286336473,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2758334075,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.265330342,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.2548272765,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.244324211,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.22976995975,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2152157085,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.20066145725,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.186107206,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.1705268945,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.154946583,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1393662715,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.12378596;                             !- Value Until Time 96

OS:AdditionalProperties,
  {0626c606-b4a5-43df-9b01-775c5632a22d}, !- Handle
  {b86b8e25-0e8b-4efc-bd30-e0f5f0e8094d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {072f91f7-128c-4a86-8270-140b3ffa9746}, !- Handle
  Schedule Rule 59,                       !- Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85c813d5-ba13-46cb-9796-0663a1593cd6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ec509cab-d622-4dc6-97f7-740878f0592a}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 3, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.205231049333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.104165049,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.211769734,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.215039076333333,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.218308418666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.221577761,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.224847103333333,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.228116445666667,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.231385788,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.234655130333333,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.237924472666667,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.241193815,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.244463157333333,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.247732499666667,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.251001842,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.254271184333333,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.257540526666667,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.260809869,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.274856414,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.288902959,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.302949504,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.316996049,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.325223797,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.333451545,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.341679293,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.349907041,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.351022321066667,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.352137601133333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3532528812,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.354368161266667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.355483441333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.3565987214,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.357714001466667,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.358829281533333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.3599445616,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.361059841666667,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.362175121733333,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.3632904018,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.364405681866667,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.365520961933333,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.366636242,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.36869158075,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3707469195,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.37280225825,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.374857597,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.37941350275,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3839694085,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.38852531425,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.39308122,                             !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.39460928175,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.3961373435,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.39766540525,                          !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.399193467,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.39264244275,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3860914185,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.37954039425,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.37298937,                             !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.35873251675,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.3444756635,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.33021881025,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.315961957,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.3085348695,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.301107782,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.2936806945,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.286253607,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2863463834,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.2864391598,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2865319362,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2866247126,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.286717489,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.2868102654,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2869030418,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.2869958182,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2870885946,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.287181371,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2872741474,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.2873669238,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2874597002,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2875524766,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.287645253,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.27809637375,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2685474945,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.25899861525,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.249449736,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.239194948,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.22894016,                             !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.218685372,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.208430584,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.200374509,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.192318434,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.184262359,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.176206284,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.162536049,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.148865814,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.135195579,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.121525344;                            !- Value Until Time 96

OS:AdditionalProperties,
  {7a904dd3-590d-4e7d-8b32-7eae22e983e9}, !- Handle
  {ec509cab-d622-4dc6-97f7-740878f0592a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.113049274 | hoo_end + 4.5 ~ 0.113723257 | hoo_start - 5.5 ~ 0.109706363 | hoo_start - 4.5 ~ 0.108832278 | hoo_start - 3.5 ~ 0.104165049 | hoo_start - 2.5 ~ 0.121138915 | hoo_start - 1.5 ~ 0.164888396 | hoo_start - 0.5 ~ 0.201961707 | hoo_start + 0.5 ~ 0.260809869 | hoo_start + 1.5 ~ 0.316996049 | hoo_start + 2.5 ~ 0.349907041 | mid - 3.0 ~ 0.366636242 | mid - 2.0 ~ 0.374857597 | mid - 1.0 ~ 0.39308122 | mid ~ 0.399193467 | mid + 1.0 ~ 0.37298937 | mid + 2.0 ~ 0.315961957 | mid + 3.0 ~ 0.286253607 | hoo_end - 2.5 ~ 0.287645253 | hoo_end - 1.5 ~ 0.249449736 | hoo_end - 0.5 ~ 0.208430584 | hoo_end + 0.5 ~ 0.176206284 | hoo_end + 1.5 ~ 0.121525344 | hoo_end + 2.5 ~ 0.112943201, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {95da07e8-8dab-4a63-8c5a-bcf13dc2dc49}, !- Handle
  Schedule Rule 60,                       !- Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b9019435-6031-413f-8eac-c6403538d520}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e3aba21-f582-4c9c-a26f-27f840749c07}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 3, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.144666483,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1467254785,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.148784474,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1508434695,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.152902465,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15532908825,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1577557115,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.16018233475,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.162608958,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1593865815,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.156164205,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1529418285,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.149719452,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1478390535,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.145958655,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1440782565,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.142197858,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.13786671875,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1335355795,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.12920444025,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.124873301,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.124381956,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.123890611,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.123399266,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.122907921,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.12387096825,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1248340155,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.12579706275,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.12676011,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.12576096075,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1247618115,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.12376266225,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.122763513,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.12279479325,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1228260735,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.12285735375,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.122888634,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1230503015,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.123211969,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1233736365,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.123535304,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.137667289782609,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.137756602086957,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.137845914391304,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.137935226695652,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.138024539,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.138113851304348,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.138203163608696,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.138292475913044,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.138381788217391,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.138471100521739,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.138560412826087,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.138649725130435,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.138739037434783,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.138828349739131,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.138917662043478,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.139006974347826,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.139096286652174,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.139185598956522,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.13927491126087,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.139364223565217,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.139453535869565,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.139542848173913,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.139632160478261,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.139721472782609,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.139810785086956,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.139900097391304,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.139989409695652,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.140078722,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.14055163,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.141024538,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.141497446,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.141970354,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.14194916975,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.1419279855,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.14190680125,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.141885617,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.1415999095,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.141314202,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1410284945,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.140742787,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.13961878375,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1384947805,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.13737077725,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.136246774,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.13710086675,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1379549595,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.13880905225,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.139663145,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.140334515,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.141005885,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.141677255,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.142348625,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.1429280895,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.143507554,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1440870185;                           !- Value Until Time 96

OS:AdditionalProperties,
  {55347f0e-02a3-4781-af9e-9b254b57fcdc}, !- Handle
  {7e3aba21-f582-4c9c-a26f-27f840749c07}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {6afd9376-575d-44ea-b1d8-38129940e0bf}, !- Handle
  Schedule Rule 61,                       !- Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c342f14b-667e-4b12-8642-23cca8d77274}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5dfa685c-0ba2-4579-9dd9-93e6f3427f46}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 4, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.182966056,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1873666185,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.191767181,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1961677435,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.200568306,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.203724138,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.20687997,                             !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.210035802,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.213191634,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.21064383,                             !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.208096026,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.205548222,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.203000418,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.19958353425,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1961666505,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.19274976675,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.189332883,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.17570185375,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1620708245,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.14843979525,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.134808766,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.13620264275,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1375965195,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.13899039625,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.140384273,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.13144181475,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1224993565,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.11355689825,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.10461444,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1038463035,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.103078167,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1023100305,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.101541894,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.10145017375,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1013584535,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.10126673325,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.101175013,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.10130429125,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.1014335695,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.10156284775,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.101692126,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.102086370913043,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.102131707768116,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.102177044623188,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.102222381478261,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.102267718333333,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.102313055188406,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.102358392043478,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.102403728898551,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.102449065753623,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.102494402608696,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.102539739463768,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.102585076318841,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.102630413173913,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.102675750028985,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.102721086884058,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.10276642373913,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.102811760594203,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.102857097449275,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.102902434304348,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.10294777115942,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.102993108014493,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.103038444869565,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.103083781724638,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.10312911857971,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.103174455434783,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.103219792289855,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.103265129144928,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.103310466,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.10745661125,                          !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.1116027565,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.11574890175,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.119895047,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.1225029175,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.125110788,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.1277186585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.130326529,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.13158768425,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1328488395,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.13410999475,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.13537115,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.13832859725,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1412860445,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.14424349175,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.147200939,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.1531974985,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.159194058,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.1651906175,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.171187177,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1699592715,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.168731366,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1675034605,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.166275555,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.17044818025,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1746208055,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.17879343075;                          !- Value Until Time 96

OS:AdditionalProperties,
  {2d29a166-18cd-4b55-9fbb-30f293b10aaf}, !- Handle
  {5dfa685c-0ba2-4579-9dd9-93e6f3427f46}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10461444 | hoo_start + 1.5 ~ 0.101541894 | hoo_start + 2.5 ~ 0.101175013 | hoo_start + 3.5 ~ 0.101692126 | hoo_start + 4.5 ~ 0.100826902 | hoo_start + 5.5 ~ 0.101234158 | hoo_start + 6.5 ~ 0.100407818 | hoo_start + 7.5 ~ 0.101220639 | hoo_start + 8.5 ~ 0.101298372 | hoo_start + 9.5 ~ 0.100182223 | hoo_start + 10.5 ~ 0.103310466 | hoo_start + 11.5 ~ 0.119895047 | hoo_start - 11.5 ~ 0.130326529 | hoo_start - 10.5 ~ 0.13537115 | hoo_start - 9.5 ~ 0.147200939 | hoo_start - 8.5 ~ 0.171187177 | hoo_start - 7.5 ~ 0.166275555 | hoo_start - 6.5 ~ 0.182966056 | hoo_start - 5.5 ~ 0.200568306 | hoo_start - 4.5 ~ 0.213191634 | hoo_start - 3.5 ~ 0.203000418 | hoo_start - 2.5 ~ 0.189332883 | hoo_start - 1.5 ~ 0.134808766 | hoo_start - 0.5 ~ 0.140384273, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {d6fc6260-5c08-4beb-9e47-67e729fa0aa7}, !- Handle
  Schedule Rule 62,                       !- Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {53f77876-13f2-4ed1-b241-578bd745694a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {3385a621-2268-4d7e-8985-74fa4605945f}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 5, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.144666483,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1467254785,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.148784474,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1508434695,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.152902465,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15532908825,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1577557115,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.16018233475,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.162608958,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1593865815,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.156164205,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1529418285,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.149719452,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1478390535,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.145958655,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1440782565,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.142197858,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.13786671875,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1335355795,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.12920444025,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.124873301,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.124381956,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.123890611,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.123399266,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.122907921,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.12387096825,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1248340155,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.12579706275,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.12676011,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.12576096075,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1247618115,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.12376266225,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.122763513,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.12279479325,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1228260735,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.12285735375,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.122888634,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1230503015,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.123211969,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1233736365,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.123535304,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.137667289782609,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.137756602086957,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.137845914391304,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.137935226695652,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.138024539,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.138113851304348,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.138203163608696,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.138292475913044,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.138381788217391,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.138471100521739,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.138560412826087,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.138649725130435,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.138739037434783,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.138828349739131,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.138917662043478,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.139006974347826,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.139096286652174,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.139185598956522,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.13927491126087,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.139364223565217,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.139453535869565,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.139542848173913,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.139632160478261,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.139721472782609,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.139810785086956,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.139900097391304,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.139989409695652,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.140078722,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.14055163,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.141024538,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.141497446,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.141970354,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.14194916975,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.1419279855,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.14190680125,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.141885617,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.1415999095,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.141314202,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1410284945,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.140742787,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.13961878375,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1384947805,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.13737077725,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.136246774,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.13710086675,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1379549595,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.13880905225,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.139663145,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.140334515,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.141005885,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.141677255,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.142348625,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.1429280895,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.143507554,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1440870185;                           !- Value Until Time 96

OS:AdditionalProperties,
  {1734b9da-ce7b-40d7-b3cd-55b5da909519}, !- Handle
  {3385a621-2268-4d7e-8985-74fa4605945f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {f296ba3f-db7e-4795-b147-22462bfed20a}, !- Handle
  Schedule Rule 63,                       !- Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0d6e7b4e-205f-44c0-99d9-1f67ea425959}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20338832-9beb-4f43-b2c1-02658eee01b9}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 3, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.141793343,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1419479955,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.142102648,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1422573005,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.142411953,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1428747405,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.143337528,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1438003155,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.144263103,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1438742015,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1434853,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1430963985,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.142707497,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1425001755,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.142292854,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1420855325,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.141878211,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.13817772225,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1344772335,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.13077674475,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.127076256,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.12643238825,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1257885205,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.12514465275,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.124500785,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.12480618375,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1251115825,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.12541698125,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.12572238,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.12514604775,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1245697155,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.12399338325,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.123417051,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1242334455,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.12504984,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1258662345,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.126682629,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.12630153825,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.1259204475,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.12553935675,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.125158266,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.256267557695652,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.257737327521739,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.259207097347826,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.260676867173913,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.262146637,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.263616406826087,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.265086176652174,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.266555946478261,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.268025716304348,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.269495486130435,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.270965255956522,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.272435025782609,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.273904795608696,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.275374565434783,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.276844335260869,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.278314105086956,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.279783874913043,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.28125364473913,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.282723414565217,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.284193184391304,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.285662954217391,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.287132724043478,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.288602493869565,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.290072263695652,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.291542033521739,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.293011803347826,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.294481573173913,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.295951343,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.293988039,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.292024735,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.290061431,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.288098127,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.27907668875,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2700552505,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.26103381225,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.252012374,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2477680275,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.243523681,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.2392793345,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.235034988,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.22665071425,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.2182664405,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.20988216675,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.201497893,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.19726554075,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1930331885,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.18880083625,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.184568484,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1808897895,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.177211095,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1735324005,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.169853706,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.16283861525,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1558235245,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.14880843375;                          !- Value Until Time 96

OS:AdditionalProperties,
  {2050dfb7-9d0f-4ae4-99f3-d98d08566096}, !- Handle
  {20338832-9beb-4f43-b2c1-02658eee01b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {fa5207fc-e0f5-4db9-bb44-3ce41b22e58f}, !- Handle
  Schedule Rule 64,                       !- Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a700edaf-c948-40da-8e77-5a37c125a93a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {2e5838f7-3077-42f7-9d2b-a97c86fda3d8}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 4, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.160620475,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.16709927625,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1735780775,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.18005687875,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.18653568,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1908648705,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.195194061,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1995232515,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.203852442,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2000270255,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.196201609,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1923761925,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.188550776,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.184299727,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.180048678,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.175797629,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.17154658,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.16025252175,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1489584635,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.13766440525,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.126370347,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.12212613525,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1178819235,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.11363771175,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1093935,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.10711286,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.10483222,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.10255158,                             !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.10027094,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.10034318125,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1004154225,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.10048766375,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.100559905,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.10056603075,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1005721565,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.10057828225,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.100584408,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.100681786,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.100779164,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.100876542,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.10097392,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.205564533,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.206202442333333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.206840351666667,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.207478261,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.208116170333333,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.208754079666667,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.209391989,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.210029898333333,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.210667807666667,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.211305717,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.211943626333333,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.212581535666667,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.213219445,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.213857354333333,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.214495263666667,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.215133173,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.215771082333333,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.216408991666667,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.217046901,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.217684810333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.218322719666667,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.218960629,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.219598538333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.220236447666667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.220874357,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.221512266333333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.222150175666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.222788085,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.22790342875,                          !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.2330187725,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.23813411625,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.24324946,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.24344091325,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2436323665,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.24382381975,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.244015273,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.23689303925,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2297708055,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.22264857175,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.215526338,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.216252232,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.216978126,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.21770402,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.218429914,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.22127505175,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.2241201895,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.22696532725,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.229810465,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.219863238,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.209916011,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.199968784,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.190021557,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.1826712865,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.175321016,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1679707455;                           !- Value Until Time 96

OS:AdditionalProperties,
  {30645d5a-62d0-4815-ae15-c3b7ac8c9afb}, !- Handle
  {2e5838f7-3077-42f7-9d2b-a97c86fda3d8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10027094 | hoo_start + 1.5 ~ 0.100559905 | hoo_start + 2.5 ~ 0.100584408 | hoo_start + 3.5 ~ 0.10097392 | hoo_start + 4.5 ~ 0.100575959 | hoo_start + 5.5 ~ 0.100279295 | hoo_start + 6.5 ~ 0.115213741 | hoo_start + 7.5 ~ 0.137037758 | hoo_start + 8.5 ~ 0.131613367 | hoo_start + 9.5 ~ 0.178772341 | hoo_start + 10.5 ~ 0.222788085 | hoo_start + 11.5 ~ 0.24324946 | hoo_start - 11.5 ~ 0.244015273 | hoo_start - 10.5 ~ 0.215526338 | hoo_start - 9.5 ~ 0.218429914 | hoo_start - 8.5 ~ 0.229810465 | hoo_start - 7.5 ~ 0.190021557 | hoo_start - 6.5 ~ 0.160620475 | hoo_start - 5.5 ~ 0.18653568 | hoo_start - 4.5 ~ 0.203852442 | hoo_start - 3.5 ~ 0.188550776 | hoo_start - 2.5 ~ 0.17154658 | hoo_start - 1.5 ~ 0.126370347 | hoo_start - 0.5 ~ 0.1093935, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {9fc06196-a4b0-49a0-9a59-e482d493356c}, !- Handle
  Schedule Rule 65,                       !- Name
  {0d6912e5-f46c-4c8a-9c2e-af34016ac318}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f0b0e8a8-1fe8-41e0-88a3-a9e9527c1797}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {614959cd-b330-48ab-b7e8-b23651cf0927}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 5, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.141793343,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1419479955,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.142102648,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1422573005,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.142411953,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1428747405,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.143337528,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1438003155,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.144263103,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1438742015,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1434853,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1430963985,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.142707497,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1425001755,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.142292854,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1420855325,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.141878211,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.13817772225,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1344772335,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.13077674475,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.127076256,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.12643238825,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1257885205,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.12514465275,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.124500785,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.12480618375,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1251115825,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.12541698125,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.12572238,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.12514604775,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1245697155,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.12399338325,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.123417051,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1242334455,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.12504984,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1258662345,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.126682629,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.12630153825,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.1259204475,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.12553935675,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.125158266,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.256267557695652,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.257737327521739,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.259207097347826,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.260676867173913,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.262146637,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.263616406826087,                      !- Value Until Time 47
  12,                                     !- Hour 48
