  0,                                      !- Minute 48
  0.265086176652174,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.266555946478261,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.268025716304348,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.269495486130435,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.270965255956522,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.272435025782609,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.273904795608696,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.275374565434783,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.276844335260869,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.278314105086956,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.279783874913043,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.28125364473913,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.282723414565217,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.284193184391304,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.285662954217391,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.287132724043478,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.288602493869565,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.290072263695652,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.291542033521739,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.293011803347826,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.294481573173913,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.295951343,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.293988039,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.292024735,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.290061431,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.288098127,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.27907668875,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2700552505,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.26103381225,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.252012374,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2477680275,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.243523681,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.2392793345,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.235034988,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.22665071425,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.2182664405,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.20988216675,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.201497893,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.19726554075,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1930331885,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.18880083625,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.184568484,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1808897895,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.177211095,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1735324005,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.169853706,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.16283861525,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1558235245,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.14880843375;                          !- Value Until Time 96

OS:AdditionalProperties,
  {894ff6db-d885-4b25-85dc-a153fe28d211}, !- Handle
  {614959cd-b330-48ab-b7e8-b23651cf0927}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Handle
  Education_School BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  {a4a350ec-70eb-485d-9d93-816f22f92939}, !- Default Day Schedule Name
  {4b7c4907-1308-4eeb-b390-60facb035993}, !- Summer Design Day Schedule Name
  {019e860f-b1e4-46aa-83f9-648dbf4e7cd9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8c43ab10-4e68-447a-a383-41122d3a7c34}, !- Handle
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.21032999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95750000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {a4a350ec-70eb-485d-9d93-816f22f92939}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.363667094742134,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.388139697912249,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.400375999497306,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.412612301082363,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.42484860266742,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.437084904252478,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.449321205837535,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.461557507422593,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.473793809007651,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.486030110592708,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.498266412177766,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.510502713762823,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.522739015347881,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.534975316932937,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.547211618517995,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.559447920103052,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.57168422168811,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.621095716103492,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.670507210518875,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.719918704934257,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.76933019934964,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.788282553371978,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.807234907394316,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.826187261416655,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.845139615438993,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.849137659644658,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.853135703850323,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.857133748055988,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.861131792261653,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.865129836467317,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.869127880672982,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.873125924878647,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.877123969084312,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.881122013289976,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.88512005749564,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.889118101701306,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.89311614590697,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.897114190112634,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.9011122343183,                        !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.905110278523964,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.908596157924502,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.912082037325039,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.915567916725576,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.919053796126113,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.92446875441821,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.929883712710307,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.935298671002404,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.9407136292945,                        !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.944910221970875,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.94910681464725,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.953303407323625,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.9575,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.948937597200622,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.940375194401244,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.931812791601866,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.923250388802488,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.894009614025166,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.864768839247844,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.835528064470522,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.8062872896932,                        !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.756029708044677,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.705772126396154,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.655514544747632,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.605256963099109,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.591809816673736,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.578362670248362,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.564915523822989,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.551468377397616,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.538021230972241,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.524574084546868,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.511126938121495,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.497679791696121,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.484232645270748,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.470785498845375,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.45733835242,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.443891205994627,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.430444059569254,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.41699691314388,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.403549766718507,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.363512918846317,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.323476070974127,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.283439223101937,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.243402375229747,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.216530644705217,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.189658914180687,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.162787183656157,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.135915453131627,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.122208839954758,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.108502226777888,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.094795613601018,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0810890004241482,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0760124770253075,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0709359536264668,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0658594302276262,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0607829068287855;                     !- Value Until Time 96

OS:AdditionalProperties,
  {7ebebcea-3072-489a-a4b8-ae4db6adab05}, !- Handle
  {a4a350ec-70eb-485d-9d93-816f22f92939}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {4b7c4907-1308-4eeb-b390-60facb035993}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {019e860f-b1e4-46aa-83f9-648dbf4e7cd9}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1393247b-3822-4349-afac-aa207da5182b}, !- Handle
  Schedule Rule 66,                       !- Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {030d2776-5e22-4e9a-b9c7-2f3b26bb664e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3751666f-6b3e-4c70-a0d7-1184e6557118}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 3, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3254,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.322225,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.31905,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.315875,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3127,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.310725,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.30875,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.306775,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3048,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.303825,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.30285,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.301875,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3009,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.30035,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2998,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.29925,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2987,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.29755,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2964,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.29525,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2941,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2906625,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.287225,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2837875,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.28035,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2784375,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.276525,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2746125,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2727,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.272825,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.27295,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.273075,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.2732,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.273175,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.27315,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.273125,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2731,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.273175,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.27325,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.273325,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2734,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3197,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.319866666666667,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.320033333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3202,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.320366666666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.320533333333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.3207,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.320866666666667,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.321033333333333,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.3212,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.321366666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.321533333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.3217,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.321866666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.322033333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3222,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.322366666666667,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.322533333333333,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.3227,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.322866666666667,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.323033333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3232,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.323366666666667,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.323533333333333,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3237,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.323866666666667,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.324033333333333,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.3242,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.324975,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.32575,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.326525,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.3273,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.329475,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.33165,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.333825,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.336,                                  !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.33705,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.3381,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.33915,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.3402,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.34095,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.3417,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.34245,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3432,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.342775,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.34235,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.341925,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.3415,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.3402,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.3389,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3376,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3363,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.333575,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.33085,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.328125;                               !- Value Until Time 96

OS:AdditionalProperties,
  {5476a62c-5574-4c63-8518-730a7a21a24c}, !- Handle
  {3751666f-6b3e-4c70-a0d7-1184e6557118}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {4d9a50e6-1bbe-4eea-8842-4f60d7796a2f}, !- Handle
  Schedule Rule 67,                       !- Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fcf628b-32c3-4cd7-b323-5c38b1409398}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e5e45d56-4356-48a2-bada-b5de26a085ef}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 4, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2823,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.284325,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.28635,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.288375,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2904,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.28855,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2867,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.28485,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.283,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.279025,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27505,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.271075,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2671,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.261725,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25635,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.250975,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2456,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.24015,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2347,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.22925,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2238,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2204325,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.217065,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2136975,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.21033,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2116725,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.213015,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2143575,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2157,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.216275,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.21685,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.217425,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.218,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.219325,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.22065,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.221975,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2233,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.2246,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2259,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2272,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2285,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.239108695652174,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.239223188405797,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.23933768115942,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.239452173913043,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.239566666666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.23968115942029,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.239795652173913,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.239910144927536,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.240024637681159,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.240139130434783,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.240253623188406,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.240368115942029,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.240482608695652,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.240597101449275,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.240711594202899,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.240826086956522,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.240940579710145,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.241055072463768,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.241169565217391,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.241284057971014,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.241398550724638,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.241513043478261,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.241627536231884,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.241742028985507,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.24185652173913,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.241971014492754,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.242085507246377,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2422,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.246975,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.25175,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.256525,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.2613,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.264525,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.26775,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.270975,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.2742,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.275625,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.27705,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.278475,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.2799,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2817,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.2835,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2853,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2871,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.287975,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.28885,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.289725,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.2906,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.289975,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.28935,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.288725,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2881,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.28665,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.2852,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.28375;                                !- Value Until Time 96

OS:AdditionalProperties,
  {e60a3f8c-ee21-4768-a8b7-da1a3b486799}, !- Handle
  {e5e45d56-4356-48a2-bada-b5de26a085ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {8e6c2e28-f6ef-48d3-81ee-ee45815531a0}, !- Handle
  Schedule Rule 68,                       !- Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93aa0a90-2626-4a7c-ad2e-c703f902525c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {2f809651-cffd-4b5c-a9df-d4fd5d1e06d6}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 5, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3254,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.322225,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.31905,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.315875,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3127,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.310725,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.30875,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.306775,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3048,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.303825,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.30285,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.301875,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3009,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.30035,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2998,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.29925,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2987,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.29755,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2964,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.29525,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2941,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2906625,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.287225,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2837875,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.28035,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2784375,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.276525,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2746125,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2727,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.272825,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.27295,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.273075,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.2732,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.273175,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.27315,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.273125,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2731,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.273175,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.27325,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.273325,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2734,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3197,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.319866666666667,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.320033333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3202,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.320366666666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.320533333333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.3207,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.320866666666667,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.321033333333333,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.3212,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.321366666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.321533333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.3217,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.321866666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.322033333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3222,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.322366666666667,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.322533333333333,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.3227,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.322866666666667,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.323033333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3232,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.323366666666667,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.323533333333333,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3237,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.323866666666667,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.324033333333333,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.3242,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.324975,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.32575,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.326525,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.3273,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.329475,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.33165,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.333825,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.336,                                  !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.33705,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.3381,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.33915,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.3402,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.34095,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.3417,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.34245,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3432,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.342775,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.34235,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.341925,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.3415,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.3402,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.3389,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3376,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3363,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.333575,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.33085,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.328125;                               !- Value Until Time 96

OS:AdditionalProperties,
  {0c47129b-4cbb-48d6-aa97-6c2072943dd9}, !- Handle
  {2f809651-cffd-4b5c-a9df-d4fd5d1e06d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {9765b72d-1bf6-4972-b7ba-3a19efb7422a}, !- Handle
  Schedule Rule 69,                       !- Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {acc7b5c1-7fd2-41d8-9e71-fc241607d531}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9252aad5-1b70-4c84-a382-dc6b50b1c8c3}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 2, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.518838888888889,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2502,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.536916666666667,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.545955555555556,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.554994444444444,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.564033333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.573072222222222,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.582111111111111,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.59115,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.600188888888889,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.609227777777778,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.618266666666667,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.627305555555556,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.636344444444445,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.645383333333333,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.654422222222222,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.663461111111111,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6725,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.709,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.7455,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.782,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.8185,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.8325,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.8465,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.8605,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.8745,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.877453333333333,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.880406666666667,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.88336,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.886313333333334,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.889266666666667,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.89222,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.895173333333334,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.898126666666667,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.90108,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.904033333333333,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.906986666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.90994,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.912893333333333,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.915846666666667,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.9188,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.921375,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.92395,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.926525,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9291,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.9331,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9371,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.9411,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.9451,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.9482,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.9513,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9544,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.9575,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.951175,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.94485,                                !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.938525,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.9322,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.9106,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.889,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.8674,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.8458,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.808675,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.77155,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.734425,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6973,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.687366666666667,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.677433333333333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.6675,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.657566666666667,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.647633333333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.6377,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.627766666666667,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.617833333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6079,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.597966666666667,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.588033333333333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.5781,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.568166666666667,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.558233333333333,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.5483,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.518725,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.48915,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.459575,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.43,                                   !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.41015,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3903,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.37045,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.3506,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.340475,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.33035,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.320225,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3101,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.30635,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3026,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.29885,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2951;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {e39cd6ce-7066-463b-b309-01e4164d98cd}, !- Handle
  {9252aad5-1b70-4c84-a382-dc6b50b1c8c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {3c7d54b3-ba27-449f-9af0-c578e52fc10e}, !- Handle
  Schedule Rule 70,                       !- Name
  {5ec52798-3e6f-430e-9eb4-1c664b3a6fb8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a7a47fe9-670b-45b0-8333-354fc07e5153}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3ceb3b5d-cd19-465a-89ef-a41e9f370762}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 3, !- Name
  {8a7386ff-1c40-44a4-a4dd-062a94c58084}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.366177777777778,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2316,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.374533333333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.378711111111111,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.382888888888889,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.387066666666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.391244444444444,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.395422222222222,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3996,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.403777777777778,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.407955555555556,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.412133333333333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.416311111111111,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.420488888888889,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.424666666666667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.428844444444444,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.433022222222222,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4372,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.4518,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4664,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.481,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4956,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.502675,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.50975,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.516825,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5239,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.525446666666667,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.526993333333333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.52854,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.530086666666667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.531633333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.53318,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.534726666666667,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536273333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.53782,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.539366666666667,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.540913333333333,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.54246,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.544006666666667,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.545553333333333,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5471,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.549675,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.55225,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.554825,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5574,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.559525,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.56165,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.563775,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5659,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5661,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5663,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5665,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5667,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55865,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5506,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.54255,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5345,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.52255,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5106,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.49865,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.4867,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4707,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.4547,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.4387,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4227,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.418633333333333,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.414566666666667,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.4105,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.406433333333333,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.402366666666667,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3983,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.394233333333333,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.390166666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.3861,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.382033333333333,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.377966666666667,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.3739,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.369833333333333,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.365766666666667,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.3617,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.350875,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.34005,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.329225,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.3184,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.31045,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3025,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.29455,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2866,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.282675,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.27875,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.274825,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.2709,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.267375,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.26385,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.260325,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2568;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {f1171ac3-433b-4c0b-a5ef-76d611c73ec5}, !- Handle
  {3ceb3b5d-cd19-465a-89ef-a41e9f370762}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2275 | hoo_end + 4.5 ~ 0.2367 | hoo_start - 5.5 ~ 0.2263 | hoo_start - 4.5 ~ 0.2233 | hoo_start - 3.5 ~ 0.2316 | hoo_start - 2.5 ~ 0.2522 | hoo_start - 1.5 ~ 0.3014 | hoo_start - 0.5 ~ 0.362 | hoo_start + 0.5 ~ 0.4372 | hoo_start + 1.5 ~ 0.4956 | hoo_start + 2.5 ~ 0.5239 | mid - 3.0 ~ 0.5471 | mid - 2.0 ~ 0.5574 | mid - 1.0 ~ 0.5659 | mid ~ 0.5667 | mid + 1.0 ~ 0.5345 | mid + 2.0 ~ 0.4867 | mid + 3.0 ~ 0.4227 | hoo_end - 2.5 ~ 0.3617 | hoo_end - 1.5 ~ 0.3184 | hoo_end - 0.5 ~ 0.2866 | hoo_end + 0.5 ~ 0.2709 | hoo_end + 1.5 ~ 0.2568 | hoo_end + 2.5 ~ 0.24227, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  {e0650412-6108-41f0-9999-91dce17b2b35}, !- Default Day Schedule Name
  {0f95ff31-f054-464d-b9a0-88dbed0289e8}, !- Summer Design Day Schedule Name
  {492f0cfb-f858-4774-9afe-ecccda16f29d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c14e023f-551d-458e-a035-406b73409a3a}, !- Handle
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  520.25491000000079,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e0650412-6108-41f0-9999-91dce17b2b35}, !- Handle
  14 Zone PVAV Occ Sch Default 1,         !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0f95ff31-f054-464d-b9a0-88dbed0289e8}, !- Handle
  14 Zone PVAV Occ Sch Summer Design Day 1, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {492f0cfb-f858-4774-9afe-ecccda16f29d}, !- Handle
  14 Zone PVAV Occ Sch Winter Design Day 1, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d923e8fb-864d-4275-911e-1c6c13598feb}, !- Handle
  14 Zone PVAV Occ Sch Sunday Rule 1,     !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75eb81de-9582-4848-a28d-2b12ce86d7e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75eb81de-9582-4848-a28d-2b12ce86d7e6}, !- Handle
  14 Zone PVAV Occ Sch Sunday 1,          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19e2b21a-3aea-47ff-9097-d807d93edcc3}, !- Handle
  14 Zone PVAV Occ Sch Friday Rule 3,     !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb1a9f8f-29bc-4c4d-baea-4c712570d5db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb1a9f8f-29bc-4c4d-baea-4c712570d5db}, !- Handle
  14 Zone PVAV Occ Sch Friday 3,          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {63035d63-24b6-4bf3-b08b-88eef6b45231}, !- Handle
  14 Zone PVAV Occ Sch Friday Rule 4,     !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {84c08bf8-cdce-4c66-9115-8033701bc6b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  30,                                     !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84c08bf8-cdce-4c66-9115-8033701bc6b4}, !- Handle
  14 Zone PVAV Occ Sch Friday 4,          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7981a674-2fa4-49bd-82fd-7c126a8cf111}, !- Handle
  14 Zone PVAV Occ Sch Friday Rule 5,     !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ba819360-974e-4931-80b0-b1844528191e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ba819360-974e-4931-80b0-b1844528191e}, !- Handle
  14 Zone PVAV Occ Sch Friday 5,          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f172d8c5-33bc-4931-a591-3415d2bb7bfc}, !- Handle
  14 Zone PVAV Occ Sch Thursday Rule 3,   !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9f31bd6a-71bf-4538-a4f3-9918141bee9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  31,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f31bd6a-71bf-4538-a4f3-9918141bee9e}, !- Handle
  14 Zone PVAV Occ Sch Thursday 3,        !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b6ce372-d4ef-42d0-88b5-03820debee5f}, !- Handle
  14 Zone PVAV Occ Sch Thursday Rule 4,   !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9944394a-4985-43c7-aaac-29b0d6709749}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  29,                                     !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9944394a-4985-43c7-aaac-29b0d6709749}, !- Handle
  14 Zone PVAV Occ Sch Thursday 4,        !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8f9dfd13-3fe0-4e94-8581-29ff3fa89f10}, !- Handle
  14 Zone PVAV Occ Sch Thursday Rule 5,   !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {94274f3c-ba90-4bf9-aff4-08043d07cc7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {94274f3c-ba90-4bf9-aff4-08043d07cc7e}, !- Handle
  14 Zone PVAV Occ Sch Thursday 5,        !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf194f0b-1df1-4482-9856-a212928f0897}, !- Handle
  14 Zone PVAV Occ Sch Wednesday Rule 3,  !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f4b669a8-4a2f-4391-80e8-6568e52598d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  30,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4b669a8-4a2f-4391-80e8-6568e52598d2}, !- Handle
  14 Zone PVAV Occ Sch Wednesday 3,       !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1c6edf1f-7b38-4fd6-8ed3-0a28dfa38a8e}, !- Handle
  14 Zone PVAV Occ Sch Wednesday Rule 4,  !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7d1d2e0b-d385-4d36-9ecb-7a730c511f36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  28,                                     !- Start Day
  8,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7d1d2e0b-d385-4d36-9ecb-7a730c511f36}, !- Handle
  14 Zone PVAV Occ Sch Wednesday 4,       !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {95af2ffd-623e-4d47-937b-434cb00bc147}, !- Handle
  14 Zone PVAV Occ Sch Wednesday Rule 5,  !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4bc9e8a0-45d1-4bf9-94a6-9ea21ccbab44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4bc9e8a0-45d1-4bf9-94a6-9ea21ccbab44}, !- Handle
  14 Zone PVAV Occ Sch Wednesday 5,       !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6627c7d2-268d-4b9b-9e47-ad1829a5fd0f}, !- Handle
  14 Zone PVAV Occ Sch Tuesday Rule 3,    !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {49f36fdf-9867-41fa-b260-43014f5a03de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  29,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49f36fdf-9867-41fa-b260-43014f5a03de}, !- Handle
  14 Zone PVAV Occ Sch Tuesday 3,         !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {00246d81-92c1-4152-9e9c-fb808336b703}, !- Handle
  14 Zone PVAV Occ Sch Tuesday Rule 4,    !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5f46966b-4d8b-491c-bdae-84e449552368}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  27,                                     !- Start Day
  8,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5f46966b-4d8b-491c-bdae-84e449552368}, !- Handle
  14 Zone PVAV Occ Sch Tuesday 4,         !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {35a4582c-c523-4ee6-895d-0e998f0db5de}, !- Handle
  14 Zone PVAV Occ Sch Tuesday Rule 5,    !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {179eda0f-131b-4e2c-b7c2-e5da253a6ae5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {179eda0f-131b-4e2c-b7c2-e5da253a6ae5}, !- Handle
  14 Zone PVAV Occ Sch Tuesday 5,         !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7b95829-fd71-4358-8ecd-13296c8aff1a}, !- Handle
  14 Zone PVAV Occ Sch Monday Rule 3,     !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {ca650fa4-b7ed-4c0a-8fff-ac3ad1ad6369}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  28,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca650fa4-b7ed-4c0a-8fff-ac3ad1ad6369}, !- Handle
  14 Zone PVAV Occ Sch Monday 3,          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2f42cd3-cef0-4032-84ef-1094100b7871}, !- Handle
  14 Zone PVAV Occ Sch Monday Rule 4,     !- Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {27930677-9610-45a3-8b27-ef5d7025fdc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  26,                                     !- Start Day
  8,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {27930677-9610-45a3-8b27-ef5d7025fdc5}, !- Handle
  14 Zone PVAV Occ Sch Monday 4,          !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  {97d44685-2002-40ff-b08b-1ba911f176b6}, !- Default Day Schedule Name
  {34fc4bc4-75f0-4c79-9cd3-cc930ce5b440}, !- Summer Design Day Schedule Name
  {256fa388-33b7-4cbb-a99f-2fd295ca2647}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97d44685-2002-40ff-b08b-1ba911f176b6}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {73b98c8d-00f9-47f8-845f-ed427e3c91d6}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34fc4bc4-75f0-4c79-9cd3-cc930ce5b440}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08704ee9-5280-414e-a54b-a6c92b6b262c}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {256fa388-33b7-4cbb-a99f-2fd295ca2647}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57c633f7-e3e8-4260-b762-31bf43fe9f19}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {951375c0-37c1-4ed5-bff9-cc4b23156c25}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {45189c39-b267-4a22-9681-84b98289810a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {45189c39-b267-4a22-9681-84b98289810a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91497b70-4020-420b-8ac2-37479cea1559}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5290e569-0833-4c3b-b365-a337baabf2ee}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {ae33fede-2317-4768-97b4-0e905dcd2796}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {ae33fede-2317-4768-97b4-0e905dcd2796}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2481061c-f49a-41d2-85bb-c1f33b1823db}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e9d336d2-16fc-41f6-a76c-2f8c6bca733c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 3 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {8a1c98a4-5f5d-4ba9-ae5d-9be087520267}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {8a1c98a4-5f5d-4ba9-ae5d-9be087520267}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 4, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e618c8ea-4d30-4f20-a615-9ad5cd4bc601}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {557370a7-f6c3-4ee9-915a-8ca6f4e4f921}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 5 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {783dbec0-3a68-4c9d-b204-76f84f111ba3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {783dbec0-3a68-4c9d-b204-76f84f111ba3}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 6, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cd64810d-1383-4e62-9a8a-bc1cd2398cb0}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b7c4987f-4715-45f4-8cbf-eebba6823345}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 7 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {de029a94-2d75-4b17-8ce5-3036cfcf9755}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {de029a94-2d75-4b17-8ce5-3036cfcf9755}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 8, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5e12fb04-6c36-4f28-9b89-9b3d13ba0163}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64503194-48c1-47e4-a4f8-87bf28cc8088}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 9 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7c86eede-f51f-4a1a-863d-84b882587c98}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {7c86eede-f51f-4a1a-863d-84b882587c98}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 10, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ee3e2923-b153-40a5-8b1e-ac75cb91bd99}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {51f851cc-438b-4427-b1bc-94f50708bc84}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 11 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {26f53c66-004c-42d5-8e41-8183a9bfbbb2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {26f53c66-004c-42d5-8e41-8183a9bfbbb2}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 12, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df830f81-f72b-4b53-8e2a-d1fdb5a46e0b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 13, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {51d08898-40ce-4012-b4c3-ac8ed4749144}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 13 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1be83a35-646d-4979-9370-bb5aac0991dc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {1be83a35-646d-4979-9370-bb5aac0991dc}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 14, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1f3dc6f6-2014-4dc8-a354-1b253a6a86ac}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 15, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e175fd0b-0de1-4ce5-864a-35cdff9423f2}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 15 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1861c895-d6a6-4091-8437-859735c2410d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {1861c895-d6a6-4091-8437-859735c2410d}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 16, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cf9eb2d5-b4b5-41cb-980a-d52083a572c8}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 17, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7830999-5f02-4ea5-bb8f-da10ae32978b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 17 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {db0df400-340c-4390-a594-30cc538e7966}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {db0df400-340c-4390-a594-30cc538e7966}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 18, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a12b9c6d-cb15-4ead-9015-58936b3a260c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 19, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {783ef61f-9173-44a4-996b-6cba7aee20d2}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 19 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2cbd641e-2383-470c-8955-8197a7e81086}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {2cbd641e-2383-470c-8955-8197a7e81086}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 20, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0e8949f8-2aab-4630-ac03-b4bcb0396ee6}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 21, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bacc9f04-76da-4034-b0bd-b9bf0c81e744}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 21 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {317f98f8-f17a-48de-99bd-c6b6faa1e488}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {317f98f8-f17a-48de-99bd-c6b6faa1e488}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 22, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8609cc54-dba7-486f-a568-7464bfec0581}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 23, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2479e5dc-e025-4aa4-b1b2-855dfd35aa7a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 23 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {40ec7cd9-dc5d-4097-b907-07fbf0fa416a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {40ec7cd9-dc5d-4097-b907-07fbf0fa416a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 24, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7f5be549-684e-4eea-858e-01a75ab8afad}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 25, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e14b623f-91f3-49ca-873d-44afdc5c928f}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 25 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dae061a7-16db-4158-9914-7356b84436ed}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {dae061a7-16db-4158-9914-7356b84436ed}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 26, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af497163-7f1f-4a49-88e0-a8c0e095fb74}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 27, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5809bf03-6cef-489d-bb5a-70c9ecd70ab5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 27 Rule, !- Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {189257dd-dd94-4e48-a4a8-70294efba6f8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {189257dd-dd94-4e48-a4a8-70294efba6f8}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 28, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {e63264d4-000d-4ed9-8e2a-abd3ba51a6ec}, !- Handle
  SecondarySchool Gym - audience  - Story Ground HVAC On Infiltration, !- Name
  {5e2bd5b4-7bd0-47cd-891f-cc19096bcd88}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ce5b8a5-cbba-40f4-92da-9f7a45bb3eec}, !- Handle
  SecondarySchool Gym - audience  - Story Ground HVAC Off Infiltration, !- Name
  {5e2bd5b4-7bd0-47cd-891f-cc19096bcd88}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7cc360a-b931-4956-84a0-1f9fee1c55ec}, !- Handle
  SecondarySchool Classroom A  - Story Ground HVAC On Infiltration, !- Name
  {b46f21b9-9bfd-4de4-bca8-a8713c848029}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c51c20a4-1cf5-4cf0-b655-91b6deb1a6f3}, !- Handle
  SecondarySchool Classroom A  - Story Ground HVAC Off Infiltration, !- Name
  {b46f21b9-9bfd-4de4-bca8-a8713c848029}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2dc7be5-cc14-4f5a-b1f4-df592ba63e2d}, !- Handle
  SecondarySchool Auditorium  - Story Ground HVAC On Infiltration, !- Name
  {aef948eb-e5b9-45dc-b8f3-c0953078abe3}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86fad9ea-3ffa-42e8-9fa7-e8419fa5fe55}, !- Handle
  SecondarySchool Auditorium  - Story Ground HVAC Off Infiltration, !- Name
  {aef948eb-e5b9-45dc-b8f3-c0953078abe3}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {73be610c-10a2-40ac-a064-a8288cf202c2}, !- Handle
  SecondarySchool Corridor B  - Story Ground HVAC On Infiltration, !- Name
  {6f0479ed-474d-4e0a-9ca2-2be145a64a59}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cea533d5-c1ec-4a56-b057-84ac41a01e94}, !- Handle
  SecondarySchool Corridor B  - Story Ground HVAC Off Infiltration, !- Name
  {6f0479ed-474d-4e0a-9ca2-2be145a64a59}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bc9a59c-e66f-4d02-a8d6-115f0299d4dd}, !- Handle
  SecondarySchool Library  - Story Ground HVAC On Infiltration, !- Name
  {33ba0b24-0320-4225-a5b3-756bb4566629}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec5ae622-8183-44b3-b8be-837c6d86e765}, !- Handle
  SecondarySchool Library  - Story Ground HVAC Off Infiltration, !- Name
  {33ba0b24-0320-4225-a5b3-756bb4566629}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {776306bf-076b-434e-8f36-f191bc879316}, !- Handle
  SecondarySchool Mechanical  - Story Ground HVAC On Infiltration, !- Name
  {e79a97d2-ce8f-47c9-91b0-428200787d47}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c939c2c6-763d-49a6-889b-5f4a194fa7f8}, !- Handle
  SecondarySchool Mechanical  - Story Ground HVAC Off Infiltration, !- Name
  {e79a97d2-ce8f-47c9-91b0-428200787d47}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08e41a20-15e8-4124-bdfe-8eb5612cc3a0}, !- Handle
  SecondarySchool Office  - Story Ground HVAC On Infiltration, !- Name
  {88807b38-1b41-43cd-a7ed-7e1c0b3a7a58}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b52dedbd-3c86-4bc0-bc7d-95ee28bece04}, !- Handle
  SecondarySchool Office  - Story Ground HVAC Off Infiltration, !- Name
  {88807b38-1b41-43cd-a7ed-7e1c0b3a7a58}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f2b3030-0e7d-44cd-9133-30ef719c5101}, !- Handle
  SecondarySchool Mechanical  - Story Ground 1 HVAC On Infiltration, !- Name
  {105e264a-66bd-4898-b38e-7236ba185a10}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15ccc2e6-0ee1-41eb-82a8-7be66faeaf8a}, !- Handle
  SecondarySchool Mechanical  - Story Ground 1 HVAC Off Infiltration, !- Name
  {105e264a-66bd-4898-b38e-7236ba185a10}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76beedc9-be43-4ae0-babc-c32cb54ebcb9}, !- Handle
  SecondarySchool Kitchen  - Story Ground HVAC On Infiltration, !- Name
  {db3a960e-57d0-4f91-bf1d-d428b982bfbc}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {200135c9-b914-45d7-a3b4-ba15112fefc2}, !- Handle
  SecondarySchool Kitchen  - Story Ground HVAC Off Infiltration, !- Name
  {db3a960e-57d0-4f91-bf1d-d428b982bfbc}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29491e62-7ec8-4ad1-8ac6-2a16233eae6d}, !- Handle
  SecondarySchool Lobby  - Story Ground HVAC On Infiltration, !- Name
  {7c41375c-5ceb-4e66-a29b-7e0d44ab6f94}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5cfb41c0-248c-4f7c-88cc-a35210bb2d73}, !- Handle
  SecondarySchool Lobby  - Story Ground HVAC Off Infiltration, !- Name
  {7c41375c-5ceb-4e66-a29b-7e0d44ab6f94}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab28be99-8844-4b29-b4a4-f04adcf5762c}, !- Handle
  SecondarySchool Cafeteria  - Story Ground HVAC On Infiltration, !- Name
  {8f14a2bc-2235-4376-9437-b835caa4be06}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36444260-53df-4057-9d7c-8ae87dc820a1}, !- Handle
  SecondarySchool Cafeteria  - Story Ground HVAC Off Infiltration, !- Name
  {8f14a2bc-2235-4376-9437-b835caa4be06}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e17edb96-0c26-47eb-97b2-d9a139959b38}, !- Handle
  SecondarySchool Restroom  - Story Ground HVAC On Infiltration, !- Name
  {541afb50-832a-40a0-92bf-e10ff324e123}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79c1abb7-787c-4d38-afb3-13f0af8cafd2}, !- Handle
  SecondarySchool Restroom  - Story Ground HVAC Off Infiltration, !- Name
  {541afb50-832a-40a0-92bf-e10ff324e123}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45b0940a-a52d-4310-aca6-c5742214254a}, !- Handle
  SecondarySchool Classroom C  - Story Ground HVAC On Infiltration, !- Name
  {ba14d3b3-aa27-4c46-86cf-e7e45783eeb2}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d822ba80-7d32-4a7b-b69f-54c6915ed18b}, !- Handle
  SecondarySchool Classroom C  - Story Ground HVAC Off Infiltration, !- Name
  {ba14d3b3-aa27-4c46-86cf-e7e45783eeb2}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7b6204f-b330-4fe1-b083-869a994eb60c}, !- Handle
  SecondarySchool Gym  - Story Ground HVAC On Infiltration, !- Name
  {aed0131e-9e58-4092-a0b9-91ee2fd68cf1}, !- Space or SpaceType Name
  {13e59fdc-0870-4e68-8168-03b651539db2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1016,                                 !- Constant Term Coefficient
  0.0084,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.073;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be79dd27-7da5-469b-b9f2-2a533549506b}, !- Handle
  SecondarySchool Gym  - Story Ground HVAC Off Infiltration, !- Name
  {aed0131e-9e58-4092-a0b9-91ee2fd68cf1}, !- Space or SpaceType Name
  {3f5dd405-bce1-46ca-bd83-ada0685700b7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00227305195189376,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0144,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0909;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {03a294e9-588f-4344-8076-1e44ffce3d59}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {bf0ff9e0-922f-43d9-aeb6-442b0cd29b92}, !- Handle
  Schedule Day 2,                         !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {3e0b36a1-2f0f-4096-b594-a16c4b6b759f}, !- Handle
  Schedule Day 3,                         !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {7f12edac-4a9c-47ab-a5bb-f885666624f1}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {e1e46370-f250-4e3a-aa26-dfd58eadea28}, !- Handle
  Schedule Day 5,                         !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {744642ec-2135-45a2-aa63-ee81405dc648}, !- Handle
  Schedule Day 6,                         !- Name
  {d0ea2e77-cecb-4926-b08b-54a3f3f7c8aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:GasEquipment:Definition,
  {d2356172-74f4-4a36-b7a6-d6a09e72bfa1}, !- Handle
  gas_broiler_equipment_definition_bldg_quantity=0.2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5627.2,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.12,                                   !- Fraction Radiant
  0.68;                                   !- Fraction Lost

OS:GasEquipment,
  {974333fd-1cb1-4a1c-bac5-6fbbb4966252}, !- Handle
  gas_broiler_equipment_bldg_quantity=0.2, !- Name
  {d2356172-74f4-4a36-b7a6-d6a09e72bfa1}, !- Gas Equipment Definition Name
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Space or SpaceType Name
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b108ab9a-f6ce-4466-a449-e69f048ce505}, !- Handle
  electric_griddle_equipment_definition_bldg_quantity=0.4, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6846.4,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.39,                                   !- Fraction Radiant
  0.41;                                   !- Fraction Lost

OS:ElectricEquipment,
  {17103950-8be1-4bc8-b22e-96d0be11016f}, !- Handle
  electric_griddle_equipment_bldg_quantity=0.4, !- Name
  {b108ab9a-f6ce-4466-a449-e69f048ce505}, !- Electric Equipment Definition Name
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Space or SpaceType Name
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {b8f9cbaf-a2c2-4e91-8961-90221d50af99}, !- Handle
  gas_fryer_equipment_definition_bldg_quantity=0.4, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  9378.8,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.57;                                   !- Fraction Lost

OS:GasEquipment,
  {3eb78ee7-4348-47fc-ae41-8c50b4071aa3}, !- Handle
  gas_fryer_equipment_bldg_quantity=0.4,  !- Name
  {b8f9cbaf-a2c2-4e91-8961-90221d50af99}, !- Gas Equipment Definition Name
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Space or SpaceType Name
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {9552163b-5530-4577-b5cd-8b4b906a08bb}, !- Handle
  gas_oven_equipment_definition_bldg_quantity=0.8, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10316.8,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.08,                                   !- Fraction Radiant
  0.72;                                   !- Fraction Lost

OS:GasEquipment,
  {d5d4e611-487c-43d0-9805-560a3a78559b}, !- Handle
  gas_oven_equipment_bldg_quantity=0.8,   !- Name
  {9552163b-5530-4577-b5cd-8b4b906a08bb}, !- Gas Equipment Definition Name
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Space or SpaceType Name
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {a2139397-dce0-402d-a766-978188a9b0f1}, !- Handle
  gas_range_equipment_definition_bldg_quantity=0.6, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  25498.2,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.11,                                   !- Fraction Radiant
  0.69;                                   !- Fraction Lost

OS:GasEquipment,
  {35df41f1-eecc-4358-8975-d04b5f4b2980}, !- Handle
  gas_range_equipment_bldg_quantity=0.6,  !- Name
  {a2139397-dce0-402d-a766-978188a9b0f1}, !- Gas Equipment Definition Name
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Space or SpaceType Name
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c8fba5b8-72a8-4c4c-a37e-d0f818565243}, !- Handle
  electric_steamer_equipment_definition_bldg_quantity=0.4, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10785.6,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {304c779f-88d0-4008-a76d-4627645b20be}, !- Handle
  electric_steamer_equipment_bldg_quantity=0.4, !- Name
  {c8fba5b8-72a8-4c4c-a37e-d0f818565243}, !- Electric Equipment Definition Name
  {4ab7fef7-f0f8-48a0-b603-cc03c7b480ba}, !- Space or SpaceType Name
  {9c9456da-4db6-4058-abc8-da617faabf98}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {b4702852-c0ed-4479-ac8f-446d18796b4a}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {24c0dd40-b494-4ecb-9ecb-98c0a628c4ea}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  ,                                       !- Surface Rendering Name
  {b4702852-c0ed-4479-ac8f-446d18796b4a}; !- Layer 1

OS:Schedule:Constant,
  {06419e5b-ad44-45fd-b7df-9f27774a9ae0}, !- Handle
  FRAC_OA_MIN_ems_14_Zone_PVAV_OA_Controller, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e2620e43-1455-4eb1-9274-ec4ac3c16371}, !- Handle
  FRAC_OA_MAX_ems_14_Zone_PVAV_OA_Controller, !- Name
  {088a9b6a-9104-45a5-bf9f-a06f172415fe}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {b78ae83b-88c3-4ad2-9f05-26676414bcb9}, !- Handle
  sch_fraction_oa_min_ems_14_Zone_PVAV_OA_Controller, !- Name
  {06419e5b-ad44-45fd-b7df-9f27774a9ae0}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {5beede3d-7030-40b0-bc05-e3b708a0e303}, !- Handle
  sch_fraction_oa_max_ems_14_Zone_PVAV_OA_Controller, !- Name
  {e2620e43-1455-4eb1-9274-ec4ac3c16371}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {c4f78fa6-ad4d-4287-8e61-76f193ad6677}, !- Handle
  DamperStuckOverride,                    !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_14_Zone_PVAV_OA_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_14_Zone_PVAV_OA_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_14_Zone_PVAV_OA_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_14_Zone_PVAV_OA_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {5f28dbaa-e7b8-45ca-aea8-1575d9342ffc}, !- Handle
  DamperStuckOverrideCallMngr,            !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {c4f78fa6-ad4d-4287-8e61-76f193ad6677}; !- Program Name 1

OS:Output:Variable,
  {1fa66d32-6859-4ed3-ba06-7da05fcb0002}, !- Handle
  Output Variable 1,                      !- Name
  FRAC_OA_MIN_ems_14_Zone_PVAV_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ef670d2f-56aa-4642-a7fb-34e65f6218cd}, !- Handle
  Output Variable 2,                      !- Name
  FRAC_OA_MAX_ems_14_Zone_PVAV_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

