
OS:Version,
  {b4fcf348-64e9-4761-bb97-cc6ab2643b65}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {320212c0-764d-401f-a1d9-cc130bfcc990}; !- Handle

OS:Site,
  {d8370750-3ae3-4bef-9d3c-aea9f17549e6}, !- Handle
  Seward_AK_USA,                          !- Name
  60.13,                                  !- Latitude {deg}
  -149.42,                                !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  7,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {943dbd12-a96d-4c62-9f11-7fba77c5996c}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {d5c0b00d-68e0-4cc1-a66b-03fd3b8a1466}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {8b3bd996-b448-4461-a578-1efd5dd8e33b}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c6d1b15f-e9f9-4da9-b807-906ae558adfc}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {7706b3ae-bdfd-4e89-b536-a58136cc96ee}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {39503170-a2dd-4a57-a437-11ef9c52af32}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {3555bbad-81b5-4c12-ad90-085ccbeed77f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {8b92e4f4-b08c-44a1-8a44-7c00c5fb3a91}, !- Handle
  Seward,                                 !- City
  AK,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  702770,                                 !- WMO Number
  60.13,                                  !- Latitude {deg}
  -149.42,                                !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  7,                                      !- Elevation {m}
  /weather/G0200900.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {de709360-878e-415d-8c4e-68f1a0cbc505}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5.00333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  15.74;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {decaedf6-c6e1-45d5-8710-5d340aec9505}, !- Handle
  Seward Ann Clg .4% Condns DB=>MWB 1,    !- Name
  21.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.389;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6ccd77c1-24d7-4dc4-9bac-da6511cf8fdf}, !- Handle
  Seward Ann Clg .4% Condns WB=>MDB 1,    !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.389;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a0129cf3-6776-451f-958d-f70b4791a32a}, !- Handle
  Seward Ann Htg 99.6% Condns DB 1,       !- Name
  -16.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  8.8,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -16.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ad217602-d556-4e2b-9787-8c2f6f6673fd}, !- Handle
  Seward August .4% Condns DB=>MCWB 1,    !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  6,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.43;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {62bc224f-0fd7-4909-8562-9ee72d15d741}, !- Handle
  Seward October .4% Condns DB=>MCWB 1,   !- Name
  12.6,                                   !- Maximum Dry-Bulb Temperature {C}
  5.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.304,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.396;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {37c3f366-9f10-46a1-95e5-1d9863c7f116}, !- Handle
  Seward September .4% Condns DB=>MCWB 1, !- Name
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  6,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.308,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.462;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {ca330fd6-3ad3-4403-8c83-3468d2d3cc95}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-8A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {3cdf1dd1-4b3f-49e5-a2e8-f87b449c22ce}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {a7cbe339-e2f7-4e87-88dc-7fe9354e6c90}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {09f3d86c-cfe9-4ae6-8ca2-3c31f852688f}, !- Handle
  ComStock DOE Ref 1980-2004|LargeOffice, !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b35ce9c9-cf11-458c-94e4-5d3d063d9895}, !- Default Construction Set Name
  {5d86ee66-98c4-4aa6-a7f8-3b3f37b07f9d}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {82ea4339-49b1-4cad-a90c-a183023a4d77}, !- Handle
  {09f3d86c-cfe9-4ae6-8ca2-3c31f852688f}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  17,                                     !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.80000000000000004,                    !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2.2999999999999998,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  25.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Not Applicable,                         !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  3,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Clear - Wood,        !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  11,                                     !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  largeoffice_datacenter,                 !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  large_office,                           !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  AKGD,                                   !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Pacific,                                !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Not Applicable,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  8,                                      !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  8,                                      !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Subarctic,                              !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  37,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Alaska,                                 !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Gas,                                    !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0200900,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2007,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2007,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2007,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2007,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2007,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2007,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2007,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  Fault,                                  !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  AKGD,                                   !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  0.8,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fanon_vent,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  VAV chiller with gas boiler reheat,     !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  5,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  74,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  3,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  68,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen4_led,                               !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  office_ltg_bpr_almost_off,              !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.6,                                    !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.65,                                   !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0200900,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G02000300,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0200900000100,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  13,                                     !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  office_plugload_bpr_no_strict_schedule, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0,                                      !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.55,                                   !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  NotApplicable,                          !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Pacific,                                !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  10001_25000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  AK&#44 Fairbanks North Star Borough,    !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  Not Applicable,                         !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  AK&#44 00300,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  180,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  AK,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G020,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Alaska,                                 !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  mass,                                   !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_AK_Seward.702770_2018.epw,          !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Fairbanks_Intl_Arpt,                    !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  9.5,                                    !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  8.0,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  14.5,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  5.0,                                    !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  11_25pct,                               !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2013,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2017,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2015,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2012,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  2003,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2014,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  2003,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  2003,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  2003,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  2003,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2007,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2007,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007;                     !- Feature Value 130

OS:SpaceType,
  {81560f9d-9812-4101-ae9d-d61341395405}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {b63e54b4-aca5-428c-a25d-e4d722cf461f}, !- Default Schedule Set Name
  {1898e28d-7713-4a2b-baef-77e7d2855548}, !- Group Rendering Name
  {a1d3352b-2324-42c1-b9eb-fed69bd611c5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Data Center;                !- Standards Space Type

OS:Rendering:Color,
  {1898e28d-7713-4a2b-baef-77e7d2855548}, !- Handle
  Office OfficeLarge Data Center,         !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {42ed289e-1316-4cd4-96ee-691b7938f80a}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {4fa47e39-4406-4c3c-838f-ad5224f87e1a}, !- Default Schedule Set Name
  {fd511238-0035-4b6b-81cb-2d1a13bbc99b}, !- Group Rendering Name
  {3ae373c3-b05d-4027-93d6-debb72f43c9f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Main Data Center;           !- Standards Space Type

OS:Rendering:Color,
  {fd511238-0035-4b6b-81cb-2d1a13bbc99b}, !- Handle
  Office OfficeLarge Main Data Center,    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {70f5997a-e749-4ba5-bee4-c8867092ed65}, !- Default Schedule Set Name
  {54dec273-ae40-44ca-80e8-ace95fe53a4c}, !- Group Rendering Name
  {29782f9b-5f4b-4ca3-b7fc-d66c50cb67b5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {54dec273-ae40-44ca-80e8-ace95fe53a4c}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {07e2dd6f-556c-4915-b0d4-78d68be7016d}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {84ef1c21-f0a6-4f0f-9042-afc6bdb22f55}, !- Handle
  Office WholeBuilding - Lg Office  - Story Ground, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07e2dd6f-556c-4915-b0d4-78d68be7016d}, !- Building Story Name
  {82a4b676-0b09-4e63-8165-8fb484dd0d75}; !- Thermal Zone Name

OS:Surface,
  {17845a4b-6bc8-446a-becb-9de8cc27a461}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {84496cfe-cf1e-4375-80e1-3a763510f4e7}, !- Construction Name
  {84ef1c21-f0a6-4f0f-9042-afc6bdb22f55}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  12.7472008569358, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  12.7472008569358, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c0911d-0787-4ca0-9e01-27de2404f3b8}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ef1c21-f0a6-4f0f-9042-afc6bdb22f55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2ebfdf8-9e98-47a1-a638-e90c86b92c2a}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ef1c21-f0a6-4f0f-9042-afc6bdb22f55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  12.7472008569358, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  12.7472008569358, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3cd8724-891e-4d71-aa26-c0f110c73f6f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ef1c21-f0a6-4f0f-9042-afc6bdb22f55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d82b0ffe-26bd-4059-8eab-31ded1049536}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7472008569358, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  12.7472008569358, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.7472008569358, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  12.7472008569358, 6.45656731851078, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72441cd-da8b-4db7-8f56-6d3ea84e7393}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ef1c21-f0a6-4f0f-9042-afc6bdb22f55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7472008569358, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  12.7472008569358, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b044bb8-a4cc-4ab3-932d-2d0abacef388}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {84ef1c21-f0a6-4f0f-9042-afc6bdb22f55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7472008569358, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  12.7472008569358, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82a4b676-0b09-4e63-8165-8fb484dd0d75}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c236588-61c2-4cbc-9c43-72d165164c2f}, !- Zone Air Inlet Port List
  {ebc984a2-dcd8-4817-8c6e-bd3737d3587c}, !- Zone Air Exhaust Port List
  {bf8a4d9f-7c66-4292-a778-33897e8db437}, !- Zone Air Node Name
  {ee537e51-547b-48a1-b574-4a4aa348e7e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7bf435a8-28dd-4e83-89d7-cac93329df64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {437eaacc-e851-4b97-9dd0-e270ddd81f69}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Zone Air Node, !- Name
  {bf8a4d9f-7c66-4292-a778-33897e8db437}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf8a4d9f-7c66-4292-a778-33897e8db437}, !- Handle
  {82a4b676-0b09-4e63-8165-8fb484dd0d75}, !- Source Object
  11,                                     !- Outlet Port
  {437eaacc-e851-4b97-9dd0-e270ddd81f69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c236588-61c2-4cbc-9c43-72d165164c2f}, !- Handle
  {82a4b676-0b09-4e63-8165-8fb484dd0d75}, !- HVAC Component
  {9cf3f6d5-2e2b-43de-8922-ee6aa6a58a59}; !- Port 1

OS:PortList,
  {ebc984a2-dcd8-4817-8c6e-bd3737d3587c}, !- Handle
  {82a4b676-0b09-4e63-8165-8fb484dd0d75}; !- HVAC Component

OS:PortList,
  {ee537e51-547b-48a1-b574-4a4aa348e7e1}, !- Handle
  {82a4b676-0b09-4e63-8165-8fb484dd0d75}, !- HVAC Component
  {a465ca3a-8aa9-45d3-afdf-1dcebb726e31}; !- Port 1

OS:Sizing:Zone,
  {58c48ae3-c4f0-4a6a-807d-e96d072bdb74}, !- Handle
  {82a4b676-0b09-4e63-8165-8fb484dd0d75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9b074262-e5f4-4d78-84b1-458e159883f1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Zone HVAC Equipment List, !- Name
  {82a4b676-0b09-4e63-8165-8fb484dd0d75}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {295ce0cd-4c27-40a0-b39b-cd1c9d2aaa4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {aa6f2f99-7613-4e63-9868-7c80a5564932}, !- Handle
  Office OfficeLarge Data Center  - Story Ground, !- Name
  {81560f9d-9812-4101-ae9d-d61341395405}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.06234987916966,                       !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07e2dd6f-556c-4915-b0d4-78d68be7016d}, !- Building Story Name
  {ab23a0bd-196a-4abf-82f6-da3947e1f867}; !- Thermal Zone Name

OS:Surface,
  {75077abe-781a-4582-a745-979879c204e2}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {2656a0cb-6fa5-421d-8efe-50e2d2a27862}, !- Construction Name
  {aa6f2f99-7613-4e63-9868-7c80a5564932}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  2.36697757896606, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  2.36697757896606, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d82b0ffe-26bd-4059-8eab-31ded1049536}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6f2f99-7613-4e63-9868-7c80a5564932}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3cd8724-891e-4d71-aa26-c0f110c73f6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b716f2c2-8586-4da4-8685-8f7df9c8d6b5}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6f2f99-7613-4e63-9868-7c80a5564932}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.36697757896606, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.36697757896606, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9841ad9b-09ae-4ba6-8bc5-25d5ce0b525c}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6f2f99-7613-4e63-9868-7c80a5564932}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4513003f-87aa-4929-80f4-3f50aa6e0cb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.36697757896606, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.36697757896606, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.36697757896606, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  2.36697757896606, 6.45656731851078, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9108f6-c06a-46dd-8771-a424af2bb4e7}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6f2f99-7613-4e63-9868-7c80a5564932}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.36697757896606, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.36697757896606, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e0f6e45-1095-429a-833d-95a992ffa565}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {aa6f2f99-7613-4e63-9868-7c80a5564932}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.36697757896606, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.36697757896606, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab23a0bd-196a-4abf-82f6-da3947e1f867}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0f162ac-9024-4b73-88c8-dfe14fa265b0}, !- Zone Air Inlet Port List
  {aa95f6af-558d-4c7c-8caf-b0a764e100a9}, !- Zone Air Exhaust Port List
  {e49c6750-f921-4145-a804-21997993f276}, !- Zone Air Node Name
  {c8833925-f031-4d10-83a2-a64193cf2bff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d970048-9a87-4f2f-b184-675f54aa5db2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e2795d3-a490-4dd2-b5ab-52361f45b777}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Zone Air Node, !- Name
  {e49c6750-f921-4145-a804-21997993f276}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e49c6750-f921-4145-a804-21997993f276}, !- Handle
  {ab23a0bd-196a-4abf-82f6-da3947e1f867}, !- Source Object
  11,                                     !- Outlet Port
  {7e2795d3-a490-4dd2-b5ab-52361f45b777}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0f162ac-9024-4b73-88c8-dfe14fa265b0}, !- Handle
  {ab23a0bd-196a-4abf-82f6-da3947e1f867}, !- HVAC Component
  {ceabe603-1d3f-4acb-8638-de87d58e5fb6}; !- Port 1

OS:PortList,
  {aa95f6af-558d-4c7c-8caf-b0a764e100a9}, !- Handle
  {ab23a0bd-196a-4abf-82f6-da3947e1f867}; !- HVAC Component

OS:PortList,
  {c8833925-f031-4d10-83a2-a64193cf2bff}, !- Handle
  {ab23a0bd-196a-4abf-82f6-da3947e1f867}, !- HVAC Component
  {5cbc0e20-9300-4163-9586-3346dd5697d1}; !- Port 1

OS:Sizing:Zone,
  {8c292ee1-abef-4925-810e-165c3fb47371}, !- Handle
  {ab23a0bd-196a-4abf-82f6-da3947e1f867}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {083a57d6-2376-4d1d-b0be-d5fcd1f4e137}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Zone HVAC Equipment List, !- Name
  {ab23a0bd-196a-4abf-82f6-da3947e1f867}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f20b068-9894-425c-b8fa-097e0b365236}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7f96f170-a868-43f3-84e2-7f6dbdc01ef5}, !- Handle
  Office OfficeLarge Main Data Center  - Story Ground, !- Name
  {42ed289e-1316-4cd4-96ee-691b7938f80a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.42932745813572,                       !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07e2dd6f-556c-4915-b0d4-78d68be7016d}, !- Building Story Name
  {8891f0c2-19b8-4059-8400-73ccd68b9049}; !- Thermal Zone Name

OS:Surface,
  {054807c6-f431-4ae1-bc47-aa70e69d5efd}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {83341e98-6a63-464e-86a5-f16e2c8a2f01}, !- Construction Name
  {7f96f170-a868-43f3-84e2-7f6dbdc01ef5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  4.25552351963046, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  4.25552351963046, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4513003f-87aa-4929-80f4-3f50aa6e0cb7}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f96f170-a868-43f3-84e2-7f6dbdc01ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9841ad9b-09ae-4ba6-8bc5-25d5ce0b525c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.45656731851078, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 6.45656731851078, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.22044604925031e-15, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fad2796-ebd9-498b-890a-1cf83988af85}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f96f170-a868-43f3-84e2-7f6dbdc01ef5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.25552351963046, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.25552351963046, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {412b58e0-b3c9-48c1-9cdb-2d2ff4f03e51}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f96f170-a868-43f3-84e2-7f6dbdc01ef5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25552351963046, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.25552351963046, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.25552351963046, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.25552351963046, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be7c6ff-dc8a-420d-9faa-e99fa90d9bb0}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f96f170-a868-43f3-84e2-7f6dbdc01ef5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25552351963046, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.25552351963046, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbce8b11-8591-4c2e-b9de-4c6a4dd87698}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {7f96f170-a868-43f3-84e2-7f6dbdc01ef5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25552351963046, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.25552351963046, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8891f0c2-19b8-4059-8400-73ccd68b9049}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {202a3be1-0146-4c8d-8763-a10011d30ee6}, !- Zone Air Inlet Port List
  {0a1624cb-a079-4054-8c02-e1ba527828f3}, !- Zone Air Exhaust Port List
  {d00bf239-a51b-41d8-88a0-0dc13509329f}, !- Zone Air Node Name
  {f12f5cb1-db20-4ead-9583-26a74f08dce2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1fa6b82-6c5c-4d40-8169-5b5d4eb52e2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11006350-3345-4a95-8d21-97437b731504}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Zone Air Node, !- Name
  {d00bf239-a51b-41d8-88a0-0dc13509329f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d00bf239-a51b-41d8-88a0-0dc13509329f}, !- Handle
  {8891f0c2-19b8-4059-8400-73ccd68b9049}, !- Source Object
  11,                                     !- Outlet Port
  {11006350-3345-4a95-8d21-97437b731504}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {202a3be1-0146-4c8d-8763-a10011d30ee6}, !- Handle
  {8891f0c2-19b8-4059-8400-73ccd68b9049}, !- HVAC Component
  {e5ca38ef-c1f4-406a-a74a-b0db04a871e8}; !- Port 1

OS:PortList,
  {0a1624cb-a079-4054-8c02-e1ba527828f3}, !- Handle
  {8891f0c2-19b8-4059-8400-73ccd68b9049}; !- HVAC Component

OS:PortList,
  {f12f5cb1-db20-4ead-9583-26a74f08dce2}, !- Handle
  {8891f0c2-19b8-4059-8400-73ccd68b9049}, !- HVAC Component
  {c90cdc53-42a8-4575-a1ec-58ab68d81ad3}; !- Port 1

OS:Sizing:Zone,
  {11c16939-3973-4ebd-a5c3-cb88d3dc4068}, !- Handle
  {8891f0c2-19b8-4059-8400-73ccd68b9049}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c15d48eb-3759-41b2-adfc-59f3d9dc79ed}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Zone HVAC Equipment List, !- Name
  {8891f0c2-19b8-4059-8400-73ccd68b9049}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26003bfe-d16b-46a1-bd24-b7bda8757045}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {af94b597-6d31-4753-b5e0-cd6279c6b8cf}, !- Handle
  Story Mid,                              !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c3d9d8fc-fbec-42aa-96d4-609d6fe66de9}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {af94b597-6d31-4753-b5e0-cd6279c6b8cf}, !- Building Story Name
  {fc2525a9-99f5-4acc-a060-4712a3f11a46}; !- Thermal Zone Name

OS:Surface,
  {7a6dc154-03a0-42e7-96e0-06a90dc076b9}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  {c3d9d8fc-fbec-42aa-96d4-609d6fe66de9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3003c462-67f9-4cc2-afb0-cf00c51cb558}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3d9d8fc-fbec-42aa-96d4-609d6fe66de9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f61ef96-adaa-4eab-8125-1dedaa3c5d3a}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3d9d8fc-fbec-42aa-96d4-609d6fe66de9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a7c44a7-0ceb-433a-b469-85cefa55eb4b}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3d9d8fc-fbec-42aa-96d4-609d6fe66de9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727aa917-8c8e-466c-9177-c7531c87767c}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3d9d8fc-fbec-42aa-96d4-609d6fe66de9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f16c066a-f120-4dc4-8789-3f1bfb863b14}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {c3d9d8fc-fbec-42aa-96d4-609d6fe66de9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fc2525a9-99f5-4acc-a060-4712a3f11a46}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0cd3d8e-30be-45b7-ac58-846e16c32eee}, !- Zone Air Inlet Port List
  {3063af56-2aa7-4c81-9887-007bdcb78c33}, !- Zone Air Exhaust Port List
  {903fedbc-66f0-480e-84a3-4cb938cab487}, !- Zone Air Node Name
  {c27cfc92-bd01-4a29-940f-3ab16c31e42f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bcb578d2-8bee-4149-9410-bc0e6714df98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cd7c214-c19a-4cd6-85a5-874054158e1e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Zone Air Node, !- Name
  {903fedbc-66f0-480e-84a3-4cb938cab487}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {903fedbc-66f0-480e-84a3-4cb938cab487}, !- Handle
  {fc2525a9-99f5-4acc-a060-4712a3f11a46}, !- Source Object
  11,                                     !- Outlet Port
  {6cd7c214-c19a-4cd6-85a5-874054158e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0cd3d8e-30be-45b7-ac58-846e16c32eee}, !- Handle
  {fc2525a9-99f5-4acc-a060-4712a3f11a46}, !- HVAC Component
  {5fd18ac8-01d1-4abd-aad9-2a2668f45c44}; !- Port 1

OS:PortList,
  {3063af56-2aa7-4c81-9887-007bdcb78c33}, !- Handle
  {fc2525a9-99f5-4acc-a060-4712a3f11a46}; !- HVAC Component

OS:PortList,
  {c27cfc92-bd01-4a29-940f-3ab16c31e42f}, !- Handle
  {fc2525a9-99f5-4acc-a060-4712a3f11a46}, !- HVAC Component
  {a387d816-bed5-4c52-9b5f-eb553e30eb86}; !- Port 1

OS:Sizing:Zone,
  {921164e6-e561-40c5-b736-d9cf006cd666}, !- Handle
  {fc2525a9-99f5-4acc-a060-4712a3f11a46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a352423b-e1a7-4373-9bc8-a67126f69296}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Zone HVAC Equipment List, !- Name
  {fc2525a9-99f5-4acc-a060-4712a3f11a46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee1e1135-8820-4af3-9dda-31bc9961d781}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {89281b6a-dfde-4104-8b16-c214cdfe304f}, !- Handle
  Story Mid2,                             !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c19450e0-b85a-42b1-b85d-76546847159c}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid2, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {89281b6a-dfde-4104-8b16-c214cdfe304f}, !- Building Story Name
  {0acadcd6-99c7-42b2-9c5d-f04159589b8b}; !- Thermal Zone Name

OS:Surface,
  {cd8c41fc-364c-4589-910e-6c42864b691a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  {c19450e0-b85a-42b1-b85d-76546847159c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca1f34a-432d-4065-845d-20e6c8cd9cf7}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c19450e0-b85a-42b1-b85d-76546847159c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d70126-76a9-4cc0-8d23-d0ee51f707dd}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c19450e0-b85a-42b1-b85d-76546847159c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b16c69d-f457-48d8-9bb0-376355c5cf18}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c19450e0-b85a-42b1-b85d-76546847159c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab3bf87c-1a8f-438a-8aae-4e50915f9162}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c19450e0-b85a-42b1-b85d-76546847159c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3702e4f1-32b3-47c2-af46-20d7b94addf3}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {c19450e0-b85a-42b1-b85d-76546847159c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0acadcd6-99c7-42b2-9c5d-f04159589b8b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f6cfabb-5d29-4481-a997-405493a608ef}, !- Zone Air Inlet Port List
  {ee13c4b2-9c3a-4f42-b5f1-7ee7c11c7ead}, !- Zone Air Exhaust Port List
  {6653c3f0-71d1-4fdd-bd48-31c066623caa}, !- Zone Air Node Name
  {96da0a78-2828-4361-bc67-367cd61fa10e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16125fa7-a7d7-4918-b215-5fa9bf49691f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbcd1e5e-5264-4770-9843-966a948a65a9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Zone Air Node, !- Name
  {6653c3f0-71d1-4fdd-bd48-31c066623caa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6653c3f0-71d1-4fdd-bd48-31c066623caa}, !- Handle
  {0acadcd6-99c7-42b2-9c5d-f04159589b8b}, !- Source Object
  11,                                     !- Outlet Port
  {fbcd1e5e-5264-4770-9843-966a948a65a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f6cfabb-5d29-4481-a997-405493a608ef}, !- Handle
  {0acadcd6-99c7-42b2-9c5d-f04159589b8b}, !- HVAC Component
  {12c25161-9ac9-418b-b666-4d3e5bf36507}; !- Port 1

OS:PortList,
  {ee13c4b2-9c3a-4f42-b5f1-7ee7c11c7ead}, !- Handle
  {0acadcd6-99c7-42b2-9c5d-f04159589b8b}; !- HVAC Component

OS:PortList,
  {96da0a78-2828-4361-bc67-367cd61fa10e}, !- Handle
  {0acadcd6-99c7-42b2-9c5d-f04159589b8b}, !- HVAC Component
  {5298d872-dc14-4540-bc21-b1221a171cce}; !- Port 1

OS:Sizing:Zone,
  {b2b811d6-5766-4754-a7cb-77d4684b35f1}, !- Handle
  {0acadcd6-99c7-42b2-9c5d-f04159589b8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e372051-23b0-46a5-a4ac-d5aed2ef8050}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Zone HVAC Equipment List, !- Name
  {0acadcd6-99c7-42b2-9c5d-f04159589b8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {595f279f-02d1-4800-a00f-49f9a5fac280}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {14316163-20a2-4dd9-8ba7-41945794cbae}, !- Handle
  Story Mid3,                             !- Name
  11.8872,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0f7cde36-33fe-4b70-9c74-bf3f106c17c4}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid3, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {14316163-20a2-4dd9-8ba7-41945794cbae}, !- Building Story Name
  {9a332aba-3466-4375-99b3-8bd1eec49c7c}; !- Thermal Zone Name

OS:Surface,
  {a679f070-051a-40a1-b7f2-5e4e79df5a58}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  {0f7cde36-33fe-4b70-9c74-bf3f106c17c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91baa020-b5f6-4638-9f52-f43058dc71c6}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f7cde36-33fe-4b70-9c74-bf3f106c17c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bac1f0e-1db9-4284-afea-dd97e902d076}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f7cde36-33fe-4b70-9c74-bf3f106c17c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d85496d6-6a76-430e-9da5-dc3ae795e246}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f7cde36-33fe-4b70-9c74-bf3f106c17c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bcf857a-00d7-47cb-a239-5a952acb835d}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f7cde36-33fe-4b70-9c74-bf3f106c17c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55674b67-b878-4a36-a8fd-d66b86384652}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {0f7cde36-33fe-4b70-9c74-bf3f106c17c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a332aba-3466-4375-99b3-8bd1eec49c7c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d4f5a96-cd9f-4639-b5d7-e4d5d545135c}, !- Zone Air Inlet Port List
  {e6470284-ece6-41e0-93b9-ac050f24af26}, !- Zone Air Exhaust Port List
  {33befb09-03c5-4f09-abc7-bbc0bea5d0a7}, !- Zone Air Node Name
  {f280a952-93f8-4552-b997-586caf4a6124}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa740c8a-da6d-449b-bcca-113fbb868b06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b9af94a-fe28-4126-8739-fb5c60560a1b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Zone Air Node, !- Name
  {33befb09-03c5-4f09-abc7-bbc0bea5d0a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33befb09-03c5-4f09-abc7-bbc0bea5d0a7}, !- Handle
  {9a332aba-3466-4375-99b3-8bd1eec49c7c}, !- Source Object
  11,                                     !- Outlet Port
  {8b9af94a-fe28-4126-8739-fb5c60560a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d4f5a96-cd9f-4639-b5d7-e4d5d545135c}, !- Handle
  {9a332aba-3466-4375-99b3-8bd1eec49c7c}, !- HVAC Component
  {cc983e2c-3b55-408a-9e89-f992442ecebd}; !- Port 1

OS:PortList,
  {e6470284-ece6-41e0-93b9-ac050f24af26}, !- Handle
  {9a332aba-3466-4375-99b3-8bd1eec49c7c}; !- HVAC Component

OS:PortList,
  {f280a952-93f8-4552-b997-586caf4a6124}, !- Handle
  {9a332aba-3466-4375-99b3-8bd1eec49c7c}, !- HVAC Component
  {6248f14b-7eab-4789-8c27-69e1e51ea02f}; !- Port 1

OS:Sizing:Zone,
  {025cbbc2-0041-472d-871f-4f75417e50f8}, !- Handle
  {9a332aba-3466-4375-99b3-8bd1eec49c7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e58f0ea1-b3a5-4803-a87e-ff9b115d8048}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Zone HVAC Equipment List, !- Name
  {9a332aba-3466-4375-99b3-8bd1eec49c7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f6d497b-fd0e-499f-8178-cb5cc2ef264d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {3f5e7cb0-8e32-470d-b134-b7d14e5b7d1a}, !- Handle
  Story Mid4,                             !- Name
  15.8496,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8fe89265-b3de-40bc-9a9a-fb50d8816500}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid4, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {3f5e7cb0-8e32-470d-b134-b7d14e5b7d1a}, !- Building Story Name
  {b01e0a93-81fe-46eb-9dbc-d9a61f477dd3}; !- Thermal Zone Name

OS:Surface,
  {5718ad93-c4a1-47df-b557-70560920ab46}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  {8fe89265-b3de-40bc-9a9a-fb50d8816500}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c7de18-280f-4ee6-9709-37ed4970c46c}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fe89265-b3de-40bc-9a9a-fb50d8816500}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1a8d6cf-52db-45a4-a9d6-f4690a82a25e}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fe89265-b3de-40bc-9a9a-fb50d8816500}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97808741-6be8-4735-947e-35b71558f214}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fe89265-b3de-40bc-9a9a-fb50d8816500}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc6bad6-275b-4dd2-8095-c8032744502c}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fe89265-b3de-40bc-9a9a-fb50d8816500}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb1ca5ff-e5c3-4783-9e9e-bc0f3be207f4}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {8fe89265-b3de-40bc-9a9a-fb50d8816500}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b01e0a93-81fe-46eb-9dbc-d9a61f477dd3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4b202ca-189c-468d-85c6-db36def12363}, !- Zone Air Inlet Port List
  {af6fb1f5-fa74-4347-adaa-fe3b25085f24}, !- Zone Air Exhaust Port List
  {450e0c3d-6ef0-49ca-bd5c-4ddf45fb1c2e}, !- Zone Air Node Name
  {e3c084c6-8508-4ea7-8133-6f489c6168bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1b96142-110b-4590-afac-dd4ae6750f98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e36baf70-756c-4460-b719-a257a7736280}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Zone Air Node, !- Name
  {450e0c3d-6ef0-49ca-bd5c-4ddf45fb1c2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {450e0c3d-6ef0-49ca-bd5c-4ddf45fb1c2e}, !- Handle
  {b01e0a93-81fe-46eb-9dbc-d9a61f477dd3}, !- Source Object
  11,                                     !- Outlet Port
  {e36baf70-756c-4460-b719-a257a7736280}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4b202ca-189c-468d-85c6-db36def12363}, !- Handle
  {b01e0a93-81fe-46eb-9dbc-d9a61f477dd3}, !- HVAC Component
  {6572cf9c-57f2-415c-bebe-dcba3b02509a}; !- Port 1

OS:PortList,
  {af6fb1f5-fa74-4347-adaa-fe3b25085f24}, !- Handle
  {b01e0a93-81fe-46eb-9dbc-d9a61f477dd3}; !- HVAC Component

OS:PortList,
  {e3c084c6-8508-4ea7-8133-6f489c6168bc}, !- Handle
  {b01e0a93-81fe-46eb-9dbc-d9a61f477dd3}, !- HVAC Component
  {7c96e1d5-b66c-40c3-b99c-65a1e3b1421d}; !- Port 1

OS:Sizing:Zone,
  {a61581fe-8709-4fe5-be57-07019db29118}, !- Handle
  {b01e0a93-81fe-46eb-9dbc-d9a61f477dd3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9b2a0273-2a9d-4ec1-9115-119f9b975846}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Zone HVAC Equipment List, !- Name
  {b01e0a93-81fe-46eb-9dbc-d9a61f477dd3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a50d6c2-25f1-4849-8255-f88cf68e395d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {f8c8202c-ccc1-48a6-a60c-410e0b22b9dd}, !- Handle
  Story Mid5,                             !- Name
  19.812,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {448eb648-abc6-4f8d-8554-59c792f5c774}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid5, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  {f8c8202c-ccc1-48a6-a60c-410e0b22b9dd}, !- Building Story Name
  {7f224dba-a173-4c81-9159-c10aa77bf292}; !- Thermal Zone Name

OS:Surface,
  {6b2add84-4b41-48a6-bbea-6259086d8d76}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  {448eb648-abc6-4f8d-8554-59c792f5c774}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ddd4c3-86a8-40e4-a7d2-a884c1d03437}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448eb648-abc6-4f8d-8554-59c792f5c774}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efbe459d-a9dc-4a3c-8b9e-5d60fd46eaae}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448eb648-abc6-4f8d-8554-59c792f5c774}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1db45bd2-b3f1-454d-9f37-8f1b99e0ba96}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448eb648-abc6-4f8d-8554-59c792f5c774}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be9938de-03b8-4154-98ef-5fe7448f80af}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {448eb648-abc6-4f8d-8554-59c792f5c774}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f5db35-cef1-436a-b514-733fe0d78a2f}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {448eb648-abc6-4f8d-8554-59c792f5c774}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f224dba-a173-4c81-9159-c10aa77bf292}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3ffba49-e00f-4723-904e-1066d77b429b}, !- Zone Air Inlet Port List
  {c9f84643-c301-459c-a3ed-4ac1a543e070}, !- Zone Air Exhaust Port List
  {c4089cfa-e121-4ad4-8358-fb1664352644}, !- Zone Air Node Name
  {9f343a29-7f4c-42fd-b2bd-399aecd501d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53af51fd-678f-44a0-abe5-9faa7b7b5db4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1be3108d-4552-4b3a-b749-e660d68018f1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Zone Air Node, !- Name
  {c4089cfa-e121-4ad4-8358-fb1664352644}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4089cfa-e121-4ad4-8358-fb1664352644}, !- Handle
  {7f224dba-a173-4c81-9159-c10aa77bf292}, !- Source Object
  11,                                     !- Outlet Port
  {1be3108d-4552-4b3a-b749-e660d68018f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3ffba49-e00f-4723-904e-1066d77b429b}, !- Handle
  {7f224dba-a173-4c81-9159-c10aa77bf292}, !- HVAC Component
  {d91df936-ee2e-4526-a7f7-667b0d3951e8}; !- Port 1

OS:PortList,
  {c9f84643-c301-459c-a3ed-4ac1a543e070}, !- Handle
  {7f224dba-a173-4c81-9159-c10aa77bf292}; !- HVAC Component

OS:PortList,
  {9f343a29-7f4c-42fd-b2bd-399aecd501d3}, !- Handle
  {7f224dba-a173-4c81-9159-c10aa77bf292}, !- HVAC Component
  {ba8ad813-d719-4491-a49f-c5cc1246068f}; !- Port 1

OS:Sizing:Zone,
  {f000b09c-3908-43cc-b2b1-7d9e6b9a3c42}, !- Handle
  {7f224dba-a173-4c81-9159-c10aa77bf292}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6101a6eb-0067-466e-9985-9a77eaca1c2f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Zone HVAC Equipment List, !- Name
  {7f224dba-a173-4c81-9159-c10aa77bf292}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17513f8b-5959-4c33-b276-f9a7269b27dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {c572c34d-ee09-4d93-ba6c-9e9abd7e02b9}, !- Handle
  Story Mid6,                             !- Name
  23.7744,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {99b7dc16-ff7e-4bcc-8b2b-269102344203}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid6, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {c572c34d-ee09-4d93-ba6c-9e9abd7e02b9}, !- Building Story Name
  {8ce8e37b-df29-40f3-adf1-68257d28005a}; !- Thermal Zone Name

OS:Surface,
  {94d9286e-5564-4d61-8ef2-77646c21670c}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  {99b7dc16-ff7e-4bcc-8b2b-269102344203}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f55eb2ad-bd7a-4611-909b-48efcda27e4d}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b7dc16-ff7e-4bcc-8b2b-269102344203}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d851f3-c0eb-4bad-90d3-c4a2aa6890ac}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b7dc16-ff7e-4bcc-8b2b-269102344203}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a336ac-9bcb-419e-a3e7-6565c4eeab44}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b7dc16-ff7e-4bcc-8b2b-269102344203}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c18b4eb-4360-4154-b528-a2f57ca9a3a5}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b7dc16-ff7e-4bcc-8b2b-269102344203}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b603f01c-e5e6-4cc6-8347-6b266b02546d}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {99b7dc16-ff7e-4bcc-8b2b-269102344203}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8ce8e37b-df29-40f3-adf1-68257d28005a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e83bc7d5-fa7e-4a4b-8ee2-505dbaeff448}, !- Zone Air Inlet Port List
  {fc1413f1-4a34-4d7b-800e-0db47f0591ec}, !- Zone Air Exhaust Port List
  {ed598770-b1c5-4864-b26e-2b0af44566f2}, !- Zone Air Node Name
  {bf0eac3f-e780-4137-bc73-8388f5708eb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee136918-e521-42f1-8f38-039d597cc913}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27d4c3f6-611c-4a7b-addc-099a39b7773f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Zone Air Node, !- Name
  {ed598770-b1c5-4864-b26e-2b0af44566f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed598770-b1c5-4864-b26e-2b0af44566f2}, !- Handle
  {8ce8e37b-df29-40f3-adf1-68257d28005a}, !- Source Object
  11,                                     !- Outlet Port
  {27d4c3f6-611c-4a7b-addc-099a39b7773f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e83bc7d5-fa7e-4a4b-8ee2-505dbaeff448}, !- Handle
  {8ce8e37b-df29-40f3-adf1-68257d28005a}, !- HVAC Component
  {b1c8cd8c-83c4-48f5-8d55-e8b176ea81f4}; !- Port 1

OS:PortList,
  {fc1413f1-4a34-4d7b-800e-0db47f0591ec}, !- Handle
  {8ce8e37b-df29-40f3-adf1-68257d28005a}; !- HVAC Component

OS:PortList,
  {bf0eac3f-e780-4137-bc73-8388f5708eb1}, !- Handle
  {8ce8e37b-df29-40f3-adf1-68257d28005a}, !- HVAC Component
  {f17fc688-7476-4f64-97d9-322bdd2e075a}; !- Port 1

OS:Sizing:Zone,
  {cefc8b50-a7c2-4363-ba12-7a41b831a5f1}, !- Handle
  {8ce8e37b-df29-40f3-adf1-68257d28005a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1991376f-03c7-4d45-985c-babf7e785032}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Zone HVAC Equipment List, !- Name
  {8ce8e37b-df29-40f3-adf1-68257d28005a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70e5cbcf-08d6-46ea-a278-691b4f3549be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {7d65b132-c543-429a-a4f1-cc4182da15d6}, !- Handle
  Story Mid7,                             !- Name
  27.7368,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f32234b8-8007-4173-a728-c35efeab23bc}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid7, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  {7d65b132-c543-429a-a4f1-cc4182da15d6}, !- Building Story Name
  {42f77594-f7a6-4d82-98dc-4cbef7ff6606}; !- Thermal Zone Name

OS:Surface,
  {e146a7b5-0b75-4f1d-849e-2ab560c9eea6}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  {f32234b8-8007-4173-a728-c35efeab23bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {624c8a3b-6459-4148-94e8-e8d939c99989}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f32234b8-8007-4173-a728-c35efeab23bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4549173a-6611-4a3d-8ad7-8ba55b7f3e98}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f32234b8-8007-4173-a728-c35efeab23bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d9ba3ab-2bc0-4266-be8a-f5f1cf753f09}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f32234b8-8007-4173-a728-c35efeab23bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b15c1040-1e4e-4d8a-b762-a0d85f48ddf3}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f32234b8-8007-4173-a728-c35efeab23bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcc37a60-0e4a-4a7c-9aad-b82b92d782b9}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {f32234b8-8007-4173-a728-c35efeab23bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42f77594-f7a6-4d82-98dc-4cbef7ff6606}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b2fc017-d3f1-43fd-b18d-a77c035f2ccc}, !- Zone Air Inlet Port List
  {5e2b8eab-f71d-427a-ad51-7f3b9ee9d833}, !- Zone Air Exhaust Port List
  {6ecdff6b-c070-429e-998f-98801d3766b2}, !- Zone Air Node Name
  {8f1f1510-10a9-43d1-9493-b9c5d0725963}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0d7e05e-a4c6-4d89-b811-c5db0866ac8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {beca9a8c-b107-4704-85df-8ee366669f50}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Zone Air Node, !- Name
  {6ecdff6b-c070-429e-998f-98801d3766b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ecdff6b-c070-429e-998f-98801d3766b2}, !- Handle
  {42f77594-f7a6-4d82-98dc-4cbef7ff6606}, !- Source Object
  11,                                     !- Outlet Port
  {beca9a8c-b107-4704-85df-8ee366669f50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b2fc017-d3f1-43fd-b18d-a77c035f2ccc}, !- Handle
  {42f77594-f7a6-4d82-98dc-4cbef7ff6606}, !- HVAC Component
  {12eccebd-e203-44a9-a63d-622d60eb0a62}; !- Port 1

OS:PortList,
  {5e2b8eab-f71d-427a-ad51-7f3b9ee9d833}, !- Handle
  {42f77594-f7a6-4d82-98dc-4cbef7ff6606}; !- HVAC Component

OS:PortList,
  {8f1f1510-10a9-43d1-9493-b9c5d0725963}, !- Handle
  {42f77594-f7a6-4d82-98dc-4cbef7ff6606}, !- HVAC Component
  {4ab24a5f-d76d-47e0-9adb-6f72ce444b3b}; !- Port 1

OS:Sizing:Zone,
  {7ffa0e35-c7b8-4b71-945c-37a8510f3378}, !- Handle
  {42f77594-f7a6-4d82-98dc-4cbef7ff6606}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a825a526-07a5-42c9-ac79-eb0cecf4758f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Zone HVAC Equipment List, !- Name
  {42f77594-f7a6-4d82-98dc-4cbef7ff6606}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e021836b-ef54-410c-ab6a-99ce60b0c929}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {4f85b9ef-8ad2-4010-bc21-8f5fc6193a06}, !- Handle
  Story Mid8,                             !- Name
  31.6992,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {cf588f2a-097a-4ac0-aef3-960d7a79ba4b}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid8, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  {4f85b9ef-8ad2-4010-bc21-8f5fc6193a06}, !- Building Story Name
  {6265c86b-933e-49e8-89c9-454f0070ddf7}; !- Thermal Zone Name

OS:Surface,
  {919b620d-24be-47a1-b9ff-1b5e841b439d}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  {cf588f2a-097a-4ac0-aef3-960d7a79ba4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06c7cc63-68db-4ede-bbda-d21db5a2e481}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf588f2a-097a-4ac0-aef3-960d7a79ba4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ef2245-2d1a-4974-878b-c62a12ea488a}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf588f2a-097a-4ac0-aef3-960d7a79ba4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d592a9e1-dc29-4b7e-a295-30082e566009}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf588f2a-097a-4ac0-aef3-960d7a79ba4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15a09d6-92c5-4be7-9a20-54c446d9b47c}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf588f2a-097a-4ac0-aef3-960d7a79ba4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d71ae61-471f-4e9d-a39c-b96d65798327}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {cf588f2a-097a-4ac0-aef3-960d7a79ba4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6265c86b-933e-49e8-89c9-454f0070ddf7}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cb54bd1-1933-4b8c-a9ef-b158e36b1917}, !- Zone Air Inlet Port List
  {eb7fd88f-3b11-40a8-883d-bec671adf892}, !- Zone Air Exhaust Port List
  {2ba98ff4-9d37-430b-b2d1-4a12e97c698a}, !- Zone Air Node Name
  {1fcd738e-4c59-4deb-866d-ec315d21b0db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e056bdd8-eaa1-420d-91de-3724411ec98e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9a8c368-0401-490a-a2a4-b7fed3c9dadd}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Zone Air Node, !- Name
  {2ba98ff4-9d37-430b-b2d1-4a12e97c698a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ba98ff4-9d37-430b-b2d1-4a12e97c698a}, !- Handle
  {6265c86b-933e-49e8-89c9-454f0070ddf7}, !- Source Object
  11,                                     !- Outlet Port
  {e9a8c368-0401-490a-a2a4-b7fed3c9dadd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cb54bd1-1933-4b8c-a9ef-b158e36b1917}, !- Handle
  {6265c86b-933e-49e8-89c9-454f0070ddf7}, !- HVAC Component
  {0a8832a6-900f-4e85-bf16-c670d1bd9565}; !- Port 1

OS:PortList,
  {eb7fd88f-3b11-40a8-883d-bec671adf892}, !- Handle
  {6265c86b-933e-49e8-89c9-454f0070ddf7}; !- HVAC Component

OS:PortList,
  {1fcd738e-4c59-4deb-866d-ec315d21b0db}, !- Handle
  {6265c86b-933e-49e8-89c9-454f0070ddf7}, !- HVAC Component
  {bff74569-ec18-4e10-8b8d-fb1181df49d8}; !- Port 1

OS:Sizing:Zone,
  {9488b1ac-d630-4d28-b7b7-9ed9af2ac490}, !- Handle
  {6265c86b-933e-49e8-89c9-454f0070ddf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c52603a0-6283-4510-98d6-e3b7bb4eb485}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Zone HVAC Equipment List, !- Name
  {6265c86b-933e-49e8-89c9-454f0070ddf7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97204709-a562-48f3-9e9a-a61c0ac090c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {b8a633ce-2ce8-42af-9cfa-edbc84680d61}, !- Handle
  Story Mid9,                             !- Name
  35.6616,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1980abab-e355-4886-a7cf-07c9c53a089b}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid9, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  {b8a633ce-2ce8-42af-9cfa-edbc84680d61}, !- Building Story Name
  {c7e13953-e64f-47b2-b8e4-b7e179e582be}; !- Thermal Zone Name

OS:Surface,
  {fbc20194-be95-44b6-97f6-0d60994322b0}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  {1980abab-e355-4886-a7cf-07c9c53a089b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e18c20-1086-4a31-b734-d49ab6894f3f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1980abab-e355-4886-a7cf-07c9c53a089b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71d3b0d8-e87c-41f8-89ea-2eae69b9541e}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1980abab-e355-4886-a7cf-07c9c53a089b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b946a558-9ffe-4e0e-b395-00d0c93cdb18}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1980abab-e355-4886-a7cf-07c9c53a089b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b5b220-be2f-4e99-8f27-0150d0293202}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1980abab-e355-4886-a7cf-07c9c53a089b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bcb7989-43bb-400f-968e-824237ff4226}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {1980abab-e355-4886-a7cf-07c9c53a089b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c7e13953-e64f-47b2-b8e4-b7e179e582be}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58386bf3-d8b7-44a4-b191-ce921ca29b7a}, !- Zone Air Inlet Port List
  {d92efa5a-71c6-4c6b-ab10-9fba4afebc9f}, !- Zone Air Exhaust Port List
  {b67bdaf2-5878-4ad8-bd11-761731b19f75}, !- Zone Air Node Name
  {0c06e1f1-5e25-404e-824f-1d983fdb314d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a98cd34a-82ff-4615-9e7a-e444873caa48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1b59b54-9510-44be-aa33-1c2b213277e4}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Zone Air Node, !- Name
  {b67bdaf2-5878-4ad8-bd11-761731b19f75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b67bdaf2-5878-4ad8-bd11-761731b19f75}, !- Handle
  {c7e13953-e64f-47b2-b8e4-b7e179e582be}, !- Source Object
  11,                                     !- Outlet Port
  {f1b59b54-9510-44be-aa33-1c2b213277e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58386bf3-d8b7-44a4-b191-ce921ca29b7a}, !- Handle
  {c7e13953-e64f-47b2-b8e4-b7e179e582be}, !- HVAC Component
  {25da6c78-0b64-454d-9a4f-37a02281252f}; !- Port 1

OS:PortList,
  {d92efa5a-71c6-4c6b-ab10-9fba4afebc9f}, !- Handle
  {c7e13953-e64f-47b2-b8e4-b7e179e582be}; !- HVAC Component

OS:PortList,
  {0c06e1f1-5e25-404e-824f-1d983fdb314d}, !- Handle
  {c7e13953-e64f-47b2-b8e4-b7e179e582be}, !- HVAC Component
  {2442facd-bed6-46ec-8fbb-b7b52ed4a6aa}; !- Port 1

OS:Sizing:Zone,
  {1324eedd-dcd6-46b1-9df7-39923682d6e2}, !- Handle
  {c7e13953-e64f-47b2-b8e4-b7e179e582be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc3241ae-fa35-4346-ac83-93e8f3146c71}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Zone HVAC Equipment List, !- Name
  {c7e13953-e64f-47b2-b8e4-b7e179e582be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b59e2412-9cf1-46ca-b91b-ab245a833d14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {61759d10-54f7-40f1-ac63-a44643bd3c0f}, !- Handle
  Story Mid10,                            !- Name
  39.624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {177f4d68-020d-48bc-8497-580d1d5cdbe8}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid10, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  {61759d10-54f7-40f1-ac63-a44643bd3c0f}, !- Building Story Name
  {7028bf5c-0300-46ff-b56e-5f983f2a7dc9}; !- Thermal Zone Name

OS:Surface,
  {c27c78e7-259c-46a9-a351-1f3f16780108}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  {177f4d68-020d-48bc-8497-580d1d5cdbe8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ae2d791-a422-4f84-9682-ed00d37885e9}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {177f4d68-020d-48bc-8497-580d1d5cdbe8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2eb0f2f-efeb-4d57-9337-0eb82599e29d}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {177f4d68-020d-48bc-8497-580d1d5cdbe8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3e0117-0420-4b90-a3b7-0c2773e96d1f}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {177f4d68-020d-48bc-8497-580d1d5cdbe8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c46fe2e3-b7df-4a31-a718-23a5d0a44539}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {177f4d68-020d-48bc-8497-580d1d5cdbe8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ea596a-323a-48b0-a86f-43891d09ed7f}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {177f4d68-020d-48bc-8497-580d1d5cdbe8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7028bf5c-0300-46ff-b56e-5f983f2a7dc9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {136e9305-f040-4faa-a358-0b1894ab67b9}, !- Zone Air Inlet Port List
  {c844f88e-07ba-4b1f-927c-a2ee382313c6}, !- Zone Air Exhaust Port List
  {23b1083f-804b-4430-9c28-4989f8b3b873}, !- Zone Air Node Name
  {d6544721-31b6-4eb3-88fc-fd16f2b9e2ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b559c39-d93b-4395-b0c0-82e525761062}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76314315-56a8-4871-b2c8-a9fd7e09eba3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Zone Air Node, !- Name
  {23b1083f-804b-4430-9c28-4989f8b3b873}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23b1083f-804b-4430-9c28-4989f8b3b873}, !- Handle
  {7028bf5c-0300-46ff-b56e-5f983f2a7dc9}, !- Source Object
  11,                                     !- Outlet Port
  {76314315-56a8-4871-b2c8-a9fd7e09eba3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {136e9305-f040-4faa-a358-0b1894ab67b9}, !- Handle
  {7028bf5c-0300-46ff-b56e-5f983f2a7dc9}, !- HVAC Component
  {9b50b2ce-74e4-4904-a2e6-36ee784133e1}; !- Port 1

OS:PortList,
  {c844f88e-07ba-4b1f-927c-a2ee382313c6}, !- Handle
  {7028bf5c-0300-46ff-b56e-5f983f2a7dc9}; !- HVAC Component

OS:PortList,
  {d6544721-31b6-4eb3-88fc-fd16f2b9e2ea}, !- Handle
  {7028bf5c-0300-46ff-b56e-5f983f2a7dc9}, !- HVAC Component
  {98aba9f9-0209-45e2-b55f-44240d5f9636}; !- Port 1

OS:Sizing:Zone,
  {316e0cb6-b1c7-41d8-9e1d-db281f87317e}, !- Handle
  {7028bf5c-0300-46ff-b56e-5f983f2a7dc9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {df1643db-7353-4953-95ad-f47bbc56bfae}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Zone HVAC Equipment List, !- Name
  {7028bf5c-0300-46ff-b56e-5f983f2a7dc9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a79a92d-bf59-40b0-bd4c-42dfd4d15fce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {80823aa8-e285-4757-9c61-c753953f35ac}, !- Handle
  Story Mid11,                            !- Name
  43.5864,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {23b12bc4-36fd-4250-a83f-5a6fa6dfe028}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid11, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  43.5864,                                !- Z Origin {m}
  {80823aa8-e285-4757-9c61-c753953f35ac}, !- Building Story Name
  {ef8b061b-8303-45af-8754-09aa8b9b14f0}; !- Thermal Zone Name

OS:Surface,
  {243cbde1-66f2-4833-a53a-9499b408e9e7}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  {23b12bc4-36fd-4250-a83f-5a6fa6dfe028}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f19281-a766-4066-98e0-90b78bc4f697}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23b12bc4-36fd-4250-a83f-5a6fa6dfe028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95288da6-9bea-40aa-b21a-d3950d324bc5}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23b12bc4-36fd-4250-a83f-5a6fa6dfe028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f93d968-b67f-4211-8045-ddf6d7cafc69}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23b12bc4-36fd-4250-a83f-5a6fa6dfe028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab9311fa-cb8a-4a9b-b30c-68ec026cfb1e}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23b12bc4-36fd-4250-a83f-5a6fa6dfe028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1ac9b4d-2bc6-4f8b-83eb-b7ce380ba5f5}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  {23b12bc4-36fd-4250-a83f-5a6fa6dfe028}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef8b061b-8303-45af-8754-09aa8b9b14f0}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b31978f-3c31-4d76-ba33-0e9d8b6ee495}, !- Zone Air Inlet Port List
  {09ab86f3-faed-44fb-bdb1-e596f4bcacbc}, !- Zone Air Exhaust Port List
  {0805b768-d4f1-4f50-9da1-d51a2ab180cd}, !- Zone Air Node Name
  {d3059010-fdc2-4286-a6ad-ed3631515f7e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {654902f2-27ce-4bbf-970e-0895e7088002}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {852770bc-d7a8-48ad-b3bb-6f3a6193e034}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Zone Air Node, !- Name
  {0805b768-d4f1-4f50-9da1-d51a2ab180cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0805b768-d4f1-4f50-9da1-d51a2ab180cd}, !- Handle
  {ef8b061b-8303-45af-8754-09aa8b9b14f0}, !- Source Object
  11,                                     !- Outlet Port
  {852770bc-d7a8-48ad-b3bb-6f3a6193e034}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b31978f-3c31-4d76-ba33-0e9d8b6ee495}, !- Handle
  {ef8b061b-8303-45af-8754-09aa8b9b14f0}, !- HVAC Component
  {1e94330b-8c52-42e5-b474-08823735a18b}; !- Port 1

OS:PortList,
  {09ab86f3-faed-44fb-bdb1-e596f4bcacbc}, !- Handle
  {ef8b061b-8303-45af-8754-09aa8b9b14f0}; !- HVAC Component

OS:PortList,
  {d3059010-fdc2-4286-a6ad-ed3631515f7e}, !- Handle
  {ef8b061b-8303-45af-8754-09aa8b9b14f0}, !- HVAC Component
  {76b93ab3-44d2-4aa7-8f30-43290d32ed5b}; !- Port 1

OS:Sizing:Zone,
  {a2c9300f-3e41-48a9-b674-2696ce994a5c}, !- Handle
  {ef8b061b-8303-45af-8754-09aa8b9b14f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efaa171f-e85b-4e4c-af63-284e7de78cc9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Zone HVAC Equipment List, !- Name
  {ef8b061b-8303-45af-8754-09aa8b9b14f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8bacc310-6e6d-4eb2-8c86-c4ccdf65f219}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {ce52cfb4-6738-4e78-b0c3-dabda3eea419}, !- Handle
  Story Top,                              !- Name
  47.5488,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {de74947c-e8ff-48b3-a7aa-8d9fb6f5de9a}, !- Handle
  Office WholeBuilding - Lg Office  - Story Top, !- Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.68485097776618,                      !- X Origin {m}
  -3.22828365925539,                      !- Y Origin {m}
  47.5488,                                !- Z Origin {m}
  {ce52cfb4-6738-4e78-b0c3-dabda3eea419}, !- Building Story Name
  {7f41edc9-f6be-4f16-a47b-6c7ee994d870}; !- Thermal Zone Name

OS:Surface,
  {ff7f4ece-b63a-43c3-a72c-36837b2228d9}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  {de74947c-e8ff-48b3-a7aa-8d9fb6f5de9a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83db08f5-0f4f-4c05-8e7c-8d13cbc3fd4d}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de74947c-e8ff-48b3-a7aa-8d9fb6f5de9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac0a331-f8f0-4e82-939a-1efec9a1b502}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de74947c-e8ff-48b3-a7aa-8d9fb6f5de9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.45656731851078, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.45656731851078, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {784b96b5-d37f-4fe3-a885-84336a5fc644}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de74947c-e8ff-48b3-a7aa-8d9fb6f5de9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.45656731851078, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b863a6-c22d-40c9-be36-29982ef9af0b}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de74947c-e8ff-48b3-a7aa-8d9fb6f5de9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e01b916a-8843-4e70-920d-39c016b660d5}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de74947c-e8ff-48b3-a7aa-8d9fb6f5de9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3697019555324, 2.22044604925031e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.45656731851078, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f41edc9-f6be-4f16-a47b-6c7ee994d870}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc30f646-101d-4f5b-89e2-bbfde9b1af37}, !- Zone Air Inlet Port List
  {fdd5fff6-60a1-47b7-87c8-de94ffcb3018}, !- Zone Air Exhaust Port List
  {32d4ff6a-9ca1-4657-bcf6-73c58029e2d4}, !- Zone Air Node Name
  {027169ff-c46c-4d86-b40c-f043bea0b6f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c22cabb-2bbd-4533-a6a5-29272f7e2e07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2a123c2-22d3-4858-ad71-9635e6ac88d8}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Zone Air Node, !- Name
  {32d4ff6a-9ca1-4657-bcf6-73c58029e2d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32d4ff6a-9ca1-4657-bcf6-73c58029e2d4}, !- Handle
  {7f41edc9-f6be-4f16-a47b-6c7ee994d870}, !- Source Object
  11,                                     !- Outlet Port
  {b2a123c2-22d3-4858-ad71-9635e6ac88d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc30f646-101d-4f5b-89e2-bbfde9b1af37}, !- Handle
  {7f41edc9-f6be-4f16-a47b-6c7ee994d870}, !- HVAC Component
  {d349d917-e2d9-4812-965a-f7b6826c588c}; !- Port 1

OS:PortList,
  {fdd5fff6-60a1-47b7-87c8-de94ffcb3018}, !- Handle
  {7f41edc9-f6be-4f16-a47b-6c7ee994d870}; !- HVAC Component

OS:PortList,
  {027169ff-c46c-4d86-b40c-f043bea0b6f0}, !- Handle
  {7f41edc9-f6be-4f16-a47b-6c7ee994d870}, !- HVAC Component
  {5369307e-a5d4-4785-b94f-edf7eabec40b}; !- Port 1

OS:Sizing:Zone,
  {10b5dbce-7738-4911-af70-7a67232d399c}, !- Handle
  {7f41edc9-f6be-4f16-a47b-6c7ee994d870}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c215c54f-ea9f-4b17-a874-ae7de7e02e0c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Zone HVAC Equipment List, !- Name
  {7f41edc9-f6be-4f16-a47b-6c7ee994d870}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eecd4ace-9b18-4932-baee-88b5d62f7b1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {eeb230e1-c5c0-4193-a087-4f04b3403493}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {b2ebfdf8-9e98-47a1-a638-e90c86b92c2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7218008569358, 6.45656731851078, 1.47808573674069, !- X,Y,Z Vertex 1 {m}
  12.7218008569358, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 6.45656731851078, 1.47808573674069; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {672b0bc8-b50a-40f4-b036-b28322276ea6}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {e4c0911d-0787-4ca0-9e01-27de2404f3b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23948fef-9a44-41f0-bb5e-e2ab49b8cafd}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {d72441cd-da8b-4db7-8f56-6d3ea84e7393}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47808573674069, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  12.7218008569358, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  12.7218008569358, 2.22044604925031e-15, 1.47808573674069; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edfc73be-9ee8-4866-af5d-da04f8de45de}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {b716f2c2-8586-4da4-8685-8f7df9c8d6b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.34157757896606, 6.45656731851078, 1.49087509486847, !- X,Y,Z Vertex 1 {m}
  2.34157757896606, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 6.45656731851078, 1.49087509486847; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb85a4e3-bdd6-4662-a6ff-8b039bb03566}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {fa9108f6-c06a-46dd-8771-a424af2bb4e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, 2.22044604925031e-15, 1.49087509486847, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.34157757896606, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.34157757896606, 2.22044604925031e-15, 1.49087509486847; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd720e7a-529c-4d14-944d-00910df3419d}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {2fad2796-ebd9-498b-890a-1cf83988af85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23012351963046, 6.45656731851078, 1.48384901974716, !- X,Y,Z Vertex 1 {m}
  4.23012351963046, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 6.45656731851078, 1.48384901974716; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80a4c8f6-2df7-4173-8cb9-f41bfce4c80b}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {3be7c6ff-dc8a-420d-9faa-e99fa90d9bb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 2.22044604925031e-15, 1.48384901974716, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.23012351963046, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.23012351963046, 2.22044604925031e-15, 1.48384901974716; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a779ff09-7e46-4e22-b94f-71b5bf2b6c33}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {412b58e0-b3c9-48c1-9cdb-2d2ff4f03e51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25552351963046, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  4.25552351963046, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  4.25552351963046, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  4.25552351963046, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b002a4b7-7741-4d80-8de5-9acad8e7a762}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {3003c462-67f9-4cc2-afb0-cf00c51cb558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07962747-6d14-447e-898b-ed5fff4ca1d3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {2f61ef96-adaa-4eab-8125-1dedaa3c5d3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3443019555324, 6.45656731851078, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  19.3443019555324, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 6.45656731851078, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe753d9f-d499-464a-92fa-fc1e3ede0f86}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {727aa917-8c8e-466c-9177-c7531c87767c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3443019555324, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3443019555324, 2.22044604925031e-15, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77527aa1-4680-4835-a27e-5266cb333743}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {9a7c44a7-0ceb-433a-b469-85cefa55eb4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3697019555324, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ce33f64-c138-44a5-af78-00b962e1167e}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {0ae2d791-a422-4f84-9682-ed00d37885e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1302ae16-93a5-4245-8c9b-0a59285fa9dd}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {e2eb0f2f-efeb-4d57-9337-0eb82599e29d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3443019555324, 6.45656731851078, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  19.3443019555324, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 6.45656731851078, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {986fdc0d-7917-4c9c-9575-3c96747d2942}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {c46fe2e3-b7df-4a31-a718-23a5d0a44539}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3443019555324, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3443019555324, 2.22044604925031e-15, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5eaa0fbd-3dc6-498f-8578-022b14c5d4fa}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {eb3e0117-0420-4b90-a3b7-0c2773e96d1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3697019555324, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b0800d7-ec27-4914-8da5-e51adeb1ebbe}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {61f19281-a766-4066-98e0-90b78bc4f697}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bf4dafa-4823-4cf6-bc45-b7122c609c51}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {95288da6-9bea-40aa-b21a-d3950d324bc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3443019555324, 6.45656731851078, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  19.3443019555324, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 6.45656731851078, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {189ebbbc-4a4a-424a-9b42-534458228721}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {ab9311fa-cb8a-4a9b-b30c-68ec026cfb1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3443019555324, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3443019555324, 2.22044604925031e-15, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eb5af41-063d-43b9-b80c-80e9c0ea116f}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {5f93d968-b67f-4211-8045-ddf6d7cafc69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3697019555324, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f46453b-98fa-4293-847e-bbf36e96ea03}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {8ca1f34a-432d-4065-845d-20e6c8cd9cf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7e46703-e76c-4424-863e-a0777a9085c3}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {f0d70126-76a9-4cc0-8d23-d0ee51f707dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3443019555324, 6.45656731851078, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  19.3443019555324, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 6.45656731851078, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0e65b63-ebe0-4f20-b052-5a1ebc331445}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {ab3bf87c-1a8f-438a-8aae-4e50915f9162}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3443019555324, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3443019555324, 2.22044604925031e-15, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77e3e0d4-84ae-41f8-a591-031982109300}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {0b16c69d-f457-48d8-9bb0-376355c5cf18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3697019555324, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0104c18f-ac41-4d87-b4db-76dad9714357}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {91baa020-b5f6-4638-9f52-f43058dc71c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {881322fe-ca7d-4abf-82f9-af8f2f8ba14c}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {6bac1f0e-1db9-4284-afea-dd97e902d076}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3443019555324, 6.45656731851078, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  19.3443019555324, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 6.45656731851078, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01a90c40-b6ad-47ff-aa8f-149c66757bec}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {9bcf857a-00d7-47cb-a239-5a952acb835d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3443019555324, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3443019555324, 2.22044604925031e-15, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c47d598c-f473-492e-8b71-e1951c0da343}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {d85496d6-6a76-430e-9da5-dc3ae795e246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3697019555324, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3998ee98-1f27-452d-a789-0cfbf029b1b2}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {c1c7de18-280f-4ee6-9709-37ed4970c46c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7ec23fd-8e6d-4217-88db-b4e3686b49f5}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {a1a8d6cf-52db-45a4-a9d6-f4690a82a25e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3443019555324, 6.45656731851078, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  19.3443019555324, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 6.45656731851078, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e29eea94-5707-44ad-99ca-10a82cbddd73}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {7dc6bad6-275b-4dd2-8095-c8032744502c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3443019555324, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3443019555324, 2.22044604925031e-15, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d8dd71b-f0d1-4f65-a3de-606c10661fc3}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {97808741-6be8-4735-947e-35b71558f214}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3697019555324, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbc7951c-27c2-4272-8808-d2e8362a8688}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {74ddd4c3-86a8-40e4-a7d2-a884c1d03437}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e456321-3008-44db-81d2-8034371b053f}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {efbe459d-a9dc-4a3c-8b9e-5d60fd46eaae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3443019555324, 6.45656731851078, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  19.3443019555324, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 6.45656731851078, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fdccba7-29aa-49d0-8032-e2443cc5568d}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {be9938de-03b8-4154-98ef-5fe7448f80af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3443019555324, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3443019555324, 2.22044604925031e-15, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5155b119-8ffe-4a83-9ce6-2358fd5fff2d}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {1db45bd2-b3f1-454d-9f37-8f1b99e0ba96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3697019555324, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdcdaf70-0db1-495c-8717-c20b6b34150b}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {f55eb2ad-bd7a-4611-909b-48efcda27e4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de4fc3f3-e5d8-47f9-acc5-849a64517d7a}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {f6d851f3-c0eb-4bad-90d3-c4a2aa6890ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3443019555324, 6.45656731851078, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  19.3443019555324, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 6.45656731851078, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f96fd1ab-cb31-45b1-a9fc-415320b87243}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {4c18b4eb-4360-4154-b528-a2f57ca9a3a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3443019555324, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3443019555324, 2.22044604925031e-15, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f03fc1db-1418-403b-8ab8-96ed435d7a70}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {c2a336ac-9bcb-419e-a3e7-6565c4eeab44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3697019555324, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b86f017-df25-4de5-a282-ae7c19ea8825}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {624c8a3b-6459-4148-94e8-e8d939c99989}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f64e41f9-25ec-4b39-ac2f-dc1a4d2b1fae}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {4549173a-6611-4a3d-8ad7-8ba55b7f3e98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3443019555324, 6.45656731851078, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  19.3443019555324, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 6.45656731851078, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0c2b997-98b4-4e68-aa29-23326fa92246}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {b15c1040-1e4e-4d8a-b762-a0d85f48ddf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3443019555324, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3443019555324, 2.22044604925031e-15, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1dfabe36-986c-47f3-89fb-587bcc6e796f}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {4d9ba3ab-2bc0-4266-be8a-f5f1cf753f09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3697019555324, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fd01c9e-e3c5-4a8b-b018-0678f14e238b}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {06c7cc63-68db-4ede-bbda-d21db5a2e481}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f403b0ba-ca4b-4d64-bf8d-bb2101cd7f1d}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {32ef2245-2d1a-4974-878b-c62a12ea488a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3443019555324, 6.45656731851078, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  19.3443019555324, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 6.45656731851078, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e10dc5d-b20a-4cd8-9077-a3b5ea29eb7e}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {c15a09d6-92c5-4be7-9a20-54c446d9b47c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3443019555324, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3443019555324, 2.22044604925031e-15, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7abe08f-10a9-4342-af3e-7cd8d4fab9ae}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {d592a9e1-dc29-4b7e-a295-30082e566009}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3697019555324, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09498b03-445d-42dd-8f56-0125ccd00e05}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {11e18c20-1086-4a31-b734-d49ab6894f3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36d7f6ea-79de-4fcf-80f0-f6f3077504ec}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {71d3b0d8-e87c-41f8-89ea-2eae69b9541e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3443019555324, 6.45656731851078, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  19.3443019555324, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 6.45656731851078, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b08670c8-a4e9-4657-9776-fd61f437747b}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {58b5b220-be2f-4e99-8f27-0150d0293202}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3443019555324, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3443019555324, 2.22044604925031e-15, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a893f2b-ca8f-43a5-9594-46e984238b82}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {b946a558-9ffe-4e0e-b395-00d0c93cdb18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3697019555324, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad2f05d6-4d25-48d9-b239-87d9db7706a5}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {83db08f5-0f4f-4c05-8e7c-8d13cbc3fd4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.43116731851078, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.43116731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000012, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a360426-14f5-4c1b-8c6e-529f100a511e}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {bac0a331-f8f0-4e82-939a-1efec9a1b502}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3443019555324, 6.45656731851078, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  19.3443019555324, 6.45656731851078, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 6.45656731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 6.45656731851078, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a65fc8bb-1e7c-45db-9192-a1db6e1eefd1}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {e6b863a6-c22d-40c9-be36-29982ef9af0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.22044604925031e-15, 1.47710747851754, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3443019555324, 2.22044604925031e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3443019555324, 2.22044604925031e-15, 1.47710747851754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21714312-a220-4565-8545-0d3fb0507785}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Construction Name
  {784b96b5-d37f-4fe3-a885-84336a5fc644}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3697019555324, 0.0254000000000022, 1.48088818196829, !- X,Y,Z Vertex 1 {m}
  19.3697019555324, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  19.3697019555324, 6.43116731851078, 0.762, !- X,Y,Z Vertex 3 {m}
  19.3697019555324, 6.43116731851078, 1.48088818196829; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {63d07443-08dc-438d-8a3b-917ba57901ce}, !- Handle
  Office OfficeLarge Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.6840611459001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {874515c6-9b1e-4f2c-8164-0a9e34e711f7}, !- Handle
  {63d07443-08dc-438d-8a3b-917ba57901ce}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f70a42fe-4133-4e9c-96e7-3b076e6aceea}, !- Handle
  Office OfficeLarge Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a8c0a4ef-880c-4690-a934-529709173556}, !- Handle
  Office OfficeLarge Data Center Elec Equip, !- Name
  {f70a42fe-4133-4e9c-96e7-3b076e6aceea}, !- Electric Equipment Definition Name
  {81560f9d-9812-4101-ae9d-d61341395405}, !- Space or SpaceType Name
  {1ca396b6-8860-43d3-92ec-d10eb6cfbf2c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a1d3352b-2324-42c1-b9eb-fed69bd611c5}, !- Handle
  Office OfficeLarge Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b63e54b4-aca5-428c-a25d-e4d722cf461f}, !- Handle
  Office OfficeLarge Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {30d9863e-69c1-4612-8645-64e4091166d8}, !- Lighting Schedule Name
  {28e361b9-96da-41fc-87ca-a7f04d9f14cd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {30d9863e-69c1-4612-8645-64e4091166d8}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {4b3d23e3-24b9-4603-9f71-fcb55bad0fc5}, !- Default Day Schedule Name
  {dee39d06-1124-4084-a693-8ac53c485b8d}, !- Summer Design Day Schedule Name
  {5dc30782-f8eb-4080-8e78-724ba11a7e14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b3d23e3-24b9-4603-9f71-fcb55bad0fc5}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {9f6b843e-63dc-41b4-b340-3697303baa87}, !- Handle
  Schedule Rule 1,                        !- Name
  {30d9863e-69c1-4612-8645-64e4091166d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {833a831c-b096-420a-bb24-d0a7cbcf0c16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {833a831c-b096-420a-bb24-d0a7cbcf0c16}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00171449999999999,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.002286,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00285750000000001,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00342899999999999,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0040005,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.004572,                               !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.004572,                               !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.010929,                               !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.017286,                               !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.023643,                               !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.03,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  15,                                     !- Minute 12
  0.036357,                               !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.042714,                               !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.049071,                               !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.055428,                               !- Value Until Time 15
  4,                                      !- Hour 16
  15,                                     !- Minute 16
  0.083142,                               !- Value Until Time 16
  4,                                      !- Hour 17
  30,                                     !- Minute 17
  0.110856,                               !- Value Until Time 17
  4,                                      !- Hour 18
  45,                                     !- Minute 18
  0.13857,                                !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.166284,                               !- Value Until Time 19
  5,                                      !- Hour 20
  15,                                     !- Minute 20
  0.193998,                               !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.221712,                               !- Value Until Time 21
  5,                                      !- Hour 22
  45,                                     !- Minute 22
  0.249426,                               !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.27714,                                !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.27714,                                !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.272101090909091,                      !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.267062181818182,                      !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.262023272727272,                      !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.256984363636363,                      !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.251945454545454,                      !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.246906545454546,                      !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.241867636363637,                      !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.236828727272728,                      !- Value Until Time 32
  13,                                     !- Hour 33
  30,                                     !- Minute 33
  0.231789818181818,                      !- Value Until Time 33
  13,                                     !- Hour 34
  45,                                     !- Minute 34
  0.226750909090909,                      !- Value Until Time 34
  14,                                     !- Hour 35
  0,                                      !- Minute 35
  0.221712,                               !- Value Until Time 35
  14,                                     !- Hour 36
  15,                                     !- Minute 36
  0.216673090909091,                      !- Value Until Time 36
  14,                                     !- Hour 37
  30,                                     !- Minute 37
  0.211634181818182,                      !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.206595272727272,                      !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.201556363636363,                      !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.196517454545454,                      !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.191478545454546,                      !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.186439636363637,                      !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.181400727272728,                      !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.176361818181818,                      !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.171322909090909,                      !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.166284,                               !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.161245090909091,                      !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.156206181818182,                      !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.151167272727272,                      !- Value Until Time 49
  17,                                     !- Hour 50
  45,                                     !- Minute 50
  0.146128363636363,                      !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.141089454545454,                      !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.136050545454546,                      !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.131011636363637,                      !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.125972727272728,                      !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.120933818181818,                      !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.115894909090909,                      !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.110856,                               !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.110856,                               !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.096999,                               !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.083142,                               !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.069285,                               !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.055428,                               !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.041571,                               !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.027714,                               !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.013857,                               !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.000571499999999996,                   !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.001143;                               !- Value Until Time 68

OS:Schedule:Day,
  {dee39d06-1124-4084-a693-8ac53c485b8d}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {136822e0-1a48-49ec-b194-6ea1ec9c2a45}, !- Handle
  Schedule Rule 2,                        !- Name
  {30d9863e-69c1-4612-8645-64e4091166d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0752c1f-d56a-4c7c-ab56-9e82939f94c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0752c1f-d56a-4c7c-ab56-9e82939f94c2}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.500465647058823,                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.505759764705882,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.511053882352941,                      !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.516348,                               !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.521642117647059,                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.520835294117647,                      !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.520028470588235,                      !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.519221647058824,                      !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.518414823529412,                      !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.537977647058824,                      !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.557540470588235,                      !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.577103294117647,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.596666117647059,                      !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.655354588235294,                      !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.714043058823529,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.772731529411765,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.83142,                                !- Value Until Time 17
  15,                                     !- Hour 18
  7,                                      !- Minute 18
  0.83142,                                !- Value Until Time 18
  15,                                     !- Hour 19
  22,                                     !- Minute 19
  0.652559899159664,                      !- Value Until Time 19
  15,                                     !- Hour 20
  37,                                     !- Minute 20
  0.630202386554622,                      !- Value Until Time 20
  15,                                     !- Hour 21
  52,                                     !- Minute 21
  0.60784487394958,                       !- Value Until Time 21
  16,                                     !- Hour 22
  0,                                      !- Minute 22
  0.596666117647059,                      !- Value Until Time 22
  16,                                     !- Hour 23
  30,                                     !- Minute 23
  0.596666117647059,                      !- Value Until Time 23
  16,                                     !- Hour 24
  45,                                     !- Minute 24
  0.591775411764706,                      !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.586884705882353,                      !- Value Until Time 25
  17,                                     !- Hour 26
  15,                                     !- Minute 26
  0.581994,                               !- Value Until Time 26
  17,                                     !- Hour 27
  30,                                     !- Minute 27
  0.577103294117647,                      !- Value Until Time 27
  17,                                     !- Hour 28
  45,                                     !- Minute 28
  0.572212588235294,                      !- Value Until Time 28
  18,                                     !- Hour 29
  0,                                      !- Minute 29
  0.567321882352941,                      !- Value Until Time 29
  18,                                     !- Hour 30
  15,                                     !- Minute 30
  0.562431176470588,                      !- Value Until Time 30
  18,                                     !- Hour 31
  30,                                     !- Minute 31
  0.557540470588235,                      !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.557540470588235,                      !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.547759058823529,                      !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.537977647058824,                      !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.528196235294118,                      !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.518414823529412,                      !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.513524117647059,                      !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.508633411764706,                      !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.503742705882353,                      !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.498852,                               !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.499255411764706,                      !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.499658823529412,                      !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.500062235294118,                      !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.500465647058823,                      !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.500465647058823;                      !- Value Until Time 45

OS:Schedule:Day,
  {5dc30782-f8eb-4080-8e78-724ba11a7e14}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {28e361b9-96da-41fc-87ca-a7f04d9f14cd}, !- Handle
  OfficeLarge ALWAYS_ON,                  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {f35508a6-cd82-4502-ada4-5bc68060755d}, !- Default Day Schedule Name
  {6a0f4c82-e9e2-491c-bbcb-ea68dedd89de}, !- Summer Design Day Schedule Name
  {d510cbb0-2b6b-411c-8328-addd0ad5929c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f35508a6-cd82-4502-ada4-5bc68060755d}, !- Handle
  OfficeLarge ALWAYS_ON Default,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d510cbb0-2b6b-411c-8328-addd0ad5929c}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a0f4c82-e9e2-491c-bbcb-ea68dedd89de}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {b4bd29e7-1d23-441b-ae31-6332582d394b}, !- Handle
  Office OfficeLarge Main Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.6840611459001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aa9c8ee5-8f5a-4368-801e-634db006a327}, !- Handle
  {b4bd29e7-1d23-441b-ae31-6332582d394b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b1e716ad-2ea1-42b9-9c6b-baab5f4e9e14}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {29ae3334-1c66-4da6-be35-b28814b009d8}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip, !- Name
  {b1e716ad-2ea1-42b9-9c6b-baab5f4e9e14}, !- Electric Equipment Definition Name
  {42ed289e-1316-4cd4-96ee-691b7938f80a}, !- Space or SpaceType Name
  {1ca396b6-8860-43d3-92ec-d10eb6cfbf2c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3ae373c3-b05d-4027-93d6-debb72f43c9f}, !- Handle
  Office OfficeLarge Main Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4fa47e39-4406-4c3c-838f-ad5224f87e1a}, !- Handle
  Office OfficeLarge Main Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {30d9863e-69c1-4612-8645-64e4091166d8}, !- Lighting Schedule Name
  {28e361b9-96da-41fc-87ca-a7f04d9f14cd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ded88c9f-e80e-4342-b19a-0295d28487e8}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {666acff3-220d-4d56-b62c-17f67202a00f}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {ded88c9f-e80e-4342-b19a-0295d28487e8}, !- People Definition Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7109dea7-bbf2-4252-ab9c-cc4c1e7c4721}, !- Work Efficiency Schedule Name
  {50b7e282-19c4-4a6d-9b9b-ad12d0dfd9a9}, !- Clothing Insulation Schedule Name
  {1c4d4f41-bca0-41ac-ad95-078bda40c05f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {50b7e282-19c4-4a6d-9b9b-ad12d0dfd9a9}, !- Handle
  Clothing Schedule,                      !- Name
  {f68c2873-3eb3-4927-bf81-1dbb13ad8e8b}, !- Schedule Type Limits Name
  {849d0710-3a85-4384-bb17-0c94b1162a44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {849d0710-3a85-4384-bb17-0c94b1162a44}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {f68c2873-3eb3-4927-bf81-1dbb13ad8e8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6e37ac1-7f74-4c2b-981f-b5c14da3d163}, !- Handle
  Schedule Rule 3,                        !- Name
  {50b7e282-19c4-4a6d-9b9b-ad12d0dfd9a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fc13ae1-8fac-4110-96b9-d5b7ab5d78f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8fc13ae1-8fac-4110-96b9-d5b7ab5d78f4}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {f68c2873-3eb3-4927-bf81-1dbb13ad8e8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f68c2873-3eb3-4927-bf81-1dbb13ad8e8b}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {1c4d4f41-bca0-41ac-ad95-078bda40c05f}, !- Handle
  Air Velocity Schedule,                  !- Name
  {6e48201b-42d3-4dcd-91b7-8144ce99b26a}, !- Schedule Type Limits Name
  {a8ec51d1-4dbd-47c2-bb19-6fef32ccf5c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8ec51d1-4dbd-47c2-bb19-6fef32ccf5c1}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {6e48201b-42d3-4dcd-91b7-8144ce99b26a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6e48201b-42d3-4dcd-91b7-8144ce99b26a}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {7109dea7-bbf2-4252-ab9c-cc4c1e7c4721}, !- Handle
  Work Efficiency Schedule,               !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {031ea4ae-de4f-4f36-830b-a529c48c6443}; !- Default Day Schedule Name

OS:Schedule:Day,
  {031ea4ae-de4f-4f36-830b-a529c48c6443}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {4f2fad94-1e2a-4358-a967-dd8d85c17a69}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aba718cc-9b1c-4f52-8371-5c56310327cd}, !- Handle
  {4f2fad94-1e2a-4358-a967-dd8d85c17a69}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {cd7d82cc-f951-42d3-afc7-df5cace24a5b}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {024f95d4-d3ad-42a6-ade2-9e05fc62656e}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {cd7d82cc-f951-42d3-afc7-df5cace24a5b}, !- Electric Equipment Definition Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space or SpaceType Name
  {e1860ed2-4d0e-49a6-8f75-e76bab3c89b7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {29782f9b-5f4b-4ca3-b7fc-d66c50cb67b5}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {70f5997a-e749-4ba5-bee4-c8867092ed65}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c981aede-7fe3-4137-8461-ec0805dfa109}, !- Number of People Schedule Name
  {78576184-da3e-4790-aea6-a19c657cbb66}, !- People Activity Level Schedule Name
  {7f33cd11-17a6-41ea-b09f-c36b22060703}, !- Lighting Schedule Name
  {9520a553-7a2d-4851-bb07-271b25ce2835}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6bac7d37-379a-4ed8-9324-d8105a9bc8e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c981aede-7fe3-4137-8461-ec0805dfa109}, !- Handle
  Large Office Bldg Occ,                  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {957af891-fc3c-48ff-a93b-5e9dec68890e}, !- Default Day Schedule Name
  {5b8baef6-151f-4035-975b-83394c1d8ce8}, !- Summer Design Day Schedule Name
  {21aadfd2-4d43-4fce-8589-dd13797ec004}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {957af891-fc3c-48ff-a93b-5e9dec68890e}, !- Handle
  Large Office Bldg Occ Default,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.3875,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.575,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.7625,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.95,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.725,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6125,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.6125,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8375,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.95,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  7,                                      !- Minute 23
  0.95,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  22,                                     !- Minute 24
  0.614285714285714,                      !- Value Until Time 24
  15,                                     !- Hour 25
  37,                                     !- Minute 25
  0.528571428571429,                      !- Value Until Time 25
  15,                                     !- Hour 26
  52,                                     !- Minute 26
  0.442857142857143,                      !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  16,                                     !- Hour 29
  45,                                     !- Minute 29
  0.3625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  0,                                      !- Minute 30
  0.325,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2875,                                 !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0.25,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  45,                                     !- Minute 33
  0.2125,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1375,                                 !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.1,                                    !- Value Until Time 36
  18,                                     !- Hour 37
  45,                                     !- Minute 37
  0.09375,                                !- Value Until Time 37
  19,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0875,                                 !- Value Until Time 38
  19,                                     !- Hour 39
  15,                                     !- Minute 39
  0.08125,                                !- Value Until Time 39
  19,                                     !- Hour 40
  30,                                     !- Minute 40
  0.075,                                  !- Value Until Time 40
  19,                                     !- Hour 41
  45,                                     !- Minute 41
  0.06875,                                !- Value Until Time 41
  20,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0625,                                 !- Value Until Time 42
  20,                                     !- Hour 43
  15,                                     !- Minute 43
  0.05625,                                !- Value Until Time 43
  20,                                     !- Hour 44
  30,                                     !- Minute 44
  0.05,                                   !- Value Until Time 44
  20,                                     !- Hour 45
  45,                                     !- Minute 45
  0.04375,                                !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0375,                                 !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.03125,                                !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.025,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.01875,                                !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0125,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.00625,                                !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0;                                      !- Value Until Time 53

OS:Schedule:Rule,
  {7f847870-8772-4932-adea-a2666c082934}, !- Handle
  Schedule Rule 4,                        !- Name
  {c981aede-7fe3-4137-8461-ec0805dfa109}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5f77c33-fb80-437f-83a3-2a89c2a9c591}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5f77c33-fb80-437f-83a3-2a89c2a9c591}, !- Handle
  Large Office Bldg Occ Sat Day,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.25,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.45,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  45,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.486206896551724,                      !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.472413793103448,                      !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.458620689655172,                      !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.444827586206897,                      !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.431034482758621,                      !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.417241379310345,                      !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.403448275862069,                      !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.389655172413793,                      !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.375862068965517,                      !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.362068965517241,                      !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.348275862068965,                      !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.33448275862069,                       !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.320689655172414,                      !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.306896551724138,                      !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.293103448275862,                      !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.279310344827586,                      !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.26551724137931,                       !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.251724137931034,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.237931034482759,                      !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.224137931034483,                      !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.210344827586207,                      !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.196551724137931,                      !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.182758620689655,                      !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.168965517241379,                      !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.155172413793103,                      !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.141379310344828,                      !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.127586206896552,                      !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.113793103448276,                      !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.1,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0916666666666667,                     !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0833333333333333,                     !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0.075,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0666666666666667,                     !- Value Until Time 51
  22,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0583333333333333,                     !- Value Until Time 52
  22,                                     !- Hour 53
  30,                                     !- Minute 53
  0.05,                                   !- Value Until Time 53
  22,                                     !- Hour 54
  45,                                     !- Minute 54
  0.0416666666666667,                     !- Value Until Time 54
  23,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0333333333333333,                     !- Value Until Time 55
  23,                                     !- Hour 56
  15,                                     !- Minute 56
  0.025,                                  !- Value Until Time 56
  23,                                     !- Hour 57
  30,                                     !- Minute 57
  0.0166666666666667,                     !- Value Until Time 57
  23,                                     !- Hour 58
  45,                                     !- Minute 58
  0.00833333333333333,                    !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Day,
  {5b8baef6-151f-4035-975b-83394c1d8ce8}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {21aadfd2-4d43-4fce-8589-dd13797ec004}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {014b5c65-12b8-4c0d-9750-e913dfb4405c}, !- Handle
  Schedule Rule 5,                        !- Name
  {c981aede-7fe3-4137-8461-ec0805dfa109}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef332905-b793-42aa-9659-d59034ba3ef7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef332905-b793-42aa-9659-d59034ba3ef7}, !- Handle
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {78576184-da3e-4790-aea6-a19c657cbb66}, !- Handle
  Large Office Activity,                  !- Name
  {6960a5bd-37e1-4895-bc33-e526a4f0c192}, !- Schedule Type Limits Name
  {781d0b5e-ea09-48b8-9d95-fd1ab3ac999a}, !- Default Day Schedule Name
  {75e17b35-0c8b-457d-aed4-0c9419250852}, !- Summer Design Day Schedule Name
  {54e885ec-b077-4ee9-b931-6fd6bc6cab9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {781d0b5e-ea09-48b8-9d95-fd1ab3ac999a}, !- Handle
  Large Office Activity Default,          !- Name
  {6960a5bd-37e1-4895-bc33-e526a4f0c192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {54e885ec-b077-4ee9-b931-6fd6bc6cab9d}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {6960a5bd-37e1-4895-bc33-e526a4f0c192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {75e17b35-0c8b-457d-aed4-0c9419250852}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {6960a5bd-37e1-4895-bc33-e526a4f0c192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6960a5bd-37e1-4895-bc33-e526a4f0c192}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {7f33cd11-17a6-41ea-b09f-c36b22060703}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {7edcc560-c891-4cdc-8484-145b9dd4b745}, !- Default Day Schedule Name
  {4476985c-c619-4de0-9abc-aba2973bd91b}, !- Summer Design Day Schedule Name
  {31e1f1e1-490b-4490-aa45-c4bb0876a7d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7edcc560-c891-4cdc-8484-145b9dd4b745}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0349655714285714,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0351592857142857,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.035353,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0355467142857143,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0357404285714286,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0359341428571429,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0361278571428571,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0363215714285714,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0365152857142857,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.036709,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.04014525,                             !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0435815,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04701775,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.050454,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04765875,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0448635,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04206825,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.039273,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.03962475,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0399765,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04032825,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.04068,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.05195275,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0632255,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.07449825,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.085771,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.11101625,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1362615,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.16150675,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.186752,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2755855,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.364419,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4532525,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.542086,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.59983275,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6575795,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.71532625,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.773073,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.793113571428571,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.813154142857143,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.833194714285714,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.843215,                               !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.840839714285714,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.831679428571429,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.822519142857143,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.817939,                               !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.805464,                               !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.792989,                               !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.780514,                               !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.768039,                               !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.77407625,                             !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.7801135,                              !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.78615075,                             !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.792188,                               !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.7854415,                              !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.778695,                               !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.7719485,                              !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.765202,                               !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.731357428571429,                      !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.697512857142857,                      !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.663668285714286,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.646746,                               !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.252882571428571,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.205881142857143,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.158879714285714,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.135379,                               !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.12439175,                             !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.1134045,                              !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.10241725,                             !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.09143,                                !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.090147,                               !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.088864,                               !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.087581,                               !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.086298,                               !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.08656275,                             !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0868275,                              !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.08709225,                             !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.087357,                               !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.08721725,                             !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.0870775,                              !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.08693775,                             !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.086798,                               !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.07858575,                             !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.0703735,                              !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.06216125,                             !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.053949,                               !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.05279525,                             !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.0516415,                              !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.05048775,                             !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.049334,                               !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.04549975,                             !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.0416655,                              !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.03783125,                             !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.033997,                               !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.0341907142857143,                     !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.0343844285714286,                     !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.0345781428571429,                     !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.0347718571428571;                     !- Value Until Time 98

OS:Schedule:Rule,
  {7ce7043b-7dad-403e-8563-8fec20a692b8}, !- Handle
  Schedule Rule 7,                        !- Name
  {7f33cd11-17a6-41ea-b09f-c36b22060703}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd1a7b78-db71-4766-bda7-4be5afc836fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd1a7b78-db71-4766-bda7-4be5afc836fd}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0729696820622275,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.072833173907417,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0726966657526066,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0725601575977962,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0725451376297083,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0725301176616204,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0725150976935325,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0614451208166139,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0618381114287043,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0622311020407947,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0626240926528851,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0630170832649755,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.063410073877066,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0638030644891564,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.062931860074259,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0620606556593616,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0611894512444642,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0603182468295668,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0615226843997368,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0627271219699068,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0639315595400768,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0651359971102468,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.067713181095207,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0702903650801672,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0728675490651274,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0754447330500877,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0761239575715121,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0768031820929365,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0774824066143609,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0781616311357852,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0788408556572096,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.079520080178634,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0801993047000584,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0808785292214828,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0815577537429072,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0822369782643316,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.082916202785756,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0835954273071804,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0842746518286048,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0849538763500293,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0856331008714536,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.086312325392878,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0869915499143024,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0876707744357268,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0883499989571512,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0890292234785756,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.089708448,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0583104912,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.058328728209634,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0583469652192679,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0583652022289017,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0583834392385357,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0584016762481696,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0584199132578035,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.089708448,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0895433185926379,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0893781891852759,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0892130597779138,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0890479303705517,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0888828009631896,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0887176715558276,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0885525421484655,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0883874127411035,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0882222833337414,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0880571539263793,                     !- Value Until Time 65
