  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0878920245190172,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0877268951116552,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0875617657042931,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.087396636296931,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0872315068895689,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0870663774822069,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0869012480748448,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0867361186674828,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0865709892601207,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0864058598527586,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0862407304453965,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0839170528636197,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0815933752818429,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0792696977000661,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0769460201182893,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0765418274971049,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0761376348759206,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0757334422547362,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0753292496335518,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0753075964100378,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0752859431865237,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0752642899630096,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0752426367394955,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0745579622663467,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0738732877931979,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.073188613320049,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0725039388469002,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0726545016894346,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.072805064531969,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0729556273745035,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0725000777254447;                     !- Value Until Time 96

OS:Schedule:Day,
  {4476985c-c619-4de0-9abc-aba2973bd91b}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fab6f7ed-6f88-471d-97bc-f25570da92ce}, !- Handle
  Schedule Rule 8,                        !- Name
  {7f33cd11-17a6-41ea-b09f-c36b22060703}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f141aa30-8fd1-4d45-82bc-2ec0f230ab14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f141aa30-8fd1-4d45-82bc-2ec0f230ab14}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0632930464913163,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0633473664156111,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0634350562360117,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0635227460564123,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0636104358768129,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0636981256972136,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0637337141666908,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0637693026361681,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0638048911056454,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0638404795751226,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0638423709713586,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0638442623675945,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0638461537638304,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0638480451600664,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0590380756861465,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0542281062122267,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0494181367383069,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.044608167264387,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0446482722317122,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0446883771990375,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0447284821663627,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0447685871336879,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0444009583918313,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0440333296499746,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.043665700908118,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0432980721662614,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0433628735362664,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0434276749062715,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0434924762762766,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0435572776462817,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0436061071423226,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0436549366383636,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0437037661344045,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0437525956304454,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.043204494410334,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0426563931902227,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0421082919701114,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.04156019075,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0416805056519757,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0418008205539513,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.041921135455927,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0420414503579027,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0636452511324165,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0636536369572046,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0636620227819927,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0636704086067808,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0636787944315688,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.063687180256357,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0636955660811451,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0637039519059331,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0637123377307213,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0637207235555094,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0637291093802974,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0637374952050856,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0637458810298737,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0637542668546617,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0637626526794499,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.063771038504238,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.063779424329026,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0637878101538141,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0637961959786023,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0638045818033903,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0638129676281784,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0638213534529666,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0638297392777546,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0638381251025427,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0638465109273309,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0638548967521189,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0638632825769071,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0638716684016952,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0638800542264832,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0638884400512714,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0638968258760595,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0639052117008475,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0639135975256357,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0639219833504238,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0639303691752119,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.063938755,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0632903917374493,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0626420284748985,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0619936652123478,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.061345301949797,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0619392088876797,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0625331158255624,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0631270227634451,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0637209297013278,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0609559727688796,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0581910158364314,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0554260589039833,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0526611019715351,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0538094756751811,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0549578493788271,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0561062230824731,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0572545967861191,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0587777891934921,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0603009816008651;                     !- Value Until Time 96

OS:Schedule:Day,
  {31e1f1e1-490b-4490-aa45-c4bb0876a7d8}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9520a553-7a2d-4851-bb07-271b25ce2835}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {69c90839-2a6e-4d15-85ed-0721a21a0276}, !- Default Day Schedule Name
  {0718bc9b-9b7c-43bd-abb1-660e5121e346}, !- Summer Design Day Schedule Name
  {d58d4b12-cea6-4fbc-949a-b0c71439ce4e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69c90839-2a6e-4d15-85ed-0721a21a0276}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.580457142857143,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.580428571428572,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5804,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580371428571429,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.580342857142857,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.580314285714286,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.580285714285714,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.580257142857143,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.580228571428571,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5802,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.575925,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.57165,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.567375,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5631,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.559075,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.55505,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.551025,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.547,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.544575,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.54215,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.539725,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5373,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.537625,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.53795,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.538275,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5386,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.55345,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5683,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.58315,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.598,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6198,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6416,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6634,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6852,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.7091,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.733,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.7569,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.7808,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.804971428571429,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.829142857142857,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.853314285714286,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.8654,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.885328571428571,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.883957142857143,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.882585714285714,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.8819,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8666,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.8513,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.836,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.8207,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.8107,                                 !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.8007,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.7907,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.7807,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.76935,                                !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.758,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.74665,                                !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.7353,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.7167,                                 !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.6981,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.6795,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.6702,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.593714285714286,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.582628571428571,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.571542857142857,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.566,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.568025,                               !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.57005,                                !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.572075,                               !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.5741,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.58375,                                !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.5934,                                 !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.60305,                                !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.6127,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.6241,                                 !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.6355,                                 !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.6469,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.6583,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.662075,                               !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.66585,                                !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.669625,                               !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.6734,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.6597975,                              !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.646195,                               !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.6325925,                              !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.61899,                                !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.5991675,                              !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.579345,                               !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.5595225,                              !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.5397,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.549925,                               !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.56015,                                !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.570375,                               !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.5806,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.580571428571429,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.580542857142857,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.580514285714286,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.580485714285714;                      !- Value Until Time 98

OS:Schedule:Rule,
  {d0f3031c-f7d3-4cd9-afd0-e473a2ee08ad}, !- Handle
  Schedule Rule 10,                       !- Name
  {9520a553-7a2d-4851-bb07-271b25ce2835}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c4eaf81-0017-4fdb-b98d-c0e115f25645}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c4eaf81-0017-4fdb-b98d-c0e115f25645}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.545235714285714,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.543851962215715,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.54246821014571,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.541084458075706,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.539700706005701,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.538316953935703,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.536933201865698,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.535549449795694,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.534165697725695,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.532781945655691,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.531398193585686,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.530014441515682,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.528630689445683,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.527246937375678,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.514419181699706,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.501591426023734,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.488763670347761,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.475935914671789,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.426457428493039,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.376978942314288,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.327500456135538,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.278021969956788,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.222391396872214,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.16676082378764,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.111130250703066,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0554996776184924,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0528568358271351,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0502139940357778,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0475711522444208,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0449283104530634,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0422854686617061,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0396426268703488,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0369997850789967,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0343569432876394,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0317141014962821,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.029071259704925,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0264284179135677,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0237855761222104,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0211427343308531,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0184998925394957,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0158570507481384,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0132142089567811,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0105713671654293,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00792852537407196,                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00528568358271464,                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00264284179135732,                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.011257010082996,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0225140201659924,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0337710302489884,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0450280403319844,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0623062418547228,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0795844433774608,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0968626449001992,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.114140846422937,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.116783688214295,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.119426530005652,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.122069371797009,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.124712213588367,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.127355055379724,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.129997897171076,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.132640738962433,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.13528358075379,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.137926422545148,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.140569264336505,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.143212106127862,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.14585494791922,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.148497789710577,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.151140631501934,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.153783473293291,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.156426315084643,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.159069156876001,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.161711998667358,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.164354840458715,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.166997682250073,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.16964052404143,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.196997676452432,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.224354828863434,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.251711981274437,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.279069133685439,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.279592715549764,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.280116297414089,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.280639879278415,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.28116346114274,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2772365971603,                        !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.273309733177859,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.269382869195419,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.265456005212978,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.279985401948008,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.294514798683038,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.309044195418068,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.323573592153098,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.35485760854654,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.386141624939983,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.417425641333425,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.448709657726868;                      !- Value Until Time 96

OS:Schedule:Day,
  {0718bc9b-9b7c-43bd-abb1-660e5121e346}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2122742a-af91-44f4-bc4d-0cc91faadb98}, !- Handle
  Schedule Rule 11,                       !- Name
  {9520a553-7a2d-4851-bb07-271b25ce2835}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0089da60-6338-420c-a1ba-d6e40898d3c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0089da60-6338-420c-a1ba-d6e40898d3c1}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0416448832035586,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.312759899888765,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.359443131256952,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.406126362625139,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.452809593993326,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.499492825361513,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.534194619021135,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.568896412680757,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.603598206340378,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6383,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.63758998887653,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.636879977753059,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.636169966629589,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.635459955506118,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.569721800611791,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.503983645717464,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.438245490823137,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.37250733592881,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.383397131535039,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.394286927141268,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.405176722747497,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.416066518353726,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.395831201334816,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.375595884315907,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.355360567296997,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.335125250278087,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.340805339265851,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.346485428253615,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.352165517241379,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.357845606229144,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.37080330923248,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.383761012235818,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.396718715239155,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.409676418242492,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.416776529477197,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.423876640711902,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.430976751946607,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.438076863181312,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.431953017241379,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.425829171301446,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.419705325361513,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.413581479421579,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0462326473859846,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0463418798665177,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0464511123470508,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0465603448275875,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0466695773081206,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0467788097886537,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0468880422691868,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0469972747497199,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0471065072302566,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0472157397107897,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0473249721913228,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0474342046718559,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0475434371523926,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0476526696329257,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0477619021134588,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0478711345939919,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.047980367074525,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0480895995550616,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0481988320355948,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0483080645161279,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.048417296996661,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0485265294771977,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0486357619577308,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0487449944382639,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.048854226918797,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0489634593993337,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0490726918798667,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0491819243603999,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.049291156840933,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0494003893214661,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0495096218020027,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0496188542825359,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.049728086763069,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0498373192436021,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0499465517241388,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0500557842046719,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0386068548387096,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0271579254727475,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0157089961067852,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.00426006674082302,                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.00319505005561721,                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.00213003337041151,                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.00106501668520564,                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0113601779755283,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0227203559510566,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0340805339265851,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0454407119021134,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0700248470522803,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0946089822024472,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.119193117352614,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.143777252502781,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.186022914349277,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.228268576195773;                      !- Value Until Time 96

OS:Schedule:Day,
  {d58d4b12-cea6-4fbc-949a-b0c71439ce4e}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bac7d37-379a-4ed8-9324-d8105a9bc8e0}, !- Handle
  Large Office Infil Quarter On,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {910979f6-cbd5-46ae-a987-fa2ea9f72fcc}, !- Default Day Schedule Name
  {29f6e0ff-2d51-4234-9940-29fd374f49d9}, !- Summer Design Day Schedule Name
  {18367496-5f6d-4ffc-a4b9-66d8b037eb51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {910979f6-cbd5-46ae-a987-fa2ea9f72fcc}, !- Handle
  Large Office Infil Quarter On Default,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {29f6e0ff-2d51-4234-9940-29fd374f49d9}, !- Handle
  Large Office Infil Quarter On Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39c5d566-ec1e-4e18-a2a8-afc5641c196d}, !- Handle
  Schedule Rule 12,                       !- Name
  {6bac7d37-379a-4ed8-9324-d8105a9bc8e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b00578de-5688-4215-bb1b-f8a919ca4321}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b00578de-5688-4215-bb1b-f8a919ca4321}, !- Handle
  Large Office Infil Quarter On Sun Day,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18367496-5f6d-4ffc-a4b9-66d8b037eb51}, !- Handle
  Large Office Infil Quarter On Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {287d2298-9c83-459a-ae71-f3ab0f0eada6}, !- Handle
  Schedule Rule 13,                       !- Name
  {6bac7d37-379a-4ed8-9324-d8105a9bc8e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f19cbc4-2909-42b1-9696-c63980118bde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f19cbc4-2909-42b1-9696-c63980118bde}, !- Handle
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {2656a0cb-6fa5-421d-8efe-50e2d2a27862}, !- Handle
  Foundation F 093 Perim 473 Area 1528,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  15.2825500800001,                       !- Area {m2}
  4.73395515793213;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {84496cfe-cf1e-4375-80e1-3a763510f4e7}, !- Handle
  Foundation F 093 Perim 3195 Area 823,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  82.3031604553843,                       !- Area {m2}
  31.9509690323824;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {83341e98-6a63-464e-86a5-f16e2c8a2f01}, !- Handle
  Foundation F 093 Perim 1497 Area 2748,  !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  27.47607408,                            !- Area {m2}
  14.9676143577717;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {b35ce9c9-cf11-458c-94e4-5d3d063d9895}, !- Handle
  ComStock DOE Ref 1980-2004 - Office - ASHRAE 169-2013-8A, !- Name
  {bdb86635-9582-4979-8e56-6cde41fc41c3}, !- Default Exterior Surface Constructions Name
  {c31c3fd4-ff6f-40a5-b76e-d4dce0912f36}, !- Default Interior Surface Constructions Name
  {f578ec66-b2d9-4970-9fa9-ae074ae0424b}, !- Default Ground Contact Surface Constructions Name
  {525b8fe9-b515-452b-8475-342f81ebe884}, !- Default Exterior SubSurface Constructions Name
  {aa640b1b-cfe4-435f-9c87-517405f4350f}, !- Default Interior SubSurface Constructions Name
  {d5ead470-f838-4937-ac6b-a1a4afe11edc}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {bdb86635-9582-4979-8e56-6cde41fc41c3}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9dd70dd1-1ff3-470c-b3cc-856bc2396f3c}, !- Floor Construction Name
  {76d9bd1e-7edb-4c8d-84ed-d38cf7639235}, !- Wall Construction Name
  {3f3f4b55-f961-471c-836e-2de7c5c6e63d}; !- Roof Ceiling Construction Name

OS:Construction,
  {9dd70dd1-1ff3-470c-b3cc-856bc2396f3c}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {0d711cdc-468a-4e52-837b-cf37d31fad8f}, !- Layer 1
  {54f55ca0-76f4-485a-8106-8bd3579867d7}, !- Layer 2
  {d6b87c64-e9ac-4376-b6f3-83affef4203d}; !- Layer 3

OS:Material:NoMass,
  {0d711cdc-468a-4e52-837b-cf37d31fad8f}, !- Handle
  Typical Insulation R-18.89,             !- Name
  Smooth,                                 !- Roughness
  3.32638907911157,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {54f55ca0-76f4-485a-8106-8bd3579867d7}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d6b87c64-e9ac-4376-b6f3-83affef4203d}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d85212af-cd1d-423a-8733-921e713465d1}, !- Handle
  {9dd70dd1-1ff3-470c-b3cc-856bc2396f3c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {76d9bd1e-7edb-4c8d-84ed-d38cf7639235}, !- Handle
  Typical Insulated Exterior Mass Wall R-21.28, !- Name
  ,                                       !- Surface Rendering Name
  {9aa81d8b-b1e3-453d-bd50-2c515a7b92ef}, !- Layer 1
  {02b5ed6b-e861-42dd-bcb7-d0a79ee771ac}, !- Layer 2
  {0d711cdc-468a-4e52-837b-cf37d31fad8f}, !- Layer 3
  {83b78a87-d2bd-44e8-8cce-7562ec3975f8}; !- Layer 4

OS:Material,
  {9aa81d8b-b1e3-453d-bd50-2c515a7b92ef}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {02b5ed6b-e861-42dd-bcb7-d0a79ee771ac}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {83b78a87-d2bd-44e8-8cce-7562ec3975f8}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efb911fa-8fcf-45c5-a5bd-6438cf5692db}, !- Handle
  {76d9bd1e-7edb-4c8d-84ed-d38cf7639235}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3f3f4b55-f961-471c-836e-2de7c5c6e63d}, !- Handle
  Typical IEAD Roof R-32.26,              !- Name
  ,                                       !- Surface Rendering Name
  {e4893d2f-ebdc-4190-a230-fac48e550257}, !- Layer 1
  {1b43fdc7-6a17-4e24-abff-a751bc5a2c69}, !- Layer 2
  {745c5d3f-130a-419f-b674-dcfb50d04f2a}; !- Layer 3

OS:Material,
  {e4893d2f-ebdc-4190-a230-fac48e550257}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1b43fdc7-6a17-4e24-abff-a751bc5a2c69}, !- Handle
  Typical Insulation R-31.14,             !- Name
  Smooth,                                 !- Roughness
  5.48421505605444,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {745c5d3f-130a-419f-b674-dcfb50d04f2a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {70c93cbe-06ed-4311-a0f7-d5e727d0c6f5}, !- Handle
  {3f3f4b55-f961-471c-836e-2de7c5c6e63d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c31c3fd4-ff6f-40a5-b76e-d4dce0912f36}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Floor Construction Name
  {419db13c-5033-413e-84f9-1f49d7f6ac65}, !- Wall Construction Name
  {9503e367-820b-492e-8325-d0cd7608e176}; !- Roof Ceiling Construction Name

OS:Construction,
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {cc9375ed-64e4-4aa6-a23b-898a4ef5397d}, !- Layer 1
  {53750707-52d4-4e8c-a47c-f0d0b7df8d91}; !- Layer 2

OS:Material,
  {cc9375ed-64e4-4aa6-a23b-898a4ef5397d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {53750707-52d4-4e8c-a47c-f0d0b7df8d91}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {57b58228-a69c-474b-b006-3de538da7ba5}, !- Handle
  {0ebcd441-44ed-4fda-8aed-7f11a593acaa}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {419db13c-5033-413e-84f9-1f49d7f6ac65}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {5cd65a57-c636-4b29-a2fe-f9eda70a692b}, !- Layer 1
  {5cd65a57-c636-4b29-a2fe-f9eda70a692b}; !- Layer 2

OS:Material,
  {5cd65a57-c636-4b29-a2fe-f9eda70a692b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {918f670c-0cbf-4b62-96ec-593c760554e7}, !- Handle
  {419db13c-5033-413e-84f9-1f49d7f6ac65}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {53750707-52d4-4e8c-a47c-f0d0b7df8d91}, !- Layer 1
  {cc9375ed-64e4-4aa6-a23b-898a4ef5397d}; !- Layer 2

OS:StandardsInformation:Construction,
  {89777bdb-ecdb-484a-baac-d14b098e1cb8}, !- Handle
  {9503e367-820b-492e-8325-d0cd7608e176}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f578ec66-b2d9-4970-9fa9-ae074ae0424b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {fe81ee46-3934-4676-8fa8-babe72ddf376}, !- Floor Construction Name
  {67a88bea-6068-40cb-a71c-995c65596c37}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {fe81ee46-3934-4676-8fa8-babe72ddf376}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {626a7894-d12d-4c05-9d7d-87413410bcc9}, !- Layer 1
  {d6b87c64-e9ac-4376-b6f3-83affef4203d}; !- Layer 2

OS:Material:NoMass,
  {09d6ee25-0603-414a-ac84-56f36c55c147}, !- Handle
  Typical Insulation R-14.32,             !- Name
  Smooth,                                 !- Roughness
  2.52240198048924,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {626a7894-d12d-4c05-9d7d-87413410bcc9}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {aff539ac-a0e4-4438-a0fc-46d4ace4562a}, !- Handle
  {fe81ee46-3934-4676-8fa8-babe72ddf376}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {67a88bea-6068-40cb-a71c-995c65596c37}, !- Handle
  Typical Insulated Basement Mass Wall R-15.87, !- Name
  ,                                       !- Surface Rendering Name
  {09d6ee25-0603-414a-ac84-56f36c55c147}, !- Layer 1
  {1a619f75-c971-4308-8714-f2a3a68e23a5}; !- Layer 2

OS:Material,
  {1a619f75-c971-4308-8714-f2a3a68e23a5}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {732cc16e-ab28-4fe0-81fc-2f4fb6abbe9a}, !- Handle
  {67a88bea-6068-40cb-a71c-995c65596c37}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {525b8fe9-b515-452b-8475-342f81ebe884}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {901f0df1-1e03-4dbd-9d5b-a23bec0ed085}, !- Fixed Window Construction Name
  {fbb9e8d6-90c2-4342-951f-cc05fba8b2bb}, !- Operable Window Construction Name
  {47b1acc8-032f-4ac2-8b55-8818796dcefd}, !- Door Construction Name
  {83728ff0-2ef9-4c68-b075-621873c9c97c}, !- Glass Door Construction Name
  {37aa780d-40cd-4eae-a11b-ee2885fa6860}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {9af1a6bd-6af1-42d8-a7d4-446574d546d0}, !- Tubular Daylight Dome Construction Name
  {9af1a6bd-6af1-42d8-a7d4-446574d546d0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {901f0df1-1e03-4dbd-9d5b-a23bec0ed085}, !- Handle
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Name
  ,                                       !- Surface Rendering Name
  {0dff2be3-febb-4083-9f6b-4da6ae75fbdc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {0dff2be3-febb-4083-9f6b-4da6ae75fbdc}, !- Handle
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {07ce2392-2f32-47b7-9cbc-bd4c92baa49e}, !- Handle
  {901f0df1-1e03-4dbd-9d5b-a23bec0ed085}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {fbb9e8d6-90c2-4342-951f-cc05fba8b2bb}, !- Handle
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49 1, !- Name
  ,                                       !- Surface Rendering Name
  {9ea1bab6-8ebe-4353-9b27-55d12f37f6c7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9ea1bab6-8ebe-4353-9b27-55d12f37f6c7}, !- Handle
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {04399859-0a51-4422-9a6b-7171a0306093}, !- Handle
  {fbb9e8d6-90c2-4342-951f-cc05fba8b2bb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {47b1acc8-032f-4ac2-8b55-8818796dcefd}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {516683ad-9296-4e34-8a60-eaebb3c36c6a}, !- Layer 1
  {3b6cb0b2-39d2-4b77-82b5-9a328561b691}; !- Layer 2

OS:Material,
  {516683ad-9296-4e34-8a60-eaebb3c36c6a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3b6cb0b2-39d2-4b77-82b5-9a328561b691}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8c99c439-ec70-4eb3-b5ff-2005b77c5ff4}, !- Handle
  {47b1acc8-032f-4ac2-8b55-8818796dcefd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {83728ff0-2ef9-4c68-b075-621873c9c97c}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {ada187ee-a21b-4085-b3dd-8174a1ca12f7}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ada187ee-a21b-4085-b3dd-8174a1ca12f7}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {229d3f7d-db0e-4882-ad20-cbb685f188cc}, !- Handle
  {83728ff0-2ef9-4c68-b075-621873c9c97c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {37aa780d-40cd-4eae-a11b-ee2885fa6860}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {3b6cb0b2-39d2-4b77-82b5-9a328561b691}; !- Layer 1

OS:StandardsInformation:Construction,
  {eb94291e-68f4-41b8-a6ba-9af639a70a2d}, !- Handle
  {37aa780d-40cd-4eae-a11b-ee2885fa6860}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {9af1a6bd-6af1-42d8-a7d4-446574d546d0}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {33d86256-b4ed-4754-ab1d-456feaad8669}; !- Layer 1

OS:WindowMaterial:Glazing,
  {33d86256-b4ed-4754-ab1d-456feaad8669}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {37940e61-5190-474e-be5d-ca372f050e23}, !- Handle
  {9af1a6bd-6af1-42d8-a7d4-446574d546d0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {aa640b1b-cfe4-435f-9c87-517405f4350f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {9af1a6bd-6af1-42d8-a7d4-446574d546d0}, !- Fixed Window Construction Name
  {9af1a6bd-6af1-42d8-a7d4-446574d546d0}, !- Operable Window Construction Name
  {43a81be1-c87d-46d1-b199-bb90eb1c3151}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {43a81be1-c87d-46d1-b199-bb90eb1c3151}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {7373c99e-0855-4621-a7c7-197e67dbf93f}; !- Layer 1

OS:Material,
  {7373c99e-0855-4621-a7c7-197e67dbf93f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {83ee0b79-6ab7-436c-9e82-c41a422b3fab}, !- Handle
  {43a81be1-c87d-46d1-b199-bb90eb1c3151}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d5ead470-f838-4937-ac6b-a1a4afe11edc}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {7373c99e-0855-4621-a7c7-197e67dbf93f}; !- Layer 1

OS:StandardsInformation:Construction,
  {a711368e-e980-4e0e-9c67-836ecdfb5471}, !- Handle
  {d5ead470-f838-4937-ac6b-a1a4afe11edc}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Handle
  Always On Discrete,                     !- Name
  {2d67b310-82aa-4ff8-96dc-82c5003120b8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2d67b310-82aa-4ff8-96dc-82c5003120b8}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {c1d45e8f-c6c4-4af8-885f-198e3d8162e5}, !- Handle
  -3.1,                                   !- January Ground Temperature {C}
  -17.7,                                  !- February Ground Temperature {C}
  -19.3,                                  !- March Ground Temperature {C}
  -17.6,                                  !- April Ground Temperature {C}
  -15.4,                                  !- May Ground Temperature {C}
  -10.3,                                  !- June Ground Temperature {C}
  0.7,                                    !- July Ground Temperature {C}
  10.6,                                   !- August Ground Temperature {C}
  16,                                     !- September Ground Temperature {C}
  16.9,                                   !- October Ground Temperature {C}
  14.2,                                   !- November Ground Temperature {C}
  6.7;                                    !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {80b55840-81a0-4b4c-89f8-b0938def8ee2}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {a419590f-1e96-4853-a7f9-497ce7681ca3}, !- Default Day Schedule Name
  {a72d6a29-a649-4244-90c5-5ffc2ca521a8}, !- Summer Design Day Schedule Name
  {4c88a1a0-fec2-48ae-aed6-5433125cc81e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a419590f-1e96-4853-a7f9-497ce7681ca3}, !- Handle
  15 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00934346291666668,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0700759718750001,                     !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.042045583125,                         !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0233586572916667,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.02803038875,                          !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.02803038875,                          !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00467173145833334,                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {f5b27be2-96b8-4fe1-a0e8-a174e2dfdad0}, !- Handle
  {80b55840-81a0-4b4c-89f8-b0938def8ee2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  85.198750000000103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4c88a1a0-fec2-48ae-aed6-5433125cc81e}, !- Handle
  15 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a72d6a29-a649-4244-90c5-5ffc2ca521a8}, !- Handle
  15 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d57ad562-1379-42ea-b567-20cf0b92ff0e}, !- Handle
  15 space(s) Occ Sch Saturday Rule,      !- Name
  {80b55840-81a0-4b4c-89f8-b0938def8ee2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d739681f-c0c3-4c06-9002-afe72119cbc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d739681f-c0c3-4c06-9002-afe72119cbc5}, !- Handle
  15 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00934346291666668,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0373738516666667,                     !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0373738516666667,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00934346291666668,                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {53d215d6-c05b-4c18-bd23-3ef48b0b9267}, !- Handle
  15 space(s) Occ Sch Sunday Rule,        !- Name
  {80b55840-81a0-4b4c-89f8-b0938def8ee2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fe9c878-d958-4cb1-9993-fe3ecbe8fa26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fe9c878-d958-4cb1-9993-fe3ecbe8fa26}, !- Handle
  15 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {43b77a78-b0dd-4176-84eb-ae0db8a9ac21}, !- Handle
  Elevator Schedule 1,                    !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {fe58dc15-7800-416e-bdbd-50ecb75fe090}, !- Default Day Schedule Name
  {2d0f0224-aadf-4e5d-a879-e0f3122a832f}, !- Summer Design Day Schedule Name
  {d55cc5ea-e270-4c43-b68f-842144105a28}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {eb461c70-9d9d-4a20-8115-7f70aaa53a9d}, !- Handle
  {43b77a78-b0dd-4176-84eb-ae0db8a9ac21}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  85.198750000000103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.070075971875000101;                   !- Feature Value 7

OS:Schedule:Day,
  {fe58dc15-7800-416e-bdbd-50ecb75fe090}, !- Handle
  15 space(s) Occ Sch Default 1,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00116793286458334,                    !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00233586572916667,                    !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.00350379859375001,                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.00467173145833334,                    !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.00583966432291668,                    !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.00700759718750001,                    !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.00817553005208334,                    !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.00934346291666668,                    !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00934346291666668,                    !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.02452659015625,                       !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0397097173958334,                     !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0548928446354167,                     !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0700759718750001,                     !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0525569789062501,                     !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0350379859375001,                     !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.01751899296875,                       !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.014015194375,                         !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.02803038875,                          !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.042045583125,                         !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.036789885234375,                      !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.03153418734375,                       !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.026278489453125,                      !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.0210227915625,                        !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.015767093671875,                      !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.01051139578125,                       !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.005255697890625,                      !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.00667390208333334,                    !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0133478041666667,                     !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.02002170625,                          !- Value Until Time 34
  15,                                     !- Hour 35
  7,                                      !- Minute 35
  0.0233586572916667,                     !- Value Until Time 35
  15,                                     !- Hour 36
  22,                                     !- Minute 36
  0.02002170625,                          !- Value Until Time 36
  15,                                     !- Hour 37
  37,                                     !- Minute 37
  0.01201302375,                          !- Value Until Time 37
  15,                                     !- Hour 38
  52,                                     !- Minute 38
  0.00400434125,                          !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0,                                      !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0070075971875,                        !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.014015194375,                         !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0210227915625,                        !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.02803038875,                          !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0210227915625,                        !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.014015194375,                         !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0070075971875,                        !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0,                                      !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.00116793286458334,                    !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.00233586572916667,                    !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.00350379859375001,                    !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.00467173145833334,                    !- Value Until Time 51
  19,                                     !- Hour 52
  15,                                     !- Minute 52
  0.00350379859375001,                    !- Value Until Time 52
  19,                                     !- Hour 53
  30,                                     !- Minute 53
  0.00233586572916667,                    !- Value Until Time 53
  19,                                     !- Hour 54
  45,                                     !- Minute 54
  0.00116793286458334,                    !- Value Until Time 54
  20,                                     !- Hour 55
  0,                                      !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Day,
  {2d0f0224-aadf-4e5d-a879-e0f3122a832f}, !- Handle
  15 space(s) Occ Sch Summer Design Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d55cc5ea-e270-4c43-b68f-842144105a28}, !- Handle
  15 space(s) Occ Sch Winter Design Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6cd49880-5c64-4982-bd08-6784f6b921a1}, !- Handle
  15 space(s) Occ Sch Sunday Rule 1,      !- Name
  {43b77a78-b0dd-4176-84eb-ae0db8a9ac21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a206a82-776d-4123-8a58-9963d779576d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a206a82-776d-4123-8a58-9963d779576d}, !- Handle
  15 space(s) Occ Sch Sunday 1,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d80adf96-5163-4e23-91bc-689679114f2c}, !- Handle
  15 space(s) Occ Sch Saturday Rule 1,    !- Name
  {43b77a78-b0dd-4176-84eb-ae0db8a9ac21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {12e31670-7e30-4372-8163-b74b973e49e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12e31670-7e30-4372-8163-b74b973e49e5}, !- Handle
  15 space(s) Occ Sch Saturday 1,         !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  0.00233586572916667,                    !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00467173145833334,                    !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.00700759718750001,                    !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.00934346291666668,                    !- Value Until Time 5
  2,                                      !- Hour 6
  45,                                     !- Minute 6
  0.00700759718750001,                    !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.00467173145833334,                    !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00233586572916667,                    !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  3,                                      !- Hour 10
  45,                                     !- Minute 10
  0.00934346291666668,                    !- Value Until Time 10
  4,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0186869258333334,                     !- Value Until Time 11
  4,                                      !- Hour 12
  15,                                     !- Minute 12
  0.02803038875,                          !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0373738516666667,                     !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.02803038875,                          !- Value Until Time 14
  5,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0186869258333334,                     !- Value Until Time 15
  5,                                      !- Hour 16
  15,                                     !- Minute 16
  0.00934346291666668,                    !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  13,                                     !- Hour 18
  45,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.00177970722222222,                    !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.00355941444444445,                    !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.00533912166666667,                    !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.0071188288888889,                     !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.00889853611111112,                    !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.0106782433333333,                     !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.0124579505555556,                     !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.0142376577777778,                     !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.016017365,                            !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0177970722222222,                     !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0195767794444445,                     !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0213564866666667,                     !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0231361938888889,                     !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0249159011111111,                     !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0266956083333334,                     !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0284753155555556,                     !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0302550227777778,                     !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.03203473,                             !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0338144372222223,                     !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.0355941444444445,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.0373738516666667,                     !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.02803038875,                          !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0186869258333334,                     !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.00934346291666668,                    !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0,                                      !- Value Until Time 43
  21,                                     !- Hour 44
  0,                                      !- Minute 44
  0,                                      !- Value Until Time 44
  21,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00233586572916667,                    !- Value Until Time 45
  21,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00467173145833334,                    !- Value Until Time 46
  21,                                     !- Hour 47
  45,                                     !- Minute 47
  0.00700759718750001,                    !- Value Until Time 47
  22,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00934346291666668,                    !- Value Until Time 48
  22,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00700759718750001,                    !- Value Until Time 49
  22,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00467173145833334,                    !- Value Until Time 50
  22,                                     !- Hour 51
  45,                                     !- Minute 51
  0.00233586572916667,                    !- Value Until Time 51
  23,                                     !- Hour 52
  0,                                      !- Minute 52
  0,                                      !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0;                                      !- Value Until Time 53

OS:Schedule:Ruleset,
  {5bf04970-9697-49dd-9b18-0e7ee05978fe}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {889d244e-c6c9-47cf-b519-e52864982c0a}, !- Default Day Schedule Name
  {83e83848-70c1-473f-86b3-dbbc9fc85b9a}, !- Summer Design Day Schedule Name
  {6618e50e-b739-46ad-8098-e224fb3dd23f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {62853898-24a3-4338-a48f-486510e53952}, !- Handle
  {5bf04970-9697-49dd-9b18-0e7ee05978fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  85.198750000000103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {889d244e-c6c9-47cf-b519-e52864982c0a}, !- Handle
  15 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {83e83848-70c1-473f-86b3-dbbc9fc85b9a}, !- Handle
  15 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6618e50e-b739-46ad-8098-e224fb3dd23f}, !- Handle
  15 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fcdd50d-6083-47d1-a881-517ded374d71}, !- Handle
  15 space(s) Occ Sch Sunday Rule 2,      !- Name
  {5bf04970-9697-49dd-9b18-0e7ee05978fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e08aad5-bee0-489d-9b3c-0457fc9233be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e08aad5-bee0-489d-9b3c-0457fc9233be}, !- Handle
  15 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64841122-37a9-449f-aa55-6ee634f0b372}, !- Handle
  15 space(s) Occ Sch Saturday Rule 2,    !- Name
  {5bf04970-9697-49dd-9b18-0e7ee05978fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9c343e1-9485-429f-9ce2-052a1f2c5b17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9c343e1-9485-429f-9ce2-052a1f2c5b17}, !- Handle
  15 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {0e3db37a-5d5a-4f6b-8f24-016f61f84618}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eb8de631-e0a9-4d77-aec6-5910f166d8a4}, !- Default Day Schedule Name
  {15cfaa6d-0d69-4b68-b93f-6a83ac6f39ef}, !- Summer Design Day Schedule Name
  {9642cd98-65ba-492d-a344-3dd98c0551f6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a5c336b2-b159-494d-9f31-0ca228217602}, !- Handle
  {0e3db37a-5d5a-4f6b-8f24-016f61f84618}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  85.198750000000103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb8de631-e0a9-4d77-aec6-5910f166d8a4}, !- Handle
  15 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {15cfaa6d-0d69-4b68-b93f-6a83ac6f39ef}, !- Handle
  15 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9642cd98-65ba-492d-a344-3dd98c0551f6}, !- Handle
  15 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62864c3f-9dfa-4b07-be1b-1b14a2823081}, !- Handle
  15 space(s) Occ Sch Sunday Rule 3,      !- Name
  {0e3db37a-5d5a-4f6b-8f24-016f61f84618}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e332f56e-8167-4e7b-a0b2-a4f5fb026f74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e332f56e-8167-4e7b-a0b2-a4f5fb026f74}, !- Handle
  15 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce604c3c-2c84-4f9c-9b18-4c770fd1d207}, !- Handle
  15 space(s) Occ Sch Saturday Rule 3,    !- Name
  {0e3db37a-5d5a-4f6b-8f24-016f61f84618}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {165a51f6-a335-485b-8b70-f701a6feea98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {165a51f6-a335-485b-8b70-f701a6feea98}, !- Handle
  15 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {bf1266b9-9023-4ab7-b4f4-ecb537cd197a}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18537,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {452ef1ef-500f-4040-a216-5f315caca21a}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {bf1266b9-9023-4ab7-b4f4-ecb537cd197a}, !- Electric Equipment Definition Name
  {84ef1c21-f0a6-4f0f-9042-afc6bdb22f55}, !- Space or SpaceType Name
  {43b77a78-b0dd-4176-84eb-ae0db8a9ac21}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bd7ae124-4a26-4241-b1f5-cd7d28797a00}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {7b32887e-21de-452f-a509-f42e399f1b96}, !- Handle
  Parking Areas and Drives,               !- Name
  {bd7ae124-4a26-4241-b1f5-cd7d28797a00}, !- Exterior Lights Definition Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  28350,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2b0a568d-7302-44f1-92df-937bfd305a94}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {7563db48-f7e3-4989-9a6f-adc974eb2c7e}, !- Handle
  Building Facades,                       !- Name
  {2b0a568d-7302-44f1-92df-937bfd305a94}, !- Exterior Lights Definition Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2203.02821891444,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f669f915-9142-407c-9479-ffd102ec8ed1}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {1b7f0d77-c1f6-44b2-a47c-9bb4433838be}, !- Handle
  Main Entries,                           !- Name
  {f669f915-9142-407c-9479-ffd102ec8ed1}, !- Exterior Lights Definition Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5ab0bd37-418f-4b07-a781-fa96bda7b6ac}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {47e81ea6-5aca-41cd-901f-075d03abb9a5}, !- Handle
  Other Doors,                            !- Name
  {5ab0bd37-418f-4b07-a781-fa96bda7b6ac}, !- Exterior Lights Definition Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.07692307692308,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {205ae1de-aee9-424f-b36f-6b147fcdded6}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {fbdf8be6-2360-437b-bf1f-05b7618d9b26}, !- Default Day Schedule Name
  {d8453cbb-3a2c-47fb-8b30-52a7dcb2019a}, !- Summer Design Day Schedule Name
  {ad5bb228-92ac-40f7-8937-0571310a2cc6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbdf8be6-2360-437b-bf1f-05b7618d9b26}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0.04,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0475,                                 !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.055,                                  !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0625,                                 !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.07,                                   !- Value Until Time 5
  2,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.055,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0475,                                 !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.04,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  0.06,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  45,                                     !- Minute 12
  0.0675,                                 !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  18,                                     !- Hour 14
  15,                                     !- Minute 14
  0.0825,                                 !- Value Until Time 14
  18,                                     !- Hour 15
  30,                                     !- Minute 15
  0.09,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  45,                                     !- Minute 16
  0.0825,                                 !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.075,                                  !- Value Until Time 17
  19,                                     !- Hour 18
  15,                                     !- Minute 18
  0.0675,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  30,                                     !- Minute 19
  0.06,                                   !- Value Until Time 19
  19,                                     !- Hour 20
  45,                                     !- Minute 20
  0.055,                                  !- Value Until Time 20
  20,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  20,                                     !- Hour 22
  15,                                     !- Minute 22
  0.045,                                  !- Value Until Time 22
  20,                                     !- Hour 23
  30,                                     !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d8453cbb-3a2c-47fb-8b30-52a7dcb2019a}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {2acabcf2-cc2d-45da-a80c-b4a094a1b863}, !- Handle
  Schedule Rule 14,                       !- Name
  {205ae1de-aee9-424f-b36f-6b147fcdded6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f730575-5fee-4ff0-a7d0-01afadc21d6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f730575-5fee-4ff0-a7d0-01afadc21d6a}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0175,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0525,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.07,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.16,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.19,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.23,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.27,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.31,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.35,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.3575,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.365,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.3725,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.38,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.382857142857143,                      !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.385714285714286,                      !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.388571428571429,                      !- Value Until Time 20
  10,                                     !- Hour 21
  22,                                     !- Minute 21
  0.39,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  37,                                     !- Minute 22
  0.498571428571429,                      !- Value Until Time 22
  10,                                     !- Hour 23
  52,                                     !- Minute 23
  0.527142857142857,                      !- Value Until Time 23
  11,                                     !- Hour 24
  7,                                      !- Minute 24
  0.555714285714286,                      !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.57,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.5625,                                 !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.555,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.5475,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.54,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.49,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.44,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.39,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.34,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.3375,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.335,                                  !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.3325,                                 !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.33,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.361428571428571,                      !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.392857142857143,                      !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.424285714285714,                      !- Value Until Time 40
  15,                                     !- Hour 41
  7,                                      !- Minute 41
  0.44,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  22,                                     !- Minute 42
  0.245714285714286,                      !- Value Until Time 42
  15,                                     !- Hour 43
  37,                                     !- Minute 43
  0.231428571428571,                      !- Value Until Time 43
  15,                                     !- Hour 44
  52,                                     !- Minute 44
  0.217142857142857,                      !- Value Until Time 44
  16,                                     !- Hour 45
  0,                                      !- Minute 45
  0.21,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  15,                                     !- Minute 46
  0.195,                                  !- Value Until Time 46
  16,                                     !- Hour 47
  30,                                     !- Minute 47
  0.18,                                   !- Value Until Time 47
  16,                                     !- Hour 48
  45,                                     !- Minute 48
  0.165,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  0,                                      !- Minute 49
  0.15,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  15,                                     !- Minute 50
  0.155,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  30,                                     !- Minute 51
  0.16,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  45,                                     !- Minute 52
  0.165,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  0,                                      !- Minute 53
  0.17,                                   !- Value Until Time 53
  18,                                     !- Hour 54
  15,                                     !- Minute 54
  0.1475,                                 !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.125,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  45,                                     !- Minute 56
  0.1025,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  0,                                      !- Minute 57
  0.08,                                   !- Value Until Time 57
  19,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0725,                                 !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.065,                                  !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.0575,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.05,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.05,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.04375,                                !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0375,                                 !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.03125,                                !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.025,                                  !- Value Until Time 66
  21,                                     !- Hour 67
  45,                                     !- Minute 67
  0.01875,                                !- Value Until Time 67
  22,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0125,                                 !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.00625,                                !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0;                                      !- Value Until Time 71

OS:Schedule:Day,
  {ad5bb228-92ac-40f7-8937-0571310a2cc6}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {25146b38-d45f-499b-995f-8f53f965061e}, !- Handle
  Schedule Rule 15,                       !- Name
  {205ae1de-aee9-424f-b36f-6b147fcdded6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2adfe8dd-6237-4383-9734-83fa8a2bceed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2adfe8dd-6237-4383-9734-83fa8a2bceed}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.075,                                  !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0175,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0525,                                 !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.07,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.08,                                   !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.09,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.11,                                   !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.12,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.13,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.14,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.165,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.18,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.195,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.21,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.209047619047619,                      !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.208095238095238,                      !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.207142857142857,                      !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.206190476190476,                      !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.205238095238095,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.204285714285714,                      !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.203333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.202380952380952,                      !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.201428571428571,                      !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.200476190476191,                      !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.19952380952381,                       !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.198571428571429,                      !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.197619047619048,                      !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.196666666666667,                      !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.195714285714286,                      !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.194761904761905,                      !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.193809523809524,                      !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.192857142857143,                      !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.191904761904762,                      !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.190952380952381,                      !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.19,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.2,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.21,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.22,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  45,                                     !- Minute 44
  0.23,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  0,                                      !- Minute 45
  0.2225,                                 !- Value Until Time 45
  13,                                     !- Hour 46
  15,                                     !- Minute 46
  0.215,                                  !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.2075,                                 !- Value Until Time 47
  13,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2,                                    !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.19952380952381,                       !- Value Until Time 49
  14,                                     !- Hour 50
  15,                                     !- Minute 50
  0.199047619047619,                      !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.198571428571429,                      !- Value Until Time 51
  14,                                     !- Hour 52
  45,                                     !- Minute 52
  0.198095238095238,                      !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.197619047619048,                      !- Value Until Time 53
  15,                                     !- Hour 54
  15,                                     !- Minute 54
  0.197142857142857,                      !- Value Until Time 54
  15,                                     !- Hour 55
  30,                                     !- Minute 55
  0.196666666666667,                      !- Value Until Time 55
  15,                                     !- Hour 56
  45,                                     !- Minute 56
  0.196190476190476,                      !- Value Until Time 56
  16,                                     !- Hour 57
  0,                                      !- Minute 57
  0.195714285714286,                      !- Value Until Time 57
  16,                                     !- Hour 58
  15,                                     !- Minute 58
  0.195238095238095,                      !- Value Until Time 58
  16,                                     !- Hour 59
  30,                                     !- Minute 59
  0.194761904761905,                      !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.194285714285714,                      !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.193809523809524,                      !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.193333333333333,                      !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.192857142857143,                      !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.192380952380952,                      !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.191904761904762,                      !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.191428571428571,                      !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.190952380952381,                      !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.19047619047619,                       !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.19,                                   !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.18,                                   !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.17,                                   !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.16,                                   !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.15,                                   !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.145,                                  !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.14,                                   !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.135,                                  !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.13,                                   !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.1325,                                 !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.135,                                  !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.1375,                                 !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.14,                                   !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.1225,                                 !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.105,                                  !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.0875,                                 !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.07,                                   !- Value Until Time 85
  24,                                     !- Hour 86
  0,                                      !- Minute 86
  0.075;                                  !- Value Until Time 86

OS:WaterUse:Connections,
  {30aae110-317d-4252-b751-e9fae8bc4f5a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.04gpm at 140F, !- Name
  {6cd54a85-8f38-4e28-808a-ff6c882404ba}, !- Inlet Node Name
  {7fc18714-5944-470b-82b4-d85795895537}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1602554a-8d1a-4e4d-9cd6-ef077807a7d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1fd7d29-5324-4ffb-9bf3-45a87d58c94c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.29632251582301e-06,                   !- Peak Flow Rate {m3/s}
  {0962d78d-0c23-415d-b188-26a87fed007f}, !- Target Temperature Schedule Name
  {08518dd1-fbea-4762-b5a2-5ad27149add7}, !- Sensible Fraction Schedule Name
  {a3154f2c-faf1-4b16-9540-884f3509ae4e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {08518dd1-fbea-4762-b5a2-5ad27149add7}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {265176bb-0a10-4a14-a919-37de16612058}; !- Default Day Schedule Name

OS:Schedule:Day,
  {265176bb-0a10-4a14-a919-37de16612058}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3154f2c-faf1-4b16-9540-884f3509ae4e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {6489ee06-fb01-4cd3-bfad-af94c74b7662}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6489ee06-fb01-4cd3-bfad-af94c74b7662}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0962d78d-0c23-415d-b188-26a87fed007f}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  {b51e23ab-ad3e-4f65-8182-a484da89feba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b51e23ab-ad3e-4f65-8182-a484da89feba}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {1602554a-8d1a-4e4d-9cd6-ef077807a7d2}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Service Water Use 0.04gpm at 140F, !- Name
  {e1fd7d29-5324-4ffb-9bf3-45a87d58c94c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {205ae1de-aee9-424f-b36f-6b147fcdded6}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {d2e1340f-78cc-4ae3-ac2b-7b6b443dc2ad}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1cb273d8-20e7-41fb-a893-1b87f738ad1d}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  2.29632251582301e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000275558701898761,                   !- Plant Loop Volume {m3}
  {4900a7f6-9433-4dab-9ec8-e8ffc843f6d9}, !- Plant Side Inlet Node Name
  {6a52beca-cb85-4b6e-8559-ded00aafda6c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6b7ef51b-2a1b-4cb8-a729-37f85bbb38fb}, !- Demand Side Inlet Node Name
  {a994897f-98fa-49df-9053-95fcaf8279d4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cb99bf72-82d8-4bf1-a1c6-e79d0d7d90a6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {10388f96-5703-4582-b315-787f7639f2c6}, !- Demand Mixer Name
  {3955c8ba-682d-4c60-8b15-db839ea1e8b8}, !- Demand Splitter Name
  {91906453-446a-4ba6-8d48-382393ab3186}, !- Supply Mixer Name
  {d36dd660-054e-4fcd-9c8b-4cb918eceb7a}; !- Supply Splitter Name

OS:Node,
  {c45d7a90-e039-4c46-b6eb-07b23b94e16f}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {4900a7f6-9433-4dab-9ec8-e8ffc843f6d9}, !- Inlet Port
  {4093b87b-691c-4f6c-9432-00b1bbf258dd}; !- Outlet Port

OS:Node,
  {1cb273d8-20e7-41fb-a893-1b87f738ad1d}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {836f5d03-873d-4f8b-b6df-31d85de21606}, !- Inlet Port
  {6a52beca-cb85-4b6e-8559-ded00aafda6c}; !- Outlet Port

OS:Node,
  {35eb1ec0-63d1-4df9-83fe-8a6f161e6287}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr Supply Inlet Water Node, !- Name
  {e0f6228d-df3f-4697-b29d-4fa174fd3b70}, !- Inlet Port
  {c31e81cb-5438-4906-b170-4213f393e818}; !- Outlet Port

OS:Connector:Mixer,
  {91906453-446a-4ba6-8d48-382393ab3186}, !- Handle
  Connector Mixer 1,                      !- Name
  {48b91248-8234-4bd1-b6a2-44ba12a555be}, !- Outlet Branch Name
  {115f6e92-5ca3-451a-a7f0-6a136c9e8fd7}, !- Inlet Branch Name 1
  {dedc093a-b99d-4f73-bb2b-a1dd2029e70e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d36dd660-054e-4fcd-9c8b-4cb918eceb7a}, !- Handle
  Connector Splitter 1,                   !- Name
  {6dea3245-5482-41b8-a5e3-2b27e450ec03}, !- Inlet Branch Name
  {e0f6228d-df3f-4697-b29d-4fa174fd3b70}, !- Outlet Branch Name 1
  {691c8d17-dbe7-40f0-b2e3-fcedf0115864}; !- Outlet Branch Name 2

OS:Connection,
  {4900a7f6-9433-4dab-9ec8-e8ffc843f6d9}, !- Handle
  {d2e1340f-78cc-4ae3-ac2b-7b6b443dc2ad}, !- Source Object
  14,                                     !- Outlet Port
  {c45d7a90-e039-4c46-b6eb-07b23b94e16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f6228d-df3f-4697-b29d-4fa174fd3b70}, !- Handle
  {d36dd660-054e-4fcd-9c8b-4cb918eceb7a}, !- Source Object
  3,                                      !- Outlet Port
  {35eb1ec0-63d1-4df9-83fe-8a6f161e6287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a52beca-cb85-4b6e-8559-ded00aafda6c}, !- Handle
  {1cb273d8-20e7-41fb-a893-1b87f738ad1d}, !- Source Object
  3,                                      !- Outlet Port
  {d2e1340f-78cc-4ae3-ac2b-7b6b443dc2ad}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8516ec78-237a-4eb7-945d-bd6b21fe2bcd}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {6b7ef51b-2a1b-4cb8-a729-37f85bbb38fb}, !- Inlet Port
  {7b3db466-6bd1-4f29-96aa-0ce904f54a19}; !- Outlet Port

OS:Node,
  {82d97f4f-2c39-4c84-91a2-d4090be8acc1}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {36a1e5a1-1e9d-48d9-b12e-f3f0c478a5e0}, !- Inlet Port
  {a994897f-98fa-49df-9053-95fcaf8279d4}; !- Outlet Port

OS:Node,
  {bb09ce99-29ed-4b95-a536-223e081fcd02}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {dab893fe-2ae1-4ec1-b671-afe1b259916c}, !- Inlet Port
  {45e555b2-3911-417a-a1e7-e617345fcc76}; !- Outlet Port

OS:Connector:Mixer,
  {10388f96-5703-4582-b315-787f7639f2c6}, !- Handle
  Connector Mixer 2,                      !- Name
  {109b822f-68a6-42ac-ad35-39ef2284043f}, !- Outlet Branch Name
  {dade74f4-e7a0-45fa-a153-980dd83edd36}, !- Inlet Branch Name 1
  {cc33a8d9-b8da-43af-a1d7-286969a95882}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3955c8ba-682d-4c60-8b15-db839ea1e8b8}, !- Handle
  Connector Splitter 2,                   !- Name
  {e3ff40d7-1dc9-4a1b-bae7-cb63cf347df2}, !- Inlet Branch Name
  {dab893fe-2ae1-4ec1-b671-afe1b259916c}, !- Outlet Branch Name 1
  {b4fb2d48-3593-48e2-8048-baf9b307cd43}; !- Outlet Branch Name 2

OS:Connection,
  {6b7ef51b-2a1b-4cb8-a729-37f85bbb38fb}, !- Handle
  {d2e1340f-78cc-4ae3-ac2b-7b6b443dc2ad}, !- Source Object
  17,                                     !- Outlet Port
  {8516ec78-237a-4eb7-945d-bd6b21fe2bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab893fe-2ae1-4ec1-b671-afe1b259916c}, !- Handle
  {3955c8ba-682d-4c60-8b15-db839ea1e8b8}, !- Source Object
  3,                                      !- Outlet Port
  {bb09ce99-29ed-4b95-a536-223e081fcd02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a994897f-98fa-49df-9053-95fcaf8279d4}, !- Handle
  {82d97f4f-2c39-4c84-91a2-d4090be8acc1}, !- Source Object
  3,                                      !- Outlet Port
  {d2e1340f-78cc-4ae3-ac2b-7b6b443dc2ad}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {64696e03-aaf1-4157-a9fb-fe75293edaa4}, !- Handle
  {d2e1340f-78cc-4ae3-ac2b-7b6b443dc2ad}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cb99bf72-82d8-4bf1-a1c6-e79d0d7d90a6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {166e74d0-dee1-46ff-91a0-bc2432803abf}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {581c7952-127b-42aa-915b-542bb985d538}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {166e74d0-dee1-46ff-91a0-bc2432803abf}, !- Schedule Type Limits Name
  {0f8290cd-89fe-4c35-8c27-3b492e86815b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f8290cd-89fe-4c35-8c27-3b492e86815b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {166e74d0-dee1-46ff-91a0-bc2432803abf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2179cb9f-b404-4827-9016-f6d26edf92e7}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {581c7952-127b-42aa-915b-542bb985d538}, !- Schedule Name
  {1cb273d8-20e7-41fb-a893-1b87f738ad1d}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4f768d44-3539-48bf-8275-dc902685a560}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {4093b87b-691c-4f6c-9432-00b1bbf258dd}, !- Inlet Node Name
  {98cb962e-9e6a-4b05-8ea7-1e746ffee014}, !- Outlet Node Name
  2.29632251582301e-06,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.106664517007353,                      !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {3cc64ec3-8696-4f3a-af97-9d20511cf561}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {98cb962e-9e6a-4b05-8ea7-1e746ffee014}, !- Inlet Port
  {6dea3245-5482-41b8-a5e3-2b27e450ec03}; !- Outlet Port

OS:Connection,
  {4093b87b-691c-4f6c-9432-00b1bbf258dd}, !- Handle
  {c45d7a90-e039-4c46-b6eb-07b23b94e16f}, !- Source Object
  3,                                      !- Outlet Port
  {4f768d44-3539-48bf-8275-dc902685a560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98cb962e-9e6a-4b05-8ea7-1e746ffee014}, !- Handle
  {4f768d44-3539-48bf-8275-dc902685a560}, !- Source Object
  3,                                      !- Outlet Port
  {3cc64ec3-8696-4f3a-af97-9d20511cf561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dea3245-5482-41b8-a5e3-2b27e450ec03}, !- Handle
  {3cc64ec3-8696-4f3a-af97-9d20511cf561}, !- Source Object
  3,                                      !- Outlet Port
  {d36dd660-054e-4fcd-9c8b-4cb918eceb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {b3098cd9-ca64-4e33-a244-235b68ed710f}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {94c9ed0c-21e3-48be-9c6c-a32449d15e35}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {581c7952-127b-42aa-915b-542bb985d538}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  383.053434046188,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {044c7e7b-0b52-41c0-a40a-a53eb42e7e58}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.17890029522014,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.17890029522014,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c31e81cb-5438-4906-b170-4213f393e818}, !- Use Side Inlet Node Name
  {6538b598-caa5-45cd-bde0-b5f8e0b9715f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {a820bbab-1cd0-4ebc-b81f-08a4601754e5}, !- Handle
  {94c9ed0c-21e3-48be-9c6c-a32449d15e35}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {044c7e7b-0b52-41c0-a40a-a53eb42e7e58}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {b3098cd9-ca64-4e33-a244-235b68ed710f}, !- Schedule Type Limits Name
  {a6481689-baa7-4d16-8e8f-3ca0e3d337bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6481689-baa7-4d16-8e8f-3ca0e3d337bf}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {b3098cd9-ca64-4e33-a244-235b68ed710f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {92e36a29-5cc4-4caa-987a-9f5b91f82989}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr Supply Outlet Water Node, !- Name
  {6538b598-caa5-45cd-bde0-b5f8e0b9715f}, !- Inlet Port
  {115f6e92-5ca3-451a-a7f0-6a136c9e8fd7}; !- Outlet Port

OS:Connection,
  {c31e81cb-5438-4906-b170-4213f393e818}, !- Handle
  {35eb1ec0-63d1-4df9-83fe-8a6f161e6287}, !- Source Object
  3,                                      !- Outlet Port
  {94c9ed0c-21e3-48be-9c6c-a32449d15e35}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6538b598-caa5-45cd-bde0-b5f8e0b9715f}, !- Handle
  {94c9ed0c-21e3-48be-9c6c-a32449d15e35}, !- Source Object
  32,                                     !- Outlet Port
  {92e36a29-5cc4-4caa-987a-9f5b91f82989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {115f6e92-5ca3-451a-a7f0-6a136c9e8fd7}, !- Handle
  {92e36a29-5cc4-4caa-987a-9f5b91f82989}, !- Source Object
  3,                                      !- Outlet Port
  {91906453-446a-4ba6-8d48-382393ab3186}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {59d254f0-f9eb-40c9-ba79-c87e4463a8b2}, !- Handle
  {94c9ed0c-21e3-48be-9c6c-a32449d15e35}; !- Object Name

OS:Schedule:Ruleset,
  {558da596-e833-42a9-b7c9-0c6360587920}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  {ea4da170-77ef-407d-bace-41740b561179}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea4da170-77ef-407d-bace-41740b561179}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {b999f48c-5ed1-456d-b80c-990dfd6f0811}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  {9850c63d-b8af-4715-9e41-56c996cd7ee8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9850c63d-b8af-4715-9e41-56c996cd7ee8}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {50142883-b7da-4b87-8b16-30d0bc566928}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6900668f-fff1-4047-915e-fb11940615ef}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {bfc28128-30ec-454e-8bc9-e0c45228b19c}, !- Layer 1
  {50142883-b7da-4b87-8b16-30d0bc566928}; !- Layer 2

OS:Material,
  {bfc28128-30ec-454e-8bc9-e0c45228b19c}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {a72024fb-f1ca-4b7c-9be0-ac05e03d63d8}, !- Handle
  Office Shared Service Water Loop Pipe 313.3799385705343ft, !- Name
  {6900668f-fff1-4047-915e-fb11940615ef}, !- Construction
  {7b3db466-6bd1-4f29-96aa-0ce904f54a19}, !- Fluid Inlet Node
  {0f527fcd-c038-4a00-a714-a1aae7378184}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {558da596-e833-42a9-b7c9-0c6360587920}, !- Ambient Temperature Schedule
  {b999f48c-5ed1-456d-b80c-990dfd6f0811}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  95.5182052762989;                       !- Pipe Length {m}

OS:Node,
  {19e4fa73-cd51-4b2e-b3c0-c7c66402d9d5}, !- Handle
  Office Shared Service Water Loop Pipe 313.3799385705343ft Outlet Water Node, !- Name
  {0f527fcd-c038-4a00-a714-a1aae7378184}, !- Inlet Port
  {e3ff40d7-1dc9-4a1b-bae7-cb63cf347df2}; !- Outlet Port

OS:Connection,
  {7b3db466-6bd1-4f29-96aa-0ce904f54a19}, !- Handle
  {8516ec78-237a-4eb7-945d-bd6b21fe2bcd}, !- Source Object
  3,                                      !- Outlet Port
  {a72024fb-f1ca-4b7c-9be0-ac05e03d63d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f527fcd-c038-4a00-a714-a1aae7378184}, !- Handle
  {a72024fb-f1ca-4b7c-9be0-ac05e03d63d8}, !- Source Object
  4,                                      !- Outlet Port
  {19e4fa73-cd51-4b2e-b3c0-c7c66402d9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ff40d7-1dc9-4a1b-bae7-cb63cf347df2}, !- Handle
  {19e4fa73-cd51-4b2e-b3c0-c7c66402d9d5}, !- Source Object
  3,                                      !- Outlet Port
  {3955c8ba-682d-4c60-8b15-db839ea1e8b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {361b5692-ecc9-4a50-a5f2-cdbe8d83ba5e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {406023f6-95ac-4bc7-9589-a9ed0a78af3e}, !- Inlet Node Name
  {1816caac-f0d3-40cf-ab31-868e0eed722d}; !- Outlet Node Name

OS:Node,
  {fe48376b-113c-4877-a620-9571c27ae533}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {691c8d17-dbe7-40f0-b2e3-fcedf0115864}, !- Inlet Port
  {406023f6-95ac-4bc7-9589-a9ed0a78af3e}; !- Outlet Port

OS:Connection,
  {691c8d17-dbe7-40f0-b2e3-fcedf0115864}, !- Handle
  {d36dd660-054e-4fcd-9c8b-4cb918eceb7a}, !- Source Object
  4,                                      !- Outlet Port
  {fe48376b-113c-4877-a620-9571c27ae533}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9856572e-9cc1-40a7-8af6-96c245d2c63e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {1816caac-f0d3-40cf-ab31-868e0eed722d}, !- Inlet Port
  {dedc093a-b99d-4f73-bb2b-a1dd2029e70e}; !- Outlet Port

OS:Connection,
  {406023f6-95ac-4bc7-9589-a9ed0a78af3e}, !- Handle
  {fe48376b-113c-4877-a620-9571c27ae533}, !- Source Object
  3,                                      !- Outlet Port
  {361b5692-ecc9-4a50-a5f2-cdbe8d83ba5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1816caac-f0d3-40cf-ab31-868e0eed722d}, !- Handle
  {361b5692-ecc9-4a50-a5f2-cdbe8d83ba5e}, !- Source Object
  3,                                      !- Outlet Port
  {9856572e-9cc1-40a7-8af6-96c245d2c63e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dedc093a-b99d-4f73-bb2b-a1dd2029e70e}, !- Handle
  {9856572e-9cc1-40a7-8af6-96c245d2c63e}, !- Source Object
  3,                                      !- Outlet Port
  {91906453-446a-4ba6-8d48-382393ab3186}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c49a24f2-ef4f-4edf-b5db-2c2f1e831e4a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {45e555b2-3911-417a-a1e7-e617345fcc76}, !- Inlet Node Name
  {7d00a581-411e-4ce0-8682-86e34806797d}; !- Outlet Node Name

OS:Node,
  {9129d656-e4fe-47a0-a247-af2e986a86a9}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7d00a581-411e-4ce0-8682-86e34806797d}, !- Inlet Port
  {dade74f4-e7a0-45fa-a153-980dd83edd36}; !- Outlet Port

OS:Connection,
  {45e555b2-3911-417a-a1e7-e617345fcc76}, !- Handle
  {bb09ce99-29ed-4b95-a536-223e081fcd02}, !- Source Object
  3,                                      !- Outlet Port
  {c49a24f2-ef4f-4edf-b5db-2c2f1e831e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d00a581-411e-4ce0-8682-86e34806797d}, !- Handle
  {c49a24f2-ef4f-4edf-b5db-2c2f1e831e4a}, !- Source Object
  3,                                      !- Outlet Port
  {9129d656-e4fe-47a0-a247-af2e986a86a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dade74f4-e7a0-45fa-a153-980dd83edd36}, !- Handle
  {9129d656-e4fe-47a0-a247-af2e986a86a9}, !- Source Object
  3,                                      !- Outlet Port
  {10388f96-5703-4582-b315-787f7639f2c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {960380f3-9a96-4ded-9eed-286bbd835ef6}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {10491570-acfd-4993-8e7a-a21b7ad82da7}, !- Inlet Node Name
  {836f5d03-873d-4f8b-b6df-31d85de21606}; !- Outlet Node Name

OS:Node,
  {690dc68d-0b38-407b-b2ca-73a732278de3}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {48b91248-8234-4bd1-b6a2-44ba12a555be}, !- Inlet Port
  {10491570-acfd-4993-8e7a-a21b7ad82da7}; !- Outlet Port

OS:Connection,
  {48b91248-8234-4bd1-b6a2-44ba12a555be}, !- Handle
  {91906453-446a-4ba6-8d48-382393ab3186}, !- Source Object
  2,                                      !- Outlet Port
  {690dc68d-0b38-407b-b2ca-73a732278de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10491570-acfd-4993-8e7a-a21b7ad82da7}, !- Handle
  {690dc68d-0b38-407b-b2ca-73a732278de3}, !- Source Object
  3,                                      !- Outlet Port
  {960380f3-9a96-4ded-9eed-286bbd835ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836f5d03-873d-4f8b-b6df-31d85de21606}, !- Handle
  {960380f3-9a96-4ded-9eed-286bbd835ef6}, !- Source Object
  3,                                      !- Outlet Port
  {1cb273d8-20e7-41fb-a893-1b87f738ad1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4fc12ee8-6379-448f-8e8b-cb28b0c07236}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1ccd1bcb-7586-42fc-8f72-6070fda8d557}, !- Inlet Node Name
  {36a1e5a1-1e9d-48d9-b12e-f3f0c478a5e0}; !- Outlet Node Name

OS:Node,
  {b2b52bdd-7e2a-47f4-ab3b-56d72ec5894f}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {109b822f-68a6-42ac-ad35-39ef2284043f}, !- Inlet Port
  {1ccd1bcb-7586-42fc-8f72-6070fda8d557}; !- Outlet Port

OS:Connection,
  {109b822f-68a6-42ac-ad35-39ef2284043f}, !- Handle
  {10388f96-5703-4582-b315-787f7639f2c6}, !- Source Object
  2,                                      !- Outlet Port
  {b2b52bdd-7e2a-47f4-ab3b-56d72ec5894f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ccd1bcb-7586-42fc-8f72-6070fda8d557}, !- Handle
  {b2b52bdd-7e2a-47f4-ab3b-56d72ec5894f}, !- Source Object
  3,                                      !- Outlet Port
  {4fc12ee8-6379-448f-8e8b-cb28b0c07236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a1e5a1-1e9d-48d9-b12e-f3f0c478a5e0}, !- Handle
  {4fc12ee8-6379-448f-8e8b-cb28b0c07236}, !- Source Object
  3,                                      !- Outlet Port
  {82d97f4f-2c39-4c84-91a2-d4090be8acc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb11e208-e5f1-47dc-a49c-6a92b784a49c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.04gpm at 140F Inlet Water Node, !- Name
  {b4fb2d48-3593-48e2-8048-baf9b307cd43}, !- Inlet Port
  {6cd54a85-8f38-4e28-808a-ff6c882404ba}; !- Outlet Port

OS:Connection,
  {b4fb2d48-3593-48e2-8048-baf9b307cd43}, !- Handle
  {3955c8ba-682d-4c60-8b15-db839ea1e8b8}, !- Source Object
  4,                                      !- Outlet Port
  {cb11e208-e5f1-47dc-a49c-6a92b784a49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0c681cb-cfd8-4efc-b840-d6539ae7421c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.04gpm at 140F Outlet Water Node, !- Name
  {7fc18714-5944-470b-82b4-d85795895537}, !- Inlet Port
  {cc33a8d9-b8da-43af-a1d7-286969a95882}; !- Outlet Port

OS:Connection,
  {6cd54a85-8f38-4e28-808a-ff6c882404ba}, !- Handle
  {cb11e208-e5f1-47dc-a49c-6a92b784a49c}, !- Source Object
  3,                                      !- Outlet Port
  {30aae110-317d-4252-b751-e9fae8bc4f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fc18714-5944-470b-82b4-d85795895537}, !- Handle
  {30aae110-317d-4252-b751-e9fae8bc4f5a}, !- Source Object
  3,                                      !- Outlet Port
  {c0c681cb-cfd8-4efc-b840-d6539ae7421c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc33a8d9-b8da-43af-a1d7-286969a95882}, !- Handle
  {c0c681cb-cfd8-4efc-b840-d6539ae7421c}, !- Source Object
  3,                                      !- Outlet Port
  {10388f96-5703-4582-b315-787f7639f2c6}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {3d970048-9a87-4f2f-b184-675f54aa5db2}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {b3cb23c3-de26-4c0d-a63a-d43c509c0238}, !- Heating Setpoint Temperature Schedule Name
  {ffc043db-08cd-4598-885a-5368d3aa5730}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b3cb23c3-de26-4c0d-a63a-d43c509c0238}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  {9728978f-0e2d-4223-be95-50a77403d5ed}, !- Default Day Schedule Name
  {2cb892b8-ab82-4d43-ab51-83dbe49d45ba}, !- Summer Design Day Schedule Name
  {6d1fef9d-c999-4507-a070-808cd165ae0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9728978f-0e2d-4223-be95-50a77403d5ed}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6d1fef9d-c999-4507-a070-808cd165ae0c}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2cb892b8-ab82-4d43-ab51-83dbe49d45ba}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffc043db-08cd-4598-885a-5368d3aa5730}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  {f56238c2-8f5f-48cb-8f13-74e377b48064}, !- Default Day Schedule Name
  {ab044a27-fd13-4113-b298-ff1865b1198f}, !- Summer Design Day Schedule Name
  {1deeafa8-0ec8-4ec2-983c-6d17997003fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f56238c2-8f5f-48cb-8f13-74e377b48064}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1deeafa8-0ec8-4ec2-983c-6d17997003fa}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ab044a27-fd13-4113-b298-ff1865b1198f}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c1fa6b82-6c5c-4d40-8169-5b5d4eb52e2c}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {b3cb23c3-de26-4c0d-a63a-d43c509c0238}, !- Heating Setpoint Temperature Schedule Name
  {ffc043db-08cd-4598-885a-5368d3aa5730}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bf435a8-28dd-4e83-89d7-cac93329df64}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Handle
  Large Office HtgSetp,                   !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  {7d7ef383-c70b-45c6-804f-bc53200740e8}, !- Default Day Schedule Name
  {6a29dcf7-f83b-4ae4-badb-18166e03c30d}, !- Summer Design Day Schedule Name
  {0ffe1a6b-0ab9-4a4c-ab7c-a1340e093aae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d7ef383-c70b-45c6-804f-bc53200740e8}, !- Handle
  Large Office HtgSetp Default,           !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1bb8289d-09d7-408c-8805-9950e4551d55}, !- Handle
  Schedule Rule 16,                       !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd8e2294-59c1-44e0-b061-62b3846defbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd8e2294-59c1-44e0-b061-62b3846defbe}, !- Handle
  Large Office HtgSetp Sat Day,           !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e3742ea0-0ab9-416f-a272-8a2c6de6610a}, !- Handle
  Schedule Rule 17,                       !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb3951af-6aba-4ec8-ad21-054ce1109b9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb3951af-6aba-4ec8-ad21-054ce1109b9f}, !- Handle
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3333333333334;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {73a4710a-b393-49c1-b3e3-af355dfac84c}, !- Handle
  Large Office ClgSetp,                   !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  {c65c1ea6-a75c-4c72-9e7b-bda9a8e799ec}, !- Default Day Schedule Name
  {5bcc7bf1-0aaa-43aa-b7cd-73c51cba68ea}, !- Summer Design Day Schedule Name
  {a7b0e805-1eaf-496c-9ff1-29a6359fe35a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c65c1ea6-a75c-4c72-9e7b-bda9a8e799ec}, !- Handle
  Large Office ClgSetp Default,           !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a407587c-3dd9-4c71-87f1-bcf527f6b647}, !- Handle
  Schedule Rule 18,                       !- Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1bc3476-a60f-4411-b64c-545b8287c927}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1bc3476-a60f-4411-b64c-545b8287c927}, !- Handle
  Large Office ClgSetp Sat Day,           !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d230604b-429d-498e-b975-5ae4ee9d3fb3}, !- Handle
  Schedule Rule 19,                       !- Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3448633d-87e7-4885-9d1d-63263c06360e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3448633d-87e7-4885-9d1d-63263c06360e}, !- Handle
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26.1111111111111;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {bcb578d2-8bee-4149-9410-bc0e6714df98}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b559c39-d93b-4395-b0c0-82e525761062}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {654902f2-27ce-4bbf-970e-0895e7088002}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16125fa7-a7d7-4918-b215-5fa9bf49691f}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa740c8a-da6d-449b-bcca-113fbb868b06}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1b96142-110b-4590-afac-dd4ae6750f98}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53af51fd-678f-44a0-abe5-9faa7b7b5db4}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee136918-e521-42f1-8f38-039d597cc913}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0d7e05e-a4c6-4d89-b811-c5db0866ac8e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 9, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e056bdd8-eaa1-420d-91de-3724411ec98e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 10, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a98cd34a-82ff-4615-9e7a-e444873caa48}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 11, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c22cabb-2bbd-4533-a6a5-29272f7e2e07}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 12, !- Name
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Heating Setpoint Temperature Schedule Name
  {73a4710a-b393-49c1-b3e3-af355dfac84c}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {026d8566-6832-4028-9207-b26ad65641ea}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e1d3b0f7-e3a7-4b1b-8d99-6169ff5f501c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0255558388831579,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  3.06670066597894,                       !- Plant Loop Volume {m3}
  {7e4d9dd6-d126-44a6-8984-09b7295500ff}, !- Plant Side Inlet Node Name
  {a58a391d-99c5-483e-9e28-363866173dd4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {624170ed-efce-4d99-b42f-37d3f1922857}, !- Demand Side Inlet Node Name
  {6f66b303-9a03-4b21-8fb7-c7754d155d2c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2e6d1524-d194-4160-a3c0-eeded63fb25d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Demand Mixer Name
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Demand Splitter Name
  {20621241-f89a-4932-9d75-209ace6d278b}, !- Supply Mixer Name
  {7fc2e64a-fedf-4436-9a25-b42d35f5bca8}; !- Supply Splitter Name

OS:Node,
  {e28a5b6f-e574-42ca-804b-eea74cc34734}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {7e4d9dd6-d126-44a6-8984-09b7295500ff}, !- Inlet Port
  {e94f18bf-4ad2-41f9-8883-c459b281b58b}; !- Outlet Port

OS:Node,
  {e1d3b0f7-e3a7-4b1b-8d99-6169ff5f501c}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {aa2a9dd5-2f40-4b12-b4e2-6706957ee345}, !- Inlet Port
  {a58a391d-99c5-483e-9e28-363866173dd4}; !- Outlet Port

OS:Node,
  {eca54eec-9112-40e3-a068-620d29427007}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {ea002786-3049-4e7f-9b97-b80251cb360b}, !- Inlet Port
  {5049492b-5081-4e9c-8e18-74b7dccbd4aa}; !- Outlet Port

OS:Connector:Mixer,
  {20621241-f89a-4932-9d75-209ace6d278b}, !- Handle
  Connector Mixer 3,                      !- Name
  {6c9d2e97-cfaa-4123-8e30-208f4b23e4cd}, !- Outlet Branch Name
  {17e2c9c9-5fe3-41ed-899c-c4a46a91fb51}, !- Inlet Branch Name 1
  {b5255faf-4239-48a0-a0fe-3ebe138cdebb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7fc2e64a-fedf-4436-9a25-b42d35f5bca8}, !- Handle
  Connector Splitter 3,                   !- Name
  {0c6a9d92-5ad0-4bac-be1a-280d4472b969}, !- Inlet Branch Name
  {ea002786-3049-4e7f-9b97-b80251cb360b}, !- Outlet Branch Name 1
  {93521a55-99cc-41ff-b69b-91580f499a21}; !- Outlet Branch Name 2

OS:Connection,
  {7e4d9dd6-d126-44a6-8984-09b7295500ff}, !- Handle
  {026d8566-6832-4028-9207-b26ad65641ea}, !- Source Object
  14,                                     !- Outlet Port
  {e28a5b6f-e574-42ca-804b-eea74cc34734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea002786-3049-4e7f-9b97-b80251cb360b}, !- Handle
  {7fc2e64a-fedf-4436-9a25-b42d35f5bca8}, !- Source Object
  3,                                      !- Outlet Port
  {eca54eec-9112-40e3-a068-620d29427007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a58a391d-99c5-483e-9e28-363866173dd4}, !- Handle
  {e1d3b0f7-e3a7-4b1b-8d99-6169ff5f501c}, !- Source Object
  3,                                      !- Outlet Port
  {026d8566-6832-4028-9207-b26ad65641ea}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ee9b12dc-28c4-4a4a-bd23-7b45a9cd672d}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {624170ed-efce-4d99-b42f-37d3f1922857}, !- Inlet Port
  {ffe86ad0-39e7-4ee3-9f89-f741ecaf8708}; !- Outlet Port

OS:Node,
  {6b1e7675-c6b6-46cd-bf78-fbfcdf12ed89}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {2a2a4155-b4e0-4884-92e5-0011e06b4105}, !- Inlet Port
  {6f66b303-9a03-4b21-8fb7-c7754d155d2c}; !- Outlet Port

OS:Node,
  {6c0fbb95-4d5f-45c2-b1ef-4697ce499b41}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {b855216b-ad58-4068-9d24-10a8714e95c3}, !- Inlet Port
  {f5f586f9-cf52-4606-8878-fa45838d3b86}; !- Outlet Port

OS:Connector:Mixer,
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Handle
  Connector Mixer 4,                      !- Name
  {6589d854-98ec-4a0a-ad67-e566716866eb}, !- Outlet Branch Name
  {26a7932c-761a-4b30-a54b-fed5dccb22cc}, !- Inlet Branch Name 1
  {301ce2e6-0d2c-4c77-ba71-d67b1ed92951}, !- Inlet Branch Name 2
  {75deb9ca-4cdc-4998-9e57-83affd29729e}, !- Inlet Branch Name 3
  {1ef440b9-c24e-4c32-a8ba-7e3ff710f3a6}, !- Inlet Branch Name 4
  {2cc91210-7cda-46d9-b2d0-9afa2387886b}, !- Inlet Branch Name 5
  {cdda5a9b-de8b-439c-bb29-21a13766d2d9}, !- Inlet Branch Name 6
  {14a690ab-9b74-47e9-94cc-2d31198da6e4}, !- Inlet Branch Name 7
  {c37fcac7-66c6-49c6-92c0-1a76e823ce25}, !- Inlet Branch Name 8
  {29860def-aaef-4578-97d0-9093e6eba010}, !- Inlet Branch Name 9
  {1e3ab8cb-9a36-41a4-afb0-fa2b74873ecb}, !- Inlet Branch Name 10
  {2388bcb2-d25d-4d58-bce5-3dc738fc98c1}, !- Inlet Branch Name 11
  {b5c0713b-9f3b-4b77-a1e9-3874d9749eac}, !- Inlet Branch Name 12
  {aff84844-fad7-4b05-ae5a-c5ef36c0a4c2}, !- Inlet Branch Name 13
  {60e934f3-5e41-4a22-9fab-9a972c0f6938}, !- Inlet Branch Name 14
  {93c92a42-14b9-44d9-a4c3-6a3562afdb22}, !- Inlet Branch Name 15
  {4823b1f0-ab7e-4ae4-ac5d-6622a3344a37}, !- Inlet Branch Name 16
  {e69c30e4-b42e-4fb8-a389-1d2c0a29da66}, !- Inlet Branch Name 17
  {200e14ac-70f3-4183-89c7-3c0e004becd5}, !- Inlet Branch Name 18
  {756aa58a-b3e1-47a6-a697-e129127f809b}, !- Inlet Branch Name 19
  {039de984-d9e3-41d5-9fc0-83f159ea2b55}, !- Inlet Branch Name 20
  {3d7a4673-f811-472c-a2e4-71b37d4f4620}, !- Inlet Branch Name 21
  {e1b50f89-2ac9-4366-9579-e563ded2be63}, !- Inlet Branch Name 22
  {d83c5c04-1bcb-44f6-8314-69dff7f08f99}, !- Inlet Branch Name 23
  {06ed2465-f4fb-4fec-969e-150c09cfa323}, !- Inlet Branch Name 24
  {ffb2e3ea-5b94-47eb-a500-a4eb4b86ddb5}, !- Inlet Branch Name 25
  {36652846-847d-4604-b0f9-236f62955ffe}, !- Inlet Branch Name 26
  {365a3030-75de-484a-8575-8eb6b6dbfc78}, !- Inlet Branch Name 27
  {f4d6b824-25ed-41dd-8d49-53c4b264c193}, !- Inlet Branch Name 28
  {edfa7710-4ec3-4e8a-a934-0c31cf940c18}; !- Inlet Branch Name 29

OS:Connector:Splitter,
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Handle
  Connector Splitter 4,                   !- Name
  {0f77c673-7c31-44fc-9420-6da4e1b39d7b}, !- Inlet Branch Name
  {b855216b-ad58-4068-9d24-10a8714e95c3}, !- Outlet Branch Name 1
  {57f18a96-fb6a-4865-a8f5-770802ae3898}, !- Outlet Branch Name 2
  {fb1f2901-010f-48c8-b2aa-0ef0b8fd034e}, !- Outlet Branch Name 3
  {42dff903-6a31-479c-8181-3fbfbc2bee06}, !- Outlet Branch Name 4
  {a8e0560a-c008-44ff-95e9-e359ec2bea2e}, !- Outlet Branch Name 5
  {ca48e454-4abb-444c-ad62-d8674f335eb4}, !- Outlet Branch Name 6
  {ab7b51c6-e88b-4da7-999d-f733ce59d6c9}, !- Outlet Branch Name 7
  {c19dbf49-2d64-4c5a-be41-d83616609f23}, !- Outlet Branch Name 8
  {b57cb49b-ce10-45c9-8a5a-6a2f2e5de129}, !- Outlet Branch Name 9
  {2c916203-e11f-40d4-a064-bd3c2ed20aea}, !- Outlet Branch Name 10
  {015983b9-b69d-416f-8b25-14f5c8ad73ed}, !- Outlet Branch Name 11
  {15a33fdc-dfca-405b-a901-6d9b4cbf4b6a}, !- Outlet Branch Name 12
  {dc5fb4d3-2d9a-472d-a229-9bf9f50260f5}, !- Outlet Branch Name 13
  {aafdcbd6-5ca8-421b-a49e-b25de223f5dd}, !- Outlet Branch Name 14
  {e68397e6-e2d4-437d-b888-4e0c03e31f60}, !- Outlet Branch Name 15
  {6b835365-0e75-43e7-b4d5-00ad7a5142a2}, !- Outlet Branch Name 16
  {513e025f-c784-48ed-b8f9-cdba34f3a551}, !- Outlet Branch Name 17
  {7c00675c-fad9-4743-8831-96f78e7e19e2}, !- Outlet Branch Name 18
  {7bf3dfc9-fd09-42dd-bc52-036779b4bafe}, !- Outlet Branch Name 19
  {bdda254c-691f-40df-a693-e22b7eab1a31}, !- Outlet Branch Name 20
  {5c94c71b-0e42-4d01-b9d1-5df032d826f0}, !- Outlet Branch Name 21
  {74489497-bc97-47dc-a404-458f50c09558}, !- Outlet Branch Name 22
  {090330e0-230e-4afe-85eb-6c018af8eede}, !- Outlet Branch Name 23
  {82824c95-60ca-44da-9d3d-fb20088f92cb}, !- Outlet Branch Name 24
  {26919f4e-bca4-414c-9da7-af33182c2112}, !- Outlet Branch Name 25
  {67226291-7f2b-46eb-b493-c9bdfdd69100}, !- Outlet Branch Name 26
  {e322fd14-d523-4b92-bd74-b2e5264d17f5}, !- Outlet Branch Name 27
  {08fcaf0a-5634-4776-ab11-9fd3448c865f}, !- Outlet Branch Name 28
  {cb096e0a-5b2e-40a3-89d0-9ac0b86e9df3}; !- Outlet Branch Name 29

OS:Connection,
  {624170ed-efce-4d99-b42f-37d3f1922857}, !- Handle
  {026d8566-6832-4028-9207-b26ad65641ea}, !- Source Object
  17,                                     !- Outlet Port
  {ee9b12dc-28c4-4a4a-bd23-7b45a9cd672d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b855216b-ad58-4068-9d24-10a8714e95c3}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  3,                                      !- Outlet Port
  {6c0fbb95-4d5f-45c2-b1ef-4697ce499b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f66b303-9a03-4b21-8fb7-c7754d155d2c}, !- Handle
  {6b1e7675-c6b6-46cd-bf78-fbfcdf12ed89}, !- Source Object
  3,                                      !- Outlet Port
  {026d8566-6832-4028-9207-b26ad65641ea}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8a9eb3fa-e737-403c-96a4-706a131fe754}, !- Handle
  {026d8566-6832-4028-9207-b26ad65641ea}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2e6d1524-d194-4160-a3c0-eeded63fb25d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {56350969-e93e-445c-8457-f10177c82f7a}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  {d2cf63c4-1c31-46ff-a476-f954454f3dcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2cf63c4-1c31-46ff-a476-f954454f3dcc}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ba99876f-93ca-4510-9210-79ef76fb831c}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {56350969-e93e-445c-8457-f10177c82f7a}, !- Schedule Name
  {e1d3b0f7-e3a7-4b1b-8d99-6169ff5f501c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {4bd90a73-6c19-44d6-9e1b-b26e515fe9dc}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {e94f18bf-4ad2-41f9-8883-c459b281b58b}, !- Inlet Node Name
  {8cbd8f8b-5e59-4ee9-b865-80eb145bc5b5}, !- Outlet Node Name
  0.0255558388831579,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  6715.43847168715,                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {618d84e5-fa1a-4bab-b838-c9575375073d}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {8cbd8f8b-5e59-4ee9-b865-80eb145bc5b5}, !- Inlet Port
  {0c6a9d92-5ad0-4bac-be1a-280d4472b969}; !- Outlet Port

OS:Connection,
  {e94f18bf-4ad2-41f9-8883-c459b281b58b}, !- Handle
  {e28a5b6f-e574-42ca-804b-eea74cc34734}, !- Source Object
  3,                                      !- Outlet Port
  {4bd90a73-6c19-44d6-9e1b-b26e515fe9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cbd8f8b-5e59-4ee9-b865-80eb145bc5b5}, !- Handle
  {4bd90a73-6c19-44d6-9e1b-b26e515fe9dc}, !- Source Object
  3,                                      !- Outlet Port
  {618d84e5-fa1a-4bab-b838-c9575375073d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6a9d92-5ad0-4bac-be1a-280d4472b969}, !- Handle
  {618d84e5-fa1a-4bab-b838-c9575375073d}, !- Source Object
  3,                                      !- Outlet Port
  {7fc2e64a-fedf-4436-9a25-b42d35f5bca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {e490f8d6-bffb-4355-a6d3-3b6defa37c81}, !- Handle
  Boiler 1506kBtu/hr 0.8 Combustion Eff 1518kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  1168382.28673132,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {0a28c57c-8d75-461f-aff5-2dceff8d5037}, !- Normalized Boiler Efficiency Curve Name
  0.0255558388831579,                     !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {5049492b-5081-4e9c-8e18-74b7dccbd4aa}, !- Boiler Water Inlet Node Name
  {3b1cab19-5986-4bcd-b8fa-0defa567b72e}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {28771ef2-beb0-4586-aa2e-1101a6de752f}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {3b1cab19-5986-4bcd-b8fa-0defa567b72e}, !- Inlet Port
  {17e2c9c9-5fe3-41ed-899c-c4a46a91fb51}; !- Outlet Port

OS:Connection,
  {5049492b-5081-4e9c-8e18-74b7dccbd4aa}, !- Handle
  {eca54eec-9112-40e3-a068-620d29427007}, !- Source Object
  3,                                      !- Outlet Port
  {e490f8d6-bffb-4355-a6d3-3b6defa37c81}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {3b1cab19-5986-4bcd-b8fa-0defa567b72e}, !- Handle
  {e490f8d6-bffb-4355-a6d3-3b6defa37c81}, !- Source Object
  12,                                     !- Outlet Port
  {28771ef2-beb0-4586-aa2e-1101a6de752f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e2c9c9-5fe3-41ed-899c-c4a46a91fb51}, !- Handle
  {28771ef2-beb0-4586-aa2e-1101a6de752f}, !- Source Object
  3,                                      !- Outlet Port
  {20621241-f89a-4932-9d75-209ace6d278b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {913fe333-6e60-423b-9e3c-55813c02e3c3}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {ac95273c-a5fb-4e68-a4d4-8cd0a3cb6f88}, !- Inlet Node Name
  {b123e881-08b6-4511-b1bb-6f40022f36a7}; !- Outlet Node Name

OS:Node,
  {d65f9715-7583-4db2-ae53-a3e79f3c581d}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {93521a55-99cc-41ff-b69b-91580f499a21}, !- Inlet Port
  {ac95273c-a5fb-4e68-a4d4-8cd0a3cb6f88}; !- Outlet Port

OS:Connection,
  {93521a55-99cc-41ff-b69b-91580f499a21}, !- Handle
  {7fc2e64a-fedf-4436-9a25-b42d35f5bca8}, !- Source Object
  4,                                      !- Outlet Port
  {d65f9715-7583-4db2-ae53-a3e79f3c581d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf1240da-72a2-4574-98d7-9dd56529592b}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {b123e881-08b6-4511-b1bb-6f40022f36a7}, !- Inlet Port
  {b5255faf-4239-48a0-a0fe-3ebe138cdebb}; !- Outlet Port

OS:Connection,
  {ac95273c-a5fb-4e68-a4d4-8cd0a3cb6f88}, !- Handle
  {d65f9715-7583-4db2-ae53-a3e79f3c581d}, !- Source Object
  3,                                      !- Outlet Port
  {913fe333-6e60-423b-9e3c-55813c02e3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b123e881-08b6-4511-b1bb-6f40022f36a7}, !- Handle
  {913fe333-6e60-423b-9e3c-55813c02e3c3}, !- Source Object
  3,                                      !- Outlet Port
  {bf1240da-72a2-4574-98d7-9dd56529592b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5255faf-4239-48a0-a0fe-3ebe138cdebb}, !- Handle
  {bf1240da-72a2-4574-98d7-9dd56529592b}, !- Source Object
  3,                                      !- Outlet Port
  {20621241-f89a-4932-9d75-209ace6d278b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e5760ed-4fe6-4783-bcb0-13d1342df3a8}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {f5f586f9-cf52-4606-8878-fa45838d3b86}, !- Inlet Node Name
  {d79fa07f-80bf-46df-8b14-970d89bd7afa}; !- Outlet Node Name

OS:Node,
  {602f57b6-0653-4d15-8974-b24f00b9973d}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {d79fa07f-80bf-46df-8b14-970d89bd7afa}, !- Inlet Port
  {26a7932c-761a-4b30-a54b-fed5dccb22cc}; !- Outlet Port

OS:Connection,
  {f5f586f9-cf52-4606-8878-fa45838d3b86}, !- Handle
  {6c0fbb95-4d5f-45c2-b1ef-4697ce499b41}, !- Source Object
  3,                                      !- Outlet Port
  {6e5760ed-4fe6-4783-bcb0-13d1342df3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79fa07f-80bf-46df-8b14-970d89bd7afa}, !- Handle
  {6e5760ed-4fe6-4783-bcb0-13d1342df3a8}, !- Source Object
  3,                                      !- Outlet Port
  {602f57b6-0653-4d15-8974-b24f00b9973d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a7932c-761a-4b30-a54b-fed5dccb22cc}, !- Handle
  {602f57b6-0653-4d15-8974-b24f00b9973d}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5b72e889-181b-439e-9f57-614a113e3dbd}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {0a58f907-3fbb-4b12-86c7-f94bc4c1a007}, !- Inlet Node Name
  {aa2a9dd5-2f40-4b12-b4e2-6706957ee345}; !- Outlet Node Name

OS:Node,
  {5aa68bf8-f4c5-4074-a721-7efbbc6dcebb}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {6c9d2e97-cfaa-4123-8e30-208f4b23e4cd}, !- Inlet Port
  {0a58f907-3fbb-4b12-86c7-f94bc4c1a007}; !- Outlet Port

OS:Connection,
  {6c9d2e97-cfaa-4123-8e30-208f4b23e4cd}, !- Handle
  {20621241-f89a-4932-9d75-209ace6d278b}, !- Source Object
  2,                                      !- Outlet Port
  {5aa68bf8-f4c5-4074-a721-7efbbc6dcebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a58f907-3fbb-4b12-86c7-f94bc4c1a007}, !- Handle
  {5aa68bf8-f4c5-4074-a721-7efbbc6dcebb}, !- Source Object
  3,                                      !- Outlet Port
  {5b72e889-181b-439e-9f57-614a113e3dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2a9dd5-2f40-4b12-b4e2-6706957ee345}, !- Handle
  {5b72e889-181b-439e-9f57-614a113e3dbd}, !- Source Object
  3,                                      !- Outlet Port
  {e1d3b0f7-e3a7-4b1b-8d99-6169ff5f501c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {17150be0-29f0-48e3-acac-66e5e645c5e2}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {ffe86ad0-39e7-4ee3-9f89-f741ecaf8708}, !- Inlet Node Name
  {71c89751-948c-4b50-b8af-d3c2dc1ff7a9}; !- Outlet Node Name

OS:Node,
  {83e2fadf-a315-4627-bfa9-d14452a2c110}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {71c89751-948c-4b50-b8af-d3c2dc1ff7a9}, !- Inlet Port
  {0f77c673-7c31-44fc-9420-6da4e1b39d7b}; !- Outlet Port

OS:Connection,
  {ffe86ad0-39e7-4ee3-9f89-f741ecaf8708}, !- Handle
  {ee9b12dc-28c4-4a4a-bd23-7b45a9cd672d}, !- Source Object
  3,                                      !- Outlet Port
  {17150be0-29f0-48e3-acac-66e5e645c5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c89751-948c-4b50-b8af-d3c2dc1ff7a9}, !- Handle
  {17150be0-29f0-48e3-acac-66e5e645c5e2}, !- Source Object
  3,                                      !- Outlet Port
  {83e2fadf-a315-4627-bfa9-d14452a2c110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f77c673-7c31-44fc-9420-6da4e1b39d7b}, !- Handle
  {83e2fadf-a315-4627-bfa9-d14452a2c110}, !- Source Object
  3,                                      !- Outlet Port
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c31b1cc8-ff05-4272-ac9d-f7662a5a7833}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {c5413944-dded-4c29-b7c5-f777652ad941}, !- Inlet Node Name
  {2a2a4155-b4e0-4884-92e5-0011e06b4105}; !- Outlet Node Name

OS:Node,
  {632bc94c-9c95-4953-ac06-bc76e6dc367b}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {6589d854-98ec-4a0a-ad67-e566716866eb}, !- Inlet Port
  {c5413944-dded-4c29-b7c5-f777652ad941}; !- Outlet Port

OS:Connection,
  {6589d854-98ec-4a0a-ad67-e566716866eb}, !- Handle
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Source Object
  2,                                      !- Outlet Port
  {632bc94c-9c95-4953-ac06-bc76e6dc367b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5413944-dded-4c29-b7c5-f777652ad941}, !- Handle
  {632bc94c-9c95-4953-ac06-bc76e6dc367b}, !- Source Object
  3,                                      !- Outlet Port
  {c31b1cc8-ff05-4272-ac9d-f7662a5a7833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a2a4155-b4e0-4884-92e5-0011e06b4105}, !- Handle
  {c31b1cc8-ff05-4272-ac9d-f7662a5a7833}, !- Source Object
  3,                                      !- Outlet Port
  {6b1e7675-c6b6-46cd-bf78-fbfcdf12ed89}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {65d8b98f-1f51-481d-80a9-c4ed5d5798d0}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a15a3434-c8f5-40db-a508-945d30ac7484}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  0.0115777169242825,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  1.3893260309139,                        !- Plant Loop Volume {m3}
  {befaec4b-45ac-4701-99d6-7b26c282b994}, !- Plant Side Inlet Node Name
  {f5ef1c33-17ae-41f0-8e45-69a893d4fa86}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {73f71aa8-b88f-48a4-bf07-199ce3e2a58a}, !- Demand Side Inlet Node Name
  {35cb59ea-8737-48df-9933-1e93eaf10669}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a87b174a-d87a-47e5-92d3-fadc557d8c38}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {eb0db2c3-fc39-48d0-bac9-72aaaeda1a19}, !- Demand Mixer Name
  {41cac2d4-3c5a-4d59-b03c-c427df81afb2}, !- Demand Splitter Name
  {984aecca-30ad-4d34-aaf4-1bd90a02a741}, !- Supply Mixer Name
  {29a22040-d2a8-49a0-8fd4-983c64e814fb}; !- Supply Splitter Name

OS:Node,
  {cf0c123c-022b-4c95-bcf0-fc02fb365c2a}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {befaec4b-45ac-4701-99d6-7b26c282b994}, !- Inlet Port
  {ae92e6bd-1411-4d7c-94ed-102d03eaab2c}; !- Outlet Port

OS:Node,
  {a15a3434-c8f5-40db-a508-945d30ac7484}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {960c1218-fe97-4299-a3da-bc0d6948fdcd}, !- Inlet Port
  {f5ef1c33-17ae-41f0-8e45-69a893d4fa86}; !- Outlet Port

OS:Node,
  {caf0d0cb-fd06-4053-9d8c-15c17ca43937}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {f38cfa88-1c6e-4b30-9408-c7729360d664}, !- Inlet Port
  {9790deab-cf97-4c6d-aa04-9adbce2ab9cd}; !- Outlet Port

OS:Connector:Mixer,
  {984aecca-30ad-4d34-aaf4-1bd90a02a741}, !- Handle
  Connector Mixer 5,                      !- Name
  {506a31d7-1fb0-4e8a-a6e8-232074d4231c}, !- Outlet Branch Name
  {f00a2cf3-87b1-4164-8729-f87453e5c9a4}, !- Inlet Branch Name 1
  {dc57c073-8a0d-41bb-9661-16da7ec3763d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {29a22040-d2a8-49a0-8fd4-983c64e814fb}, !- Handle
  Connector Splitter 5,                   !- Name
  {1c7ef7a8-2ce9-4cf4-a3e2-4e4b95be8293}, !- Inlet Branch Name
  {f38cfa88-1c6e-4b30-9408-c7729360d664}, !- Outlet Branch Name 1
  {f6c32007-0331-4202-8098-dd89f8399849}; !- Outlet Branch Name 2

OS:Connection,
  {befaec4b-45ac-4701-99d6-7b26c282b994}, !- Handle
  {65d8b98f-1f51-481d-80a9-c4ed5d5798d0}, !- Source Object
  14,                                     !- Outlet Port
  {cf0c123c-022b-4c95-bcf0-fc02fb365c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f38cfa88-1c6e-4b30-9408-c7729360d664}, !- Handle
  {29a22040-d2a8-49a0-8fd4-983c64e814fb}, !- Source Object
  3,                                      !- Outlet Port
  {caf0d0cb-fd06-4053-9d8c-15c17ca43937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ef1c33-17ae-41f0-8e45-69a893d4fa86}, !- Handle
  {a15a3434-c8f5-40db-a508-945d30ac7484}, !- Source Object
  3,                                      !- Outlet Port
  {65d8b98f-1f51-481d-80a9-c4ed5d5798d0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0f3029f6-27f6-47f7-9e51-3af9c6c72b6d}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {73f71aa8-b88f-48a4-bf07-199ce3e2a58a}, !- Inlet Port
  {5f3eec27-e826-4fce-89dc-131cdf50288c}; !- Outlet Port

OS:Node,
  {4eaf65bc-2fa9-4172-848d-91e8c47c89cd}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {9c509dd3-a129-4683-bef6-1cbaf6e004a6}, !- Inlet Port
  {35cb59ea-8737-48df-9933-1e93eaf10669}; !- Outlet Port

OS:Node,
  {83790868-674e-44ba-a6bb-a115bab1c8c1}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {4a37ef93-d6a4-4895-a923-a987917cd3fa}, !- Inlet Port
  {ca3b7feb-ec10-4137-96f0-83641640ca11}; !- Outlet Port

OS:Connector:Mixer,
  {eb0db2c3-fc39-48d0-bac9-72aaaeda1a19}, !- Handle
  Connector Mixer 6,                      !- Name
  {8717570b-c408-4dac-b6e5-56fd4e8521b1}, !- Outlet Branch Name
  {28d0f1bc-d7e5-4650-9d81-ad2505e2c72b}, !- Inlet Branch Name 1
  {07cc3aab-b569-4749-95e0-cb1e63c3d3bc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {41cac2d4-3c5a-4d59-b03c-c427df81afb2}, !- Handle
  Connector Splitter 6,                   !- Name
  {70a8148a-c61f-4d5d-8a83-dbb9931d13f2}, !- Inlet Branch Name
  {4a37ef93-d6a4-4895-a923-a987917cd3fa}, !- Outlet Branch Name 1
  {e3c4f636-c051-4c9f-acef-50d62e151d2b}; !- Outlet Branch Name 2

OS:Connection,
  {73f71aa8-b88f-48a4-bf07-199ce3e2a58a}, !- Handle
  {65d8b98f-1f51-481d-80a9-c4ed5d5798d0}, !- Source Object
  17,                                     !- Outlet Port
  {0f3029f6-27f6-47f7-9e51-3af9c6c72b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a37ef93-d6a4-4895-a923-a987917cd3fa}, !- Handle
  {41cac2d4-3c5a-4d59-b03c-c427df81afb2}, !- Source Object
  3,                                      !- Outlet Port
  {83790868-674e-44ba-a6bb-a115bab1c8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35cb59ea-8737-48df-9933-1e93eaf10669}, !- Handle
  {4eaf65bc-2fa9-4172-848d-91e8c47c89cd}, !- Source Object
  3,                                      !- Outlet Port
  {65d8b98f-1f51-481d-80a9-c4ed5d5798d0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5d4d9dcf-2b48-49b4-a440-4bd189558d6a}, !- Handle
  {65d8b98f-1f51-481d-80a9-c4ed5d5798d0}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a87b174a-d87a-47e5-92d3-fadc557d8c38}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {2efaf524-5f45-4d9a-accd-69be49b4441b}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {a15a3434-c8f5-40db-a508-945d30ac7484}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1e4f288d-57a4-4bde-802a-ca4df79c9d9b}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {ae92e6bd-1411-4d7c-94ed-102d03eaab2c}, !- Inlet Node Name
  {46d7d3ed-e833-469c-88b6-8e1227bd2632}, !- Outlet Node Name
  0.0115777169242825,                     !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  2520.06822286564,                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {893e1f2b-1dc7-484d-9c43-ede3df5a0b7b}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {46d7d3ed-e833-469c-88b6-8e1227bd2632}, !- Inlet Port
  {1c7ef7a8-2ce9-4cf4-a3e2-4e4b95be8293}; !- Outlet Port

OS:Connection,
  {ae92e6bd-1411-4d7c-94ed-102d03eaab2c}, !- Handle
  {cf0c123c-022b-4c95-bcf0-fc02fb365c2a}, !- Source Object
  3,                                      !- Outlet Port
  {1e4f288d-57a4-4bde-802a-ca4df79c9d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d7d3ed-e833-469c-88b6-8e1227bd2632}, !- Handle
  {1e4f288d-57a4-4bde-802a-ca4df79c9d9b}, !- Source Object
  3,                                      !- Outlet Port
  {893e1f2b-1dc7-484d-9c43-ede3df5a0b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c7ef7a8-2ce9-4cf4-a3e2-4e4b95be8293}, !- Handle
  {893e1f2b-1dc7-484d-9c43-ede3df5a0b7b}, !- Source Object
  3,                                      !- Outlet Port
  {29a22040-d2a8-49a0-8fd4-983c64e814fb}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {e3e8deee-5bc8-47c7-b395-77e65f5558fe}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 38.2 gpm/hp, !- Name
  {9790deab-cf97-4c6d-aa04-9adbce2ab9cd}, !- Water Inlet Node
  {62c38804-02af-4784-a546-c63666a47c73}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  20.0000000000001,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.0115777169242825,                     !- Design Water Flow Rate {m3/s}
  8.02113508794387,                       !- Design Air Flow Rate {m3/s}
  3045.50253943303,                       !- Design Fan Power {W}
  {1f65b07e-a99a-4455-ad4f-3980c5811ed4}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {1f65b07e-a99a-4455-ad4f-3980c5811ed4}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {084472c7-d731-4073-a075-aee1a353b56c}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {62c38804-02af-4784-a546-c63666a47c73}, !- Inlet Port
  {f00a2cf3-87b1-4164-8729-f87453e5c9a4}; !- Outlet Port

OS:Connection,
  {9790deab-cf97-4c6d-aa04-9adbce2ab9cd}, !- Handle
  {caf0d0cb-fd06-4053-9d8c-15c17ca43937}, !- Source Object
  3,                                      !- Outlet Port
  {e3e8deee-5bc8-47c7-b395-77e65f5558fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c38804-02af-4784-a546-c63666a47c73}, !- Handle
  {e3e8deee-5bc8-47c7-b395-77e65f5558fe}, !- Source Object
  3,                                      !- Outlet Port
  {084472c7-d731-4073-a075-aee1a353b56c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00a2cf3-87b1-4164-8729-f87453e5c9a4}, !- Handle
  {084472c7-d731-4073-a075-aee1a353b56c}, !- Source Object
  3,                                      !- Outlet Port
  {984aecca-30ad-4d34-aaf4-1bd90a02a741}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a58e2016-ce0a-49a5-93fb-47782fb3dda6}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {e38fea91-4a8c-4bef-8841-c40a4e2b8ff6}, !- Inlet Node Name
  {e84525bf-9f7e-4aeb-9bfb-cb13cf319f38}; !- Outlet Node Name

OS:Node,
  {79ad6d49-f658-4c10-83c2-89c0e2c4bbf6}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {f6c32007-0331-4202-8098-dd89f8399849}, !- Inlet Port
  {e38fea91-4a8c-4bef-8841-c40a4e2b8ff6}; !- Outlet Port

OS:Connection,
  {f6c32007-0331-4202-8098-dd89f8399849}, !- Handle
  {29a22040-d2a8-49a0-8fd4-983c64e814fb}, !- Source Object
  4,                                      !- Outlet Port
  {79ad6d49-f658-4c10-83c2-89c0e2c4bbf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dbc0289-e01c-40e7-84f5-05325703e80d}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {e84525bf-9f7e-4aeb-9bfb-cb13cf319f38}, !- Inlet Port
  {dc57c073-8a0d-41bb-9661-16da7ec3763d}; !- Outlet Port

OS:Connection,
  {e38fea91-4a8c-4bef-8841-c40a4e2b8ff6}, !- Handle
  {79ad6d49-f658-4c10-83c2-89c0e2c4bbf6}, !- Source Object
  3,                                      !- Outlet Port
  {a58e2016-ce0a-49a5-93fb-47782fb3dda6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84525bf-9f7e-4aeb-9bfb-cb13cf319f38}, !- Handle
  {a58e2016-ce0a-49a5-93fb-47782fb3dda6}, !- Source Object
  3,                                      !- Outlet Port
  {4dbc0289-e01c-40e7-84f5-05325703e80d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc57c073-8a0d-41bb-9661-16da7ec3763d}, !- Handle
  {4dbc0289-e01c-40e7-84f5-05325703e80d}, !- Source Object
  3,                                      !- Outlet Port
  {984aecca-30ad-4d34-aaf4-1bd90a02a741}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ad80cc7b-b513-4a37-999a-1062cf8eb49e}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {ca3b7feb-ec10-4137-96f0-83641640ca11}, !- Inlet Node Name
  {0c069f98-7ddb-49bb-8bc3-defb07e1f53c}; !- Outlet Node Name

OS:Node,
  {8973d76c-c176-43f3-9e16-88b90232c8d6}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {0c069f98-7ddb-49bb-8bc3-defb07e1f53c}, !- Inlet Port
  {28d0f1bc-d7e5-4650-9d81-ad2505e2c72b}; !- Outlet Port

OS:Connection,
  {ca3b7feb-ec10-4137-96f0-83641640ca11}, !- Handle
  {83790868-674e-44ba-a6bb-a115bab1c8c1}, !- Source Object
  3,                                      !- Outlet Port
  {ad80cc7b-b513-4a37-999a-1062cf8eb49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c069f98-7ddb-49bb-8bc3-defb07e1f53c}, !- Handle
  {ad80cc7b-b513-4a37-999a-1062cf8eb49e}, !- Source Object
  3,                                      !- Outlet Port
  {8973d76c-c176-43f3-9e16-88b90232c8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d0f1bc-d7e5-4650-9d81-ad2505e2c72b}, !- Handle
  {8973d76c-c176-43f3-9e16-88b90232c8d6}, !- Source Object
  3,                                      !- Outlet Port
  {eb0db2c3-fc39-48d0-bac9-72aaaeda1a19}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d81b2f7d-5717-42a0-ac1b-d58a8eb07927}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {62c94409-e3d0-4e70-becc-055605082fbe}, !- Inlet Node Name
  {960c1218-fe97-4299-a3da-bc0d6948fdcd}; !- Outlet Node Name

OS:Node,
  {a4441966-86a2-4ea4-a9e1-76dadd61363f}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {506a31d7-1fb0-4e8a-a6e8-232074d4231c}, !- Inlet Port
  {62c94409-e3d0-4e70-becc-055605082fbe}; !- Outlet Port

OS:Connection,
  {506a31d7-1fb0-4e8a-a6e8-232074d4231c}, !- Handle
  {984aecca-30ad-4d34-aaf4-1bd90a02a741}, !- Source Object
  2,                                      !- Outlet Port
  {a4441966-86a2-4ea4-a9e1-76dadd61363f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c94409-e3d0-4e70-becc-055605082fbe}, !- Handle
  {a4441966-86a2-4ea4-a9e1-76dadd61363f}, !- Source Object
  3,                                      !- Outlet Port
  {d81b2f7d-5717-42a0-ac1b-d58a8eb07927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960c1218-fe97-4299-a3da-bc0d6948fdcd}, !- Handle
  {d81b2f7d-5717-42a0-ac1b-d58a8eb07927}, !- Source Object
  3,                                      !- Outlet Port
  {a15a3434-c8f5-40db-a508-945d30ac7484}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e9d74f02-3cd8-4bc8-99bc-765dc14df96c}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {5f3eec27-e826-4fce-89dc-131cdf50288c}, !- Inlet Node Name
  {b7ce6bcc-6f87-4fa1-9cc5-34507416e00b}; !- Outlet Node Name

OS:Node,
  {823cfa3c-6241-4e02-a842-ea9b45ad680d}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {b7ce6bcc-6f87-4fa1-9cc5-34507416e00b}, !- Inlet Port
  {70a8148a-c61f-4d5d-8a83-dbb9931d13f2}; !- Outlet Port

OS:Connection,
  {5f3eec27-e826-4fce-89dc-131cdf50288c}, !- Handle
  {0f3029f6-27f6-47f7-9e51-3af9c6c72b6d}, !- Source Object
  3,                                      !- Outlet Port
  {e9d74f02-3cd8-4bc8-99bc-765dc14df96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ce6bcc-6f87-4fa1-9cc5-34507416e00b}, !- Handle
  {e9d74f02-3cd8-4bc8-99bc-765dc14df96c}, !- Source Object
  3,                                      !- Outlet Port
  {823cfa3c-6241-4e02-a842-ea9b45ad680d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a8148a-c61f-4d5d-8a83-dbb9931d13f2}, !- Handle
  {823cfa3c-6241-4e02-a842-ea9b45ad680d}, !- Source Object
  3,                                      !- Outlet Port
  {41cac2d4-3c5a-4d59-b03c-c427df81afb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ea1769bc-6084-4e1d-a5af-64bd0c54a38b}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {832e664e-6405-4f7c-901e-e247960d5a39}, !- Inlet Node Name
  {9c509dd3-a129-4683-bef6-1cbaf6e004a6}; !- Outlet Node Name

OS:Node,
  {5c2a5ebd-e480-4d97-9fab-71939da107cd}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {8717570b-c408-4dac-b6e5-56fd4e8521b1}, !- Inlet Port
  {832e664e-6405-4f7c-901e-e247960d5a39}; !- Outlet Port

OS:Connection,
  {8717570b-c408-4dac-b6e5-56fd4e8521b1}, !- Handle
  {eb0db2c3-fc39-48d0-bac9-72aaaeda1a19}, !- Source Object
  2,                                      !- Outlet Port
  {5c2a5ebd-e480-4d97-9fab-71939da107cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832e664e-6405-4f7c-901e-e247960d5a39}, !- Handle
  {5c2a5ebd-e480-4d97-9fab-71939da107cd}, !- Source Object
  3,                                      !- Outlet Port
  {ea1769bc-6084-4e1d-a5af-64bd0c54a38b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c509dd3-a129-4683-bef6-1cbaf6e004a6}, !- Handle
  {ea1769bc-6084-4e1d-a5af-64bd0c54a38b}, !- Source Object
  3,                                      !- Outlet Port
  {4eaf65bc-2fa9-4172-848d-91e8c47c89cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {b18dbf0f-182e-4b86-a6b3-02d95ddddfca}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {eab01a4c-3ec3-40ee-a2c9-7603e43f05be}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.00812366146003687,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.974839375204424,                      !- Plant Loop Volume {m3}
  {fbfa22ec-5877-4a91-81e3-a6530367b752}, !- Plant Side Inlet Node Name
  {622804e6-aa50-487b-abf1-fbb05c135b07}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {27afbf22-5b60-45e8-9190-f9332e7d539a}, !- Demand Side Inlet Node Name
  {8e5b3d6c-5da8-4105-9449-eb204539fee5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0e89bf80-127a-4533-b782-887a9149cacc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Demand Mixer Name
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Demand Splitter Name
  {ef88e58a-ca67-4471-a520-8b1aa1511852}, !- Supply Mixer Name
  {1158acc9-573a-4db1-9bbc-56fb1e48a53c}; !- Supply Splitter Name

OS:Node,
  {f3a5a8f2-55bc-42df-8106-3357bf437082}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {fbfa22ec-5877-4a91-81e3-a6530367b752}, !- Inlet Port
  {ed35ed71-4ea4-45da-a704-0f7af0218510}; !- Outlet Port

OS:Node,
  {eab01a4c-3ec3-40ee-a2c9-7603e43f05be}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {cdeccdf9-1c7f-42e2-8616-df0662158778}, !- Inlet Port
  {622804e6-aa50-487b-abf1-fbb05c135b07}; !- Outlet Port

OS:Node,
  {11eacf59-9a32-4a7f-a9f9-35692fca954a}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {2b23b5dd-7785-4e37-a346-ef432a1fd0f9}, !- Inlet Port
  {b9b84859-cbe7-4182-b018-b1b590e2602b}; !- Outlet Port

OS:Connector:Mixer,
  {ef88e58a-ca67-4471-a520-8b1aa1511852}, !- Handle
  Connector Mixer 7,                      !- Name
  {8598d262-a8b3-4a04-a2af-a54044da7728}, !- Outlet Branch Name
  {23ca88d1-610e-4c73-9461-54df3c41452f}, !- Inlet Branch Name 1
  {43912734-21b7-454e-9209-9ef3a3dcab0a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1158acc9-573a-4db1-9bbc-56fb1e48a53c}, !- Handle
  Connector Splitter 7,                   !- Name
  {d6ca47c4-2a4b-4de9-9bf7-1abced870ea5}, !- Inlet Branch Name
  {2b23b5dd-7785-4e37-a346-ef432a1fd0f9}, !- Outlet Branch Name 1
  {4ce55b3b-b4b6-44c3-9ce9-e3b7140fbb0e}; !- Outlet Branch Name 2

OS:Connection,
  {fbfa22ec-5877-4a91-81e3-a6530367b752}, !- Handle
  {b18dbf0f-182e-4b86-a6b3-02d95ddddfca}, !- Source Object
  14,                                     !- Outlet Port
  {f3a5a8f2-55bc-42df-8106-3357bf437082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b23b5dd-7785-4e37-a346-ef432a1fd0f9}, !- Handle
  {1158acc9-573a-4db1-9bbc-56fb1e48a53c}, !- Source Object
  3,                                      !- Outlet Port
  {11eacf59-9a32-4a7f-a9f9-35692fca954a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {622804e6-aa50-487b-abf1-fbb05c135b07}, !- Handle
  {eab01a4c-3ec3-40ee-a2c9-7603e43f05be}, !- Source Object
  3,                                      !- Outlet Port
  {b18dbf0f-182e-4b86-a6b3-02d95ddddfca}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {07eef68d-261f-4dc2-a632-b2fadc6a7879}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {27afbf22-5b60-45e8-9190-f9332e7d539a}, !- Inlet Port
  {f2418d46-0a73-498e-8bdb-c2eb2826abef}; !- Outlet Port

OS:Node,
  {100ac46f-bc8e-446f-a87c-39b1fe818102}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {d2f9c4e0-8a0a-4357-ac83-dfa720f8ffac}, !- Inlet Port
  {8e5b3d6c-5da8-4105-9449-eb204539fee5}; !- Outlet Port

OS:Node,
  {91446bcf-f182-44d4-b506-b5a7bc39c3eb}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {03fd2c54-2513-494f-9bdc-9b99f00379a3}, !- Inlet Port
  {b6b9ada2-598f-446f-9cfb-ed0f40bad419}; !- Outlet Port

OS:Connector:Mixer,
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Handle
  Connector Mixer 8,                      !- Name
  {a6fb2bf5-271a-4db7-bd09-b61891183b2b}, !- Outlet Branch Name
  {91c9a270-878c-4fef-88d9-332443418167}, !- Inlet Branch Name 1
  {5ee191a6-6a0c-4428-8704-9fa0257e0b8a}, !- Inlet Branch Name 2
  {9f163dcd-8f79-475f-8224-d823b4e36bea}, !- Inlet Branch Name 3
  {4067a753-9396-4724-bb78-38efd374038f}, !- Inlet Branch Name 4
  {e74612b6-56a7-4b3a-ad3e-78cc23f16ae0}, !- Inlet Branch Name 5
  {fd9434b4-dd66-4d3f-bded-76dc5ce115a2}, !- Inlet Branch Name 6
  {88a01183-4b04-49e5-8cb3-9355b25ad854}, !- Inlet Branch Name 7
  {793329e4-0720-4f83-bb14-1b22987cffae}, !- Inlet Branch Name 8
  {91e9ce04-de3a-4302-9980-e9dd57e5b0d7}, !- Inlet Branch Name 9
  {9fbf4687-6fc8-4211-a571-e6cb96486f47}, !- Inlet Branch Name 10
  {7fcd8b96-ad38-4565-a798-c929a4936a3d}, !- Inlet Branch Name 11
  {b2dd0037-9cda-496f-ab5b-c70e755f4e9c}, !- Inlet Branch Name 12
  {feee42a1-49dd-4b98-8a98-76e7df03ae93}, !- Inlet Branch Name 13
  {09d21643-22b9-44d2-a936-50ae4c85f6a5}; !- Inlet Branch Name 14

OS:Connector:Splitter,
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Handle
  Connector Splitter 8,                   !- Name
  {8508c76a-27b1-4b18-ad38-cd9e271c19f9}, !- Inlet Branch Name
  {03fd2c54-2513-494f-9bdc-9b99f00379a3}, !- Outlet Branch Name 1
  {a82fc9cf-51ee-4287-bd7f-7c2b8a5943f6}, !- Outlet Branch Name 2
  {4c2ccc68-5212-4f38-ad4a-f20bcb9cd8be}, !- Outlet Branch Name 3
  {52e90089-945b-4a65-bf53-8cbb4aab67fc}, !- Outlet Branch Name 4
  {c8fc628d-77fb-483a-a0ed-782b307058f8}, !- Outlet Branch Name 5
  {b5bc9ea8-1b1a-4aae-b7ee-c620795d3602}, !- Outlet Branch Name 6
  {6d205010-1cdd-4259-8437-1caa11420304}, !- Outlet Branch Name 7
  {78a1965f-2225-4cf6-afaa-5111066a4834}, !- Outlet Branch Name 8
  {c21f860f-dbb4-4a3b-8f0c-2311e9f0faad}, !- Outlet Branch Name 9
  {b676b6ca-6777-4827-8401-28c6e1b22ce6}, !- Outlet Branch Name 10
  {5acbaa96-ba63-4a18-ad48-f8b92f2449d4}, !- Outlet Branch Name 11
  {0d384d6b-476d-4b25-886e-a1365632153d}, !- Outlet Branch Name 12
  {df9d23f4-56a7-4ce5-a688-59d46069afa0}, !- Outlet Branch Name 13
  {77598835-3e25-4454-9981-7f1d16ba4094}; !- Outlet Branch Name 14

OS:Connection,
  {27afbf22-5b60-45e8-9190-f9332e7d539a}, !- Handle
  {b18dbf0f-182e-4b86-a6b3-02d95ddddfca}, !- Source Object
  17,                                     !- Outlet Port
  {07eef68d-261f-4dc2-a632-b2fadc6a7879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03fd2c54-2513-494f-9bdc-9b99f00379a3}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  3,                                      !- Outlet Port
  {91446bcf-f182-44d4-b506-b5a7bc39c3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5b3d6c-5da8-4105-9449-eb204539fee5}, !- Handle
  {100ac46f-bc8e-446f-a87c-39b1fe818102}, !- Source Object
  3,                                      !- Outlet Port
  {b18dbf0f-182e-4b86-a6b3-02d95ddddfca}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {46cd6067-b145-46c4-a5e5-081c6a0c8af0}, !- Handle
  {b18dbf0f-182e-4b86-a6b3-02d95ddddfca}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0e89bf80-127a-4533-b782-887a9149cacc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {fcddc6c7-da2c-4263-997f-3a53d898f0d9}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  {cd6f72dd-8dc7-4222-8d5f-66f8f402e506}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd6f72dd-8dc7-4222-8d5f-66f8f402e506}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9fd6e525-f3a6-417c-8667-3aa573618d13}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {fcddc6c7-da2c-4263-997f-3a53d898f0d9}, !- Schedule Name
  {eab01a4c-3ec3-40ee-a2c9-7603e43f05be}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b5b3abed-4733-4e80-b3f7-62102dcba0bd}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {ed35ed71-4ea4-45da-a704-0f7af0218510}, !- Inlet Node Name
  {9afa92ae-c8e6-4822-ac92-969776dae045}, !- Outlet Node Name
  0.00812366146003687,                    !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  566.01789600242,                        !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {46d49412-814d-4ae9-ae7b-0edf73027798}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {9afa92ae-c8e6-4822-ac92-969776dae045}, !- Inlet Port
  {d6ca47c4-2a4b-4de9-9bf7-1abced870ea5}; !- Outlet Port

OS:Connection,
  {ed35ed71-4ea4-45da-a704-0f7af0218510}, !- Handle
  {f3a5a8f2-55bc-42df-8106-3357bf437082}, !- Source Object
  3,                                      !- Outlet Port
  {b5b3abed-4733-4e80-b3f7-62102dcba0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9afa92ae-c8e6-4822-ac92-969776dae045}, !- Handle
  {b5b3abed-4733-4e80-b3f7-62102dcba0bd}, !- Source Object
  3,                                      !- Outlet Port
  {46d49412-814d-4ae9-ae7b-0edf73027798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ca47c4-2a4b-4de9-9bf7-1abced870ea5}, !- Handle
  {46d49412-814d-4ae9-ae7b-0edf73027798}, !- Source Object
  3,                                      !- Outlet Port
  {1158acc9-573a-4db1-9bbc-56fb1e48a53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {10369977-a941-4e11-ba83-7a9dc686e97f}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {b56d53b6-6170-44cc-9f2e-595ae9c7f067}, !- Inlet Node Name
  {0d092537-1261-4415-bb98-6d1ba70ba654}, !- Outlet Node Name
  0.00812366146003687,                    !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  1667.73130072142,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {387f6bca-2bf8-4f81-9c5d-b1fd2ef29f2b}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {0d092537-1261-4415-bb98-6d1ba70ba654}, !- Inlet Port
  {8508c76a-27b1-4b18-ad38-cd9e271c19f9}; !- Outlet Port

OS:Connection,
  {0d092537-1261-4415-bb98-6d1ba70ba654}, !- Handle
  {10369977-a941-4e11-ba83-7a9dc686e97f}, !- Source Object
  3,                                      !- Outlet Port
  {387f6bca-2bf8-4f81-9c5d-b1fd2ef29f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8508c76a-27b1-4b18-ad38-cd9e271c19f9}, !- Handle
  {387f6bca-2bf8-4f81-9c5d-b1fd2ef29f2b}, !- Source Object
  3,                                      !- Outlet Port
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {c7e35f83-4584-4a47-b997-2d5ab8158345}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 42tons 0.9kW/ton 43tons 0.8kW/ton, !- Name
  191333.747380605,                       !- Reference Capacity {W}
  4.50897435897436,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.00812366146003687,                    !- Reference Chilled Water Flow Rate {m3/s}
  0.0100675799341587,                     !- Reference Condenser Fluid Flow Rate {m3/s}
  {921b84c5-6f25-43ff-8312-f889be09ef9d}, !- Cooling Capacity Function of Temperature Curve Name
  {4dc81353-f0f4-4078-a1dd-3b532d7883ed}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f059cc63-b68a-4c40-9237-f85d1fd87ba3}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {b9b84859-cbe7-4182-b018-b1b590e2602b}, !- Chilled Water Inlet Node Name
  {3fa0ea46-4595-4af9-95f3-e9551010d54c}, !- Chilled Water Outlet Node Name
  {83f45c76-1428-4db5-bc60-763a35468403}, !- Condenser Inlet Node Name
  {64f96c27-73ab-40f8-afd0-081da14acffe}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {5c7b539f-e01f-437a-addb-2a3ad966c00b}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {3fa0ea46-4595-4af9-95f3-e9551010d54c}, !- Inlet Port
  {23ca88d1-610e-4c73-9461-54df3c41452f}; !- Outlet Port

OS:Connection,
  {b9b84859-cbe7-4182-b018-b1b590e2602b}, !- Handle
  {11eacf59-9a32-4a7f-a9f9-35692fca954a}, !- Source Object
  3,                                      !- Outlet Port
  {c7e35f83-4584-4a47-b997-2d5ab8158345}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {3fa0ea46-4595-4af9-95f3-e9551010d54c}, !- Handle
  {c7e35f83-4584-4a47-b997-2d5ab8158345}, !- Source Object
  16,                                     !- Outlet Port
  {5c7b539f-e01f-437a-addb-2a3ad966c00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ca88d1-610e-4c73-9461-54df3c41452f}, !- Handle
  {5c7b539f-e01f-437a-addb-2a3ad966c00b}, !- Source Object
  3,                                      !- Outlet Port
  {ef88e58a-ca67-4471-a520-8b1aa1511852}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c367dcf-d246-4adb-8e18-0c849d10fa96}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {e3c4f636-c051-4c9f-acef-50d62e151d2b}, !- Inlet Port
  {83f45c76-1428-4db5-bc60-763a35468403}; !- Outlet Port

OS:Connection,
  {e3c4f636-c051-4c9f-acef-50d62e151d2b}, !- Handle
  {41cac2d4-3c5a-4d59-b03c-c427df81afb2}, !- Source Object
  4,                                      !- Outlet Port
  {8c367dcf-d246-4adb-8e18-0c849d10fa96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27668275-133e-4723-a4c5-f14b131b411e}, !- Handle
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {64f96c27-73ab-40f8-afd0-081da14acffe}, !- Inlet Port
  {07cc3aab-b569-4749-95e0-cb1e63c3d3bc}; !- Outlet Port

OS:Connection,
  {83f45c76-1428-4db5-bc60-763a35468403}, !- Handle
  {8c367dcf-d246-4adb-8e18-0c849d10fa96}, !- Source Object
  3,                                      !- Outlet Port
  {c7e35f83-4584-4a47-b997-2d5ab8158345}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {64f96c27-73ab-40f8-afd0-081da14acffe}, !- Handle
  {c7e35f83-4584-4a47-b997-2d5ab8158345}, !- Source Object
  18,                                     !- Outlet Port
  {27668275-133e-4723-a4c5-f14b131b411e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07cc3aab-b569-4749-95e0-cb1e63c3d3bc}, !- Handle
  {27668275-133e-4723-a4c5-f14b131b411e}, !- Source Object
  3,                                      !- Outlet Port
  {eb0db2c3-fc39-48d0-bac9-72aaaeda1a19}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {307fe108-5cd8-4883-a221-e22c7afdf898}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {67d9f2b9-939e-485e-9a10-1093dce418c6}, !- Inlet Node Name
  {e55a5a2d-1717-4e08-8af7-6912bdf00788}; !- Outlet Node Name

OS:Node,
  {7c6b2b6c-2ff5-4e12-a8e5-234553e1ce04}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {4ce55b3b-b4b6-44c3-9ce9-e3b7140fbb0e}, !- Inlet Port
  {67d9f2b9-939e-485e-9a10-1093dce418c6}; !- Outlet Port

OS:Connection,
  {4ce55b3b-b4b6-44c3-9ce9-e3b7140fbb0e}, !- Handle
  {1158acc9-573a-4db1-9bbc-56fb1e48a53c}, !- Source Object
  4,                                      !- Outlet Port
  {7c6b2b6c-2ff5-4e12-a8e5-234553e1ce04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e724752-fe77-4ba6-b2c4-6bfcfd7428dd}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {e55a5a2d-1717-4e08-8af7-6912bdf00788}, !- Inlet Port
  {43912734-21b7-454e-9209-9ef3a3dcab0a}; !- Outlet Port

OS:Connection,
  {67d9f2b9-939e-485e-9a10-1093dce418c6}, !- Handle
  {7c6b2b6c-2ff5-4e12-a8e5-234553e1ce04}, !- Source Object
  3,                                      !- Outlet Port
  {307fe108-5cd8-4883-a221-e22c7afdf898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55a5a2d-1717-4e08-8af7-6912bdf00788}, !- Handle
  {307fe108-5cd8-4883-a221-e22c7afdf898}, !- Source Object
  3,                                      !- Outlet Port
  {8e724752-fe77-4ba6-b2c4-6bfcfd7428dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43912734-21b7-454e-9209-9ef3a3dcab0a}, !- Handle
  {8e724752-fe77-4ba6-b2c4-6bfcfd7428dd}, !- Source Object
  3,                                      !- Outlet Port
  {ef88e58a-ca67-4471-a520-8b1aa1511852}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9b8e9fd5-8aff-46cd-a0c3-ca2fc50a66f6}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {b6b9ada2-598f-446f-9cfb-ed0f40bad419}, !- Inlet Node Name
  {f1633944-964a-46da-a361-69e6d7f53303}; !- Outlet Node Name

OS:Node,
  {baf59e71-3725-44a9-b99c-091c8e68312e}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {f1633944-964a-46da-a361-69e6d7f53303}, !- Inlet Port
  {91c9a270-878c-4fef-88d9-332443418167}; !- Outlet Port

OS:Connection,
  {b6b9ada2-598f-446f-9cfb-ed0f40bad419}, !- Handle
  {91446bcf-f182-44d4-b506-b5a7bc39c3eb}, !- Source Object
  3,                                      !- Outlet Port
  {9b8e9fd5-8aff-46cd-a0c3-ca2fc50a66f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1633944-964a-46da-a361-69e6d7f53303}, !- Handle
  {9b8e9fd5-8aff-46cd-a0c3-ca2fc50a66f6}, !- Source Object
  3,                                      !- Outlet Port
  {baf59e71-3725-44a9-b99c-091c8e68312e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c9a270-878c-4fef-88d9-332443418167}, !- Handle
  {baf59e71-3725-44a9-b99c-091c8e68312e}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff110dd5-7239-4aa4-a64f-cb78ee0c8015}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {e307c6c9-3151-4c83-9b7e-6a92c9e6b8cc}, !- Inlet Node Name
  {cdeccdf9-1c7f-42e2-8616-df0662158778}; !- Outlet Node Name

OS:Node,
  {1d692453-e08d-4b1a-81fb-8829d77ba05a}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {8598d262-a8b3-4a04-a2af-a54044da7728}, !- Inlet Port
  {e307c6c9-3151-4c83-9b7e-6a92c9e6b8cc}; !- Outlet Port

OS:Connection,
  {8598d262-a8b3-4a04-a2af-a54044da7728}, !- Handle
  {ef88e58a-ca67-4471-a520-8b1aa1511852}, !- Source Object
  2,                                      !- Outlet Port
  {1d692453-e08d-4b1a-81fb-8829d77ba05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e307c6c9-3151-4c83-9b7e-6a92c9e6b8cc}, !- Handle
  {1d692453-e08d-4b1a-81fb-8829d77ba05a}, !- Source Object
  3,                                      !- Outlet Port
  {ff110dd5-7239-4aa4-a64f-cb78ee0c8015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdeccdf9-1c7f-42e2-8616-df0662158778}, !- Handle
  {ff110dd5-7239-4aa4-a64f-cb78ee0c8015}, !- Source Object
  3,                                      !- Outlet Port
  {eab01a4c-3ec3-40ee-a2c9-7603e43f05be}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {67ec43b2-9ab6-4ae1-9aee-84fdfad8e2e6}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {f2418d46-0a73-498e-8bdb-c2eb2826abef}, !- Inlet Node Name
  {dfea8bd2-1c7b-48eb-94ac-bd47a159e04e}; !- Outlet Node Name

OS:Node,
  {75aee4c3-c53c-4f3e-b878-7c07c2780922}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {dfea8bd2-1c7b-48eb-94ac-bd47a159e04e}, !- Inlet Port
  {b56d53b6-6170-44cc-9f2e-595ae9c7f067}; !- Outlet Port

OS:Connection,
  {f2418d46-0a73-498e-8bdb-c2eb2826abef}, !- Handle
  {07eef68d-261f-4dc2-a632-b2fadc6a7879}, !- Source Object
  3,                                      !- Outlet Port
  {67ec43b2-9ab6-4ae1-9aee-84fdfad8e2e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfea8bd2-1c7b-48eb-94ac-bd47a159e04e}, !- Handle
  {67ec43b2-9ab6-4ae1-9aee-84fdfad8e2e6}, !- Source Object
  3,                                      !- Outlet Port
  {75aee4c3-c53c-4f3e-b878-7c07c2780922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56d53b6-6170-44cc-9f2e-595ae9c7f067}, !- Handle
  {75aee4c3-c53c-4f3e-b878-7c07c2780922}, !- Source Object
  3,                                      !- Outlet Port
  {10369977-a941-4e11-ba83-7a9dc686e97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {006e6c8d-7950-4f6b-9337-24c25c9fbef0}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {f9277763-33ed-465b-84cc-be65a2ba6fb0}, !- Inlet Node Name
  {d2f9c4e0-8a0a-4357-ac83-dfa720f8ffac}; !- Outlet Node Name

OS:Node,
  {f7763665-63a1-4580-82ba-e7750c7c9efc}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {a6fb2bf5-271a-4db7-bd09-b61891183b2b}, !- Inlet Port
  {f9277763-33ed-465b-84cc-be65a2ba6fb0}; !- Outlet Port

OS:Connection,
  {a6fb2bf5-271a-4db7-bd09-b61891183b2b}, !- Handle
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Source Object
  2,                                      !- Outlet Port
  {f7763665-63a1-4580-82ba-e7750c7c9efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9277763-33ed-465b-84cc-be65a2ba6fb0}, !- Handle
  {f7763665-63a1-4580-82ba-e7750c7c9efc}, !- Source Object
  3,                                      !- Outlet Port
  {006e6c8d-7950-4f6b-9337-24c25c9fbef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f9c4e0-8a0a-4357-ac83-dfa720f8ffac}, !- Handle
  {006e6c8d-7950-4f6b-9337-24c25c9fbef0}, !- Source Object
  3,                                      !- Outlet Port
  {100ac46f-bc8e-446f-a87c-39b1fe818102}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {32104da0-fa80-4f04-9d69-b753fd02873c}, !- Handle
  3 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {3682912a-eee5-48f5-827c-17fd3530895b}, !- Availability Schedule
  {c071cdd6-182b-4b24-8100-e95281a0b5f4}, !- Availability Manager List Name
  1.53574509560078,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0cd9611d-cf74-4e81-ace7-050e744a26e5}, !- Supply Side Inlet Node Name
  {0ae2b5cd-006c-46e0-9044-dd4e431c5585}, !- Demand Side Outlet Node Name
  {fb32ecf9-4db2-4cc0-b203-c3c472332c27}, !- Demand Side Inlet Node A
  {275da4b7-21b6-404a-8b3b-cb00b8cc1b5a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d2a75b74-6434-4f6e-a251-8e31481fdc7b}, !- Demand Mixer Name
  {9e680107-a634-40c1-b872-18414233372a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e18b4d66-4448-47f3-a8ed-a9212d3d62b4}, !- Handle
  3 Zone VAV Supply Inlet Node,           !- Name
  {0cd9611d-cf74-4e81-ace7-050e744a26e5}, !- Inlet Port
  {8e88514d-eb8e-4b63-bfd7-1d12c43a1663}; !- Outlet Port

OS:Node,
  {8744cf8e-fb0f-4c0b-9993-5d0e38c79436}, !- Handle
  3 Zone VAV Supply Outlet Node,          !- Name
  {a9bcceab-2723-4608-b7c1-2be5e3865aae}, !- Inlet Port
  {275da4b7-21b6-404a-8b3b-cb00b8cc1b5a}; !- Outlet Port

OS:Connection,
  {0cd9611d-cf74-4e81-ace7-050e744a26e5}, !- Handle
  {32104da0-fa80-4f04-9d69-b753fd02873c}, !- Source Object
  9,                                      !- Outlet Port
  {e18b4d66-4448-47f3-a8ed-a9212d3d62b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275da4b7-21b6-404a-8b3b-cb00b8cc1b5a}, !- Handle
  {8744cf8e-fb0f-4c0b-9993-5d0e38c79436}, !- Source Object
  3,                                      !- Outlet Port
  {32104da0-fa80-4f04-9d69-b753fd02873c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {858a06f3-df33-4aaa-a8bd-ae80027beca4}, !- Handle
  3 Zone VAV Demand Inlet Node,           !- Name
  {fb32ecf9-4db2-4cc0-b203-c3c472332c27}, !- Inlet Port
  {96cf7bf1-5b78-4bf7-bd3b-7398930a44c3}; !- Outlet Port

OS:Node,
  {102f2ea4-47c2-423f-a118-0b1d0a7519b6}, !- Handle
  3 Zone VAV Demand Outlet Node,          !- Name
  {58eb929e-fd35-4727-879c-ab0eae78e848}, !- Inlet Port
  {0ae2b5cd-006c-46e0-9044-dd4e431c5585}; !- Outlet Port

OS:Node,
  {99b510c2-cccd-4d25-b57a-e42a9881fe4c}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a15a15ac-e64c-4698-ab81-fc3ca011a796}, !- Inlet Port
  {ceabe603-1d3f-4acb-8638-de87d58e5fb6}; !- Outlet Port

OS:Connection,
  {fb32ecf9-4db2-4cc0-b203-c3c472332c27}, !- Handle
  {32104da0-fa80-4f04-9d69-b753fd02873c}, !- Source Object
  11,                                     !- Outlet Port
  {858a06f3-df33-4aaa-a8bd-ae80027beca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae2b5cd-006c-46e0-9044-dd4e431c5585}, !- Handle
  {102f2ea4-47c2-423f-a118-0b1d0a7519b6}, !- Source Object
  3,                                      !- Outlet Port
  {32104da0-fa80-4f04-9d69-b753fd02873c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e680107-a634-40c1-b872-18414233372a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {96cf7bf1-5b78-4bf7-bd3b-7398930a44c3}, !- Inlet Node Name
  {1401bac6-3596-4473-b635-ef5e2f1c7a56}, !- Outlet Node Name 1
  {b8b25488-9882-4e57-97af-aaabb2f9af0a}, !- Outlet Node Name 2
  {95cddcdb-7cb4-4180-95a9-073003e98258}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {d2a75b74-6434-4f6e-a251-8e31481fdc7b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {58eb929e-fd35-4727-879c-ab0eae78e848}, !- Outlet Node Name
  {6b0b6731-0b2b-4fd0-acec-fe704851b5bb}, !- Inlet Node Name 1
  {7caa73d6-21d1-40f4-a930-b17d207880c5}, !- Inlet Node Name 2
  {c98345dc-ba55-4b45-98b9-293a63c757c2}; !- Inlet Node Name 3

OS:Connection,
  {96cf7bf1-5b78-4bf7-bd3b-7398930a44c3}, !- Handle
  {858a06f3-df33-4aaa-a8bd-ae80027beca4}, !- Source Object
  3,                                      !- Outlet Port
  {9e680107-a634-40c1-b872-18414233372a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58eb929e-fd35-4727-879c-ab0eae78e848}, !- Handle
  {d2a75b74-6434-4f6e-a251-8e31481fdc7b}, !- Source Object
  2,                                      !- Outlet Port
  {102f2ea4-47c2-423f-a118-0b1d0a7519b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {65180186-8a07-4e79-b9f5-fcc8c519dc61}, !- Handle
  {32104da0-fa80-4f04-9d69-b753fd02873c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.53574509560078,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  24449.46,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  271.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c071cdd6-182b-4b24-8100-e95281a0b5f4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {352cc149-385c-40fd-8e1c-bbb8250c6e2a}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  {081ec281-d834-4d4c-afda-e4a55afc5494}; !- Default Day Schedule Name

OS:Schedule:Day,
  {081ec281-d834-4d4c-afda-e4a55afc5494}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2a9bf366-f930-4b46-8208-b4aee63e9e88}, !- Handle
  3 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {8744cf8e-fb0f-4c0b-9993-5d0e38c79436}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {efbad409-6e54-4d95-9a25-1a5a07add9c4}, !- Handle
  3 Zone VAV Fan,                         !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  1.53574509560078,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9421bdb4-d11f-4689-a736-19d12dd63007}, !- Air Inlet Node Name
  {a9bcceab-2723-4608-b7c1-2be5e3865aae}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {a9bcceab-2723-4608-b7c1-2be5e3865aae}, !- Handle
  {efbad409-6e54-4d95-9a25-1a5a07add9c4}, !- Source Object
  17,                                     !- Outlet Port
  {8744cf8e-fb0f-4c0b-9993-5d0e38c79436}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6c405136-0e7a-40ab-9784-82f276f6ad8f}, !- Handle
  3 Zone VAV Main Htg Coil,               !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  100.677726834765,                       !- U-Factor Times Area Value {W/K}
  0.000147515314622761,                   !- Maximum Water Flow Rate {m3/s}
  {530b5fb8-92cc-4d3e-bbf9-b8581baf39a8}, !- Water Inlet Node Name
  {11240bb3-1877-43be-8e15-b184698f5fe1}, !- Water Outlet Node Name
  {3fd58646-6095-4708-93b0-58bcec8d7d2b}, !- Air Inlet Node Name
  {96d4ef07-44dc-46e6-bf3f-a53f832fdd76}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6744.2231661751,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95c54ecc-7cfe-4c17-9317-1283692eb25b}, !- Handle
  3 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {57f18a96-fb6a-4865-a8f5-770802ae3898}, !- Inlet Port
  {530b5fb8-92cc-4d3e-bbf9-b8581baf39a8}; !- Outlet Port

OS:Connection,
  {57f18a96-fb6a-4865-a8f5-770802ae3898}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  4,                                      !- Outlet Port
  {95c54ecc-7cfe-4c17-9317-1283692eb25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb981ea7-f531-4869-94c0-d8c6028fed81}, !- Handle
  3 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {11240bb3-1877-43be-8e15-b184698f5fe1}, !- Inlet Port
  {301ce2e6-0d2c-4c77-ba71-d67b1ed92951}; !- Outlet Port

OS:Connection,
  {530b5fb8-92cc-4d3e-bbf9-b8581baf39a8}, !- Handle
  {95c54ecc-7cfe-4c17-9317-1283692eb25b}, !- Source Object
  3,                                      !- Outlet Port
  {6c405136-0e7a-40ab-9784-82f276f6ad8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {11240bb3-1877-43be-8e15-b184698f5fe1}, !- Handle
  {6c405136-0e7a-40ab-9784-82f276f6ad8f}, !- Source Object
  6,                                      !- Outlet Port
  {fb981ea7-f531-4869-94c0-d8c6028fed81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {301ce2e6-0d2c-4c77-ba71-d67b1ed92951}, !- Handle
  {fb981ea7-f531-4869-94c0-d8c6028fed81}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b6507f87-8c61-4611-a798-61ae5a2eb21f}, !- Handle
  3 Zone VAV Main Htg Coil Controller,    !- Name
  {6c405136-0e7a-40ab-9784-82f276f6ad8f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000147515314622761,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c2658189-294b-41ec-bcdb-fe4831026c46}, !- Handle
  3 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {96d4ef07-44dc-46e6-bf3f-a53f832fdd76}, !- Inlet Port
  {9421bdb4-d11f-4689-a736-19d12dd63007}; !- Outlet Port

OS:Connection,
  {96d4ef07-44dc-46e6-bf3f-a53f832fdd76}, !- Handle
  {6c405136-0e7a-40ab-9784-82f276f6ad8f}, !- Source Object
  8,                                      !- Outlet Port
  {c2658189-294b-41ec-bcdb-fe4831026c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9421bdb4-d11f-4689-a736-19d12dd63007}, !- Handle
  {c2658189-294b-41ec-bcdb-fe4831026c46}, !- Source Object
  3,                                      !- Outlet Port
  {efbad409-6e54-4d95-9a25-1a5a07add9c4}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {1b6a154b-85fa-4bdf-85a7-2e20a0e5b889}, !- Handle
  3 Zone VAV Clg Coil,                    !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.00116860238420334,                    !- Design Water Flow Rate {m3/s}
  1.53574509560078,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.9441990584271,                       !- Design Inlet Air Temperature {C}
  11.3513649804045,                       !- Design Outlet Air Temperature {C}
  0.00849662649639595,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00849662649639595,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7e88443e-adde-45d2-8e32-850256a20472}, !- Water Inlet Node Name
  {31f8a108-a084-4b2a-a593-a08d7d574c2f}, !- Water Outlet Node Name
  {4ca6ecb0-75ed-46f4-9be9-3dfb57730087}, !- Air Inlet Node Name
  {c91b2bfe-0e88-4ba9-96cd-771872a019f2}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4ad9242b-753f-445d-a86b-f19336acde2c}, !- Handle
  3 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {a82fc9cf-51ee-4287-bd7f-7c2b8a5943f6}, !- Inlet Port
  {7e88443e-adde-45d2-8e32-850256a20472}; !- Outlet Port

OS:Connection,
  {a82fc9cf-51ee-4287-bd7f-7c2b8a5943f6}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  4,                                      !- Outlet Port
  {4ad9242b-753f-445d-a86b-f19336acde2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9178717-a440-4b12-be1b-ec6e6734ee89}, !- Handle
  3 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {31f8a108-a084-4b2a-a593-a08d7d574c2f}, !- Inlet Port
  {5ee191a6-6a0c-4428-8704-9fa0257e0b8a}; !- Outlet Port

OS:Connection,
  {7e88443e-adde-45d2-8e32-850256a20472}, !- Handle
  {4ad9242b-753f-445d-a86b-f19336acde2c}, !- Source Object
  3,                                      !- Outlet Port
  {1b6a154b-85fa-4bdf-85a7-2e20a0e5b889}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {31f8a108-a084-4b2a-a593-a08d7d574c2f}, !- Handle
  {1b6a154b-85fa-4bdf-85a7-2e20a0e5b889}, !- Source Object
  11,                                     !- Outlet Port
  {b9178717-a440-4b12-be1b-ec6e6734ee89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee191a6-6a0c-4428-8704-9fa0257e0b8a}, !- Handle
  {b9178717-a440-4b12-be1b-ec6e6734ee89}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {341cb8f7-43f8-4dba-b6f6-b3ec0b15ce10}, !- Handle
  3 Zone VAV Clg Coil Controller,         !- Name
  {1b6a154b-85fa-4bdf-85a7-2e20a0e5b889}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000407487168114162,                   !- Controller Convergence Tolerance {deltaC}
  0.00116860238420334,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ab374d28-d0b7-4629-9024-56f678a72b31}, !- Handle
  3 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {c91b2bfe-0e88-4ba9-96cd-771872a019f2}, !- Inlet Port
  {3fd58646-6095-4708-93b0-58bcec8d7d2b}; !- Outlet Port

OS:Connection,
  {c91b2bfe-0e88-4ba9-96cd-771872a019f2}, !- Handle
  {1b6a154b-85fa-4bdf-85a7-2e20a0e5b889}, !- Source Object
  13,                                     !- Outlet Port
  {ab374d28-d0b7-4629-9024-56f678a72b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd58646-6095-4708-93b0-58bcec8d7d2b}, !- Handle
  {ab374d28-d0b7-4629-9024-56f678a72b31}, !- Source Object
  3,                                      !- Outlet Port
  {6c405136-0e7a-40ab-9784-82f276f6ad8f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a01271cd-9f69-45e9-9757-f90fac5939c7}, !- Handle
  3 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0418100055113352,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.53574509560078,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d001f253-58a7-494b-baac-943a7047d020}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {25961a98-a4c3-4cc9-9c01-51467344d049}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {25961a98-a4c3-4cc9-9c01-51467344d049}, !- Handle
  3 Zone VAV Vent Controller,             !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {197f4c17-d284-4c97-82fd-8b8dc93f9965}, !- Handle
  3 Zone VAV OA System,                   !- Name
  {a01271cd-9f69-45e9-9757-f90fac5939c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f1b14389-88b6-4c07-ac08-270fcdb1c64d}, !- Mixed Air Node Name
  {9ec1ad4b-1bd0-4017-8040-834958b380b2}, !- Outdoor Air Stream Node Name
  {b093974c-fd97-4667-83aa-578779760ae6}, !- Relief Air Stream Node Name
  {8e88514d-eb8e-4b63-bfd7-1d12c43a1663}; !- Return Air Stream Node Name

OS:Node,
  {42ac44f9-6742-4733-825a-e246e49a37e6}, !- Handle
  3 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {9ec1ad4b-1bd0-4017-8040-834958b380b2}; !- Outlet Port

OS:Connection,
  {9ec1ad4b-1bd0-4017-8040-834958b380b2}, !- Handle
  {42ac44f9-6742-4733-825a-e246e49a37e6}, !- Source Object
  3,                                      !- Outlet Port
  {197f4c17-d284-4c97-82fd-8b8dc93f9965}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9af8c963-3766-4a8e-bd2b-7db6d8fb08fc}, !- Handle
  3 Zone VAV Relief Air Node,             !- Name
  {b093974c-fd97-4667-83aa-578779760ae6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b093974c-fd97-4667-83aa-578779760ae6}, !- Handle
  {197f4c17-d284-4c97-82fd-8b8dc93f9965}, !- Source Object
  7,                                      !- Outlet Port
  {9af8c963-3766-4a8e-bd2b-7db6d8fb08fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85256b5a-afdc-4f57-96de-493817a7e2ab}, !- Handle
  3 Zone VAV Mixed Air Node,              !- Name
  {f1b14389-88b6-4c07-ac08-270fcdb1c64d}, !- Inlet Port
  {4ca6ecb0-75ed-46f4-9be9-3dfb57730087}; !- Outlet Port

OS:Connection,
  {8e88514d-eb8e-4b63-bfd7-1d12c43a1663}, !- Handle
  {e18b4d66-4448-47f3-a8ed-a9212d3d62b4}, !- Source Object
  3,                                      !- Outlet Port
  {197f4c17-d284-4c97-82fd-8b8dc93f9965}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f1b14389-88b6-4c07-ac08-270fcdb1c64d}, !- Handle
  {197f4c17-d284-4c97-82fd-8b8dc93f9965}, !- Source Object
  5,                                      !- Outlet Port
  {85256b5a-afdc-4f57-96de-493817a7e2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca6ecb0-75ed-46f4-9be9-3dfb57730087}, !- Handle
  {85256b5a-afdc-4f57-96de-493817a7e2ab}, !- Source Object
  3,                                      !- Outlet Port
  {1b6a154b-85fa-4bdf-85a7-2e20a0e5b889}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {352cc149-385c-40fd-8e1c-bbb8250c6e2a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8960d9b6-309c-490a-87c0-7f60353e5d5b}, !- Control Zone or Zone List Name
  {916b6bbb-133b-4ad0-8b73-f52a97ee2e8d}, !- Cooling Control Zone or Zone List Name
  {ee4f42b8-3b4d-4851-b3ef-f055060baa1b}, !- Heating Control Zone or Zone List Name
  {2d747f31-48d1-4a7a-b8ba-a4b72ea744aa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8960d9b6-309c-490a-87c0-7f60353e5d5b}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {916b6bbb-133b-4ad0-8b73-f52a97ee2e8d}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ee4f42b8-3b4d-4851-b3ef-f055060baa1b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2d747f31-48d1-4a7a-b8ba-a4b72ea744aa}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {1cd44ee0-f59e-4132-93a9-58687ecabd98}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  7.77068794456678,                       !- U-Factor Times Area Value {W/K}
  1.01782161389316e-05,                   !- Maximum Water Flow Rate {m3/s}
  {aced9de2-b46d-43ba-9bc1-341b573502ac}, !- Water Inlet Node Name
  {78824c79-b1c4-4312-9d49-ef60cd1641a4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  465.335828012584,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b4623b08-b8ab-40d3-90d8-8f02c06cac27}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {fb1f2901-010f-48c8-b2aa-0ef0b8fd034e}, !- Inlet Port
  {aced9de2-b46d-43ba-9bc1-341b573502ac}; !- Outlet Port

OS:Connection,
  {fb1f2901-010f-48c8-b2aa-0ef0b8fd034e}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  5,                                      !- Outlet Port
  {b4623b08-b8ab-40d3-90d8-8f02c06cac27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da3255c3-5b51-48b2-8a63-37341fc4d203}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {78824c79-b1c4-4312-9d49-ef60cd1641a4}, !- Inlet Port
  {75deb9ca-4cdc-4998-9e57-83affd29729e}; !- Outlet Port

OS:Connection,
  {aced9de2-b46d-43ba-9bc1-341b573502ac}, !- Handle
  {b4623b08-b8ab-40d3-90d8-8f02c06cac27}, !- Source Object
  3,                                      !- Outlet Port
  {1cd44ee0-f59e-4132-93a9-58687ecabd98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {78824c79-b1c4-4312-9d49-ef60cd1641a4}, !- Handle
  {1cd44ee0-f59e-4132-93a9-58687ecabd98}, !- Source Object
  6,                                      !- Outlet Port
  {da3255c3-5b51-48b2-8a63-37341fc4d203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75deb9ca-4cdc-4998-9e57-83affd29729e}, !- Handle
  {da3255c3-5b51-48b2-8a63-37341fc4d203}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {96e03002-1431-4a28-a6f8-89c77f1d8fa2}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Reheat Coil Controller, !- Name
  {1cd44ee0-f59e-4132-93a9-58687ecabd98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1f20b068-9894-425c-b8fa-097e0b365236}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {dd22150f-85cc-4972-bb04-c6644c803c45}, !- Air Inlet Node Name
  0.242066758891791,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0726200276675374,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1cd44ee0-f59e-4132-93a9-58687ecabd98}, !- Reheat Coil Name
  1.01782161389316e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a15a15ac-e64c-4698-ab81-fc3ca011a796}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00791971096527205,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {474d34ae-6cc2-4358-a08f-df9c07351634}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Return Air Node, !- Name
  {5cbc0e20-9300-4163-9586-3346dd5697d1}, !- Inlet Port
  {6b0b6731-0b2b-4fd0-acec-fe704851b5bb}; !- Outlet Port

OS:Connection,
  {ceabe603-1d3f-4acb-8638-de87d58e5fb6}, !- Handle
  {99b510c2-cccd-4d25-b57a-e42a9881fe4c}, !- Source Object
  3,                                      !- Outlet Port
  {d0f162ac-9024-4b73-88c8-dfe14fa265b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cbc0e20-9300-4163-9586-3346dd5697d1}, !- Handle
  {c8833925-f031-4d10-83a2-a64193cf2bff}, !- Source Object
  2,                                      !- Outlet Port
  {474d34ae-6cc2-4358-a08f-df9c07351634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0b6731-0b2b-4fd0-acec-fe704851b5bb}, !- Handle
  {474d34ae-6cc2-4358-a08f-df9c07351634}, !- Source Object
  3,                                      !- Outlet Port
  {d2a75b74-6434-4f6e-a251-8e31481fdc7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eee1afbe-13c5-4ede-a7cd-7dad5d8e6f16}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1401bac6-3596-4473-b635-ef5e2f1c7a56}, !- Inlet Port
  {dd22150f-85cc-4972-bb04-c6644c803c45}; !- Outlet Port

OS:Connection,
  {1401bac6-3596-4473-b635-ef5e2f1c7a56}, !- Handle
  {9e680107-a634-40c1-b872-18414233372a}, !- Source Object
  3,                                      !- Outlet Port
  {eee1afbe-13c5-4ede-a7cd-7dad5d8e6f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd22150f-85cc-4972-bb04-c6644c803c45}, !- Handle
  {eee1afbe-13c5-4ede-a7cd-7dad5d8e6f16}, !- Source Object
  3,                                      !- Outlet Port
  {1f20b068-9894-425c-b8fa-097e0b365236}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a15a15ac-e64c-4698-ab81-fc3ca011a796}, !- Handle
  {1f20b068-9894-425c-b8fa-097e0b365236}, !- Source Object
  12,                                     !- Outlet Port
  {99b510c2-cccd-4d25-b57a-e42a9881fe4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {856efa4f-5d0b-4440-9da4-ebac31e18c42}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  28.9725280572462,                       !- U-Factor Times Area Value {W/K}
  3.79488476131762e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f3ada4d9-f713-48c5-94c8-d0350d679de5}, !- Water Inlet Node Name
  {17b605c4-6510-45d1-8788-2611a5cafbb4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1734.97577425728,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e317ca81-3ee4-462f-b169-6042e4db542c}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {42dff903-6a31-479c-8181-3fbfbc2bee06}, !- Inlet Port
  {f3ada4d9-f713-48c5-94c8-d0350d679de5}; !- Outlet Port

OS:Connection,
  {42dff903-6a31-479c-8181-3fbfbc2bee06}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  6,                                      !- Outlet Port
  {e317ca81-3ee4-462f-b169-6042e4db542c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf9c61be-7746-4b7c-9209-a4a971e7358b}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {17b605c4-6510-45d1-8788-2611a5cafbb4}, !- Inlet Port
  {1ef440b9-c24e-4c32-a8ba-7e3ff710f3a6}; !- Outlet Port

OS:Connection,
  {f3ada4d9-f713-48c5-94c8-d0350d679de5}, !- Handle
  {e317ca81-3ee4-462f-b169-6042e4db542c}, !- Source Object
  3,                                      !- Outlet Port
  {856efa4f-5d0b-4440-9da4-ebac31e18c42}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {17b605c4-6510-45d1-8788-2611a5cafbb4}, !- Handle
  {856efa4f-5d0b-4440-9da4-ebac31e18c42}, !- Source Object
  6,                                      !- Outlet Port
  {cf9c61be-7746-4b7c-9209-a4a971e7358b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef440b9-c24e-4c32-a8ba-7e3ff710f3a6}, !- Handle
  {cf9c61be-7746-4b7c-9209-a4a971e7358b}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {351f52e5-1431-4832-b01a-b9299259850f}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Reheat Coil Controller, !- Name
  {856efa4f-5d0b-4440-9da4-ebac31e18c42}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {26003bfe-d16b-46a1-bd24-b7bda8757045}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {594eda65-d566-4374-9f8e-62eca0823b4a}, !- Air Inlet Node Name
  0.902530897360603,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.270759269208181,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {856efa4f-5d0b-4440-9da4-ebac31e18c42}, !- Reheat Coil Name
  3.79488476131762e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8af7eefe-fdb1-4be1-829e-4d82e2185e67}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.01642394205833,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6b34016c-1747-476e-b9e0-1c2f076804d8}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8af7eefe-fdb1-4be1-829e-4d82e2185e67}, !- Inlet Port
  {e5ca38ef-c1f4-406a-a74a-b0db04a871e8}; !- Outlet Port

OS:Node,
  {3455a16a-2550-428a-a94d-b6c38c394975}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Return Air Node, !- Name
  {c90cdc53-42a8-4575-a1ec-58ab68d81ad3}, !- Inlet Port
  {7caa73d6-21d1-40f4-a930-b17d207880c5}; !- Outlet Port

OS:Connection,
  {e5ca38ef-c1f4-406a-a74a-b0db04a871e8}, !- Handle
  {6b34016c-1747-476e-b9e0-1c2f076804d8}, !- Source Object
  3,                                      !- Outlet Port
  {202a3be1-0146-4c8d-8763-a10011d30ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90cdc53-42a8-4575-a1ec-58ab68d81ad3}, !- Handle
  {f12f5cb1-db20-4ead-9583-26a74f08dce2}, !- Source Object
  2,                                      !- Outlet Port
  {3455a16a-2550-428a-a94d-b6c38c394975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7caa73d6-21d1-40f4-a930-b17d207880c5}, !- Handle
  {3455a16a-2550-428a-a94d-b6c38c394975}, !- Source Object
  3,                                      !- Outlet Port
  {d2a75b74-6434-4f6e-a251-8e31481fdc7b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {20b82ce5-2cd4-491a-8cd7-ba52a5cc8a1c}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b8b25488-9882-4e57-97af-aaabb2f9af0a}, !- Inlet Port
  {594eda65-d566-4374-9f8e-62eca0823b4a}; !- Outlet Port

OS:Connection,
  {b8b25488-9882-4e57-97af-aaabb2f9af0a}, !- Handle
  {9e680107-a634-40c1-b872-18414233372a}, !- Source Object
  4,                                      !- Outlet Port
  {20b82ce5-2cd4-491a-8cd7-ba52a5cc8a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {594eda65-d566-4374-9f8e-62eca0823b4a}, !- Handle
  {20b82ce5-2cd4-491a-8cd7-ba52a5cc8a1c}, !- Source Object
  3,                                      !- Outlet Port
  {26003bfe-d16b-46a1-bd24-b7bda8757045}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8af7eefe-fdb1-4be1-829e-4d82e2185e67}, !- Handle
  {26003bfe-d16b-46a1-bd24-b7bda8757045}, !- Source Object
  12,                                     !- Outlet Port
  {6b34016c-1747-476e-b9e0-1c2f076804d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {35c34a16-91a7-440d-9a5a-f5cfec24d2d8}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  387.281021702524,                       !- U-Factor Times Area Value {W/K}
  0.000408053354998142,                   !- Maximum Water Flow Rate {m3/s}
  {d0b9e2cb-595f-4116-9207-fb05be996da1}, !- Water Inlet Node Name
  {5d2810de-548d-4755-a8fb-a5df682ad616}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  18655.7097264891,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {90fcae75-cc4f-4349-8158-622eedf20868}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a8e0560a-c008-44ff-95e9-e359ec2bea2e}, !- Inlet Port
  {d0b9e2cb-595f-4116-9207-fb05be996da1}; !- Outlet Port

OS:Connection,
  {a8e0560a-c008-44ff-95e9-e359ec2bea2e}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  7,                                      !- Outlet Port
  {90fcae75-cc4f-4349-8158-622eedf20868}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {639d1450-201e-47bd-af97-c68641af6ed1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5d2810de-548d-4755-a8fb-a5df682ad616}, !- Inlet Port
  {2cc91210-7cda-46d9-b2d0-9afa2387886b}; !- Outlet Port

OS:Connection,
  {d0b9e2cb-595f-4116-9207-fb05be996da1}, !- Handle
  {90fcae75-cc4f-4349-8158-622eedf20868}, !- Source Object
  3,                                      !- Outlet Port
  {35c34a16-91a7-440d-9a5a-f5cfec24d2d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5d2810de-548d-4755-a8fb-a5df682ad616}, !- Handle
  {35c34a16-91a7-440d-9a5a-f5cfec24d2d8}, !- Source Object
  6,                                      !- Outlet Port
  {639d1450-201e-47bd-af97-c68641af6ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc91210-7cda-46d9-b2d0-9afa2387886b}, !- Handle
  {639d1450-201e-47bd-af97-c68641af6ed1}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ff58a896-4dca-469c-92ab-7d7eb19edec2}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Reheat Coil Controller, !- Name
  {35c34a16-91a7-440d-9a5a-f5cfec24d2d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {295ce0cd-4c27-40a0-b39b-cd1c9d2aaa4f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {fa835016-f6fb-46e1-869b-4bd06c57dc61}, !- Air Inlet Node Name
  0.559015535033878,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.167704660510164,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {35c34a16-91a7-440d-9a5a-f5cfec24d2d8}, !- Reheat Coil Name
  0.000408053354998142,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7739a623-1beb-4498-8218-311723409464}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00339607575177453,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b1ebab33-0e1d-4931-95cc-bb282f9720c1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7739a623-1beb-4498-8218-311723409464}, !- Inlet Port
  {9cf3f6d5-2e2b-43de-8922-ee6aa6a58a59}; !- Outlet Port

OS:Node,
  {76ca2580-db86-494d-b0aa-14491497cc3d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Return Air Node, !- Name
  {a465ca3a-8aa9-45d3-afdf-1dcebb726e31}, !- Inlet Port
  {c98345dc-ba55-4b45-98b9-293a63c757c2}; !- Outlet Port

OS:Connection,
  {9cf3f6d5-2e2b-43de-8922-ee6aa6a58a59}, !- Handle
  {b1ebab33-0e1d-4931-95cc-bb282f9720c1}, !- Source Object
  3,                                      !- Outlet Port
  {6c236588-61c2-4cbc-9c43-72d165164c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a465ca3a-8aa9-45d3-afdf-1dcebb726e31}, !- Handle
  {ee537e51-547b-48a1-b574-4a4aa348e7e1}, !- Source Object
  2,                                      !- Outlet Port
  {76ca2580-db86-494d-b0aa-14491497cc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c98345dc-ba55-4b45-98b9-293a63c757c2}, !- Handle
  {76ca2580-db86-494d-b0aa-14491497cc3d}, !- Source Object
  3,                                      !- Outlet Port
  {d2a75b74-6434-4f6e-a251-8e31481fdc7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2b312cee-5c1c-4a08-8fa0-2973d765813d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {95cddcdb-7cb4-4180-95a9-073003e98258}, !- Inlet Port
  {fa835016-f6fb-46e1-869b-4bd06c57dc61}; !- Outlet Port

OS:Connection,
  {95cddcdb-7cb4-4180-95a9-073003e98258}, !- Handle
  {9e680107-a634-40c1-b872-18414233372a}, !- Source Object
  5,                                      !- Outlet Port
  {2b312cee-5c1c-4a08-8fa0-2973d765813d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa835016-f6fb-46e1-869b-4bd06c57dc61}, !- Handle
  {2b312cee-5c1c-4a08-8fa0-2973d765813d}, !- Source Object
  3,                                      !- Outlet Port
  {295ce0cd-4c27-40a0-b39b-cd1c9d2aaa4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7739a623-1beb-4498-8218-311723409464}, !- Handle
  {295ce0cd-4c27-40a0-b39b-cd1c9d2aaa4f}, !- Source Object
  12,                                     !- Outlet Port
  {b1ebab33-0e1d-4931-95cc-bb282f9720c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d5ac8c94-5f2f-4226-82a1-c833c5cf5d5b}, !- Handle
  1 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {d5527d0f-f30c-4ced-82ff-8c4d9a6d4c45}, !- Availability Schedule
  {9bdaf158-059f-49ee-9e6e-a12e80959abe}, !- Availability Manager List Name
  0.762862724993141,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {291a6eea-925f-4f2f-a5ec-70f1caa85d6f}, !- Supply Side Inlet Node Name
  {a1fafff7-6685-4fc6-a79b-ddbcf465185b}, !- Demand Side Outlet Node Name
  {98fc504a-1ad0-4377-9e2f-30d1fc2bc1ae}, !- Demand Side Inlet Node A
  {d86a89a1-7ac6-48c1-be74-d010f1fd0c63}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a33431de-6641-4be3-ae4b-069288f9c9ef}, !- Demand Mixer Name
  {32ca7e2d-1873-4e71-968e-8051c937890e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {39ffd55f-99e8-4253-a5e8-abac52259703}, !- Handle
  1 Zone VAV Supply Inlet Node,           !- Name
  {291a6eea-925f-4f2f-a5ec-70f1caa85d6f}, !- Inlet Port
  {1d2dc4bf-4dfb-45cd-9f31-d37b55051851}; !- Outlet Port

OS:Node,
  {514d2af2-afd9-4143-bc99-6bdea70edc77}, !- Handle
  1 Zone VAV Supply Outlet Node,          !- Name
  {73ac4063-99bc-4deb-923a-cfa0577f1256}, !- Inlet Port
  {d86a89a1-7ac6-48c1-be74-d010f1fd0c63}; !- Outlet Port

OS:Connection,
  {291a6eea-925f-4f2f-a5ec-70f1caa85d6f}, !- Handle
  {d5ac8c94-5f2f-4226-82a1-c833c5cf5d5b}, !- Source Object
  9,                                      !- Outlet Port
  {39ffd55f-99e8-4253-a5e8-abac52259703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d86a89a1-7ac6-48c1-be74-d010f1fd0c63}, !- Handle
  {514d2af2-afd9-4143-bc99-6bdea70edc77}, !- Source Object
  3,                                      !- Outlet Port
  {d5ac8c94-5f2f-4226-82a1-c833c5cf5d5b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {09cf1b2a-6ca5-4463-ba4f-0c17c955491c}, !- Handle
  1 Zone VAV Demand Inlet Node,           !- Name
  {98fc504a-1ad0-4377-9e2f-30d1fc2bc1ae}, !- Inlet Port
  {d6ba8b17-b353-4fdd-bf8d-11281710033b}; !- Outlet Port

OS:Node,
  {6039d7a9-0850-4a96-853b-924eff7e6e46}, !- Handle
  1 Zone VAV Demand Outlet Node,          !- Name
  {29e12f38-344c-41cc-a42f-756b77deea35}, !- Inlet Port
  {a1fafff7-6685-4fc6-a79b-ddbcf465185b}; !- Outlet Port

OS:Node,
  {61414a71-392a-4b95-87f9-6ae47402d3e0}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {9c9cfeb7-050f-467d-84bb-c5dc730bb7bb}, !- Inlet Port
  {5fd18ac8-01d1-4abd-aad9-2a2668f45c44}; !- Outlet Port

OS:Connection,
  {98fc504a-1ad0-4377-9e2f-30d1fc2bc1ae}, !- Handle
  {d5ac8c94-5f2f-4226-82a1-c833c5cf5d5b}, !- Source Object
  11,                                     !- Outlet Port
  {09cf1b2a-6ca5-4463-ba4f-0c17c955491c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1fafff7-6685-4fc6-a79b-ddbcf465185b}, !- Handle
  {6039d7a9-0850-4a96-853b-924eff7e6e46}, !- Source Object
  3,                                      !- Outlet Port
  {d5ac8c94-5f2f-4226-82a1-c833c5cf5d5b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32ca7e2d-1873-4e71-968e-8051c937890e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d6ba8b17-b353-4fdd-bf8d-11281710033b}, !- Inlet Node Name
  {59f16dd8-77e0-494a-822a-1dd810573c3a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a33431de-6641-4be3-ae4b-069288f9c9ef}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {29e12f38-344c-41cc-a42f-756b77deea35}, !- Outlet Node Name
  {0aa4f712-5ef9-47c4-aa44-d6797a6c5a82}; !- Inlet Node Name 1

OS:Connection,
  {d6ba8b17-b353-4fdd-bf8d-11281710033b}, !- Handle
  {09cf1b2a-6ca5-4463-ba4f-0c17c955491c}, !- Source Object
  3,                                      !- Outlet Port
  {32ca7e2d-1873-4e71-968e-8051c937890e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e12f38-344c-41cc-a42f-756b77deea35}, !- Handle
  {a33431de-6641-4be3-ae4b-069288f9c9ef}, !- Source Object
  2,                                      !- Outlet Port
  {6039d7a9-0850-4a96-853b-924eff7e6e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e96d560f-72b7-461b-883c-cdd6a6f82d88}, !- Handle
  {d5ac8c94-5f2f-4226-82a1-c833c5cf5d5b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.762862724993141,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9688.63,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  413.12,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9bdaf158-059f-49ee-9e6e-a12e80959abe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d81f9784-751e-4897-85fc-4a79a1fa056d}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {514dcd43-b3a3-4d30-921d-1aa5c3229214}, !- Handle
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {514d2af2-afd9-4143-bc99-6bdea70edc77}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {2984df4d-47eb-4ccf-85e1-f33ac833c1ea}, !- Handle
  1 Zone VAV Fan,                         !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.762862724993141,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
