  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {93eeca74-8737-4443-a8d0-d40c5f2c27d9}, !- Air Inlet Node Name
  {73ac4063-99bc-4deb-923a-cfa0577f1256}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {73ac4063-99bc-4deb-923a-cfa0577f1256}, !- Handle
  {2984df4d-47eb-4ccf-85e1-f33ac833c1ea}, !- Source Object
  17,                                     !- Outlet Port
  {514d2af2-afd9-4143-bc99-6bdea70edc77}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eb9dfb05-bd91-4b19-b674-68cea849fad8}, !- Handle
  1 Zone VAV Main Htg Coil,               !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {c2680f98-3f6d-412c-b25d-8cc2e2a83790}, !- Water Inlet Node Name
  {d3792050-b052-4a96-9e25-1c4ec6a1cf5b}, !- Water Outlet Node Name
  {769a8a84-7247-4021-b0ae-1538ade567e6}, !- Air Inlet Node Name
  {a21ef250-4ff9-44ef-a7d7-d2c9d952bf5e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {465e442e-e5b4-4565-a592-1c581707f28b}, !- Handle
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {ca48e454-4abb-444c-ad62-d8674f335eb4}, !- Inlet Port
  {c2680f98-3f6d-412c-b25d-8cc2e2a83790}; !- Outlet Port

OS:Connection,
  {ca48e454-4abb-444c-ad62-d8674f335eb4}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  8,                                      !- Outlet Port
  {465e442e-e5b4-4565-a592-1c581707f28b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3591661f-1869-4a96-bf3b-0537850abf3e}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {d3792050-b052-4a96-9e25-1c4ec6a1cf5b}, !- Inlet Port
  {cdda5a9b-de8b-439c-bb29-21a13766d2d9}; !- Outlet Port

OS:Connection,
  {c2680f98-3f6d-412c-b25d-8cc2e2a83790}, !- Handle
  {465e442e-e5b4-4565-a592-1c581707f28b}, !- Source Object
  3,                                      !- Outlet Port
  {eb9dfb05-bd91-4b19-b674-68cea849fad8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d3792050-b052-4a96-9e25-1c4ec6a1cf5b}, !- Handle
  {eb9dfb05-bd91-4b19-b674-68cea849fad8}, !- Source Object
  6,                                      !- Outlet Port
  {3591661f-1869-4a96-bf3b-0537850abf3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdda5a9b-de8b-439c-bb29-21a13766d2d9}, !- Handle
  {3591661f-1869-4a96-bf3b-0537850abf3e}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cb435b10-8f66-41ab-bd2a-4792a79c53ed}, !- Handle
  1 Zone VAV Main Htg Coil Controller,    !- Name
  {eb9dfb05-bd91-4b19-b674-68cea849fad8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ef6cc0d2-4d78-4d13-b9fd-a99b53f523e1}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {a21ef250-4ff9-44ef-a7d7-d2c9d952bf5e}, !- Inlet Port
  {93eeca74-8737-4443-a8d0-d40c5f2c27d9}; !- Outlet Port

OS:Connection,
  {a21ef250-4ff9-44ef-a7d7-d2c9d952bf5e}, !- Handle
  {eb9dfb05-bd91-4b19-b674-68cea849fad8}, !- Source Object
  8,                                      !- Outlet Port
  {ef6cc0d2-4d78-4d13-b9fd-a99b53f523e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93eeca74-8737-4443-a8d0-d40c5f2c27d9}, !- Handle
  {ef6cc0d2-4d78-4d13-b9fd-a99b53f523e1}, !- Source Object
  3,                                      !- Outlet Port
  {2984df4d-47eb-4ccf-85e1-f33ac833c1ea}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {bcb81e58-6a0f-4285-8c4f-d517317d4f73}, !- Handle
  1 Zone VAV Clg Coil,                    !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.000476896804655572,                   !- Design Water Flow Rate {m3/s}
  0.762862724993141,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.2812641731648,                       !- Design Inlet Air Temperature {C}
  11.2918335030553,                       !- Design Outlet Air Temperature {C}
  0.00846056049635962,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00846056049635962,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d66225d5-c625-42da-90b9-0ce185c91a62}, !- Water Inlet Node Name
  {b167729c-9cc8-43e6-8518-67916fe6a6f2}, !- Water Outlet Node Name
  {0e777d94-9490-4706-b4af-22472fdb71b2}, !- Air Inlet Node Name
  {72f39340-d8a5-43e6-8e9a-e564ae280bd0}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {581f8b6d-644e-4717-bcb6-1ab66e0fa2a3}, !- Handle
  1 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {4c2ccc68-5212-4f38-ad4a-f20bcb9cd8be}, !- Inlet Port
  {d66225d5-c625-42da-90b9-0ce185c91a62}; !- Outlet Port

OS:Connection,
  {4c2ccc68-5212-4f38-ad4a-f20bcb9cd8be}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  5,                                      !- Outlet Port
  {581f8b6d-644e-4717-bcb6-1ab66e0fa2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1580d797-f572-4df8-b2b1-e1feee825feb}, !- Handle
  1 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {b167729c-9cc8-43e6-8518-67916fe6a6f2}, !- Inlet Port
  {9f163dcd-8f79-475f-8224-d823b4e36bea}; !- Outlet Port

OS:Connection,
  {d66225d5-c625-42da-90b9-0ce185c91a62}, !- Handle
  {581f8b6d-644e-4717-bcb6-1ab66e0fa2a3}, !- Source Object
  3,                                      !- Outlet Port
  {bcb81e58-6a0f-4285-8c4f-d517317d4f73}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b167729c-9cc8-43e6-8518-67916fe6a6f2}, !- Handle
  {bcb81e58-6a0f-4285-8c4f-d517317d4f73}, !- Source Object
  11,                                     !- Outlet Port
  {1580d797-f572-4df8-b2b1-e1feee825feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f163dcd-8f79-475f-8224-d823b4e36bea}, !- Handle
  {1580d797-f572-4df8-b2b1-e1feee825feb}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {430e1617-cf08-44f3-b829-9748dc1cf253}, !- Handle
  1 Zone VAV Clg Coil Controller,         !- Name
  {bcb81e58-6a0f-4285-8c4f-d517317d4f73}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000998518907113237,                   !- Controller Convergence Tolerance {deltaC}
  0.000476896804655572,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5f4bbfca-6eb7-4906-bba4-13f529a3fc18}, !- Handle
  1 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {72f39340-d8a5-43e6-8e9a-e564ae280bd0}, !- Inlet Port
  {769a8a84-7247-4021-b0ae-1538ade567e6}; !- Outlet Port

OS:Connection,
  {72f39340-d8a5-43e6-8e9a-e564ae280bd0}, !- Handle
  {bcb81e58-6a0f-4285-8c4f-d517317d4f73}, !- Source Object
  13,                                     !- Outlet Port
  {5f4bbfca-6eb7-4906-bba4-13f529a3fc18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769a8a84-7247-4021-b0ae-1538ade567e6}, !- Handle
  {5f4bbfca-6eb7-4906-bba4-13f529a3fc18}, !- Source Object
  3,                                      !- Outlet Port
  {eb9dfb05-bd91-4b19-b674-68cea849fad8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {717e943d-7d99-4f40-b2a6-dc89ed7b6522}, !- Handle
  1 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0635313865846155,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.762862724993141,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0ed80d6d-cdb4-418e-94a0-9af749ea68d1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6b2f3ff7-5898-4949-94ca-e619687b914d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6b2f3ff7-5898-4949-94ca-e619687b914d}, !- Handle
  1 Zone VAV Vent Controller,             !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a934d106-d54d-4949-81bc-ad9237c0a0d7}, !- Handle
  1 Zone VAV OA System,                   !- Name
  {717e943d-7d99-4f40-b2a6-dc89ed7b6522}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a5be035c-6ad2-4304-874b-190e88f38fb0}, !- Mixed Air Node Name
  {6d5b96a1-0d74-43df-9337-d693e2742323}, !- Outdoor Air Stream Node Name
  {65632be8-79eb-4f24-a7c7-1ae1c8eb6a6f}, !- Relief Air Stream Node Name
  {1d2dc4bf-4dfb-45cd-9f31-d37b55051851}; !- Return Air Stream Node Name

OS:Node,
  {8cc2adac-13f4-407a-93ce-a833862547a5}, !- Handle
  1 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {6d5b96a1-0d74-43df-9337-d693e2742323}; !- Outlet Port

OS:Connection,
  {6d5b96a1-0d74-43df-9337-d693e2742323}, !- Handle
  {8cc2adac-13f4-407a-93ce-a833862547a5}, !- Source Object
  3,                                      !- Outlet Port
  {a934d106-d54d-4949-81bc-ad9237c0a0d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3eee028f-650c-4326-828f-1741f777c0e9}, !- Handle
  1 Zone VAV Relief Air Node,             !- Name
  {65632be8-79eb-4f24-a7c7-1ae1c8eb6a6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65632be8-79eb-4f24-a7c7-1ae1c8eb6a6f}, !- Handle
  {a934d106-d54d-4949-81bc-ad9237c0a0d7}, !- Source Object
  7,                                      !- Outlet Port
  {3eee028f-650c-4326-828f-1741f777c0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63e2cdb3-7b16-4af8-a4b9-6cc33eb87bd9}, !- Handle
  1 Zone VAV Mixed Air Node,              !- Name
  {a5be035c-6ad2-4304-874b-190e88f38fb0}, !- Inlet Port
  {0e777d94-9490-4706-b4af-22472fdb71b2}; !- Outlet Port

OS:Connection,
  {1d2dc4bf-4dfb-45cd-9f31-d37b55051851}, !- Handle
  {39ffd55f-99e8-4253-a5e8-abac52259703}, !- Source Object
  3,                                      !- Outlet Port
  {a934d106-d54d-4949-81bc-ad9237c0a0d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a5be035c-6ad2-4304-874b-190e88f38fb0}, !- Handle
  {a934d106-d54d-4949-81bc-ad9237c0a0d7}, !- Source Object
  5,                                      !- Outlet Port
  {63e2cdb3-7b16-4af8-a4b9-6cc33eb87bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e777d94-9490-4706-b4af-22472fdb71b2}, !- Handle
  {63e2cdb3-7b16-4af8-a4b9-6cc33eb87bd9}, !- Source Object
  3,                                      !- Outlet Port
  {bcb81e58-6a0f-4285-8c4f-d517317d4f73}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d81f9784-751e-4897-85fc-4a79a1fa056d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {540ad639-0337-488b-8574-b6e8327ea608}, !- Control Zone or Zone List Name
  {56055686-0a9e-4871-a9d4-688fe1582af9}, !- Cooling Control Zone or Zone List Name
  {84bb9d63-2bec-42e4-a7b1-0d6be68b5224}, !- Heating Control Zone or Zone List Name
  {5e624e35-50ab-4fc2-ab44-d2aa25ed541c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {540ad639-0337-488b-8574-b6e8327ea608}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {56055686-0a9e-4871-a9d4-688fe1582af9}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {84bb9d63-2bec-42e4-a7b1-0d6be68b5224}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5e624e35-50ab-4fc2-ab44-d2aa25ed541c}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {4ef77e5b-03df-431c-b021-30ddec6faba4}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  925.552647224918,                       !- U-Factor Times Area Value {W/K}
  0.000975223003604393,                   !- Maximum Water Flow Rate {m3/s}
  {bdebe30f-65bc-4408-8714-49b920b0f277}, !- Water Inlet Node Name
  {8f66d5d6-1be4-419c-9c29-5fd613dd0736}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  44586.0254571885,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4aa87f8a-d436-43fb-8549-f577e20a6684}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {ab7b51c6-e88b-4da7-999d-f733ce59d6c9}, !- Inlet Port
  {bdebe30f-65bc-4408-8714-49b920b0f277}; !- Outlet Port

OS:Connection,
  {ab7b51c6-e88b-4da7-999d-f733ce59d6c9}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  9,                                      !- Outlet Port
  {4aa87f8a-d436-43fb-8549-f577e20a6684}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f08de301-d753-416d-9140-ed02ad70e9d3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {8f66d5d6-1be4-419c-9c29-5fd613dd0736}, !- Inlet Port
  {14a690ab-9b74-47e9-94cc-2d31198da6e4}; !- Outlet Port

OS:Connection,
  {bdebe30f-65bc-4408-8714-49b920b0f277}, !- Handle
  {4aa87f8a-d436-43fb-8549-f577e20a6684}, !- Source Object
  3,                                      !- Outlet Port
  {4ef77e5b-03df-431c-b021-30ddec6faba4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f66d5d6-1be4-419c-9c29-5fd613dd0736}, !- Handle
  {4ef77e5b-03df-431c-b021-30ddec6faba4}, !- Source Object
  6,                                      !- Outlet Port
  {f08de301-d753-416d-9140-ed02ad70e9d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a690ab-9b74-47e9-94cc-2d31198da6e4}, !- Handle
  {f08de301-d753-416d-9140-ed02ad70e9d3}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2fa4a869-5f11-43e4-a831-11cb0612c7a4}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Reheat Coil Controller, !- Name
  {4ef77e5b-03df-431c-b021-30ddec6faba4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ee1e1135-8820-4af3-9dda-31bc9961d781}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {a9ad3e4a-a19a-4753-a5eb-8878436dad84}, !- Air Inlet Node Name
  1.33613827304086,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.400841481912257,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ef77e5b-03df-431c-b021-30ddec6faba4}, !- Reheat Coil Name
  0.000975223003604393,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c9cfeb7-050f-467d-84bb-c5dc730bb7bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea68f77b-5d17-4f14-8f40-037e77dc7d55}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Return Air Node, !- Name
  {a387d816-bed5-4c52-9b5f-eb553e30eb86}, !- Inlet Port
  {0aa4f712-5ef9-47c4-aa44-d6797a6c5a82}; !- Outlet Port

OS:Connection,
  {5fd18ac8-01d1-4abd-aad9-2a2668f45c44}, !- Handle
  {61414a71-392a-4b95-87f9-6ae47402d3e0}, !- Source Object
  3,                                      !- Outlet Port
  {f0cd3d8e-30be-45b7-ac58-846e16c32eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a387d816-bed5-4c52-9b5f-eb553e30eb86}, !- Handle
  {c27cfc92-bd01-4a29-940f-3ab16c31e42f}, !- Source Object
  2,                                      !- Outlet Port
  {ea68f77b-5d17-4f14-8f40-037e77dc7d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aa4f712-5ef9-47c4-aa44-d6797a6c5a82}, !- Handle
  {ea68f77b-5d17-4f14-8f40-037e77dc7d55}, !- Source Object
  3,                                      !- Outlet Port
  {a33431de-6641-4be3-ae4b-069288f9c9ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76d67fc2-a293-4250-a226-e3dacab6816e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {59f16dd8-77e0-494a-822a-1dd810573c3a}, !- Inlet Port
  {a9ad3e4a-a19a-4753-a5eb-8878436dad84}; !- Outlet Port

OS:Connection,
  {59f16dd8-77e0-494a-822a-1dd810573c3a}, !- Handle
  {32ca7e2d-1873-4e71-968e-8051c937890e}, !- Source Object
  3,                                      !- Outlet Port
  {76d67fc2-a293-4250-a226-e3dacab6816e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9ad3e4a-a19a-4753-a5eb-8878436dad84}, !- Handle
  {76d67fc2-a293-4250-a226-e3dacab6816e}, !- Source Object
  3,                                      !- Outlet Port
  {ee1e1135-8820-4af3-9dda-31bc9961d781}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c9cfeb7-050f-467d-84bb-c5dc730bb7bb}, !- Handle
  {ee1e1135-8820-4af3-9dda-31bc9961d781}, !- Source Object
  12,                                     !- Outlet Port
  {61414a71-392a-4b95-87f9-6ae47402d3e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b534ac84-7250-412d-a431-7fd1c78eb546}, !- Handle
  1 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {4431b610-c242-4544-b0e8-6da8cbdd8773}, !- Availability Schedule
  {4ea92a4c-074f-4e6c-b84a-1f0a28ea8781}, !- Availability Manager List Name
  1.02620206551906,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4cb6e3e9-622e-474f-96e3-28f268868263}, !- Supply Side Inlet Node Name
  {506e01b4-c5f0-4ff7-a6fa-89b14dcfd66e}, !- Demand Side Outlet Node Name
  {7b38aaf4-8d11-4fda-898e-30abcd4e19f4}, !- Demand Side Inlet Node A
  {37127cfe-a817-4f73-a342-30ea72bf9da1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9bae2fa2-b829-4469-b15a-a0d2320c8592}, !- Demand Mixer Name
  {4377a5d2-e512-4cef-a0b5-dcdc41e62fd6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17996194-ed67-4377-99ed-0be1777d46fa}, !- Handle
  1 Zone VAV 1 Supply Inlet Node,         !- Name
  {4cb6e3e9-622e-474f-96e3-28f268868263}, !- Inlet Port
  {ab771d11-21c1-42ce-9f06-8e882dfd6391}; !- Outlet Port

OS:Node,
  {fd86c043-abe8-40f0-9e8a-ddc5eca9b534}, !- Handle
  1 Zone VAV 1 Supply Outlet Node,        !- Name
  {da910baf-40d8-4e20-9856-95f30edb648e}, !- Inlet Port
  {37127cfe-a817-4f73-a342-30ea72bf9da1}; !- Outlet Port

OS:Connection,
  {4cb6e3e9-622e-474f-96e3-28f268868263}, !- Handle
  {b534ac84-7250-412d-a431-7fd1c78eb546}, !- Source Object
  9,                                      !- Outlet Port
  {17996194-ed67-4377-99ed-0be1777d46fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37127cfe-a817-4f73-a342-30ea72bf9da1}, !- Handle
  {fd86c043-abe8-40f0-9e8a-ddc5eca9b534}, !- Source Object
  3,                                      !- Outlet Port
  {b534ac84-7250-412d-a431-7fd1c78eb546}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {88c527c3-dfe4-4bbd-a7d2-c921b1321e27}, !- Handle
  1 Zone VAV 1 Demand Inlet Node,         !- Name
  {7b38aaf4-8d11-4fda-898e-30abcd4e19f4}, !- Inlet Port
  {430a4231-fb92-4b05-b6e9-ecf72fbc6778}; !- Outlet Port

OS:Node,
  {5c2ba8c0-bfb1-4534-9110-cb9fa65ea328}, !- Handle
  1 Zone VAV 1 Demand Outlet Node,        !- Name
  {639a1733-3b55-4896-a7bb-b7ad0f46c98b}, !- Inlet Port
  {506e01b4-c5f0-4ff7-a6fa-89b14dcfd66e}; !- Outlet Port

OS:Node,
  {49f5e886-bd7c-430f-9da1-b02159e26d1c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Outlet Air Node, !- Name
  {b2b3eccd-7a9f-4be5-9bb6-277b2980d923}, !- Inlet Port
  {9b50b2ce-74e4-4904-a2e6-36ee784133e1}; !- Outlet Port

OS:Connection,
  {7b38aaf4-8d11-4fda-898e-30abcd4e19f4}, !- Handle
  {b534ac84-7250-412d-a431-7fd1c78eb546}, !- Source Object
  11,                                     !- Outlet Port
  {88c527c3-dfe4-4bbd-a7d2-c921b1321e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506e01b4-c5f0-4ff7-a6fa-89b14dcfd66e}, !- Handle
  {5c2ba8c0-bfb1-4534-9110-cb9fa65ea328}, !- Source Object
  3,                                      !- Outlet Port
  {b534ac84-7250-412d-a431-7fd1c78eb546}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4377a5d2-e512-4cef-a0b5-dcdc41e62fd6}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {430a4231-fb92-4b05-b6e9-ecf72fbc6778}, !- Inlet Node Name
  {cc61a517-21af-4ab0-8403-b19c2ecc337a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9bae2fa2-b829-4469-b15a-a0d2320c8592}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {639a1733-3b55-4896-a7bb-b7ad0f46c98b}, !- Outlet Node Name
  {fb59670d-2d7b-4d90-bf1e-97834551c6f7}; !- Inlet Node Name 1

OS:Connection,
  {430a4231-fb92-4b05-b6e9-ecf72fbc6778}, !- Handle
  {88c527c3-dfe4-4bbd-a7d2-c921b1321e27}, !- Source Object
  3,                                      !- Outlet Port
  {4377a5d2-e512-4cef-a0b5-dcdc41e62fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639a1733-3b55-4896-a7bb-b7ad0f46c98b}, !- Handle
  {9bae2fa2-b829-4469-b15a-a0d2320c8592}, !- Source Object
  2,                                      !- Outlet Port
  {5c2ba8c0-bfb1-4534-9110-cb9fa65ea328}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b39df36b-baf5-475e-ba1b-95dff870b619}, !- Handle
  {b534ac84-7250-412d-a431-7fd1c78eb546}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.02620206551906,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8792.18,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  124.51,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4ea92a4c-074f-4e6c-b84a-1f0a28ea8781}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {44e52b73-932e-4990-b8e5-8a3946f0de74}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {656eeb15-919a-4c90-b4f2-83ad421d803c}, !- Handle
  1 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {fd86c043-abe8-40f0-9e8a-ddc5eca9b534}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {050c5705-e56f-49bb-bf64-94dc19ad2d3b}, !- Handle
  1 Zone VAV 1 Fan,                       !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  1.02620206551906,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ffbecadf-1ce7-4225-b53c-c0dd541962b9}, !- Air Inlet Node Name
  {da910baf-40d8-4e20-9856-95f30edb648e}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {da910baf-40d8-4e20-9856-95f30edb648e}, !- Handle
  {050c5705-e56f-49bb-bf64-94dc19ad2d3b}, !- Source Object
  17,                                     !- Outlet Port
  {fd86c043-abe8-40f0-9e8a-ddc5eca9b534}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3d0511e5-f964-4322-b48b-a90ad4114912}, !- Handle
  1 Zone VAV 1 Main Htg Coil,             !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {63c32cff-f674-4be6-b783-0b1501d99dfa}, !- Water Inlet Node Name
  {744dc15e-2294-4b73-aee0-1861acb0b6a4}, !- Water Outlet Node Name
  {b7da3cfa-e258-42f6-a330-732dcaf4fb92}, !- Air Inlet Node Name
  {8582c6ce-2f05-4582-acb3-b5e290c468c2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {30db113d-88a7-4955-b719-ce4c15af74e8}, !- Handle
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {c19dbf49-2d64-4c5a-be41-d83616609f23}, !- Inlet Port
  {63c32cff-f674-4be6-b783-0b1501d99dfa}; !- Outlet Port

OS:Connection,
  {c19dbf49-2d64-4c5a-be41-d83616609f23}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  10,                                     !- Outlet Port
  {30db113d-88a7-4955-b719-ce4c15af74e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab5a0628-083a-452d-bd1a-934d8c7d2006}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {744dc15e-2294-4b73-aee0-1861acb0b6a4}, !- Inlet Port
  {c37fcac7-66c6-49c6-92c0-1a76e823ce25}; !- Outlet Port

OS:Connection,
  {63c32cff-f674-4be6-b783-0b1501d99dfa}, !- Handle
  {30db113d-88a7-4955-b719-ce4c15af74e8}, !- Source Object
  3,                                      !- Outlet Port
  {3d0511e5-f964-4322-b48b-a90ad4114912}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {744dc15e-2294-4b73-aee0-1861acb0b6a4}, !- Handle
  {3d0511e5-f964-4322-b48b-a90ad4114912}, !- Source Object
  6,                                      !- Outlet Port
  {ab5a0628-083a-452d-bd1a-934d8c7d2006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c37fcac7-66c6-49c6-92c0-1a76e823ce25}, !- Handle
  {ab5a0628-083a-452d-bd1a-934d8c7d2006}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {735d1ac7-347c-4df7-a9a8-6b28471dfd03}, !- Handle
  1 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {3d0511e5-f964-4322-b48b-a90ad4114912}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {919bb9bf-2529-4959-8dae-8aa1c172fa61}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {8582c6ce-2f05-4582-acb3-b5e290c468c2}, !- Inlet Port
  {ffbecadf-1ce7-4225-b53c-c0dd541962b9}; !- Outlet Port

OS:Connection,
  {8582c6ce-2f05-4582-acb3-b5e290c468c2}, !- Handle
  {3d0511e5-f964-4322-b48b-a90ad4114912}, !- Source Object
  8,                                      !- Outlet Port
  {919bb9bf-2529-4959-8dae-8aa1c172fa61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffbecadf-1ce7-4225-b53c-c0dd541962b9}, !- Handle
  {919bb9bf-2529-4959-8dae-8aa1c172fa61}, !- Source Object
  3,                                      !- Outlet Port
  {050c5705-e56f-49bb-bf64-94dc19ad2d3b}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {8c578296-6c22-41f1-94ee-f169b904f037}, !- Handle
  1 Zone VAV 1 Clg Coil,                  !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.000641068474889435,                   !- Design Water Flow Rate {m3/s}
  1.02620206551906,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.2770016526238,                       !- Design Inlet Air Temperature {C}
  11.2912394904357,                       !- Design Outlet Air Temperature {C}
  0.00824118217571938,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00824118217571938,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a97e27ef-10cc-4f7e-8ce9-58d661049b17}, !- Water Inlet Node Name
  {41372b7e-c798-4e22-bdfe-dc9c59e35984}, !- Water Outlet Node Name
  {a434c217-e67f-4155-a5c6-f02003b81ff8}, !- Air Inlet Node Name
  {246de79b-8817-4f7c-8d9d-c9a677f65629}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {19a49802-4eab-42d3-aae2-0e985627e4ce}, !- Handle
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {52e90089-945b-4a65-bf53-8cbb4aab67fc}, !- Inlet Port
  {a97e27ef-10cc-4f7e-8ce9-58d661049b17}; !- Outlet Port

OS:Connection,
  {52e90089-945b-4a65-bf53-8cbb4aab67fc}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  6,                                      !- Outlet Port
  {19a49802-4eab-42d3-aae2-0e985627e4ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9e958fe-2e62-46d4-957c-699a6a2b634c}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {41372b7e-c798-4e22-bdfe-dc9c59e35984}, !- Inlet Port
  {4067a753-9396-4724-bb78-38efd374038f}; !- Outlet Port

OS:Connection,
  {a97e27ef-10cc-4f7e-8ce9-58d661049b17}, !- Handle
  {19a49802-4eab-42d3-aae2-0e985627e4ce}, !- Source Object
  3,                                      !- Outlet Port
  {8c578296-6c22-41f1-94ee-f169b904f037}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {41372b7e-c798-4e22-bdfe-dc9c59e35984}, !- Handle
  {8c578296-6c22-41f1-94ee-f169b904f037}, !- Source Object
  11,                                     !- Outlet Port
  {e9e958fe-2e62-46d4-957c-699a6a2b634c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4067a753-9396-4724-bb78-38efd374038f}, !- Handle
  {e9e958fe-2e62-46d4-957c-699a6a2b634c}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {90f6380a-6658-4185-a08d-37356654a4c5}, !- Handle
  1 Zone VAV 1 Clg Coil Controller,       !- Name
  {8c578296-6c22-41f1-94ee-f169b904f037}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000742807507844781,                   !- Controller Convergence Tolerance {deltaC}
  0.000641068474889435,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5fbbb6d2-bd51-4b96-9183-370cc3ce049a}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {246de79b-8817-4f7c-8d9d-c9a677f65629}, !- Inlet Port
  {b7da3cfa-e258-42f6-a330-732dcaf4fb92}; !- Outlet Port

OS:Connection,
  {246de79b-8817-4f7c-8d9d-c9a677f65629}, !- Handle
  {8c578296-6c22-41f1-94ee-f169b904f037}, !- Source Object
  13,                                     !- Outlet Port
  {5fbbb6d2-bd51-4b96-9183-370cc3ce049a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7da3cfa-e258-42f6-a330-732dcaf4fb92}, !- Handle
  {5fbbb6d2-bd51-4b96-9183-370cc3ce049a}, !- Source Object
  3,                                      !- Outlet Port
  {3d0511e5-f964-4322-b48b-a90ad4114912}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {506b4965-246a-4533-8b74-fabd8686cf19}, !- Handle
  1 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0635313865846155,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.02620206551906,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {66bcd894-c401-44fe-9d54-5340402b5643}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ab6b39bd-803b-41ae-84a9-d0692f4b499c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ab6b39bd-803b-41ae-84a9-d0692f4b499c}, !- Handle
  1 Zone VAV 1 Vent Controller,           !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {79b79b78-016f-4c17-a041-b83ff757cc28}, !- Handle
  1 Zone VAV 1 OA System,                 !- Name
  {506b4965-246a-4533-8b74-fabd8686cf19}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b0bc39b5-3aa3-46dd-8434-800b69fc9b5a}, !- Mixed Air Node Name
  {76f89e3e-48bc-4822-b002-b1b78b5a9554}, !- Outdoor Air Stream Node Name
  {99efe004-af95-409c-b5ee-67d836bf2b3a}, !- Relief Air Stream Node Name
  {ab771d11-21c1-42ce-9f06-8e882dfd6391}; !- Return Air Stream Node Name

OS:Node,
  {915f5ba0-194a-486e-b9b7-e222f1685eff}, !- Handle
  1 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {76f89e3e-48bc-4822-b002-b1b78b5a9554}; !- Outlet Port

OS:Connection,
  {76f89e3e-48bc-4822-b002-b1b78b5a9554}, !- Handle
  {915f5ba0-194a-486e-b9b7-e222f1685eff}, !- Source Object
  3,                                      !- Outlet Port
  {79b79b78-016f-4c17-a041-b83ff757cc28}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5e830044-3a2b-4ed3-aa1a-bc1342fb9e19}, !- Handle
  1 Zone VAV 1 Relief Air Node,           !- Name
  {99efe004-af95-409c-b5ee-67d836bf2b3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99efe004-af95-409c-b5ee-67d836bf2b3a}, !- Handle
  {79b79b78-016f-4c17-a041-b83ff757cc28}, !- Source Object
  7,                                      !- Outlet Port
  {5e830044-3a2b-4ed3-aa1a-bc1342fb9e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a49090f5-453c-472d-8c65-c1057ef79389}, !- Handle
  1 Zone VAV 1 Mixed Air Node,            !- Name
  {b0bc39b5-3aa3-46dd-8434-800b69fc9b5a}, !- Inlet Port
  {a434c217-e67f-4155-a5c6-f02003b81ff8}; !- Outlet Port

OS:Connection,
  {ab771d11-21c1-42ce-9f06-8e882dfd6391}, !- Handle
  {17996194-ed67-4377-99ed-0be1777d46fa}, !- Source Object
  3,                                      !- Outlet Port
  {79b79b78-016f-4c17-a041-b83ff757cc28}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b0bc39b5-3aa3-46dd-8434-800b69fc9b5a}, !- Handle
  {79b79b78-016f-4c17-a041-b83ff757cc28}, !- Source Object
  5,                                      !- Outlet Port
  {a49090f5-453c-472d-8c65-c1057ef79389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a434c217-e67f-4155-a5c6-f02003b81ff8}, !- Handle
  {a49090f5-453c-472d-8c65-c1057ef79389}, !- Source Object
  3,                                      !- Outlet Port
  {8c578296-6c22-41f1-94ee-f169b904f037}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {44e52b73-932e-4990-b8e5-8a3946f0de74}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0538b052-a27b-4bce-8d6e-6975b05fee6b}, !- Control Zone or Zone List Name
  {618c43e3-476c-4cf6-9ea8-b6ec11cbeabf}, !- Cooling Control Zone or Zone List Name
  {be425c61-bd65-4f47-9500-148535f4f3da}, !- Heating Control Zone or Zone List Name
  {cb2d9f74-7ec5-4e4b-baf3-f73196560578}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0538b052-a27b-4bce-8d6e-6975b05fee6b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {618c43e3-476c-4cf6-9ea8-b6ec11cbeabf}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be425c61-bd65-4f47-9500-148535f4f3da}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cb2d9f74-7ec5-4e4b-baf3-f73196560578}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {eda248f9-8d6f-4169-8934-83016aef7db6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  2369.12261046278,                       !- U-Factor Times Area Value {W/K}
  0.00249636037702995,                    !- Maximum Water Flow Rate {m3/s}
  {4fd82f6b-1359-4d06-9983-d1a445906e59}, !- Water Inlet Node Name
  {3e5f6ad2-46ab-4306-8b1d-e15a1f749da8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  114130.600805357,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d0fb641f-2f16-4705-bea9-0b693ec07069}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Reheat Coil Inlet Water Node, !- Name
  {b57cb49b-ce10-45c9-8a5a-6a2f2e5de129}, !- Inlet Port
  {4fd82f6b-1359-4d06-9983-d1a445906e59}; !- Outlet Port

OS:Connection,
  {b57cb49b-ce10-45c9-8a5a-6a2f2e5de129}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  11,                                     !- Outlet Port
  {d0fb641f-2f16-4705-bea9-0b693ec07069}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fe32055-eabe-445a-b47f-52126de3e5f1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Reheat Coil Outlet Water Node, !- Name
  {3e5f6ad2-46ab-4306-8b1d-e15a1f749da8}, !- Inlet Port
  {29860def-aaef-4578-97d0-9093e6eba010}; !- Outlet Port

OS:Connection,
  {4fd82f6b-1359-4d06-9983-d1a445906e59}, !- Handle
  {d0fb641f-2f16-4705-bea9-0b693ec07069}, !- Source Object
  3,                                      !- Outlet Port
  {eda248f9-8d6f-4169-8934-83016aef7db6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e5f6ad2-46ab-4306-8b1d-e15a1f749da8}, !- Handle
  {eda248f9-8d6f-4169-8934-83016aef7db6}, !- Source Object
  6,                                      !- Outlet Port
  {4fe32055-eabe-445a-b47f-52126de3e5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29860def-aaef-4578-97d0-9093e6eba010}, !- Handle
  {4fe32055-eabe-445a-b47f-52126de3e5f1}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {100b6e37-76b1-4aa1-bf1c-77c651f6580d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Reheat Coil Controller, !- Name
  {eda248f9-8d6f-4169-8934-83016aef7db6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9a79a92d-bf59-40b0-bd4c-42dfd4d15fce}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {9f18f85f-c896-4079-9567-41263ef0b85a}, !- Air Inlet Node Name
  3.42067355173021,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.02620206551906,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eda248f9-8d6f-4169-8934-83016aef7db6}, !- Reheat Coil Name
  0.00249636037702995,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b2b3eccd-7a9f-4be5-9bb6-277b2980d923}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {098a5ffa-2daf-4180-8371-4efe411452e8}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Return Air Node, !- Name
  {98aba9f9-0209-45e2-b55f-44240d5f9636}, !- Inlet Port
  {fb59670d-2d7b-4d90-bf1e-97834551c6f7}; !- Outlet Port

OS:Connection,
  {9b50b2ce-74e4-4904-a2e6-36ee784133e1}, !- Handle
  {49f5e886-bd7c-430f-9da1-b02159e26d1c}, !- Source Object
  3,                                      !- Outlet Port
  {136e9305-f040-4faa-a358-0b1894ab67b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98aba9f9-0209-45e2-b55f-44240d5f9636}, !- Handle
  {d6544721-31b6-4eb3-88fc-fd16f2b9e2ea}, !- Source Object
  2,                                      !- Outlet Port
  {098a5ffa-2daf-4180-8371-4efe411452e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb59670d-2d7b-4d90-bf1e-97834551c6f7}, !- Handle
  {098a5ffa-2daf-4180-8371-4efe411452e8}, !- Source Object
  3,                                      !- Outlet Port
  {9bae2fa2-b829-4469-b15a-a0d2320c8592}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0dd72e3d-8f9b-4c01-8760-49471d5bf259}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Inlet Air Node, !- Name
  {cc61a517-21af-4ab0-8403-b19c2ecc337a}, !- Inlet Port
  {9f18f85f-c896-4079-9567-41263ef0b85a}; !- Outlet Port

OS:Connection,
  {cc61a517-21af-4ab0-8403-b19c2ecc337a}, !- Handle
  {4377a5d2-e512-4cef-a0b5-dcdc41e62fd6}, !- Source Object
  3,                                      !- Outlet Port
  {0dd72e3d-8f9b-4c01-8760-49471d5bf259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f18f85f-c896-4079-9567-41263ef0b85a}, !- Handle
  {0dd72e3d-8f9b-4c01-8760-49471d5bf259}, !- Source Object
  3,                                      !- Outlet Port
  {9a79a92d-bf59-40b0-bd4c-42dfd4d15fce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2b3eccd-7a9f-4be5-9bb6-277b2980d923}, !- Handle
  {9a79a92d-bf59-40b0-bd4c-42dfd4d15fce}, !- Source Object
  12,                                     !- Outlet Port
  {49f5e886-bd7c-430f-9da1-b02159e26d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ebff51b2-8a57-415c-9cd9-fa7b1560282e}, !- Handle
  1 Zone VAV 2,                           !- Name
  ,                                       !- Controller List Name
  {4237ec38-26e4-40eb-804c-459ad0a2de3d}, !- Availability Schedule
  {a531fae2-4214-41db-83ee-7a22b978fead}, !- Availability Manager List Name
  1.07992221282669,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ed27f3d1-0b51-4906-86b3-f981f46e007a}, !- Supply Side Inlet Node Name
  {f0f2b96e-8f84-4944-af91-cf287a14f281}, !- Demand Side Outlet Node Name
  {ed58245a-1e9b-46f6-be80-036fbf1eb255}, !- Demand Side Inlet Node A
  {9955acc5-bb7e-4914-a9e6-224b8a1ec27d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9ba1b730-b548-4b95-ac04-c4760f98958b}, !- Demand Mixer Name
  {9792bfdf-3e57-4629-882d-f567d41d4238}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5e7c1bc6-5f30-49a9-840b-4952b8ddd332}, !- Handle
  1 Zone VAV 2 Supply Inlet Node,         !- Name
  {ed27f3d1-0b51-4906-86b3-f981f46e007a}, !- Inlet Port
  {490a7bef-31e1-41b9-b700-a6c9e92a99bc}; !- Outlet Port

OS:Node,
  {7fc43f8a-223d-4606-9132-42ae046b447b}, !- Handle
  1 Zone VAV 2 Supply Outlet Node,        !- Name
  {43f8071e-77ab-4aca-888b-6e2ecdba5f1a}, !- Inlet Port
  {9955acc5-bb7e-4914-a9e6-224b8a1ec27d}; !- Outlet Port

OS:Connection,
  {ed27f3d1-0b51-4906-86b3-f981f46e007a}, !- Handle
  {ebff51b2-8a57-415c-9cd9-fa7b1560282e}, !- Source Object
  9,                                      !- Outlet Port
  {5e7c1bc6-5f30-49a9-840b-4952b8ddd332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9955acc5-bb7e-4914-a9e6-224b8a1ec27d}, !- Handle
  {7fc43f8a-223d-4606-9132-42ae046b447b}, !- Source Object
  3,                                      !- Outlet Port
  {ebff51b2-8a57-415c-9cd9-fa7b1560282e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {488b2ef6-02f2-40df-b5e6-59f3c82a85cd}, !- Handle
  1 Zone VAV 2 Demand Inlet Node,         !- Name
  {ed58245a-1e9b-46f6-be80-036fbf1eb255}, !- Inlet Port
  {349cbe90-8bee-4497-8efb-8cf7e3693633}; !- Outlet Port

OS:Node,
  {f94123cf-1333-4c95-8797-4ac56c881ff7}, !- Handle
  1 Zone VAV 2 Demand Outlet Node,        !- Name
  {a3b77b09-e174-4e1d-bbcb-caf555d87817}, !- Inlet Port
  {f0f2b96e-8f84-4944-af91-cf287a14f281}; !- Outlet Port

OS:Node,
  {e0b89fbb-684c-499b-be32-ee20a39b6b2d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Outlet Air Node, !- Name
  {c9b33280-2b9e-4c52-9293-fd32690c3f76}, !- Inlet Port
  {1e94330b-8c52-42e5-b474-08823735a18b}; !- Outlet Port

OS:Connection,
  {ed58245a-1e9b-46f6-be80-036fbf1eb255}, !- Handle
  {ebff51b2-8a57-415c-9cd9-fa7b1560282e}, !- Source Object
  11,                                     !- Outlet Port
  {488b2ef6-02f2-40df-b5e6-59f3c82a85cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f2b96e-8f84-4944-af91-cf287a14f281}, !- Handle
  {f94123cf-1333-4c95-8797-4ac56c881ff7}, !- Source Object
  3,                                      !- Outlet Port
  {ebff51b2-8a57-415c-9cd9-fa7b1560282e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9792bfdf-3e57-4629-882d-f567d41d4238}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {349cbe90-8bee-4497-8efb-8cf7e3693633}, !- Inlet Node Name
  {783d1adc-9f9b-4d3f-b1bd-6a0ebf232bc7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9ba1b730-b548-4b95-ac04-c4760f98958b}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {a3b77b09-e174-4e1d-bbcb-caf555d87817}, !- Outlet Node Name
  {5d401bb5-fdd9-4c41-a1b6-f8ca2e24eec1}; !- Inlet Node Name 1

OS:Connection,
  {349cbe90-8bee-4497-8efb-8cf7e3693633}, !- Handle
  {488b2ef6-02f2-40df-b5e6-59f3c82a85cd}, !- Source Object
  3,                                      !- Outlet Port
  {9792bfdf-3e57-4629-882d-f567d41d4238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3b77b09-e174-4e1d-bbcb-caf555d87817}, !- Handle
  {9ba1b730-b548-4b95-ac04-c4760f98958b}, !- Source Object
  2,                                      !- Outlet Port
  {f94123cf-1333-4c95-8797-4ac56c881ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1882f9ba-7b6e-45a5-9261-7e83f399159e}, !- Handle
  {ebff51b2-8a57-415c-9cd9-fa7b1560282e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.07992221282669,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8686.11,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  120.51,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a531fae2-4214-41db-83ee-7a22b978fead}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {507173f7-2160-4a6e-86de-2f8a35b85743}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {28c7453b-21dd-466d-b7ad-2410b32999c2}, !- Handle
  1 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {7fc43f8a-223d-4606-9132-42ae046b447b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {c5acd64c-54ed-4743-be22-760563b3a27a}, !- Handle
  1 Zone VAV 2 Fan,                       !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  1.07992221282669,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e01b5eeb-9742-4247-9b18-da5f5d3baa7a}, !- Air Inlet Node Name
  {43f8071e-77ab-4aca-888b-6e2ecdba5f1a}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {43f8071e-77ab-4aca-888b-6e2ecdba5f1a}, !- Handle
  {c5acd64c-54ed-4743-be22-760563b3a27a}, !- Source Object
  17,                                     !- Outlet Port
  {7fc43f8a-223d-4606-9132-42ae046b447b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {05624451-224f-4ba8-8eb0-a1e26cf605d2}, !- Handle
  1 Zone VAV 2 Main Htg Coil,             !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {199c29ff-332e-481f-be3d-ca79e3e10a2b}, !- Water Inlet Node Name
  {94d518b3-9f63-4965-b28e-26582b5ec1ae}, !- Water Outlet Node Name
  {7b95aeed-cb7a-458e-afdc-eff32248ce07}, !- Air Inlet Node Name
  {a84794c2-5a1d-40ac-8ea2-6d3e221f91ab}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a9e1aa40-a0c4-4654-8570-760f7c43f8ee}, !- Handle
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {2c916203-e11f-40d4-a064-bd3c2ed20aea}, !- Inlet Port
  {199c29ff-332e-481f-be3d-ca79e3e10a2b}; !- Outlet Port

OS:Connection,
  {2c916203-e11f-40d4-a064-bd3c2ed20aea}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  12,                                     !- Outlet Port
  {a9e1aa40-a0c4-4654-8570-760f7c43f8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a16d674f-ba74-431a-92c0-3c28b7e3aefb}, !- Handle
  1 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {94d518b3-9f63-4965-b28e-26582b5ec1ae}, !- Inlet Port
  {1e3ab8cb-9a36-41a4-afb0-fa2b74873ecb}; !- Outlet Port

OS:Connection,
  {199c29ff-332e-481f-be3d-ca79e3e10a2b}, !- Handle
  {a9e1aa40-a0c4-4654-8570-760f7c43f8ee}, !- Source Object
  3,                                      !- Outlet Port
  {05624451-224f-4ba8-8eb0-a1e26cf605d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94d518b3-9f63-4965-b28e-26582b5ec1ae}, !- Handle
  {05624451-224f-4ba8-8eb0-a1e26cf605d2}, !- Source Object
  6,                                      !- Outlet Port
  {a16d674f-ba74-431a-92c0-3c28b7e3aefb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3ab8cb-9a36-41a4-afb0-fa2b74873ecb}, !- Handle
  {a16d674f-ba74-431a-92c0-3c28b7e3aefb}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cef3717e-b49e-46d5-a99a-bd76ab5910a4}, !- Handle
  1 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {05624451-224f-4ba8-8eb0-a1e26cf605d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {053e68af-84c9-4eed-abd8-7f5f427b346a}, !- Handle
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {a84794c2-5a1d-40ac-8ea2-6d3e221f91ab}, !- Inlet Port
  {e01b5eeb-9742-4247-9b18-da5f5d3baa7a}; !- Outlet Port

OS:Connection,
  {a84794c2-5a1d-40ac-8ea2-6d3e221f91ab}, !- Handle
  {05624451-224f-4ba8-8eb0-a1e26cf605d2}, !- Source Object
  8,                                      !- Outlet Port
  {053e68af-84c9-4eed-abd8-7f5f427b346a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e01b5eeb-9742-4247-9b18-da5f5d3baa7a}, !- Handle
  {053e68af-84c9-4eed-abd8-7f5f427b346a}, !- Source Object
  3,                                      !- Outlet Port
  {c5acd64c-54ed-4743-be22-760563b3a27a}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {c2916663-78e6-427b-8580-af709c3fe4ef}, !- Handle
  1 Zone VAV 2 Clg Coil,                  !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.000674574807125644,                   !- Design Water Flow Rate {m3/s}
  1.07992221282669,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.2763535281789,                       !- Design Inlet Air Temperature {C}
  11.2911988216996,                       !- Design Outlet Air Temperature {C}
  0.00822616897625054,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00822616897625054,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d9a3a357-ebe6-46e7-88f3-0e76f47a5f17}, !- Water Inlet Node Name
  {8a88a89a-0c20-4c42-bc95-44bbfc70dd6b}, !- Water Outlet Node Name
  {7f454455-f07f-46ef-a430-856b4844cba5}, !- Air Inlet Node Name
  {0f88b9f5-edc0-41f4-b7bc-21664bd1ba6e}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2ba67a08-2181-425b-99ab-934d2f42c171}, !- Handle
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {c8fc628d-77fb-483a-a0ed-782b307058f8}, !- Inlet Port
  {d9a3a357-ebe6-46e7-88f3-0e76f47a5f17}; !- Outlet Port

OS:Connection,
  {c8fc628d-77fb-483a-a0ed-782b307058f8}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  7,                                      !- Outlet Port
  {2ba67a08-2181-425b-99ab-934d2f42c171}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {308549e2-290a-49e9-a03a-e573e58a78d6}, !- Handle
  1 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {8a88a89a-0c20-4c42-bc95-44bbfc70dd6b}, !- Inlet Port
  {e74612b6-56a7-4b3a-ad3e-78cc23f16ae0}; !- Outlet Port

OS:Connection,
  {d9a3a357-ebe6-46e7-88f3-0e76f47a5f17}, !- Handle
  {2ba67a08-2181-425b-99ab-934d2f42c171}, !- Source Object
  3,                                      !- Outlet Port
  {c2916663-78e6-427b-8580-af709c3fe4ef}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8a88a89a-0c20-4c42-bc95-44bbfc70dd6b}, !- Handle
  {c2916663-78e6-427b-8580-af709c3fe4ef}, !- Source Object
  11,                                     !- Outlet Port
  {308549e2-290a-49e9-a03a-e573e58a78d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74612b6-56a7-4b3a-ad3e-78cc23f16ae0}, !- Handle
  {308549e2-290a-49e9-a03a-e573e58a78d6}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {794528c4-dccf-45c0-bd8d-5f2b69dc8009}, !- Handle
  1 Zone VAV 2 Clg Coil Controller,       !- Name
  {c2916663-78e6-427b-8580-af709c3fe4ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000705912036975586,                   !- Controller Convergence Tolerance {deltaC}
  0.000674574807125644,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {35fd78aa-2985-4571-83d6-f68fd9236b9e}, !- Handle
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {0f88b9f5-edc0-41f4-b7bc-21664bd1ba6e}, !- Inlet Port
  {7b95aeed-cb7a-458e-afdc-eff32248ce07}; !- Outlet Port

OS:Connection,
  {0f88b9f5-edc0-41f4-b7bc-21664bd1ba6e}, !- Handle
  {c2916663-78e6-427b-8580-af709c3fe4ef}, !- Source Object
  13,                                     !- Outlet Port
  {35fd78aa-2985-4571-83d6-f68fd9236b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b95aeed-cb7a-458e-afdc-eff32248ce07}, !- Handle
  {35fd78aa-2985-4571-83d6-f68fd9236b9e}, !- Source Object
  3,                                      !- Outlet Port
  {05624451-224f-4ba8-8eb0-a1e26cf605d2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9c47e020-1cdf-40cb-bf34-17d8b4acc89f}, !- Handle
  1 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0635313865846155,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.07992221282669,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {73367880-5a9b-4397-b6a8-cf8c9a7d971c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dcb911ae-8b6d-4829-9de5-730f0a4819be}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dcb911ae-8b6d-4829-9de5-730f0a4819be}, !- Handle
  1 Zone VAV 2 Vent Controller,           !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1e84bb6c-8fb2-4cf7-9ca6-9b6a33f76158}, !- Handle
  1 Zone VAV 2 OA System,                 !- Name
  {9c47e020-1cdf-40cb-bf34-17d8b4acc89f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {329c0093-b999-4104-9f95-48884645aee4}, !- Mixed Air Node Name
  {61ca0006-6fe7-455b-a5b2-04a4d9764e90}, !- Outdoor Air Stream Node Name
  {0a7436b0-64b1-4f45-916e-4e3b850c76ea}, !- Relief Air Stream Node Name
  {490a7bef-31e1-41b9-b700-a6c9e92a99bc}; !- Return Air Stream Node Name

OS:Node,
  {5d9f1390-cfe4-4336-b1ef-f5690c3cb435}, !- Handle
  1 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {61ca0006-6fe7-455b-a5b2-04a4d9764e90}; !- Outlet Port

OS:Connection,
  {61ca0006-6fe7-455b-a5b2-04a4d9764e90}, !- Handle
  {5d9f1390-cfe4-4336-b1ef-f5690c3cb435}, !- Source Object
  3,                                      !- Outlet Port
  {1e84bb6c-8fb2-4cf7-9ca6-9b6a33f76158}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98c0b4d6-ead2-4e76-83ed-14ae69b8ab39}, !- Handle
  1 Zone VAV 2 Relief Air Node,           !- Name
  {0a7436b0-64b1-4f45-916e-4e3b850c76ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a7436b0-64b1-4f45-916e-4e3b850c76ea}, !- Handle
  {1e84bb6c-8fb2-4cf7-9ca6-9b6a33f76158}, !- Source Object
  7,                                      !- Outlet Port
  {98c0b4d6-ead2-4e76-83ed-14ae69b8ab39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {166805b4-de4a-410c-93f6-68a0acb44e8e}, !- Handle
  1 Zone VAV 2 Mixed Air Node,            !- Name
  {329c0093-b999-4104-9f95-48884645aee4}, !- Inlet Port
  {7f454455-f07f-46ef-a430-856b4844cba5}; !- Outlet Port

OS:Connection,
  {490a7bef-31e1-41b9-b700-a6c9e92a99bc}, !- Handle
  {5e7c1bc6-5f30-49a9-840b-4952b8ddd332}, !- Source Object
  3,                                      !- Outlet Port
  {1e84bb6c-8fb2-4cf7-9ca6-9b6a33f76158}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {329c0093-b999-4104-9f95-48884645aee4}, !- Handle
  {1e84bb6c-8fb2-4cf7-9ca6-9b6a33f76158}, !- Source Object
  5,                                      !- Outlet Port
  {166805b4-de4a-410c-93f6-68a0acb44e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f454455-f07f-46ef-a430-856b4844cba5}, !- Handle
  {166805b4-de4a-410c-93f6-68a0acb44e8e}, !- Source Object
  3,                                      !- Outlet Port
  {c2916663-78e6-427b-8580-af709c3fe4ef}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {507173f7-2160-4a6e-86de-2f8a35b85743}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fdb9ad55-66ab-45db-89fa-0b1ba6bdfe50}, !- Control Zone or Zone List Name
  {b0db3992-ccc5-43b9-b425-70af7348b231}, !- Cooling Control Zone or Zone List Name
  {1d047e03-9fdb-4443-bfd0-c5e249bb51ee}, !- Heating Control Zone or Zone List Name
  {f1b9b4de-e5cb-4edc-a0f2-58e09ade64cf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fdb9ad55-66ab-45db-89fa-0b1ba6bdfe50}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {b0db3992-ccc5-43b9-b425-70af7348b231}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1d047e03-9fdb-4443-bfd0-c5e249bb51ee}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f1b9b4de-e5cb-4edc-a0f2-58e09ade64cf}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {935a8c46-0e0f-4082-97d6-7962392cc0e6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  2493.13087019159,                       !- U-Factor Times Area Value {W/K}
  0.00262703155766217,                    !- Maximum Water Flow Rate {m3/s}
  {17c399ff-120c-44b6-86e8-ec7abeea29de}, !- Water Inlet Node Name
  {7c86c8f2-20a0-4951-96ea-cb5a27066bc3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  120104.730378445,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa9accaa-a429-4bd2-aef1-2fd7f6a0ae29}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Reheat Coil Inlet Water Node, !- Name
  {015983b9-b69d-416f-8b25-14f5c8ad73ed}, !- Inlet Port
  {17c399ff-120c-44b6-86e8-ec7abeea29de}; !- Outlet Port

OS:Connection,
  {015983b9-b69d-416f-8b25-14f5c8ad73ed}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  13,                                     !- Outlet Port
  {fa9accaa-a429-4bd2-aef1-2fd7f6a0ae29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99e5396e-0da8-423b-b1bc-f44e869f130e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Reheat Coil Outlet Water Node, !- Name
  {7c86c8f2-20a0-4951-96ea-cb5a27066bc3}, !- Inlet Port
  {2388bcb2-d25d-4d58-bce5-3dc738fc98c1}; !- Outlet Port

OS:Connection,
  {17c399ff-120c-44b6-86e8-ec7abeea29de}, !- Handle
  {fa9accaa-a429-4bd2-aef1-2fd7f6a0ae29}, !- Source Object
  3,                                      !- Outlet Port
  {935a8c46-0e0f-4082-97d6-7962392cc0e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c86c8f2-20a0-4951-96ea-cb5a27066bc3}, !- Handle
  {935a8c46-0e0f-4082-97d6-7962392cc0e6}, !- Source Object
  6,                                      !- Outlet Port
  {99e5396e-0da8-423b-b1bc-f44e869f130e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2388bcb2-d25d-4d58-bce5-3dc738fc98c1}, !- Handle
  {99e5396e-0da8-423b-b1bc-f44e869f130e}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8c41c2f6-bb72-48f8-b357-3c14072de422}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Reheat Coil Controller, !- Name
  {935a8c46-0e0f-4082-97d6-7962392cc0e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8bacc310-6e6d-4eb2-8c86-c4ccdf65f219}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {5a6d6ccc-c2f0-4e14-bfb1-e2c6f2dbe9e2}, !- Air Inlet Node Name
  3.5997407094223,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.07992221282669,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {935a8c46-0e0f-4082-97d6-7962392cc0e6}, !- Reheat Coil Name
  0.00262703155766217,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c9b33280-2b9e-4c52-9293-fd32690c3f76}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {97aa61f4-d059-4635-a252-bcd4cb0a94f7}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Return Air Node, !- Name
  {76b93ab3-44d2-4aa7-8f30-43290d32ed5b}, !- Inlet Port
  {5d401bb5-fdd9-4c41-a1b6-f8ca2e24eec1}; !- Outlet Port

OS:Connection,
  {1e94330b-8c52-42e5-b474-08823735a18b}, !- Handle
  {e0b89fbb-684c-499b-be32-ee20a39b6b2d}, !- Source Object
  3,                                      !- Outlet Port
  {9b31978f-3c31-4d76-ba33-0e9d8b6ee495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b93ab3-44d2-4aa7-8f30-43290d32ed5b}, !- Handle
  {d3059010-fdc2-4286-a6ad-ed3631515f7e}, !- Source Object
  2,                                      !- Outlet Port
  {97aa61f4-d059-4635-a252-bcd4cb0a94f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d401bb5-fdd9-4c41-a1b6-f8ca2e24eec1}, !- Handle
  {97aa61f4-d059-4635-a252-bcd4cb0a94f7}, !- Source Object
  3,                                      !- Outlet Port
  {9ba1b730-b548-4b95-ac04-c4760f98958b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0fe16d2c-a42c-4138-b3ca-71f9c4e9ce30}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Inlet Air Node, !- Name
  {783d1adc-9f9b-4d3f-b1bd-6a0ebf232bc7}, !- Inlet Port
  {5a6d6ccc-c2f0-4e14-bfb1-e2c6f2dbe9e2}; !- Outlet Port

OS:Connection,
  {783d1adc-9f9b-4d3f-b1bd-6a0ebf232bc7}, !- Handle
  {9792bfdf-3e57-4629-882d-f567d41d4238}, !- Source Object
  3,                                      !- Outlet Port
  {0fe16d2c-a42c-4138-b3ca-71f9c4e9ce30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6d6ccc-c2f0-4e14-bfb1-e2c6f2dbe9e2}, !- Handle
  {0fe16d2c-a42c-4138-b3ca-71f9c4e9ce30}, !- Source Object
  3,                                      !- Outlet Port
  {8bacc310-6e6d-4eb2-8c86-c4ccdf65f219}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9b33280-2b9e-4c52-9293-fd32690c3f76}, !- Handle
  {8bacc310-6e6d-4eb2-8c86-c4ccdf65f219}, !- Source Object
  12,                                     !- Outlet Port
  {e0b89fbb-684c-499b-be32-ee20a39b6b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c57404e8-815b-4cb6-97be-30e6af9f6a83}, !- Handle
  1 Zone VAV 3,                           !- Name
  ,                                       !- Controller List Name
  {338344f8-07ce-4011-9c2e-5b524ff9a53b}, !- Availability Schedule
  {053f3114-ba12-4eb9-a26c-0d8a1c9b8127}, !- Availability Manager List Name
  0.753390836085441,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {21bbeffd-37c3-464d-a64b-b3a00079185f}, !- Supply Side Inlet Node Name
  {3f2dba3c-3665-42e2-9516-52919b046db8}, !- Demand Side Outlet Node Name
  {2772967b-2e5a-4f69-8e4b-7b6f1b4f903d}, !- Demand Side Inlet Node A
  {71951491-ab1e-4eae-aee6-b04cabdfc2ef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6ba23b34-a35e-4811-8feb-3a46200cbea5}, !- Demand Mixer Name
  {be98a4fb-7235-4a79-87c1-c0bda81cbfc0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1dcc01e8-8d4d-4702-b68a-05e6677b10a1}, !- Handle
  1 Zone VAV 3 Supply Inlet Node,         !- Name
  {21bbeffd-37c3-464d-a64b-b3a00079185f}, !- Inlet Port
  {a905d33a-4afd-46b2-93e7-ed14785e7f10}; !- Outlet Port

OS:Node,
  {863bd9c6-83f5-4927-8fcd-a862ff8a8b77}, !- Handle
  1 Zone VAV 3 Supply Outlet Node,        !- Name
  {c15dcfb0-a21e-4461-b094-e0d09b985635}, !- Inlet Port
  {71951491-ab1e-4eae-aee6-b04cabdfc2ef}; !- Outlet Port

OS:Connection,
  {21bbeffd-37c3-464d-a64b-b3a00079185f}, !- Handle
  {c57404e8-815b-4cb6-97be-30e6af9f6a83}, !- Source Object
  9,                                      !- Outlet Port
  {1dcc01e8-8d4d-4702-b68a-05e6677b10a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71951491-ab1e-4eae-aee6-b04cabdfc2ef}, !- Handle
  {863bd9c6-83f5-4927-8fcd-a862ff8a8b77}, !- Source Object
  3,                                      !- Outlet Port
  {c57404e8-815b-4cb6-97be-30e6af9f6a83}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {11d7e651-1550-4c7d-8697-f8f719067e69}, !- Handle
  1 Zone VAV 3 Demand Inlet Node,         !- Name
  {2772967b-2e5a-4f69-8e4b-7b6f1b4f903d}, !- Inlet Port
  {c509ccd2-df3f-4040-8c35-8930e5e1a6e0}; !- Outlet Port

OS:Node,
  {59c38031-4747-4dda-bbb8-0b703c56d788}, !- Handle
  1 Zone VAV 3 Demand Outlet Node,        !- Name
  {6f4b5a5e-9795-4ff9-bfb0-216aaeb3677e}, !- Inlet Port
  {3f2dba3c-3665-42e2-9516-52919b046db8}; !- Outlet Port

OS:Node,
  {83428f3b-1f2e-4a6a-bafb-e81ed113098e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {04d864b6-8b6b-41e4-bacc-1f9ec272a532}, !- Inlet Port
  {12c25161-9ac9-418b-b666-4d3e5bf36507}; !- Outlet Port

OS:Connection,
  {2772967b-2e5a-4f69-8e4b-7b6f1b4f903d}, !- Handle
  {c57404e8-815b-4cb6-97be-30e6af9f6a83}, !- Source Object
  11,                                     !- Outlet Port
  {11d7e651-1550-4c7d-8697-f8f719067e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2dba3c-3665-42e2-9516-52919b046db8}, !- Handle
  {59c38031-4747-4dda-bbb8-0b703c56d788}, !- Source Object
  3,                                      !- Outlet Port
  {c57404e8-815b-4cb6-97be-30e6af9f6a83}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {be98a4fb-7235-4a79-87c1-c0bda81cbfc0}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c509ccd2-df3f-4040-8c35-8930e5e1a6e0}, !- Inlet Node Name
  {0b33e962-de59-422c-8aa7-4f0a39b8d4db}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6ba23b34-a35e-4811-8feb-3a46200cbea5}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {6f4b5a5e-9795-4ff9-bfb0-216aaeb3677e}, !- Outlet Node Name
  {970e6c35-6a2f-4b49-82c0-7cc59e9024ca}; !- Inlet Node Name 1

OS:Connection,
  {c509ccd2-df3f-4040-8c35-8930e5e1a6e0}, !- Handle
  {11d7e651-1550-4c7d-8697-f8f719067e69}, !- Source Object
  3,                                      !- Outlet Port
  {be98a4fb-7235-4a79-87c1-c0bda81cbfc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4b5a5e-9795-4ff9-bfb0-216aaeb3677e}, !- Handle
  {6ba23b34-a35e-4811-8feb-3a46200cbea5}, !- Source Object
  2,                                      !- Outlet Port
  {59c38031-4747-4dda-bbb8-0b703c56d788}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7ccf77c4-0bdb-485e-ab4e-b8ca3d6f2115}, !- Handle
  {c57404e8-815b-4cb6-97be-30e6af9f6a83}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.753390836085441,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9567.94,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  387.15,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {053f3114-ba12-4eb9-a26c-0d8a1c9b8127}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {527a8ba2-0bed-46d5-a641-87de5bbf4b60}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {02b878aa-7e46-4365-bd7a-fc7913050af8}, !- Handle
  1 Zone VAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {863bd9c6-83f5-4927-8fcd-a862ff8a8b77}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {45c05cf2-4b82-4503-91f0-898a380949d5}, !- Handle
  1 Zone VAV 3 Fan,                       !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.753390836085441,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8017985e-432c-4f07-81ba-13299511aa7d}, !- Air Inlet Node Name
  {c15dcfb0-a21e-4461-b094-e0d09b985635}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {c15dcfb0-a21e-4461-b094-e0d09b985635}, !- Handle
  {45c05cf2-4b82-4503-91f0-898a380949d5}, !- Source Object
  17,                                     !- Outlet Port
  {863bd9c6-83f5-4927-8fcd-a862ff8a8b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ec9680f4-b30d-4411-ace5-5de38980d95a}, !- Handle
  1 Zone VAV 3 Main Htg Coil,             !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {4c6b3b55-c408-4153-8379-899a56e026e7}, !- Water Inlet Node Name
  {058eb624-b85a-4de1-b0b6-90cbcb815f16}, !- Water Outlet Node Name
  {a22e6c74-5dd3-405e-b66d-1eb80934d0ef}, !- Air Inlet Node Name
  {23ee62c7-520f-4250-958c-7e4ab083d30b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {61436fca-b5f0-46b9-8b0c-b7921ab20ad7}, !- Handle
  1 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Name
  {15a33fdc-dfca-405b-a901-6d9b4cbf4b6a}, !- Inlet Port
  {4c6b3b55-c408-4153-8379-899a56e026e7}; !- Outlet Port

OS:Connection,
  {15a33fdc-dfca-405b-a901-6d9b4cbf4b6a}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  14,                                     !- Outlet Port
  {61436fca-b5f0-46b9-8b0c-b7921ab20ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d96e5df-d6c9-44cd-ab40-23b19bddca84}, !- Handle
  1 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Name
  {058eb624-b85a-4de1-b0b6-90cbcb815f16}, !- Inlet Port
  {b5c0713b-9f3b-4b77-a1e9-3874d9749eac}; !- Outlet Port

OS:Connection,
  {4c6b3b55-c408-4153-8379-899a56e026e7}, !- Handle
  {61436fca-b5f0-46b9-8b0c-b7921ab20ad7}, !- Source Object
  3,                                      !- Outlet Port
  {ec9680f4-b30d-4411-ace5-5de38980d95a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {058eb624-b85a-4de1-b0b6-90cbcb815f16}, !- Handle
  {ec9680f4-b30d-4411-ace5-5de38980d95a}, !- Source Object
  6,                                      !- Outlet Port
  {5d96e5df-d6c9-44cd-ab40-23b19bddca84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c0713b-9f3b-4b77-a1e9-3874d9749eac}, !- Handle
  {5d96e5df-d6c9-44cd-ab40-23b19bddca84}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f9df8b7f-c8e9-4fcb-938a-dac55c239e39}, !- Handle
  1 Zone VAV 3 Main Htg Coil Controller,  !- Name
  {ec9680f4-b30d-4411-ace5-5de38980d95a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e1fff7dd-f243-4fb9-a545-13900a88be0e}, !- Handle
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Name
  {23ee62c7-520f-4250-958c-7e4ab083d30b}, !- Inlet Port
  {8017985e-432c-4f07-81ba-13299511aa7d}; !- Outlet Port

OS:Connection,
  {23ee62c7-520f-4250-958c-7e4ab083d30b}, !- Handle
  {ec9680f4-b30d-4411-ace5-5de38980d95a}, !- Source Object
  8,                                      !- Outlet Port
  {e1fff7dd-f243-4fb9-a545-13900a88be0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8017985e-432c-4f07-81ba-13299511aa7d}, !- Handle
  {e1fff7dd-f243-4fb9-a545-13900a88be0e}, !- Source Object
  3,                                      !- Outlet Port
  {45c05cf2-4b82-4503-91f0-898a380949d5}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {93609866-9f64-49fe-a89c-ac145b06cdcd}, !- Handle
  1 Zone VAV 3 Clg Coil,                  !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.000470927844748941,                   !- Design Water Flow Rate {m3/s}
  0.753390836085441,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.280836759958,                        !- Design Inlet Air Temperature {C}
  11.2917221950534,                       !- Design Outlet Air Temperature {C}
  0.00841943932582243,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00841943932582243,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {144b8aef-320e-4352-a173-63f7f90257f7}, !- Water Inlet Node Name
  {0ca49d75-4336-4a5d-b91b-ed12cf596b10}, !- Water Outlet Node Name
  {1e393181-787b-4f0d-a86d-8a1a26e91dd8}, !- Air Inlet Node Name
  {05d1202d-2533-424a-8704-bca967c293ef}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {30613061-1c08-443a-a6d8-3f4a311646a0}, !- Handle
  1 Zone VAV 3 Clg Coil Inlet Water Node, !- Name
  {b5bc9ea8-1b1a-4aae-b7ee-c620795d3602}, !- Inlet Port
  {144b8aef-320e-4352-a173-63f7f90257f7}; !- Outlet Port

OS:Connection,
  {b5bc9ea8-1b1a-4aae-b7ee-c620795d3602}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  8,                                      !- Outlet Port
  {30613061-1c08-443a-a6d8-3f4a311646a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac95cb5c-788a-4d20-bfcc-8bc50c50ba5e}, !- Handle
  1 Zone VAV 3 Clg Coil Outlet Water Node, !- Name
  {0ca49d75-4336-4a5d-b91b-ed12cf596b10}, !- Inlet Port
  {fd9434b4-dd66-4d3f-bded-76dc5ce115a2}; !- Outlet Port

OS:Connection,
  {144b8aef-320e-4352-a173-63f7f90257f7}, !- Handle
  {30613061-1c08-443a-a6d8-3f4a311646a0}, !- Source Object
  3,                                      !- Outlet Port
  {93609866-9f64-49fe-a89c-ac145b06cdcd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0ca49d75-4336-4a5d-b91b-ed12cf596b10}, !- Handle
  {93609866-9f64-49fe-a89c-ac145b06cdcd}, !- Source Object
  11,                                     !- Outlet Port
  {ac95cb5c-788a-4d20-bfcc-8bc50c50ba5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9434b4-dd66-4d3f-bded-76dc5ce115a2}, !- Handle
  {ac95cb5c-788a-4d20-bfcc-8bc50c50ba5e}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {122b617d-5f4a-4f36-9644-15b72b5dd91e}, !- Handle
  1 Zone VAV 3 Clg Coil Controller,       !- Name
  {93609866-9f64-49fe-a89c-ac145b06cdcd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  0.000470927844748941,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {621f9986-31da-4b49-a4df-17359dc62988}, !- Handle
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Name
  {05d1202d-2533-424a-8704-bca967c293ef}, !- Inlet Port
  {a22e6c74-5dd3-405e-b66d-1eb80934d0ef}; !- Outlet Port

OS:Connection,
  {05d1202d-2533-424a-8704-bca967c293ef}, !- Handle
  {93609866-9f64-49fe-a89c-ac145b06cdcd}, !- Source Object
  13,                                     !- Outlet Port
  {621f9986-31da-4b49-a4df-17359dc62988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22e6c74-5dd3-405e-b66d-1eb80934d0ef}, !- Handle
  {621f9986-31da-4b49-a4df-17359dc62988}, !- Source Object
  3,                                      !- Outlet Port
  {ec9680f4-b30d-4411-ace5-5de38980d95a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {af2515bb-1096-4922-9143-f71bed514c83}, !- Handle
  1 Zone VAV 3 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0635313865846155,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.753390836085441,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {578a5031-ae76-49ef-b62a-36f196b683aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4be73076-87e7-41f0-9947-250d09ed4b6e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4be73076-87e7-41f0-9947-250d09ed4b6e}, !- Handle
  1 Zone VAV 3 Vent Controller,           !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f3c096bc-6d24-4637-a0ae-13de74a74955}, !- Handle
  1 Zone VAV 3 OA System,                 !- Name
  {af2515bb-1096-4922-9143-f71bed514c83}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7bd2410e-cb95-4066-a98f-76bcb4d50115}, !- Mixed Air Node Name
  {d1e91f7f-a8af-4f37-9414-ac85e0fde817}, !- Outdoor Air Stream Node Name
  {688e1794-f605-441b-9b33-cf206bae6ee2}, !- Relief Air Stream Node Name
  {a905d33a-4afd-46b2-93e7-ed14785e7f10}; !- Return Air Stream Node Name

OS:Node,
  {c7b61baf-314e-4dab-a768-83ad2ff07f83}, !- Handle
  1 Zone VAV 3 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {d1e91f7f-a8af-4f37-9414-ac85e0fde817}; !- Outlet Port

OS:Connection,
  {d1e91f7f-a8af-4f37-9414-ac85e0fde817}, !- Handle
  {c7b61baf-314e-4dab-a768-83ad2ff07f83}, !- Source Object
  3,                                      !- Outlet Port
  {f3c096bc-6d24-4637-a0ae-13de74a74955}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5e54fe8-1b74-4ab5-b566-cd9bc7e71d83}, !- Handle
  1 Zone VAV 3 Relief Air Node,           !- Name
  {688e1794-f605-441b-9b33-cf206bae6ee2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {688e1794-f605-441b-9b33-cf206bae6ee2}, !- Handle
  {f3c096bc-6d24-4637-a0ae-13de74a74955}, !- Source Object
  7,                                      !- Outlet Port
  {c5e54fe8-1b74-4ab5-b566-cd9bc7e71d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51b8ed2c-0b55-45c6-a7ef-585d9e530138}, !- Handle
  1 Zone VAV 3 Mixed Air Node,            !- Name
  {7bd2410e-cb95-4066-a98f-76bcb4d50115}, !- Inlet Port
  {1e393181-787b-4f0d-a86d-8a1a26e91dd8}; !- Outlet Port

OS:Connection,
  {a905d33a-4afd-46b2-93e7-ed14785e7f10}, !- Handle
  {1dcc01e8-8d4d-4702-b68a-05e6677b10a1}, !- Source Object
  3,                                      !- Outlet Port
  {f3c096bc-6d24-4637-a0ae-13de74a74955}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7bd2410e-cb95-4066-a98f-76bcb4d50115}, !- Handle
  {f3c096bc-6d24-4637-a0ae-13de74a74955}, !- Source Object
  5,                                      !- Outlet Port
  {51b8ed2c-0b55-45c6-a7ef-585d9e530138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e393181-787b-4f0d-a86d-8a1a26e91dd8}, !- Handle
  {51b8ed2c-0b55-45c6-a7ef-585d9e530138}, !- Source Object
  3,                                      !- Outlet Port
  {93609866-9f64-49fe-a89c-ac145b06cdcd}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {527a8ba2-0bed-46d5-a641-87de5bbf4b60}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {264a85e4-d7fd-4a85-9790-95b456ba6ba8}, !- Control Zone or Zone List Name
  {c9ee1458-bdca-4dea-94c8-0d4c755eab1f}, !- Cooling Control Zone or Zone List Name
  {fa468c34-81a0-486b-9994-6b627b28553d}, !- Heating Control Zone or Zone List Name
  {69deae5b-c089-4f4a-8cad-4b5ca30ee3c4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {264a85e4-d7fd-4a85-9790-95b456ba6ba8}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c9ee1458-bdca-4dea-94c8-0d4c755eab1f}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fa468c34-81a0-486b-9994-6b627b28553d}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {69deae5b-c089-4f4a-8cad-4b5ca30ee3c4}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {d057f02c-f59b-4c14-a6b1-fca89bff1f94}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1147.9371974453,                        !- U-Factor Times Area Value {W/K}
  0.00120955755445471,                    !- Maximum Water Flow Rate {m3/s}
  {e60bca18-c99f-4367-a8a4-e1fab62d9faf}, !- Water Inlet Node Name
  {bc5bac6c-acd0-492f-b56b-10343697f0dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  55299.5199206038,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4e01194b-4374-49ae-a2c4-6fa769f40842}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {dc5fb4d3-2d9a-472d-a229-9bf9f50260f5}, !- Inlet Port
  {e60bca18-c99f-4367-a8a4-e1fab62d9faf}; !- Outlet Port

OS:Connection,
  {dc5fb4d3-2d9a-472d-a229-9bf9f50260f5}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  15,                                     !- Outlet Port
  {4e01194b-4374-49ae-a2c4-6fa769f40842}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e13ed93e-eb7e-4690-9331-7426ebd678f0}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {bc5bac6c-acd0-492f-b56b-10343697f0dd}, !- Inlet Port
  {aff84844-fad7-4b05-ae5a-c5ef36c0a4c2}; !- Outlet Port

OS:Connection,
  {e60bca18-c99f-4367-a8a4-e1fab62d9faf}, !- Handle
  {4e01194b-4374-49ae-a2c4-6fa769f40842}, !- Source Object
  3,                                      !- Outlet Port
  {d057f02c-f59b-4c14-a6b1-fca89bff1f94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc5bac6c-acd0-492f-b56b-10343697f0dd}, !- Handle
  {d057f02c-f59b-4c14-a6b1-fca89bff1f94}, !- Source Object
  6,                                      !- Outlet Port
  {e13ed93e-eb7e-4690-9331-7426ebd678f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff84844-fad7-4b05-ae5a-c5ef36c0a4c2}, !- Handle
  {e13ed93e-eb7e-4690-9331-7426ebd678f0}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a2986355-92e6-4a5b-96bb-0abfc2c677f6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Reheat Coil Controller, !- Name
  {d057f02c-f59b-4c14-a6b1-fca89bff1f94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {595f279f-02d1-4800-a00f-49f9a5fac280}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {6dc8b843-c523-4a55-97da-6f5f85aee77c}, !- Air Inlet Node Name
  1.6572682666531,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.497180479995931,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d057f02c-f59b-4c14-a6b1-fca89bff1f94}, !- Reheat Coil Name
  0.00120955755445471,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {04d864b6-8b6b-41e4-bacc-1f9ec272a532}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eb5b018d-0746-451e-aade-6e6a8b3131c9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Return Air Node, !- Name
  {5298d872-dc14-4540-bc21-b1221a171cce}, !- Inlet Port
  {970e6c35-6a2f-4b49-82c0-7cc59e9024ca}; !- Outlet Port

OS:Connection,
  {12c25161-9ac9-418b-b666-4d3e5bf36507}, !- Handle
  {83428f3b-1f2e-4a6a-bafb-e81ed113098e}, !- Source Object
  3,                                      !- Outlet Port
  {2f6cfabb-5d29-4481-a997-405493a608ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5298d872-dc14-4540-bc21-b1221a171cce}, !- Handle
  {96da0a78-2828-4361-bc67-367cd61fa10e}, !- Source Object
  2,                                      !- Outlet Port
  {eb5b018d-0746-451e-aade-6e6a8b3131c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {970e6c35-6a2f-4b49-82c0-7cc59e9024ca}, !- Handle
  {eb5b018d-0746-451e-aade-6e6a8b3131c9}, !- Source Object
  3,                                      !- Outlet Port
  {6ba23b34-a35e-4811-8feb-3a46200cbea5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac11872d-7a33-4cd0-b24e-20d31714fa5c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {0b33e962-de59-422c-8aa7-4f0a39b8d4db}, !- Inlet Port
  {6dc8b843-c523-4a55-97da-6f5f85aee77c}; !- Outlet Port

OS:Connection,
  {0b33e962-de59-422c-8aa7-4f0a39b8d4db}, !- Handle
  {be98a4fb-7235-4a79-87c1-c0bda81cbfc0}, !- Source Object
  3,                                      !- Outlet Port
  {ac11872d-7a33-4cd0-b24e-20d31714fa5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dc8b843-c523-4a55-97da-6f5f85aee77c}, !- Handle
  {ac11872d-7a33-4cd0-b24e-20d31714fa5c}, !- Source Object
  3,                                      !- Outlet Port
  {595f279f-02d1-4800-a00f-49f9a5fac280}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04d864b6-8b6b-41e4-bacc-1f9ec272a532}, !- Handle
  {595f279f-02d1-4800-a00f-49f9a5fac280}, !- Source Object
  12,                                     !- Outlet Port
  {83428f3b-1f2e-4a6a-bafb-e81ed113098e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9a633277-5c7e-43f6-a147-cee780ecee10}, !- Handle
  1 Zone VAV 4,                           !- Name
  ,                                       !- Controller List Name
  {0a6df18b-d786-4094-a1bc-b58056e29067}, !- Availability Schedule
  {9c21fbfc-019c-44c4-8c9a-9d4a0a474f72}, !- Availability Manager List Name
  0.746029172290827,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {81438166-2ae1-4030-9991-701ed95e509a}, !- Supply Side Inlet Node Name
  {6a25c81e-e4bc-4e64-808a-7c51338461b5}, !- Demand Side Outlet Node Name
  {fbacd8b9-ab6a-469b-8223-5300a1dcce3b}, !- Demand Side Inlet Node A
  {d5a5d8f5-0917-4d5e-a8bd-7ef6ceff27d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {61e02f6d-4d0e-40c9-94df-1ce523dc58d2}, !- Demand Mixer Name
  {f807b5b5-e090-47f0-8ee5-3ca71e3fc1fa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {775a895c-ea86-422e-a1a0-7e6e81fa048a}, !- Handle
  1 Zone VAV 4 Supply Inlet Node,         !- Name
  {81438166-2ae1-4030-9991-701ed95e509a}, !- Inlet Port
  {038d6fb4-c8ed-4134-b3a8-4b9ad37fa8be}; !- Outlet Port

OS:Node,
  {5b4bdccb-939c-478d-a8ae-0a514b5481e9}, !- Handle
  1 Zone VAV 4 Supply Outlet Node,        !- Name
  {a2a69253-3292-4d81-bccd-9454d9efc9ea}, !- Inlet Port
  {d5a5d8f5-0917-4d5e-a8bd-7ef6ceff27d6}; !- Outlet Port

OS:Connection,
  {81438166-2ae1-4030-9991-701ed95e509a}, !- Handle
  {9a633277-5c7e-43f6-a147-cee780ecee10}, !- Source Object
  9,                                      !- Outlet Port
  {775a895c-ea86-422e-a1a0-7e6e81fa048a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a5d8f5-0917-4d5e-a8bd-7ef6ceff27d6}, !- Handle
  {5b4bdccb-939c-478d-a8ae-0a514b5481e9}, !- Source Object
  3,                                      !- Outlet Port
  {9a633277-5c7e-43f6-a147-cee780ecee10}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ccd7217a-2659-4632-86e2-070caf57ecd7}, !- Handle
  1 Zone VAV 4 Demand Inlet Node,         !- Name
  {fbacd8b9-ab6a-469b-8223-5300a1dcce3b}, !- Inlet Port
  {720bc2a4-72e9-4868-bd4f-66c8235fb79e}; !- Outlet Port

OS:Node,
  {5755e5ac-e4e4-42b9-9031-9cf0e1b132ab}, !- Handle
  1 Zone VAV 4 Demand Outlet Node,        !- Name
  {fb5b8220-928a-4824-95a3-9164b9c1531b}, !- Inlet Port
  {6a25c81e-e4bc-4e64-808a-7c51338461b5}; !- Outlet Port

OS:Node,
  {f2840902-e142-4724-b827-5e8481eb26c3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {5c8c0a74-3eb7-4657-a26e-c7c57848899c}, !- Inlet Port
  {cc983e2c-3b55-408a-9e89-f992442ecebd}; !- Outlet Port

OS:Connection,
  {fbacd8b9-ab6a-469b-8223-5300a1dcce3b}, !- Handle
  {9a633277-5c7e-43f6-a147-cee780ecee10}, !- Source Object
  11,                                     !- Outlet Port
  {ccd7217a-2659-4632-86e2-070caf57ecd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a25c81e-e4bc-4e64-808a-7c51338461b5}, !- Handle
  {5755e5ac-e4e4-42b9-9031-9cf0e1b132ab}, !- Source Object
  3,                                      !- Outlet Port
  {9a633277-5c7e-43f6-a147-cee780ecee10}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f807b5b5-e090-47f0-8ee5-3ca71e3fc1fa}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {720bc2a4-72e9-4868-bd4f-66c8235fb79e}, !- Inlet Node Name
  {ea2a9f4d-1e2d-44c7-b04c-66011d1df9f4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {61e02f6d-4d0e-40c9-94df-1ce523dc58d2}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {fb5b8220-928a-4824-95a3-9164b9c1531b}, !- Outlet Node Name
  {63b4ef5b-dc19-433a-a02b-7855455282f7}; !- Inlet Node Name 1

OS:Connection,
  {720bc2a4-72e9-4868-bd4f-66c8235fb79e}, !- Handle
  {ccd7217a-2659-4632-86e2-070caf57ecd7}, !- Source Object
  3,                                      !- Outlet Port
  {f807b5b5-e090-47f0-8ee5-3ca71e3fc1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb5b8220-928a-4824-95a3-9164b9c1531b}, !- Handle
  {61e02f6d-4d0e-40c9-94df-1ce523dc58d2}, !- Source Object
  2,                                      !- Outlet Port
  {5755e5ac-e4e4-42b9-9031-9cf0e1b132ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6ee50f2b-ab10-49a4-a175-759e4da39048}, !- Handle
  {9a633277-5c7e-43f6-a147-cee780ecee10}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.746029172290827,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9474.13,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  337.38,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9c21fbfc-019c-44c4-8c9a-9d4a0a474f72}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {a397c125-4134-4e1e-be89-b7fc31724ad6}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {42dc8fbb-3b97-47ef-9dfd-0f931d1fe8c5}, !- Handle
  1 Zone VAV 4 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {5b4bdccb-939c-478d-a8ae-0a514b5481e9}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {320a11df-a81a-4de3-9a1e-41afb62d74a2}, !- Handle
  1 Zone VAV 4 Fan,                       !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.746029172290827,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b80e4c4c-34c8-4f5d-a156-b878537938a9}, !- Air Inlet Node Name
  {a2a69253-3292-4d81-bccd-9454d9efc9ea}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {a2a69253-3292-4d81-bccd-9454d9efc9ea}, !- Handle
  {320a11df-a81a-4de3-9a1e-41afb62d74a2}, !- Source Object
  17,                                     !- Outlet Port
  {5b4bdccb-939c-478d-a8ae-0a514b5481e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ca929d7a-31ff-46c6-9510-538a26b290d6}, !- Handle
  1 Zone VAV 4 Main Htg Coil,             !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {41487014-7a1b-46c8-b6f1-1b0267a6756e}, !- Water Inlet Node Name
  {67c16cf4-8e4d-4e48-b006-f8d4c00b682a}, !- Water Outlet Node Name
  {1b8f89e8-e620-46d6-82b2-2a33082ef67c}, !- Air Inlet Node Name
  {1a1ba3c8-3578-449f-b050-2f2d9d35d2b8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6e8b52a4-c5b0-4c6b-8a9b-09c09bf9ed7c}, !- Handle
  1 Zone VAV 4 Main Htg Coil Inlet Water Node, !- Name
  {aafdcbd6-5ca8-421b-a49e-b25de223f5dd}, !- Inlet Port
  {41487014-7a1b-46c8-b6f1-1b0267a6756e}; !- Outlet Port

OS:Connection,
  {aafdcbd6-5ca8-421b-a49e-b25de223f5dd}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  16,                                     !- Outlet Port
  {6e8b52a4-c5b0-4c6b-8a9b-09c09bf9ed7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9dd93ce-153f-4858-9a91-740d3f7c3987}, !- Handle
  1 Zone VAV 4 Main Htg Coil Outlet Water Node, !- Name
  {67c16cf4-8e4d-4e48-b006-f8d4c00b682a}, !- Inlet Port
  {60e934f3-5e41-4a22-9fab-9a972c0f6938}; !- Outlet Port

OS:Connection,
  {41487014-7a1b-46c8-b6f1-1b0267a6756e}, !- Handle
  {6e8b52a4-c5b0-4c6b-8a9b-09c09bf9ed7c}, !- Source Object
  3,                                      !- Outlet Port
  {ca929d7a-31ff-46c6-9510-538a26b290d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67c16cf4-8e4d-4e48-b006-f8d4c00b682a}, !- Handle
  {ca929d7a-31ff-46c6-9510-538a26b290d6}, !- Source Object
  6,                                      !- Outlet Port
  {d9dd93ce-153f-4858-9a91-740d3f7c3987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e934f3-5e41-4a22-9fab-9a972c0f6938}, !- Handle
  {d9dd93ce-153f-4858-9a91-740d3f7c3987}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {03594903-b949-41f6-8135-609c6547da99}, !- Handle
  1 Zone VAV 4 Main Htg Coil Controller,  !- Name
  {ca929d7a-31ff-46c6-9510-538a26b290d6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {09dc6f38-5579-4524-bc9e-15cfbf37fb9b}, !- Handle
  1 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Name
  {1a1ba3c8-3578-449f-b050-2f2d9d35d2b8}, !- Inlet Port
  {b80e4c4c-34c8-4f5d-a156-b878537938a9}; !- Outlet Port

OS:Connection,
  {1a1ba3c8-3578-449f-b050-2f2d9d35d2b8}, !- Handle
  {ca929d7a-31ff-46c6-9510-538a26b290d6}, !- Source Object
  8,                                      !- Outlet Port
  {09dc6f38-5579-4524-bc9e-15cfbf37fb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80e4c4c-34c8-4f5d-a156-b878537938a9}, !- Handle
  {09dc6f38-5579-4524-bc9e-15cfbf37fb9b}, !- Source Object
  3,                                      !- Outlet Port
  {320a11df-a81a-4de3-9a1e-41afb62d74a2}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {15d675aa-0feb-4ce6-898a-7d175cc9d8f8}, !- Handle
  1 Zone VAV 4 Clg Coil,                  !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.000466288209340135,                   !- Design Water Flow Rate {m3/s}
  0.746029172290827,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.2804884457371,                       !- Design Inlet Air Temperature {C}
  11.291633155292,                        !- Design Outlet Air Temperature {C}
  0.00838654927702348,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00838654927702348,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8c4426db-1161-4be9-afb4-8a404c478354}, !- Water Inlet Node Name
  {c0f6a34c-7841-4839-8eb7-761895007e56}, !- Water Outlet Node Name
  {c9b676ea-dcab-49a4-930e-210875d10c2b}, !- Air Inlet Node Name
  {e1b8d3c0-392a-4df9-ac04-c8eac4ea1b4e}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1ff6d651-567e-455b-8a5c-3baabd59d81d}, !- Handle
  1 Zone VAV 4 Clg Coil Inlet Water Node, !- Name
  {6d205010-1cdd-4259-8437-1caa11420304}, !- Inlet Port
  {8c4426db-1161-4be9-afb4-8a404c478354}; !- Outlet Port

OS:Connection,
  {6d205010-1cdd-4259-8437-1caa11420304}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  9,                                      !- Outlet Port
  {1ff6d651-567e-455b-8a5c-3baabd59d81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec4e54e7-d4be-4a04-9785-7dcecc694fc9}, !- Handle
  1 Zone VAV 4 Clg Coil Outlet Water Node, !- Name
  {c0f6a34c-7841-4839-8eb7-761895007e56}, !- Inlet Port
  {88a01183-4b04-49e5-8cb3-9355b25ad854}; !- Outlet Port

OS:Connection,
  {8c4426db-1161-4be9-afb4-8a404c478354}, !- Handle
  {1ff6d651-567e-455b-8a5c-3baabd59d81d}, !- Source Object
  3,                                      !- Outlet Port
  {15d675aa-0feb-4ce6-898a-7d175cc9d8f8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c0f6a34c-7841-4839-8eb7-761895007e56}, !- Handle
  {15d675aa-0feb-4ce6-898a-7d175cc9d8f8}, !- Source Object
  11,                                     !- Outlet Port
  {ec4e54e7-d4be-4a04-9785-7dcecc694fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a01183-4b04-49e5-8cb3-9355b25ad854}, !- Handle
  {ec4e54e7-d4be-4a04-9785-7dcecc694fc9}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3eaf97da-b84a-4566-bbf4-d64cf825e87e}, !- Handle
  1 Zone VAV 4 Clg Coil Controller,       !- Name
  {15d675aa-0feb-4ce6-898a-7d175cc9d8f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  0.000466288209340135,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {afc7fec6-31b9-4d3c-b7ef-83bb98ad7be6}, !- Handle
  1 Zone VAV 4 Clg Coil Outlet Air Node,  !- Name
  {e1b8d3c0-392a-4df9-ac04-c8eac4ea1b4e}, !- Inlet Port
  {1b8f89e8-e620-46d6-82b2-2a33082ef67c}; !- Outlet Port

OS:Connection,
  {e1b8d3c0-392a-4df9-ac04-c8eac4ea1b4e}, !- Handle
  {15d675aa-0feb-4ce6-898a-7d175cc9d8f8}, !- Source Object
  13,                                     !- Outlet Port
  {afc7fec6-31b9-4d3c-b7ef-83bb98ad7be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8f89e8-e620-46d6-82b2-2a33082ef67c}, !- Handle
  {afc7fec6-31b9-4d3c-b7ef-83bb98ad7be6}, !- Source Object
  3,                                      !- Outlet Port
  {ca929d7a-31ff-46c6-9510-538a26b290d6}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dd8f46c7-90e3-427f-a3f4-7fc970520233}, !- Handle
  1 Zone VAV 4 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0635313865846155,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.746029172290827,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {19d91ba2-86e8-453f-ad09-12d588a1e000}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {854c7c8b-434e-4a13-9b7c-ae838717b077}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {854c7c8b-434e-4a13-9b7c-ae838717b077}, !- Handle
  1 Zone VAV 4 Vent Controller,           !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {59cd7cf3-0b02-4be9-a4e7-cbc3fd2aae53}, !- Handle
  1 Zone VAV 4 OA System,                 !- Name
  {dd8f46c7-90e3-427f-a3f4-7fc970520233}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a0f8352f-6b5f-48e6-a2f8-4fcaa8d78888}, !- Mixed Air Node Name
  {65a602f7-e5c7-40dc-8242-bae55592b669}, !- Outdoor Air Stream Node Name
  {73416600-4122-4a23-8074-ee4ccd9a99b6}, !- Relief Air Stream Node Name
  {038d6fb4-c8ed-4134-b3a8-4b9ad37fa8be}; !- Return Air Stream Node Name

OS:Node,
  {5106eeab-b952-4899-a674-2644be325e6a}, !- Handle
  1 Zone VAV 4 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {65a602f7-e5c7-40dc-8242-bae55592b669}; !- Outlet Port

OS:Connection,
  {65a602f7-e5c7-40dc-8242-bae55592b669}, !- Handle
  {5106eeab-b952-4899-a674-2644be325e6a}, !- Source Object
  3,                                      !- Outlet Port
  {59cd7cf3-0b02-4be9-a4e7-cbc3fd2aae53}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99dff9e9-d9f1-45b8-a933-a7f44c6854a6}, !- Handle
  1 Zone VAV 4 Relief Air Node,           !- Name
  {73416600-4122-4a23-8074-ee4ccd9a99b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73416600-4122-4a23-8074-ee4ccd9a99b6}, !- Handle
  {59cd7cf3-0b02-4be9-a4e7-cbc3fd2aae53}, !- Source Object
  7,                                      !- Outlet Port
  {99dff9e9-d9f1-45b8-a933-a7f44c6854a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e21e0bc-44e1-4ce8-8e6f-325a514d5780}, !- Handle
  1 Zone VAV 4 Mixed Air Node,            !- Name
  {a0f8352f-6b5f-48e6-a2f8-4fcaa8d78888}, !- Inlet Port
  {c9b676ea-dcab-49a4-930e-210875d10c2b}; !- Outlet Port

OS:Connection,
  {038d6fb4-c8ed-4134-b3a8-4b9ad37fa8be}, !- Handle
  {775a895c-ea86-422e-a1a0-7e6e81fa048a}, !- Source Object
  3,                                      !- Outlet Port
  {59cd7cf3-0b02-4be9-a4e7-cbc3fd2aae53}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a0f8352f-6b5f-48e6-a2f8-4fcaa8d78888}, !- Handle
  {59cd7cf3-0b02-4be9-a4e7-cbc3fd2aae53}, !- Source Object
  5,                                      !- Outlet Port
  {6e21e0bc-44e1-4ce8-8e6f-325a514d5780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b676ea-dcab-49a4-930e-210875d10c2b}, !- Handle
  {6e21e0bc-44e1-4ce8-8e6f-325a514d5780}, !- Source Object
  3,                                      !- Outlet Port
  {15d675aa-0feb-4ce6-898a-7d175cc9d8f8}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a397c125-4134-4e1e-be89-b7fc31724ad6}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {97395ea9-1c8b-45dd-ba6f-b3f2ea53113b}, !- Control Zone or Zone List Name
  {bc5ea9c8-3ec3-4364-b28a-89da70bcb052}, !- Cooling Control Zone or Zone List Name
  {55ae2a32-c719-4d9d-9c61-608c39ae28b0}, !- Heating Control Zone or Zone List Name
  {3511172c-2777-4572-a011-ac7592a5064c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97395ea9-1c8b-45dd-ba6f-b3f2ea53113b}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {bc5ea9c8-3ec3-4364-b28a-89da70bcb052}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {55ae2a32-c719-4d9d-9c61-608c39ae28b0}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3511172c-2777-4572-a011-ac7592a5064c}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {bfbe2fc4-a603-4e1e-a0d7-a376d4b66bee}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1340.34269656509,                       !- U-Factor Times Area Value {W/K}
  0.00141230192825498,                    !- Maximum Water Flow Rate {m3/s}
  {4e7b1a40-c342-4147-bc9e-dcb27438446c}, !- Water Inlet Node Name
  {fa61b196-2301-472a-aa29-1a3f1ea91841}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  64568.7493975037,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {636cc9e6-2425-4c57-a410-74c778c52f30}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {e68397e6-e2d4-437d-b888-4e0c03e31f60}, !- Inlet Port
  {4e7b1a40-c342-4147-bc9e-dcb27438446c}; !- Outlet Port

OS:Connection,
  {e68397e6-e2d4-437d-b888-4e0c03e31f60}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  17,                                     !- Outlet Port
  {636cc9e6-2425-4c57-a410-74c778c52f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e26e3fa0-6083-4af7-9640-143d3342a321}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {fa61b196-2301-472a-aa29-1a3f1ea91841}, !- Inlet Port
  {93c92a42-14b9-44d9-a4c3-6a3562afdb22}; !- Outlet Port

OS:Connection,
  {4e7b1a40-c342-4147-bc9e-dcb27438446c}, !- Handle
  {636cc9e6-2425-4c57-a410-74c778c52f30}, !- Source Object
  3,                                      !- Outlet Port
  {bfbe2fc4-a603-4e1e-a0d7-a376d4b66bee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa61b196-2301-472a-aa29-1a3f1ea91841}, !- Handle
  {bfbe2fc4-a603-4e1e-a0d7-a376d4b66bee}, !- Source Object
  6,                                      !- Outlet Port
  {e26e3fa0-6083-4af7-9640-143d3342a321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c92a42-14b9-44d9-a4c3-6a3562afdb22}, !- Handle
  {e26e3fa0-6083-4af7-9640-143d3342a321}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {76683e7f-dc22-4ce8-84d6-9cbd281f8cd5}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Reheat Coil Controller, !- Name
  {bfbe2fc4-a603-4e1e-a0d7-a376d4b66bee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6f6d497b-fd0e-499f-8178-cb5cc2ef264d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {5ed26047-f5a7-4073-b491-cb562810b6aa}, !- Air Inlet Node Name
  1.93510654204778,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.580531962614334,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bfbe2fc4-a603-4e1e-a0d7-a376d4b66bee}, !- Reheat Coil Name
  0.00141230192825498,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5c8c0a74-3eb7-4657-a26e-c7c57848899c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ade51bd-26e7-4634-88b0-336a305e1c5a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Return Air Node, !- Name
  {6248f14b-7eab-4789-8c27-69e1e51ea02f}, !- Inlet Port
  {63b4ef5b-dc19-433a-a02b-7855455282f7}; !- Outlet Port

OS:Connection,
  {cc983e2c-3b55-408a-9e89-f992442ecebd}, !- Handle
  {f2840902-e142-4724-b827-5e8481eb26c3}, !- Source Object
  3,                                      !- Outlet Port
  {2d4f5a96-cd9f-4639-b5d7-e4d5d545135c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6248f14b-7eab-4789-8c27-69e1e51ea02f}, !- Handle
  {f280a952-93f8-4552-b997-586caf4a6124}, !- Source Object
  2,                                      !- Outlet Port
  {0ade51bd-26e7-4634-88b0-336a305e1c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b4ef5b-dc19-433a-a02b-7855455282f7}, !- Handle
  {0ade51bd-26e7-4634-88b0-336a305e1c5a}, !- Source Object
  3,                                      !- Outlet Port
  {61e02f6d-4d0e-40c9-94df-1ce523dc58d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {515d435d-121f-4f2e-a246-061b2e5348ce}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {ea2a9f4d-1e2d-44c7-b04c-66011d1df9f4}, !- Inlet Port
  {5ed26047-f5a7-4073-b491-cb562810b6aa}; !- Outlet Port

OS:Connection,
  {ea2a9f4d-1e2d-44c7-b04c-66011d1df9f4}, !- Handle
  {f807b5b5-e090-47f0-8ee5-3ca71e3fc1fa}, !- Source Object
  3,                                      !- Outlet Port
  {515d435d-121f-4f2e-a246-061b2e5348ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ed26047-f5a7-4073-b491-cb562810b6aa}, !- Handle
  {515d435d-121f-4f2e-a246-061b2e5348ce}, !- Source Object
  3,                                      !- Outlet Port
  {6f6d497b-fd0e-499f-8178-cb5cc2ef264d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c8c0a74-3eb7-4657-a26e-c7c57848899c}, !- Handle
  {6f6d497b-fd0e-499f-8178-cb5cc2ef264d}, !- Source Object
  12,                                     !- Outlet Port
  {f2840902-e142-4724-b827-5e8481eb26c3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1293db45-abb7-4511-8f61-ef9f6489bd08}, !- Handle
  1 Zone VAV 5,                           !- Name
  ,                                       !- Controller List Name
  {dbf03f25-585f-4e99-95f9-e79fee6d8559}, !- Availability Schedule
  {f4f7027a-cec8-41fc-8b56-aab615099654}, !- Availability Manager List Name
  0.739367025257526,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ae613246-d863-4381-89b4-6159132389df}, !- Supply Side Inlet Node Name
  {f8e2f955-8586-4ab9-9efd-924d6fd685f8}, !- Demand Side Outlet Node Name
  {e26eb110-8f6c-446a-82ef-a2a362a0b51c}, !- Demand Side Inlet Node A
  {dbaf3926-e34f-48b6-973a-1b2a289832fe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cf21ed31-f397-4b93-be3d-552f4acb6877}, !- Demand Mixer Name
  {088c4e6c-745b-4e01-8acc-486124a2b98b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4a75584e-a4de-4420-825f-b9635a2710f7}, !- Handle
  1 Zone VAV 5 Supply Inlet Node,         !- Name
  {ae613246-d863-4381-89b4-6159132389df}, !- Inlet Port
  {892fd13e-4c9e-40dd-b170-f2ebf9e64462}; !- Outlet Port

OS:Node,
  {11caaf50-5fae-47e7-9bb2-04f460424ed5}, !- Handle
  1 Zone VAV 5 Supply Outlet Node,        !- Name
  {0c77fdc1-8e5d-4da9-bb65-ef986efe36eb}, !- Inlet Port
  {dbaf3926-e34f-48b6-973a-1b2a289832fe}; !- Outlet Port

OS:Connection,
  {ae613246-d863-4381-89b4-6159132389df}, !- Handle
  {1293db45-abb7-4511-8f61-ef9f6489bd08}, !- Source Object
  9,                                      !- Outlet Port
  {4a75584e-a4de-4420-825f-b9635a2710f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbaf3926-e34f-48b6-973a-1b2a289832fe}, !- Handle
  {11caaf50-5fae-47e7-9bb2-04f460424ed5}, !- Source Object
  3,                                      !- Outlet Port
  {1293db45-abb7-4511-8f61-ef9f6489bd08}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8eb152ce-86a5-466d-aee7-d61d10d906cb}, !- Handle
  1 Zone VAV 5 Demand Inlet Node,         !- Name
  {e26eb110-8f6c-446a-82ef-a2a362a0b51c}, !- Inlet Port
  {00d57d64-a31c-4b68-ad2f-1cf72a7fee75}; !- Outlet Port

OS:Node,
  {69337814-31ae-435b-93ae-483d85c72305}, !- Handle
  1 Zone VAV 5 Demand Outlet Node,        !- Name
  {5d939484-25d5-4213-8ea7-f3f5d16cb662}, !- Inlet Port
  {f8e2f955-8586-4ab9-9efd-924d6fd685f8}; !- Outlet Port

OS:Node,
  {a3595749-e384-477b-96c3-0a5c58959749}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {2c40db3d-b0f1-4905-8dd8-8cc613317bbc}, !- Inlet Port
  {6572cf9c-57f2-415c-bebe-dcba3b02509a}; !- Outlet Port

OS:Connection,
  {e26eb110-8f6c-446a-82ef-a2a362a0b51c}, !- Handle
  {1293db45-abb7-4511-8f61-ef9f6489bd08}, !- Source Object
  11,                                     !- Outlet Port
  {8eb152ce-86a5-466d-aee7-d61d10d906cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e2f955-8586-4ab9-9efd-924d6fd685f8}, !- Handle
  {69337814-31ae-435b-93ae-483d85c72305}, !- Source Object
  3,                                      !- Outlet Port
  {1293db45-abb7-4511-8f61-ef9f6489bd08}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {088c4e6c-745b-4e01-8acc-486124a2b98b}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {00d57d64-a31c-4b68-ad2f-1cf72a7fee75}, !- Inlet Node Name
  {a469fc76-d3a9-4c00-85b3-d4efdc4b17a9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cf21ed31-f397-4b93-be3d-552f4acb6877}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {5d939484-25d5-4213-8ea7-f3f5d16cb662}, !- Outlet Node Name
  {b4ef756e-42c9-4541-963b-ff6af5ce81aa}; !- Inlet Node Name 1

OS:Connection,
  {00d57d64-a31c-4b68-ad2f-1cf72a7fee75}, !- Handle
  {8eb152ce-86a5-466d-aee7-d61d10d906cb}, !- Source Object
  3,                                      !- Outlet Port
  {088c4e6c-745b-4e01-8acc-486124a2b98b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d939484-25d5-4213-8ea7-f3f5d16cb662}, !- Handle
  {cf21ed31-f397-4b93-be3d-552f4acb6877}, !- Source Object
  2,                                      !- Outlet Port
  {69337814-31ae-435b-93ae-483d85c72305}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f590ffc3-f653-4311-ae17-98f0c5968cc1}, !- Handle
  {1293db45-abb7-4511-8f61-ef9f6489bd08}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.739367025257526,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9389.22,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  299.27,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f4f7027a-cec8-41fc-8b56-aab615099654}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {56267b6d-e93b-4c2c-b720-16d617d76b20}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {38c53f59-eae8-4fc9-af12-7baa37a36166}, !- Handle
  1 Zone VAV 5 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {11caaf50-5fae-47e7-9bb2-04f460424ed5}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {396d35b2-60d2-4cb4-8ed7-7bccefe5e10e}, !- Handle
  1 Zone VAV 5 Fan,                       !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.739367025257526,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {86f60da9-66b5-4239-9249-b399401ff5a7}, !- Air Inlet Node Name
  {0c77fdc1-8e5d-4da9-bb65-ef986efe36eb}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {0c77fdc1-8e5d-4da9-bb65-ef986efe36eb}, !- Handle
  {396d35b2-60d2-4cb4-8ed7-7bccefe5e10e}, !- Source Object
  17,                                     !- Outlet Port
  {11caaf50-5fae-47e7-9bb2-04f460424ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e4ababbe-287d-463e-86fb-a6fdb33e1ea7}, !- Handle
  1 Zone VAV 5 Main Htg Coil,             !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {9ab84454-6c8b-4ce9-a629-edeb33e12040}, !- Water Inlet Node Name
  {bf5d10ae-f38f-41ce-b42f-354033662501}, !- Water Outlet Node Name
  {1265b6d2-4e8e-4072-842f-e807618f25bd}, !- Air Inlet Node Name
  {def7ae82-275c-44d2-b7ab-8f16a02ed445}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {11f1b30c-a18d-4225-8d24-a2e71819fa25}, !- Handle
  1 Zone VAV 5 Main Htg Coil Inlet Water Node, !- Name
  {6b835365-0e75-43e7-b4d5-00ad7a5142a2}, !- Inlet Port
  {9ab84454-6c8b-4ce9-a629-edeb33e12040}; !- Outlet Port

OS:Connection,
  {6b835365-0e75-43e7-b4d5-00ad7a5142a2}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  18,                                     !- Outlet Port
  {11f1b30c-a18d-4225-8d24-a2e71819fa25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e9dcf30-b667-49c4-8286-5d7cd1483324}, !- Handle
  1 Zone VAV 5 Main Htg Coil Outlet Water Node, !- Name
  {bf5d10ae-f38f-41ce-b42f-354033662501}, !- Inlet Port
  {4823b1f0-ab7e-4ae4-ac5d-6622a3344a37}; !- Outlet Port

OS:Connection,
  {9ab84454-6c8b-4ce9-a629-edeb33e12040}, !- Handle
  {11f1b30c-a18d-4225-8d24-a2e71819fa25}, !- Source Object
  3,                                      !- Outlet Port
  {e4ababbe-287d-463e-86fb-a6fdb33e1ea7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf5d10ae-f38f-41ce-b42f-354033662501}, !- Handle
  {e4ababbe-287d-463e-86fb-a6fdb33e1ea7}, !- Source Object
  6,                                      !- Outlet Port
  {2e9dcf30-b667-49c4-8286-5d7cd1483324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4823b1f0-ab7e-4ae4-ac5d-6622a3344a37}, !- Handle
  {2e9dcf30-b667-49c4-8286-5d7cd1483324}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {540fafef-5bc8-4828-b703-3d82113f7ecc}, !- Handle
  1 Zone VAV 5 Main Htg Coil Controller,  !- Name
  {e4ababbe-287d-463e-86fb-a6fdb33e1ea7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ed9f105b-70b2-4432-8a9b-cd8f4f6187e3}, !- Handle
  1 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Name
  {def7ae82-275c-44d2-b7ab-8f16a02ed445}, !- Inlet Port
  {86f60da9-66b5-4239-9249-b399401ff5a7}; !- Outlet Port

OS:Connection,
  {def7ae82-275c-44d2-b7ab-8f16a02ed445}, !- Handle
  {e4ababbe-287d-463e-86fb-a6fdb33e1ea7}, !- Source Object
  8,                                      !- Outlet Port
  {ed9f105b-70b2-4432-8a9b-cd8f4f6187e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86f60da9-66b5-4239-9249-b399401ff5a7}, !- Handle
  {ed9f105b-70b2-4432-8a9b-cd8f4f6187e3}, !- Source Object
  3,                                      !- Outlet Port
  {396d35b2-60d2-4cb4-8ed7-7bccefe5e10e}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {d706b77c-15cd-4de5-937e-c81e03611f0f}, !- Handle
  1 Zone VAV 5 Clg Coil,                  !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.000462090514864828,                   !- Design Water Flow Rate {m3/s}
  0.739367025257526,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.2801467334931,                       !- Design Inlet Air Temperature {C}
  11.2915578853612,                       !- Design Outlet Air Temperature {C}
  0.00835874868584772,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00835874868584772,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {87d56feb-6cbe-4d55-a304-4662dc780ba0}, !- Water Inlet Node Name
  {b9aa491b-ec1f-4c63-85ec-2d87fae57106}, !- Water Outlet Node Name
  {97aff583-fb47-4d3b-8d6f-fee119eb83d0}, !- Air Inlet Node Name
  {5f7e93d3-b402-4868-bde8-84e340e0e0af}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {574e64b6-4b78-400f-9bd3-f8b09784d7a9}, !- Handle
  1 Zone VAV 5 Clg Coil Inlet Water Node, !- Name
  {78a1965f-2225-4cf6-afaa-5111066a4834}, !- Inlet Port
  {87d56feb-6cbe-4d55-a304-4662dc780ba0}; !- Outlet Port

OS:Connection,
  {78a1965f-2225-4cf6-afaa-5111066a4834}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  10,                                     !- Outlet Port
  {574e64b6-4b78-400f-9bd3-f8b09784d7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21a55e0e-9ce4-4cf3-899d-f7ffb1a7ee7c}, !- Handle
  1 Zone VAV 5 Clg Coil Outlet Water Node, !- Name
  {b9aa491b-ec1f-4c63-85ec-2d87fae57106}, !- Inlet Port
  {793329e4-0720-4f83-bb14-1b22987cffae}; !- Outlet Port

OS:Connection,
  {87d56feb-6cbe-4d55-a304-4662dc780ba0}, !- Handle
  {574e64b6-4b78-400f-9bd3-f8b09784d7a9}, !- Source Object
  3,                                      !- Outlet Port
  {d706b77c-15cd-4de5-937e-c81e03611f0f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b9aa491b-ec1f-4c63-85ec-2d87fae57106}, !- Handle
  {d706b77c-15cd-4de5-937e-c81e03611f0f}, !- Source Object
  11,                                     !- Outlet Port
  {21a55e0e-9ce4-4cf3-899d-f7ffb1a7ee7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {793329e4-0720-4f83-bb14-1b22987cffae}, !- Handle
  {21a55e0e-9ce4-4cf3-899d-f7ffb1a7ee7c}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {722d4fa2-53b0-4b6b-ad7f-ad2e14418f00}, !- Handle
  1 Zone VAV 5 Clg Coil Controller,       !- Name
  {d706b77c-15cd-4de5-937e-c81e03611f0f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  0.000462090514864828,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {84db3237-c7e6-41df-b28d-190f2433fbb7}, !- Handle
  1 Zone VAV 5 Clg Coil Outlet Air Node,  !- Name
  {5f7e93d3-b402-4868-bde8-84e340e0e0af}, !- Inlet Port
  {1265b6d2-4e8e-4072-842f-e807618f25bd}; !- Outlet Port

OS:Connection,
  {5f7e93d3-b402-4868-bde8-84e340e0e0af}, !- Handle
  {d706b77c-15cd-4de5-937e-c81e03611f0f}, !- Source Object
  13,                                     !- Outlet Port
  {84db3237-c7e6-41df-b28d-190f2433fbb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1265b6d2-4e8e-4072-842f-e807618f25bd}, !- Handle
  {84db3237-c7e6-41df-b28d-190f2433fbb7}, !- Source Object
  3,                                      !- Outlet Port
  {e4ababbe-287d-463e-86fb-a6fdb33e1ea7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {92cb595a-952b-4f8b-80eb-3217f0e294ae}, !- Handle
  1 Zone VAV 5 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0635313865846155,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.739367025257526,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b48bb22-5927-4d99-a0a3-468d52c7bc21}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0b8b43d9-af27-4c96-a39d-8fb599c88030}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0b8b43d9-af27-4c96-a39d-8fb599c88030}, !- Handle
  1 Zone VAV 5 Vent Controller,           !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4523b49c-67ba-4fb3-94e3-f6baf67dede3}, !- Handle
  1 Zone VAV 5 OA System,                 !- Name
  {92cb595a-952b-4f8b-80eb-3217f0e294ae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76b7ac7a-1339-4aa5-ad08-7c1b655f64e4}, !- Mixed Air Node Name
  {0436f956-bbe9-404c-970e-2cb3a93187e4}, !- Outdoor Air Stream Node Name
  {e93a5eb3-fd93-45f4-b404-0274d3f0d303}, !- Relief Air Stream Node Name
  {892fd13e-4c9e-40dd-b170-f2ebf9e64462}; !- Return Air Stream Node Name

OS:Node,
  {4a9844f4-d338-4285-ac2b-f3bfa33c9b3e}, !- Handle
  1 Zone VAV 5 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {0436f956-bbe9-404c-970e-2cb3a93187e4}; !- Outlet Port

OS:Connection,
  {0436f956-bbe9-404c-970e-2cb3a93187e4}, !- Handle
  {4a9844f4-d338-4285-ac2b-f3bfa33c9b3e}, !- Source Object
  3,                                      !- Outlet Port
  {4523b49c-67ba-4fb3-94e3-f6baf67dede3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d31c0102-cf73-483a-af6e-67d3c3b88b5d}, !- Handle
  1 Zone VAV 5 Relief Air Node,           !- Name
  {e93a5eb3-fd93-45f4-b404-0274d3f0d303}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e93a5eb3-fd93-45f4-b404-0274d3f0d303}, !- Handle
  {4523b49c-67ba-4fb3-94e3-f6baf67dede3}, !- Source Object
  7,                                      !- Outlet Port
  {d31c0102-cf73-483a-af6e-67d3c3b88b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afdfdeb2-371f-4cde-b13d-1e3801b23a50}, !- Handle
  1 Zone VAV 5 Mixed Air Node,            !- Name
  {76b7ac7a-1339-4aa5-ad08-7c1b655f64e4}, !- Inlet Port
  {97aff583-fb47-4d3b-8d6f-fee119eb83d0}; !- Outlet Port

OS:Connection,
  {892fd13e-4c9e-40dd-b170-f2ebf9e64462}, !- Handle
  {4a75584e-a4de-4420-825f-b9635a2710f7}, !- Source Object
  3,                                      !- Outlet Port
  {4523b49c-67ba-4fb3-94e3-f6baf67dede3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76b7ac7a-1339-4aa5-ad08-7c1b655f64e4}, !- Handle
  {4523b49c-67ba-4fb3-94e3-f6baf67dede3}, !- Source Object
  5,                                      !- Outlet Port
  {afdfdeb2-371f-4cde-b13d-1e3801b23a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97aff583-fb47-4d3b-8d6f-fee119eb83d0}, !- Handle
  {afdfdeb2-371f-4cde-b13d-1e3801b23a50}, !- Source Object
  3,                                      !- Outlet Port
  {d706b77c-15cd-4de5-937e-c81e03611f0f}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {56267b6d-e93b-4c2c-b720-16d617d76b20}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9b5a4e82-5f1c-4af3-aaf5-3a5417827d76}, !- Control Zone or Zone List Name
  {c3704e30-565b-4590-aec8-18a4cb61ce5f}, !- Cooling Control Zone or Zone List Name
  {3f6a8dfd-0c86-4812-9ef4-3e7d9a3e8794}, !- Heating Control Zone or Zone List Name
  {73763fd4-487b-4e29-b050-e0d219fb7a3b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9b5a4e82-5f1c-4af3-aaf5-3a5417827d76}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {c3704e30-565b-4590-aec8-18a4cb61ce5f}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3f6a8dfd-0c86-4812-9ef4-3e7d9a3e8794}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {73763fd4-487b-4e29-b050-e0d219fb7a3b}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {114e8d9f-f3c2-493a-8a14-4b60ef622af8}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1514.40839460556,                       !- U-Factor Times Area Value {W/K}
  0.00159572086998841,                    !- Maximum Water Flow Rate {m3/s}
  {3dc41fe7-aeb5-465a-807c-e218519ef590}, !- Water Inlet Node Name
  {32d19c78-7f37-426c-a31b-7ff0562e2d88}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  72954.4433108258,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0574fb3b-cf5b-4307-8f4d-4510c4caf996}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {513e025f-c784-48ed-b8f9-cdba34f3a551}, !- Inlet Port
  {3dc41fe7-aeb5-465a-807c-e218519ef590}; !- Outlet Port

OS:Connection,
  {513e025f-c784-48ed-b8f9-cdba34f3a551}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  19,                                     !- Outlet Port
  {0574fb3b-cf5b-4307-8f4d-4510c4caf996}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6ccf3b9-a051-409f-9887-4d88e74f45bc}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {32d19c78-7f37-426c-a31b-7ff0562e2d88}, !- Inlet Port
  {e69c30e4-b42e-4fb8-a389-1d2c0a29da66}; !- Outlet Port

OS:Connection,
  {3dc41fe7-aeb5-465a-807c-e218519ef590}, !- Handle
  {0574fb3b-cf5b-4307-8f4d-4510c4caf996}, !- Source Object
  3,                                      !- Outlet Port
  {114e8d9f-f3c2-493a-8a14-4b60ef622af8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32d19c78-7f37-426c-a31b-7ff0562e2d88}, !- Handle
  {114e8d9f-f3c2-493a-8a14-4b60ef622af8}, !- Source Object
  6,                                      !- Outlet Port
  {b6ccf3b9-a051-409f-9887-4d88e74f45bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e69c30e4-b42e-4fb8-a389-1d2c0a29da66}, !- Handle
  {b6ccf3b9-a051-409f-9887-4d88e74f45bc}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {43cb17d1-d05c-451d-b178-1f4ceaeba1ab}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Reheat Coil Controller, !- Name
  {114e8d9f-f3c2-493a-8a14-4b60ef622af8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6a50d6c2-25f1-4849-8255-f88cf68e395d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {879cd3fb-cfaf-4320-90c5-93932583d2f9}, !- Air Inlet Node Name
  2.18646082919343,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.655938248758029,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {114e8d9f-f3c2-493a-8a14-4b60ef622af8}, !- Reheat Coil Name
  0.00159572086998841,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2c40db3d-b0f1-4905-8dd8-8cc613317bbc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {00773ce0-28a9-42ed-8101-ba4b61e82cff}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Return Air Node, !- Name
  {7c96e1d5-b66c-40c3-b99c-65a1e3b1421d}, !- Inlet Port
  {b4ef756e-42c9-4541-963b-ff6af5ce81aa}; !- Outlet Port

OS:Connection,
  {6572cf9c-57f2-415c-bebe-dcba3b02509a}, !- Handle
  {a3595749-e384-477b-96c3-0a5c58959749}, !- Source Object
  3,                                      !- Outlet Port
  {c4b202ca-189c-468d-85c6-db36def12363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c96e1d5-b66c-40c3-b99c-65a1e3b1421d}, !- Handle
  {e3c084c6-8508-4ea7-8133-6f489c6168bc}, !- Source Object
  2,                                      !- Outlet Port
  {00773ce0-28a9-42ed-8101-ba4b61e82cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4ef756e-42c9-4541-963b-ff6af5ce81aa}, !- Handle
  {00773ce0-28a9-42ed-8101-ba4b61e82cff}, !- Source Object
  3,                                      !- Outlet Port
  {cf21ed31-f397-4b93-be3d-552f4acb6877}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5547d138-4e67-4bf1-8660-fb4e104a4f52}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {a469fc76-d3a9-4c00-85b3-d4efdc4b17a9}, !- Inlet Port
  {879cd3fb-cfaf-4320-90c5-93932583d2f9}; !- Outlet Port

OS:Connection,
  {a469fc76-d3a9-4c00-85b3-d4efdc4b17a9}, !- Handle
  {088c4e6c-745b-4e01-8acc-486124a2b98b}, !- Source Object
  3,                                      !- Outlet Port
  {5547d138-4e67-4bf1-8660-fb4e104a4f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879cd3fb-cfaf-4320-90c5-93932583d2f9}, !- Handle
  {5547d138-4e67-4bf1-8660-fb4e104a4f52}, !- Source Object
  3,                                      !- Outlet Port
  {6a50d6c2-25f1-4849-8255-f88cf68e395d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c40db3d-b0f1-4905-8dd8-8cc613317bbc}, !- Handle
  {6a50d6c2-25f1-4849-8255-f88cf68e395d}, !- Source Object
  12,                                     !- Outlet Port
  {a3595749-e384-477b-96c3-0a5c58959749}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2dc69ed9-5100-44ff-9df9-86a216dd1341}, !- Handle
  1 Zone VAV 6,                           !- Name
  ,                                       !- Controller List Name
  {bebb6de0-dd47-46d7-8210-f96ed459b575}, !- Availability Schedule
  {645b4ef8-3ff9-4277-811c-c65a99dff6e0}, !- Availability Manager List Name
  0.732136759326057,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0ea6c679-39af-4c54-9da9-40ac97c9741a}, !- Supply Side Inlet Node Name
  {0e0f0739-dc30-4c2d-b7f8-3bfa58602fa1}, !- Demand Side Outlet Node Name
  {282c5bf9-e692-4279-8fee-0a9499b31aaa}, !- Demand Side Inlet Node A
  {662ba913-02e3-4f5e-9b2c-5b30e71dfcfa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {29182b4e-925e-44cf-a2bb-83b1ef5c4346}, !- Demand Mixer Name
  {7d8b6aca-5f1c-456c-a585-b3858b22c911}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ca5bbc8-a728-427e-840c-ff8654aef8a7}, !- Handle
  1 Zone VAV 6 Supply Inlet Node,         !- Name
  {0ea6c679-39af-4c54-9da9-40ac97c9741a}, !- Inlet Port
  {4abf4415-ac34-41f6-9a7b-a62919492f64}; !- Outlet Port

OS:Node,
  {e86c0368-452a-4264-bab4-ff5594609de5}, !- Handle
  1 Zone VAV 6 Supply Outlet Node,        !- Name
  {b3466339-e94c-42d4-944e-e1660f64ab6d}, !- Inlet Port
  {662ba913-02e3-4f5e-9b2c-5b30e71dfcfa}; !- Outlet Port

OS:Connection,
  {0ea6c679-39af-4c54-9da9-40ac97c9741a}, !- Handle
  {2dc69ed9-5100-44ff-9df9-86a216dd1341}, !- Source Object
  9,                                      !- Outlet Port
  {9ca5bbc8-a728-427e-840c-ff8654aef8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662ba913-02e3-4f5e-9b2c-5b30e71dfcfa}, !- Handle
  {e86c0368-452a-4264-bab4-ff5594609de5}, !- Source Object
  3,                                      !- Outlet Port
  {2dc69ed9-5100-44ff-9df9-86a216dd1341}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9dd126f4-35d7-4b5d-b292-768377b7a2b4}, !- Handle
  1 Zone VAV 6 Demand Inlet Node,         !- Name
  {282c5bf9-e692-4279-8fee-0a9499b31aaa}, !- Inlet Port
  {f5eec54b-806f-458d-9a5c-06d3b783a514}; !- Outlet Port

OS:Node,
  {be15f50c-5b6f-4230-bc8c-5647f2a5cee1}, !- Handle
  1 Zone VAV 6 Demand Outlet Node,        !- Name
  {dbca84b2-042e-4cbd-a8ab-b06854594928}, !- Inlet Port
  {0e0f0739-dc30-4c2d-b7f8-3bfa58602fa1}; !- Outlet Port

OS:Node,
  {d0cc2e9d-5b7f-4a0a-b149-af6271c78c8f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {d563463d-a88a-474b-9701-c4339ef6ef8b}, !- Inlet Port
  {d91df936-ee2e-4526-a7f7-667b0d3951e8}; !- Outlet Port

OS:Connection,
  {282c5bf9-e692-4279-8fee-0a9499b31aaa}, !- Handle
  {2dc69ed9-5100-44ff-9df9-86a216dd1341}, !- Source Object
  11,                                     !- Outlet Port
  {9dd126f4-35d7-4b5d-b292-768377b7a2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e0f0739-dc30-4c2d-b7f8-3bfa58602fa1}, !- Handle
  {be15f50c-5b6f-4230-bc8c-5647f2a5cee1}, !- Source Object
  3,                                      !- Outlet Port
  {2dc69ed9-5100-44ff-9df9-86a216dd1341}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7d8b6aca-5f1c-456c-a585-b3858b22c911}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {f5eec54b-806f-458d-9a5c-06d3b783a514}, !- Inlet Node Name
  {8ca395b7-d9a1-4c8f-b35a-3910222610f0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {29182b4e-925e-44cf-a2bb-83b1ef5c4346}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {dbca84b2-042e-4cbd-a8ab-b06854594928}, !- Outlet Node Name
  {86484e8c-7973-46ec-a34b-782368ddc1e8}; !- Inlet Node Name 1

OS:Connection,
  {f5eec54b-806f-458d-9a5c-06d3b783a514}, !- Handle
  {9dd126f4-35d7-4b5d-b292-768377b7a2b4}, !- Source Object
  3,                                      !- Outlet Port
  {7d8b6aca-5f1c-456c-a585-b3858b22c911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbca84b2-042e-4cbd-a8ab-b06854594928}, !- Handle
  {29182b4e-925e-44cf-a2bb-83b1ef5c4346}, !- Source Object
  2,                                      !- Outlet Port
  {be15f50c-5b6f-4230-bc8c-5647f2a5cee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {061f17aa-6d88-4c08-9083-4ecb4216ea53}, !- Handle
  {2dc69ed9-5100-44ff-9df9-86a216dd1341}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.732136759326057,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9297.04,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  275.75,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {645b4ef8-3ff9-4277-811c-c65a99dff6e0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {e23f7a69-86c1-4431-a1f8-48721e2446da}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {20a02d0a-8f1f-4015-b789-63e78c4318d6}, !- Handle
  1 Zone VAV 6 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {e86c0368-452a-4264-bab4-ff5594609de5}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {937e4738-c4eb-4421-a9a9-19ec52c83037}, !- Handle
  1 Zone VAV 6 Fan,                       !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.732136759326057,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8b3d61ef-1464-412a-bff8-07fb98751afd}, !- Air Inlet Node Name
  {b3466339-e94c-42d4-944e-e1660f64ab6d}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {b3466339-e94c-42d4-944e-e1660f64ab6d}, !- Handle
  {937e4738-c4eb-4421-a9a9-19ec52c83037}, !- Source Object
  17,                                     !- Outlet Port
  {e86c0368-452a-4264-bab4-ff5594609de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6da35611-8fba-4e12-b84a-7a6a670a67ed}, !- Handle
  1 Zone VAV 6 Main Htg Coil,             !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {13522f9d-f132-40ac-b30a-2887f2cd0325}, !- Water Inlet Node Name
  {d41cdaf4-fb83-4835-a47c-0409faecdb33}, !- Water Outlet Node Name
  {03bb05c3-afc1-4951-bae4-6f6feb499c59}, !- Air Inlet Node Name
  {aed14d67-ee37-4c27-97c3-322272ef7e2a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e1f05ba4-054a-4a68-add3-0c2333286bf3}, !- Handle
  1 Zone VAV 6 Main Htg Coil Inlet Water Node, !- Name
  {7c00675c-fad9-4743-8831-96f78e7e19e2}, !- Inlet Port
  {13522f9d-f132-40ac-b30a-2887f2cd0325}; !- Outlet Port

OS:Connection,
  {7c00675c-fad9-4743-8831-96f78e7e19e2}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  20,                                     !- Outlet Port
  {e1f05ba4-054a-4a68-add3-0c2333286bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff8fc4bf-5f39-4722-ad08-fbb1381e2db2}, !- Handle
  1 Zone VAV 6 Main Htg Coil Outlet Water Node, !- Name
  {d41cdaf4-fb83-4835-a47c-0409faecdb33}, !- Inlet Port
  {200e14ac-70f3-4183-89c7-3c0e004becd5}; !- Outlet Port

OS:Connection,
  {13522f9d-f132-40ac-b30a-2887f2cd0325}, !- Handle
  {e1f05ba4-054a-4a68-add3-0c2333286bf3}, !- Source Object
  3,                                      !- Outlet Port
  {6da35611-8fba-4e12-b84a-7a6a670a67ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d41cdaf4-fb83-4835-a47c-0409faecdb33}, !- Handle
  {6da35611-8fba-4e12-b84a-7a6a670a67ed}, !- Source Object
  6,                                      !- Outlet Port
  {ff8fc4bf-5f39-4722-ad08-fbb1381e2db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {200e14ac-70f3-4183-89c7-3c0e004becd5}, !- Handle
  {ff8fc4bf-5f39-4722-ad08-fbb1381e2db2}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1f1911c8-2abc-4eb9-bc03-72ce33970626}, !- Handle
  1 Zone VAV 6 Main Htg Coil Controller,  !- Name
  {6da35611-8fba-4e12-b84a-7a6a670a67ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3c144a70-fc49-40ee-be99-ec6a0ac08569}, !- Handle
  1 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Name
  {aed14d67-ee37-4c27-97c3-322272ef7e2a}, !- Inlet Port
  {8b3d61ef-1464-412a-bff8-07fb98751afd}; !- Outlet Port

OS:Connection,
  {aed14d67-ee37-4c27-97c3-322272ef7e2a}, !- Handle
  {6da35611-8fba-4e12-b84a-7a6a670a67ed}, !- Source Object
  8,                                      !- Outlet Port
  {3c144a70-fc49-40ee-be99-ec6a0ac08569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3d61ef-1464-412a-bff8-07fb98751afd}, !- Handle
  {3c144a70-fc49-40ee-be99-ec6a0ac08569}, !- Source Object
  3,                                      !- Outlet Port
  {937e4738-c4eb-4421-a9a9-19ec52c83037}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {ad05f0aa-4f4c-4497-a02e-095fb3b3c53f}, !- Handle
  1 Zone VAV 6 Clg Coil,                  !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.000457538033348837,                   !- Design Water Flow Rate {m3/s}
  0.732136759326057,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.2797308198554,                       !- Design Inlet Air Temperature {C}
  11.2914917836889,                       !- Design Outlet Air Temperature {C}
  0.00833433666959083,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00833433666959083,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {085e04cc-6a4a-4056-bafb-8888f0f4077e}, !- Water Inlet Node Name
  {3d978343-3d14-4972-9d07-6692a728cbcf}, !- Water Outlet Node Name
  {73cdf56a-1bdc-4b4a-aff0-9032d44db507}, !- Air Inlet Node Name
  {1ec3c2aa-5208-4af2-bc21-001e331767b9}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9056f8c2-bce0-4cb4-971c-d57fe0fdc9b5}, !- Handle
  1 Zone VAV 6 Clg Coil Inlet Water Node, !- Name
  {c21f860f-dbb4-4a3b-8f0c-2311e9f0faad}, !- Inlet Port
  {085e04cc-6a4a-4056-bafb-8888f0f4077e}; !- Outlet Port

OS:Connection,
  {c21f860f-dbb4-4a3b-8f0c-2311e9f0faad}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  11,                                     !- Outlet Port
  {9056f8c2-bce0-4cb4-971c-d57fe0fdc9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11b315cd-c84b-4d15-8465-e1c28cf404f7}, !- Handle
  1 Zone VAV 6 Clg Coil Outlet Water Node, !- Name
  {3d978343-3d14-4972-9d07-6692a728cbcf}, !- Inlet Port
  {91e9ce04-de3a-4302-9980-e9dd57e5b0d7}; !- Outlet Port

OS:Connection,
  {085e04cc-6a4a-4056-bafb-8888f0f4077e}, !- Handle
  {9056f8c2-bce0-4cb4-971c-d57fe0fdc9b5}, !- Source Object
  3,                                      !- Outlet Port
  {ad05f0aa-4f4c-4497-a02e-095fb3b3c53f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3d978343-3d14-4972-9d07-6692a728cbcf}, !- Handle
  {ad05f0aa-4f4c-4497-a02e-095fb3b3c53f}, !- Source Object
  11,                                     !- Outlet Port
  {11b315cd-c84b-4d15-8465-e1c28cf404f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91e9ce04-de3a-4302-9980-e9dd57e5b0d7}, !- Handle
  {11b315cd-c84b-4d15-8465-e1c28cf404f7}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e653f41c-ad9a-4a7e-aa0b-4e009d00d7b6}, !- Handle
  1 Zone VAV 6 Clg Coil Controller,       !- Name
  {ad05f0aa-4f4c-4497-a02e-095fb3b3c53f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  0.000457538033348837,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2612a580-3635-4d7e-b099-9c6860b891d0}, !- Handle
  1 Zone VAV 6 Clg Coil Outlet Air Node,  !- Name
  {1ec3c2aa-5208-4af2-bc21-001e331767b9}, !- Inlet Port
  {03bb05c3-afc1-4951-bae4-6f6feb499c59}; !- Outlet Port

OS:Connection,
  {1ec3c2aa-5208-4af2-bc21-001e331767b9}, !- Handle
  {ad05f0aa-4f4c-4497-a02e-095fb3b3c53f}, !- Source Object
  13,                                     !- Outlet Port
  {2612a580-3635-4d7e-b099-9c6860b891d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03bb05c3-afc1-4951-bae4-6f6feb499c59}, !- Handle
  {2612a580-3635-4d7e-b099-9c6860b891d0}, !- Source Object
  3,                                      !- Outlet Port
  {6da35611-8fba-4e12-b84a-7a6a670a67ed}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {851d9797-dbf6-46fd-8a8b-3d27dad13125}, !- Handle
  1 Zone VAV 6 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0635313865846155,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.732136759326057,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {10e23e9e-6dba-4e36-978b-74fdc4125dc4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {93e539db-818f-43d3-8446-ceee1a897a43}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {93e539db-818f-43d3-8446-ceee1a897a43}, !- Handle
  1 Zone VAV 6 Vent Controller,           !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e58f31d5-9b1b-4d5e-9efb-b61a6ab1d253}, !- Handle
  1 Zone VAV 6 OA System,                 !- Name
  {851d9797-dbf6-46fd-8a8b-3d27dad13125}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0f5af640-4beb-4fe5-ba6b-16e278400d44}, !- Mixed Air Node Name
  {ef45ce5b-9611-49ff-8a3e-7bf805aa306e}, !- Outdoor Air Stream Node Name
  {160a7cf5-d365-4cc2-b3c0-652880ed92a1}, !- Relief Air Stream Node Name
  {4abf4415-ac34-41f6-9a7b-a62919492f64}; !- Return Air Stream Node Name

OS:Node,
  {899ddb0b-1f46-4296-9122-121a95b99908}, !- Handle
  1 Zone VAV 6 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {ef45ce5b-9611-49ff-8a3e-7bf805aa306e}; !- Outlet Port

OS:Connection,
  {ef45ce5b-9611-49ff-8a3e-7bf805aa306e}, !- Handle
  {899ddb0b-1f46-4296-9122-121a95b99908}, !- Source Object
  3,                                      !- Outlet Port
  {e58f31d5-9b1b-4d5e-9efb-b61a6ab1d253}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d1b33ebf-3672-4bb2-8743-5b834fc88737}, !- Handle
  1 Zone VAV 6 Relief Air Node,           !- Name
  {160a7cf5-d365-4cc2-b3c0-652880ed92a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {160a7cf5-d365-4cc2-b3c0-652880ed92a1}, !- Handle
  {e58f31d5-9b1b-4d5e-9efb-b61a6ab1d253}, !- Source Object
  7,                                      !- Outlet Port
  {d1b33ebf-3672-4bb2-8743-5b834fc88737}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac6812f0-83c6-4354-b909-1e466a1e6bbe}, !- Handle
  1 Zone VAV 6 Mixed Air Node,            !- Name
  {0f5af640-4beb-4fe5-ba6b-16e278400d44}, !- Inlet Port
  {73cdf56a-1bdc-4b4a-aff0-9032d44db507}; !- Outlet Port

OS:Connection,
  {4abf4415-ac34-41f6-9a7b-a62919492f64}, !- Handle
  {9ca5bbc8-a728-427e-840c-ff8654aef8a7}, !- Source Object
  3,                                      !- Outlet Port
  {e58f31d5-9b1b-4d5e-9efb-b61a6ab1d253}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0f5af640-4beb-4fe5-ba6b-16e278400d44}, !- Handle
  {e58f31d5-9b1b-4d5e-9efb-b61a6ab1d253}, !- Source Object
  5,                                      !- Outlet Port
  {ac6812f0-83c6-4354-b909-1e466a1e6bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cdf56a-1bdc-4b4a-aff0-9032d44db507}, !- Handle
  {ac6812f0-83c6-4354-b909-1e466a1e6bbe}, !- Source Object
  3,                                      !- Outlet Port
  {ad05f0aa-4f4c-4497-a02e-095fb3b3c53f}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e23f7a69-86c1-4431-a1f8-48721e2446da}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {32553ecd-a646-48d4-8195-158a655dd00d}, !- Control Zone or Zone List Name
  {6bcbda1a-b07e-4456-b9ca-5cc6797867d2}, !- Cooling Control Zone or Zone List Name
  {354b9152-466d-4e50-be4d-e830faf7c6b1}, !- Heating Control Zone or Zone List Name
  {2d258e67-d23f-446a-8e06-a24a629d5e8d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {32553ecd-a646-48d4-8195-158a655dd00d}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {6bcbda1a-b07e-4456-b9ca-5cc6797867d2}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {354b9152-466d-4e50-be4d-e830faf7c6b1}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2d258e67-d23f-446a-8e06-a24a629d5e8d}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {7934aae9-42ed-4567-9dd8-32a28908f3f9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1675.64738523721,                       !- U-Factor Times Area Value {W/K}
  0.00176562375447058,                    !- Maximum Water Flow Rate {m3/s}
  {3bdb5fc8-52cd-419d-a47e-583990a7886e}, !- Water Inlet Node Name
  {ab337986-da31-4f7d-aa5a-d2a9f3826561}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  80722.1993058896,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7afbf27c-d42b-491b-bcec-52e9ccfba48e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {7bf3dfc9-fd09-42dd-bc52-036779b4bafe}, !- Inlet Port
  {3bdb5fc8-52cd-419d-a47e-583990a7886e}; !- Outlet Port

OS:Connection,
  {7bf3dfc9-fd09-42dd-bc52-036779b4bafe}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  21,                                     !- Outlet Port
  {7afbf27c-d42b-491b-bcec-52e9ccfba48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de4cd986-46b7-45f4-a542-5ecc9b650e3b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {ab337986-da31-4f7d-aa5a-d2a9f3826561}, !- Inlet Port
  {756aa58a-b3e1-47a6-a697-e129127f809b}; !- Outlet Port

OS:Connection,
  {3bdb5fc8-52cd-419d-a47e-583990a7886e}, !- Handle
  {7afbf27c-d42b-491b-bcec-52e9ccfba48e}, !- Source Object
  3,                                      !- Outlet Port
  {7934aae9-42ed-4567-9dd8-32a28908f3f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ab337986-da31-4f7d-aa5a-d2a9f3826561}, !- Handle
  {7934aae9-42ed-4567-9dd8-32a28908f3f9}, !- Source Object
  6,                                      !- Outlet Port
  {de4cd986-46b7-45f4-a542-5ecc9b650e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {756aa58a-b3e1-47a6-a697-e129127f809b}, !- Handle
  {de4cd986-46b7-45f4-a542-5ecc9b650e3b}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {edef71c9-c3ff-4c99-bdc4-4f189ab1990a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Reheat Coil Controller, !- Name
  {7934aae9-42ed-4567-9dd8-32a28908f3f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {17513f8b-5959-4c33-b276-f9a7269b27dc}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {03151e1e-105c-4a27-9ad4-218fe7022927}, !- Air Inlet Node Name
  2.41929238508172,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.725787715524515,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7934aae9-42ed-4567-9dd8-32a28908f3f9}, !- Reheat Coil Name
  0.00176562375447058,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d563463d-a88a-474b-9701-c4339ef6ef8b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8524e8e3-1570-4146-b61a-d603b0696071}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Return Air Node, !- Name
  {ba8ad813-d719-4491-a49f-c5cc1246068f}, !- Inlet Port
  {86484e8c-7973-46ec-a34b-782368ddc1e8}; !- Outlet Port

OS:Connection,
  {d91df936-ee2e-4526-a7f7-667b0d3951e8}, !- Handle
  {d0cc2e9d-5b7f-4a0a-b149-af6271c78c8f}, !- Source Object
  3,                                      !- Outlet Port
  {a3ffba49-e00f-4723-904e-1066d77b429b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba8ad813-d719-4491-a49f-c5cc1246068f}, !- Handle
  {9f343a29-7f4c-42fd-b2bd-399aecd501d3}, !- Source Object
  2,                                      !- Outlet Port
  {8524e8e3-1570-4146-b61a-d603b0696071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86484e8c-7973-46ec-a34b-782368ddc1e8}, !- Handle
  {8524e8e3-1570-4146-b61a-d603b0696071}, !- Source Object
  3,                                      !- Outlet Port
  {29182b4e-925e-44cf-a2bb-83b1ef5c4346}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08473b08-f0d9-4b70-ab61-2b84e12095c2}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {8ca395b7-d9a1-4c8f-b35a-3910222610f0}, !- Inlet Port
  {03151e1e-105c-4a27-9ad4-218fe7022927}; !- Outlet Port

OS:Connection,
  {8ca395b7-d9a1-4c8f-b35a-3910222610f0}, !- Handle
  {7d8b6aca-5f1c-456c-a585-b3858b22c911}, !- Source Object
  3,                                      !- Outlet Port
  {08473b08-f0d9-4b70-ab61-2b84e12095c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03151e1e-105c-4a27-9ad4-218fe7022927}, !- Handle
  {08473b08-f0d9-4b70-ab61-2b84e12095c2}, !- Source Object
  3,                                      !- Outlet Port
  {17513f8b-5959-4c33-b276-f9a7269b27dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d563463d-a88a-474b-9701-c4339ef6ef8b}, !- Handle
  {17513f8b-5959-4c33-b276-f9a7269b27dc}, !- Source Object
  12,                                     !- Outlet Port
  {d0cc2e9d-5b7f-4a0a-b149-af6271c78c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3589e0aa-b5e7-4776-8d7c-f5cf27f8ff06}, !- Handle
  1 Zone VAV 7,                           !- Name
  ,                                       !- Controller List Name
  {6bcadae2-3fcd-4928-839e-810c20143bb7}, !- Availability Schedule
  {cc6f9a6a-4f6c-46b0-8ed2-1e74b1fc233f}, !- Availability Manager List Name
  0.791448487146327,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2dd71d16-d2c6-40e8-a3c3-57c1236b37e5}, !- Supply Side Inlet Node Name
  {5a22c9de-2b1c-439f-b5ca-652c353fed22}, !- Demand Side Outlet Node Name
  {fbb38828-7d78-465d-9c26-a4dcca1c48ed}, !- Demand Side Inlet Node A
  {fa260915-16e5-48c2-ab7c-6163e8c492f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4d2fece-a225-43e6-8199-837dbfd0123c}, !- Demand Mixer Name
  {6ed724a7-304d-4494-81bd-00d38b81d485}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2d3dc792-250e-4389-a1ce-a9d5e3c554f4}, !- Handle
  1 Zone VAV 7 Supply Inlet Node,         !- Name
  {2dd71d16-d2c6-40e8-a3c3-57c1236b37e5}, !- Inlet Port
  {f84874f6-90c6-4a2e-8c8d-08e06a4b18aa}; !- Outlet Port

OS:Node,
  {8337c419-9741-4076-b1a6-f449e667f13d}, !- Handle
  1 Zone VAV 7 Supply Outlet Node,        !- Name
  {47e70a40-4a1b-49b7-8b7c-f9e15c444955}, !- Inlet Port
  {fa260915-16e5-48c2-ab7c-6163e8c492f7}; !- Outlet Port

OS:Connection,
  {2dd71d16-d2c6-40e8-a3c3-57c1236b37e5}, !- Handle
  {3589e0aa-b5e7-4776-8d7c-f5cf27f8ff06}, !- Source Object
  9,                                      !- Outlet Port
  {2d3dc792-250e-4389-a1ce-a9d5e3c554f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa260915-16e5-48c2-ab7c-6163e8c492f7}, !- Handle
  {8337c419-9741-4076-b1a6-f449e667f13d}, !- Source Object
  3,                                      !- Outlet Port
  {3589e0aa-b5e7-4776-8d7c-f5cf27f8ff06}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7725f25f-7865-4d8d-9f72-3e6ba2d36d61}, !- Handle
  1 Zone VAV 7 Demand Inlet Node,         !- Name
  {fbb38828-7d78-465d-9c26-a4dcca1c48ed}, !- Inlet Port
  {18664899-7adf-4974-8869-c4132a22da66}; !- Outlet Port

OS:Node,
  {e2bc7fe2-87a4-40f5-8db1-ac187460565a}, !- Handle
  1 Zone VAV 7 Demand Outlet Node,        !- Name
  {6cfea801-510d-45e1-bfa7-cd23df98f5a5}, !- Inlet Port
  {5a22c9de-2b1c-439f-b5ca-652c353fed22}; !- Outlet Port

OS:Node,
  {1e266520-dad3-4458-a83f-fbfa0a7250de}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {13d005f0-81eb-4161-8d00-5257525ca821}, !- Inlet Port
  {b1c8cd8c-83c4-48f5-8d55-e8b176ea81f4}; !- Outlet Port

OS:Connection,
  {fbb38828-7d78-465d-9c26-a4dcca1c48ed}, !- Handle
  {3589e0aa-b5e7-4776-8d7c-f5cf27f8ff06}, !- Source Object
  11,                                     !- Outlet Port
  {7725f25f-7865-4d8d-9f72-3e6ba2d36d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a22c9de-2b1c-439f-b5ca-652c353fed22}, !- Handle
  {e2bc7fe2-87a4-40f5-8db1-ac187460565a}, !- Source Object
  3,                                      !- Outlet Port
  {3589e0aa-b5e7-4776-8d7c-f5cf27f8ff06}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ed724a7-304d-4494-81bd-00d38b81d485}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {18664899-7adf-4974-8869-c4132a22da66}, !- Inlet Node Name
  {a4a7523e-c27d-4c2e-b5ec-f2bfaa5ec54f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4d2fece-a225-43e6-8199-837dbfd0123c}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {6cfea801-510d-45e1-bfa7-cd23df98f5a5}, !- Outlet Node Name
  {182d0a69-bc16-4623-86d7-2a031c5893d3}; !- Inlet Node Name 1

OS:Connection,
  {18664899-7adf-4974-8869-c4132a22da66}, !- Handle
  {7725f25f-7865-4d8d-9f72-3e6ba2d36d61}, !- Source Object
  3,                                      !- Outlet Port
  {6ed724a7-304d-4494-81bd-00d38b81d485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cfea801-510d-45e1-bfa7-cd23df98f5a5}, !- Handle
  {d4d2fece-a225-43e6-8199-837dbfd0123c}, !- Source Object
  2,                                      !- Outlet Port
  {e2bc7fe2-87a4-40f5-8db1-ac187460565a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {61f46877-79d2-4ead-9859-589b5ca334b4}, !- Handle
  {3589e0aa-b5e7-4776-8d7c-f5cf27f8ff06}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.791448487146327,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9201.38,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  231.36,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cc6f9a6a-4f6c-46b0-8ed2-1e74b1fc233f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {e1c4970b-2d83-44b7-b294-97079bb3e485}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {83498fe7-e4e8-42c5-84ed-2d0903721355}, !- Handle
  1 Zone VAV 7 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {8337c419-9741-4076-b1a6-f449e667f13d}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {88c36a4a-0403-4951-811c-e88f6cae87b5}, !- Handle
  1 Zone VAV 7 Fan,                       !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.791448487146327,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f84bd191-7b23-4e69-9d1b-1e444e488fb1}, !- Air Inlet Node Name
  {47e70a40-4a1b-49b7-8b7c-f9e15c444955}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {47e70a40-4a1b-49b7-8b7c-f9e15c444955}, !- Handle
  {88c36a4a-0403-4951-811c-e88f6cae87b5}, !- Source Object
  17,                                     !- Outlet Port
  {8337c419-9741-4076-b1a6-f449e667f13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {22e1b360-c8a2-4beb-8c4c-172a4a87bb4e}, !- Handle
  1 Zone VAV 7 Main Htg Coil,             !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {19adcc1e-2315-407e-b5be-82c273a8f64d}, !- Water Inlet Node Name
  {a8a301b4-4f1a-4b6c-bc81-6b0bab4e33ae}, !- Water Outlet Node Name
  {ffd292e2-ea43-4033-a240-fb314252511e}, !- Air Inlet Node Name
  {e1d38ffb-140c-4a96-91b3-36d3379bb665}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b033f523-5503-4465-a4e4-fd9bd1ff4013}, !- Handle
  1 Zone VAV 7 Main Htg Coil Inlet Water Node, !- Name
  {bdda254c-691f-40df-a693-e22b7eab1a31}, !- Inlet Port
  {19adcc1e-2315-407e-b5be-82c273a8f64d}; !- Outlet Port

OS:Connection,
  {bdda254c-691f-40df-a693-e22b7eab1a31}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  22,                                     !- Outlet Port
  {b033f523-5503-4465-a4e4-fd9bd1ff4013}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {751f4caa-ab49-4c0b-8774-9f33fb21db3b}, !- Handle
  1 Zone VAV 7 Main Htg Coil Outlet Water Node, !- Name
  {a8a301b4-4f1a-4b6c-bc81-6b0bab4e33ae}, !- Inlet Port
  {039de984-d9e3-41d5-9fc0-83f159ea2b55}; !- Outlet Port

OS:Connection,
  {19adcc1e-2315-407e-b5be-82c273a8f64d}, !- Handle
  {b033f523-5503-4465-a4e4-fd9bd1ff4013}, !- Source Object
  3,                                      !- Outlet Port
  {22e1b360-c8a2-4beb-8c4c-172a4a87bb4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a8a301b4-4f1a-4b6c-bc81-6b0bab4e33ae}, !- Handle
  {22e1b360-c8a2-4beb-8c4c-172a4a87bb4e}, !- Source Object
  6,                                      !- Outlet Port
  {751f4caa-ab49-4c0b-8774-9f33fb21db3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039de984-d9e3-41d5-9fc0-83f159ea2b55}, !- Handle
  {751f4caa-ab49-4c0b-8774-9f33fb21db3b}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {55ab12fe-b819-448c-bd17-f6c425ee2855}, !- Handle
  1 Zone VAV 7 Main Htg Coil Controller,  !- Name
  {22e1b360-c8a2-4beb-8c4c-172a4a87bb4e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {79d6f0dd-582c-4587-a1d5-fa8a5df59e30}, !- Handle
  1 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Name
  {e1d38ffb-140c-4a96-91b3-36d3379bb665}, !- Inlet Port
  {f84bd191-7b23-4e69-9d1b-1e444e488fb1}; !- Outlet Port

OS:Connection,
  {e1d38ffb-140c-4a96-91b3-36d3379bb665}, !- Handle
  {22e1b360-c8a2-4beb-8c4c-172a4a87bb4e}, !- Source Object
  8,                                      !- Outlet Port
  {79d6f0dd-582c-4587-a1d5-fa8a5df59e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84bd191-7b23-4e69-9d1b-1e444e488fb1}, !- Handle
  {79d6f0dd-582c-4587-a1d5-fa8a5df59e30}, !- Source Object
  3,                                      !- Outlet Port
  {88c36a4a-0403-4951-811c-e88f6cae87b5}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {27fa1be4-8627-4bbd-b45e-a6c86dc32fe3}, !- Handle
  1 Zone VAV 7 Clg Coil,                  !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.000494567583764882,                   !- Design Water Flow Rate {m3/s}
  0.791448487146327,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.2792663036755,                       !- Design Inlet Air Temperature {C}
  11.2914325328175,                       !- Design Outlet Air Temperature {C}
  0.00831245656885935,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00831245656885935,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0e199e89-dd10-4f52-b906-087160660ea9}, !- Water Inlet Node Name
  {d5554bc7-84a0-4770-852c-470cf33626e5}, !- Water Outlet Node Name
  {97d37fee-3095-48d4-bee9-645e10d17c5b}, !- Air Inlet Node Name
  {859244cc-0489-4447-a01a-673eceaa332e}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d014aefb-f90d-4f5d-83dd-b796d43cf792}, !- Handle
  1 Zone VAV 7 Clg Coil Inlet Water Node, !- Name
  {b676b6ca-6777-4827-8401-28c6e1b22ce6}, !- Inlet Port
  {0e199e89-dd10-4f52-b906-087160660ea9}; !- Outlet Port

OS:Connection,
  {b676b6ca-6777-4827-8401-28c6e1b22ce6}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  12,                                     !- Outlet Port
  {d014aefb-f90d-4f5d-83dd-b796d43cf792}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbdccfd2-e2ac-4ae4-aae5-ea438aa83fff}, !- Handle
  1 Zone VAV 7 Clg Coil Outlet Water Node, !- Name
  {d5554bc7-84a0-4770-852c-470cf33626e5}, !- Inlet Port
  {9fbf4687-6fc8-4211-a571-e6cb96486f47}; !- Outlet Port

OS:Connection,
  {0e199e89-dd10-4f52-b906-087160660ea9}, !- Handle
  {d014aefb-f90d-4f5d-83dd-b796d43cf792}, !- Source Object
  3,                                      !- Outlet Port
  {27fa1be4-8627-4bbd-b45e-a6c86dc32fe3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d5554bc7-84a0-4770-852c-470cf33626e5}, !- Handle
  {27fa1be4-8627-4bbd-b45e-a6c86dc32fe3}, !- Source Object
  11,                                     !- Outlet Port
  {fbdccfd2-e2ac-4ae4-aae5-ea438aa83fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fbf4687-6fc8-4211-a571-e6cb96486f47}, !- Handle
  {fbdccfd2-e2ac-4ae4-aae5-ea438aa83fff}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5be4c8dc-fd80-4911-b0ec-9b850b75906c}, !- Handle
  1 Zone VAV 7 Clg Coil Controller,       !- Name
  {27fa1be4-8627-4bbd-b45e-a6c86dc32fe3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.00096284207016863,                    !- Controller Convergence Tolerance {deltaC}
  0.000494567583764882,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {bcde49d3-d16c-4d1b-a487-dbfc4c322f4a}, !- Handle
  1 Zone VAV 7 Clg Coil Outlet Air Node,  !- Name
  {859244cc-0489-4447-a01a-673eceaa332e}, !- Inlet Port
  {ffd292e2-ea43-4033-a240-fb314252511e}; !- Outlet Port

OS:Connection,
  {859244cc-0489-4447-a01a-673eceaa332e}, !- Handle
  {27fa1be4-8627-4bbd-b45e-a6c86dc32fe3}, !- Source Object
  13,                                     !- Outlet Port
  {bcde49d3-d16c-4d1b-a487-dbfc4c322f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd292e2-ea43-4033-a240-fb314252511e}, !- Handle
  {bcde49d3-d16c-4d1b-a487-dbfc4c322f4a}, !- Source Object
  3,                                      !- Outlet Port
  {22e1b360-c8a2-4beb-8c4c-172a4a87bb4e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {48e38a63-4abe-44d0-9177-d17e8d1ea955}, !- Handle
  1 Zone VAV 7 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0635313865846155,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.791448487146327,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {011e179a-a02b-49b9-8b76-2bf34eec643b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {98b68cb6-130c-4fc5-9648-2a663f7ee87a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {98b68cb6-130c-4fc5-9648-2a663f7ee87a}, !- Handle
  1 Zone VAV 7 Vent Controller,           !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3b3afcbf-e4fe-4040-a8fc-f6525e59309f}, !- Handle
  1 Zone VAV 7 OA System,                 !- Name
  {48e38a63-4abe-44d0-9177-d17e8d1ea955}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c35630da-652f-4546-9762-4e4512c11e5c}, !- Mixed Air Node Name
  {20253af4-952f-4810-ae7c-1656ee44ae0b}, !- Outdoor Air Stream Node Name
  {3114c701-c6ee-4cef-99db-be5791473794}, !- Relief Air Stream Node Name
  {f84874f6-90c6-4a2e-8c8d-08e06a4b18aa}; !- Return Air Stream Node Name

OS:Node,
  {68b839e4-fc13-4823-a762-0990af505c39}, !- Handle
  1 Zone VAV 7 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {20253af4-952f-4810-ae7c-1656ee44ae0b}; !- Outlet Port

OS:Connection,
  {20253af4-952f-4810-ae7c-1656ee44ae0b}, !- Handle
  {68b839e4-fc13-4823-a762-0990af505c39}, !- Source Object
  3,                                      !- Outlet Port
  {3b3afcbf-e4fe-4040-a8fc-f6525e59309f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e046d2e-01d9-40a2-9cc5-d246d0acb00b}, !- Handle
  1 Zone VAV 7 Relief Air Node,           !- Name
  {3114c701-c6ee-4cef-99db-be5791473794}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3114c701-c6ee-4cef-99db-be5791473794}, !- Handle
  {3b3afcbf-e4fe-4040-a8fc-f6525e59309f}, !- Source Object
  7,                                      !- Outlet Port
  {9e046d2e-01d9-40a2-9cc5-d246d0acb00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d2b80c3-86b0-4327-8fb2-ce1d7cf2323a}, !- Handle
  1 Zone VAV 7 Mixed Air Node,            !- Name
  {c35630da-652f-4546-9762-4e4512c11e5c}, !- Inlet Port
  {97d37fee-3095-48d4-bee9-645e10d17c5b}; !- Outlet Port

OS:Connection,
  {f84874f6-90c6-4a2e-8c8d-08e06a4b18aa}, !- Handle
  {2d3dc792-250e-4389-a1ce-a9d5e3c554f4}, !- Source Object
  3,                                      !- Outlet Port
  {3b3afcbf-e4fe-4040-a8fc-f6525e59309f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c35630da-652f-4546-9762-4e4512c11e5c}, !- Handle
  {3b3afcbf-e4fe-4040-a8fc-f6525e59309f}, !- Source Object
  5,                                      !- Outlet Port
  {4d2b80c3-86b0-4327-8fb2-ce1d7cf2323a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d37fee-3095-48d4-bee9-645e10d17c5b}, !- Handle
  {4d2b80c3-86b0-4327-8fb2-ce1d7cf2323a}, !- Source Object
  3,                                      !- Outlet Port
  {27fa1be4-8627-4bbd-b45e-a6c86dc32fe3}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e1c4970b-2d83-44b7-b294-97079bb3e485}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8619ec56-9163-4da3-9a78-960ab626aa46}, !- Control Zone or Zone List Name
  {639279b3-b7f7-4b84-9148-ebd735ccd090}, !- Cooling Control Zone or Zone List Name
  {5ae54df7-13c2-487f-90d7-6b56ac1fd84b}, !- Heating Control Zone or Zone List Name
  {350f96f5-117c-4bdf-b487-ef2ee2738c63}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8619ec56-9163-4da3-9a78-960ab626aa46}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {639279b3-b7f7-4b84-9148-ebd735ccd090}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5ae54df7-13c2-487f-90d7-6b56ac1fd84b}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {350f96f5-117c-4bdf-b487-ef2ee2738c63}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {02e1ce47-c2d1-41c8-9e0f-79bc2e0ff0dc}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1827.21770828668,                       !- U-Factor Times Area Value {W/K}
  0.00192533833956589,                    !- Maximum Water Flow Rate {m3/s}
  {53aef587-9cc0-48ec-af3d-084e22d514e5}, !- Water Inlet Node Name
  {7316fc6d-31ca-422b-9fda-38eef96df2f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  88024.158478945,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {88a08f07-48d6-4ff4-a414-6dd47ea16320}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {5c94c71b-0e42-4d01-b9d1-5df032d826f0}, !- Inlet Port
  {53aef587-9cc0-48ec-af3d-084e22d514e5}; !- Outlet Port

OS:Connection,
  {5c94c71b-0e42-4d01-b9d1-5df032d826f0}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  23,                                     !- Outlet Port
  {88a08f07-48d6-4ff4-a414-6dd47ea16320}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b07a36b9-7da3-4c4b-9444-deba16f9df86}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {7316fc6d-31ca-422b-9fda-38eef96df2f6}, !- Inlet Port
  {3d7a4673-f811-472c-a2e4-71b37d4f4620}; !- Outlet Port

OS:Connection,
  {53aef587-9cc0-48ec-af3d-084e22d514e5}, !- Handle
  {88a08f07-48d6-4ff4-a414-6dd47ea16320}, !- Source Object
  3,                                      !- Outlet Port
  {02e1ce47-c2d1-41c8-9e0f-79bc2e0ff0dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7316fc6d-31ca-422b-9fda-38eef96df2f6}, !- Handle
  {02e1ce47-c2d1-41c8-9e0f-79bc2e0ff0dc}, !- Source Object
  6,                                      !- Outlet Port
  {b07a36b9-7da3-4c4b-9444-deba16f9df86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7a4673-f811-472c-a2e4-71b37d4f4620}, !- Handle
  {b07a36b9-7da3-4c4b-9444-deba16f9df86}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {826edd07-f8c4-41bb-a454-1026b6800d89}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Reheat Coil Controller, !- Name
  {02e1ce47-c2d1-41c8-9e0f-79bc2e0ff0dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {70e5cbcf-08d6-46ea-a278-691b4f3549be}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {01b24a21-17b8-4786-9950-d83225dcac25}, !- Air Inlet Node Name
  2.63816162382109,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.791448487146327,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {02e1ce47-c2d1-41c8-9e0f-79bc2e0ff0dc}, !- Reheat Coil Name
  0.00192533833956589,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {13d005f0-81eb-4161-8d00-5257525ca821}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {65c077fc-b34c-4eb5-a58a-f6f3784a49da}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Return Air Node, !- Name
  {f17fc688-7476-4f64-97d9-322bdd2e075a}, !- Inlet Port
  {182d0a69-bc16-4623-86d7-2a031c5893d3}; !- Outlet Port

OS:Connection,
  {b1c8cd8c-83c4-48f5-8d55-e8b176ea81f4}, !- Handle
  {1e266520-dad3-4458-a83f-fbfa0a7250de}, !- Source Object
  3,                                      !- Outlet Port
  {e83bc7d5-fa7e-4a4b-8ee2-505dbaeff448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f17fc688-7476-4f64-97d9-322bdd2e075a}, !- Handle
  {bf0eac3f-e780-4137-bc73-8388f5708eb1}, !- Source Object
  2,                                      !- Outlet Port
  {65c077fc-b34c-4eb5-a58a-f6f3784a49da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182d0a69-bc16-4623-86d7-2a031c5893d3}, !- Handle
  {65c077fc-b34c-4eb5-a58a-f6f3784a49da}, !- Source Object
  3,                                      !- Outlet Port
  {d4d2fece-a225-43e6-8199-837dbfd0123c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08c71ed7-83c0-486a-94ce-62861d268f5e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {a4a7523e-c27d-4c2e-b5ec-f2bfaa5ec54f}, !- Inlet Port
  {01b24a21-17b8-4786-9950-d83225dcac25}; !- Outlet Port

OS:Connection,
  {a4a7523e-c27d-4c2e-b5ec-f2bfaa5ec54f}, !- Handle
  {6ed724a7-304d-4494-81bd-00d38b81d485}, !- Source Object
  3,                                      !- Outlet Port
  {08c71ed7-83c0-486a-94ce-62861d268f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b24a21-17b8-4786-9950-d83225dcac25}, !- Handle
  {08c71ed7-83c0-486a-94ce-62861d268f5e}, !- Source Object
  3,                                      !- Outlet Port
  {70e5cbcf-08d6-46ea-a278-691b4f3549be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13d005f0-81eb-4161-8d00-5257525ca821}, !- Handle
  {70e5cbcf-08d6-46ea-a278-691b4f3549be}, !- Source Object
  12,                                     !- Outlet Port
  {1e266520-dad3-4458-a83f-fbfa0a7250de}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {797ae3d3-ef6d-4f1f-867c-d168b8e4eeda}, !- Handle
  1 Zone VAV 8,                           !- Name
  ,                                       !- Controller List Name
  {12f0393f-2e55-4552-8b5e-d0a753e6f237}, !- Availability Schedule
  {8a39446e-b817-4a33-8344-b8efdb9995f4}, !- Availability Manager List Name
  0.853795518170867,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {709b9e1a-27ff-4d86-993b-48dec86f5fd2}, !- Supply Side Inlet Node Name
  {dede1f5c-b505-4572-b51d-6fdf837734b8}, !- Demand Side Outlet Node Name
  {73266064-8ad9-4f2b-9603-d529955b8483}, !- Demand Side Inlet Node A
  {3f1e7088-1e49-40ac-914d-fd9894079d4b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {89084396-24f4-49e3-89c4-d8271d001161}, !- Demand Mixer Name
  {0b60496c-007d-491e-acaa-79081f55bd99}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c60fdb73-b829-4202-a2ac-530f49f2fa71}, !- Handle
  1 Zone VAV 8 Supply Inlet Node,         !- Name
  {709b9e1a-27ff-4d86-993b-48dec86f5fd2}, !- Inlet Port
  {5c372cdc-471d-4db1-8968-db445b15dbf4}; !- Outlet Port

OS:Node,
  {a1744dff-e53d-461d-8116-6365257e241b}, !- Handle
  1 Zone VAV 8 Supply Outlet Node,        !- Name
  {0749f995-76be-4be1-ab5d-7c5c5db0580c}, !- Inlet Port
  {3f1e7088-1e49-40ac-914d-fd9894079d4b}; !- Outlet Port

OS:Connection,
  {709b9e1a-27ff-4d86-993b-48dec86f5fd2}, !- Handle
  {797ae3d3-ef6d-4f1f-867c-d168b8e4eeda}, !- Source Object
  9,                                      !- Outlet Port
  {c60fdb73-b829-4202-a2ac-530f49f2fa71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1e7088-1e49-40ac-914d-fd9894079d4b}, !- Handle
  {a1744dff-e53d-461d-8116-6365257e241b}, !- Source Object
  3,                                      !- Outlet Port
  {797ae3d3-ef6d-4f1f-867c-d168b8e4eeda}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {80d9f563-0d7d-4259-b3bc-37fdd8f55ba1}, !- Handle
  1 Zone VAV 8 Demand Inlet Node,         !- Name
  {73266064-8ad9-4f2b-9603-d529955b8483}, !- Inlet Port
  {195e00c7-bb00-4540-979f-647d65107ecf}; !- Outlet Port

OS:Node,
  {7481cd5c-b75d-4aab-a45b-cb9ba1221538}, !- Handle
  1 Zone VAV 8 Demand Outlet Node,        !- Name
  {623ba237-615b-4b5e-aa0c-876a683459a2}, !- Inlet Port
  {dede1f5c-b505-4572-b51d-6fdf837734b8}; !- Outlet Port

OS:Node,
  {6f8e053a-bf6a-43e1-88e8-d2d392e46151}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {c7c4c844-9db5-44f3-a25f-bfe50c55d863}, !- Inlet Port
  {12eccebd-e203-44a9-a63d-622d60eb0a62}; !- Outlet Port

OS:Connection,
  {73266064-8ad9-4f2b-9603-d529955b8483}, !- Handle
  {797ae3d3-ef6d-4f1f-867c-d168b8e4eeda}, !- Source Object
  11,                                     !- Outlet Port
  {80d9f563-0d7d-4259-b3bc-37fdd8f55ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dede1f5c-b505-4572-b51d-6fdf837734b8}, !- Handle
  {7481cd5c-b75d-4aab-a45b-cb9ba1221538}, !- Source Object
  3,                                      !- Outlet Port
  {797ae3d3-ef6d-4f1f-867c-d168b8e4eeda}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b60496c-007d-491e-acaa-79081f55bd99}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {195e00c7-bb00-4540-979f-647d65107ecf}, !- Inlet Node Name
  {dd668dae-08ab-4e9a-ad2c-3fd1dec2e518}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {89084396-24f4-49e3-89c4-d8271d001161}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {623ba237-615b-4b5e-aa0c-876a683459a2}, !- Outlet Node Name
  {77448d41-998a-4ed2-8580-62fff7efc8bd}; !- Inlet Node Name 1

OS:Connection,
  {195e00c7-bb00-4540-979f-647d65107ecf}, !- Handle
  {80d9f563-0d7d-4259-b3bc-37fdd8f55ba1}, !- Source Object
  3,                                      !- Outlet Port
  {0b60496c-007d-491e-acaa-79081f55bd99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623ba237-615b-4b5e-aa0c-876a683459a2}, !- Handle
  {89084396-24f4-49e3-89c4-d8271d001161}, !- Source Object
  2,                                      !- Outlet Port
  {7481cd5c-b75d-4aab-a45b-cb9ba1221538}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bd9ea1f1-41bf-4366-9f56-58a7efd76075}, !- Handle
  {797ae3d3-ef6d-4f1f-867c-d168b8e4eeda}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.853795518170867,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9102.78,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  198.84,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8a39446e-b817-4a33-8344-b8efdb9995f4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {98384e2a-8ee0-44b0-b39b-416ce5e2db28}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {abc5cfa0-6f7d-4844-a569-20a5536b861c}, !- Handle
  1 Zone VAV 8 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {a1744dff-e53d-461d-8116-6365257e241b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {3ca5681e-ecbf-4f22-a72f-b0a93fc02afa}, !- Handle
  1 Zone VAV 8 Fan,                       !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.853795518170867,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {54961cf6-14f1-4929-ac76-170016bc0982}, !- Air Inlet Node Name
  {0749f995-76be-4be1-ab5d-7c5c5db0580c}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {0749f995-76be-4be1-ab5d-7c5c5db0580c}, !- Handle
  {3ca5681e-ecbf-4f22-a72f-b0a93fc02afa}, !- Source Object
  17,                                     !- Outlet Port
  {a1744dff-e53d-461d-8116-6365257e241b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9f279630-4d80-4917-a262-582044af3c43}, !- Handle
  1 Zone VAV 8 Main Htg Coil,             !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {c729641b-649d-458b-a469-9f7879f4f062}, !- Water Inlet Node Name
  {ff45949c-c811-45db-92f1-95235b2d931f}, !- Water Outlet Node Name
  {242e6d0e-d924-4f30-a902-0d7cd8e7f654}, !- Air Inlet Node Name
  {e226dc2b-b924-418c-b48c-7e346333551b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {846f8aad-d0b7-4bb6-9bbf-52cfa89a7723}, !- Handle
  1 Zone VAV 8 Main Htg Coil Inlet Water Node, !- Name
  {74489497-bc97-47dc-a404-458f50c09558}, !- Inlet Port
  {c729641b-649d-458b-a469-9f7879f4f062}; !- Outlet Port

OS:Connection,
  {74489497-bc97-47dc-a404-458f50c09558}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  24,                                     !- Outlet Port
  {846f8aad-d0b7-4bb6-9bbf-52cfa89a7723}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fb2ea4b-6ad3-4503-aae4-f5c50cda30a3}, !- Handle
  1 Zone VAV 8 Main Htg Coil Outlet Water Node, !- Name
  {ff45949c-c811-45db-92f1-95235b2d931f}, !- Inlet Port
  {e1b50f89-2ac9-4366-9579-e563ded2be63}; !- Outlet Port

OS:Connection,
  {c729641b-649d-458b-a469-9f7879f4f062}, !- Handle
  {846f8aad-d0b7-4bb6-9bbf-52cfa89a7723}, !- Source Object
  3,                                      !- Outlet Port
  {9f279630-4d80-4917-a262-582044af3c43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff45949c-c811-45db-92f1-95235b2d931f}, !- Handle
  {9f279630-4d80-4917-a262-582044af3c43}, !- Source Object
  6,                                      !- Outlet Port
  {6fb2ea4b-6ad3-4503-aae4-f5c50cda30a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b50f89-2ac9-4366-9579-e563ded2be63}, !- Handle
  {6fb2ea4b-6ad3-4503-aae4-f5c50cda30a3}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b6315e6d-0f2d-4c45-bef2-47d735fdc08a}, !- Handle
  1 Zone VAV 8 Main Htg Coil Controller,  !- Name
  {9f279630-4d80-4917-a262-582044af3c43}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {243cd3f2-8810-4532-b794-2f26618e7587}, !- Handle
  1 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Name
  {e226dc2b-b924-418c-b48c-7e346333551b}, !- Inlet Port
  {54961cf6-14f1-4929-ac76-170016bc0982}; !- Outlet Port

OS:Connection,
  {e226dc2b-b924-418c-b48c-7e346333551b}, !- Handle
  {9f279630-4d80-4917-a262-582044af3c43}, !- Source Object
  8,                                      !- Outlet Port
  {243cd3f2-8810-4532-b794-2f26618e7587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54961cf6-14f1-4929-ac76-170016bc0982}, !- Handle
  {243cd3f2-8810-4532-b794-2f26618e7587}, !- Source Object
  3,                                      !- Outlet Port
  {3ca5681e-ecbf-4f22-a72f-b0a93fc02afa}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {81890bb6-d6c5-41c2-811b-7d7fb830db60}, !- Handle
  1 Zone VAV 8 Clg Coil,                  !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.000533488014369721,                   !- Design Water Flow Rate {m3/s}
  0.853795518170867,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.2787586203396,                       !- Design Inlet Air Temperature {C}
  11.2913785964661,                       !- Design Outlet Air Temperature {C}
  0.00829254052529038,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00829254052529038,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5978ed61-13bc-462e-982a-dc467c94f47e}, !- Water Inlet Node Name
  {4505105c-fe97-439b-a9b9-bcbea136e90d}, !- Water Outlet Node Name
  {2e7f6a2e-c730-46fe-b8bb-68606de8c4c4}, !- Air Inlet Node Name
  {968dd0ec-14c3-40eb-b026-d4964918bd83}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {782ada21-1a30-454b-a08d-ec326f3d75b8}, !- Handle
  1 Zone VAV 8 Clg Coil Inlet Water Node, !- Name
  {5acbaa96-ba63-4a18-ad48-f8b92f2449d4}, !- Inlet Port
  {5978ed61-13bc-462e-982a-dc467c94f47e}; !- Outlet Port

OS:Connection,
  {5acbaa96-ba63-4a18-ad48-f8b92f2449d4}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  13,                                     !- Outlet Port
  {782ada21-1a30-454b-a08d-ec326f3d75b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e4e4a38-6492-4415-96f9-65ffea34d912}, !- Handle
  1 Zone VAV 8 Clg Coil Outlet Water Node, !- Name
  {4505105c-fe97-439b-a9b9-bcbea136e90d}, !- Inlet Port
  {7fcd8b96-ad38-4565-a798-c929a4936a3d}; !- Outlet Port

OS:Connection,
  {5978ed61-13bc-462e-982a-dc467c94f47e}, !- Handle
  {782ada21-1a30-454b-a08d-ec326f3d75b8}, !- Source Object
  3,                                      !- Outlet Port
  {81890bb6-d6c5-41c2-811b-7d7fb830db60}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4505105c-fe97-439b-a9b9-bcbea136e90d}, !- Handle
  {81890bb6-d6c5-41c2-811b-7d7fb830db60}, !- Source Object
  11,                                     !- Outlet Port
  {2e4e4a38-6492-4415-96f9-65ffea34d912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fcd8b96-ad38-4565-a798-c929a4936a3d}, !- Handle
  {2e4e4a38-6492-4415-96f9-65ffea34d912}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f7a4b83a-8c65-40c2-9939-556255cf6ddc}, !- Handle
  1 Zone VAV 8 Clg Coil Controller,       !- Name
  {81890bb6-d6c5-41c2-811b-7d7fb830db60}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000892598265310724,                   !- Controller Convergence Tolerance {deltaC}
  0.000533488014369721,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c9f26f73-ce91-4ee4-9fcf-01d25556de9f}, !- Handle
  1 Zone VAV 8 Clg Coil Outlet Air Node,  !- Name
  {968dd0ec-14c3-40eb-b026-d4964918bd83}, !- Inlet Port
  {242e6d0e-d924-4f30-a902-0d7cd8e7f654}; !- Outlet Port

OS:Connection,
  {968dd0ec-14c3-40eb-b026-d4964918bd83}, !- Handle
  {81890bb6-d6c5-41c2-811b-7d7fb830db60}, !- Source Object
  13,                                     !- Outlet Port
  {c9f26f73-ce91-4ee4-9fcf-01d25556de9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242e6d0e-d924-4f30-a902-0d7cd8e7f654}, !- Handle
  {c9f26f73-ce91-4ee4-9fcf-01d25556de9f}, !- Source Object
  3,                                      !- Outlet Port
  {9f279630-4d80-4917-a262-582044af3c43}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d345cb5b-2ca6-4d83-9f60-3efa81e8f84d}, !- Handle
  1 Zone VAV 8 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0635313865846155,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.853795518170867,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f0f391f8-1ded-42cb-9c38-68c8fbefdbc7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b1d9e02e-a9d2-4fce-a805-2dd443f7f104}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b1d9e02e-a9d2-4fce-a805-2dd443f7f104}, !- Handle
  1 Zone VAV 8 Vent Controller,           !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {12ac1af9-76b3-44ca-83da-deb512465a35}, !- Handle
  1 Zone VAV 8 OA System,                 !- Name
  {d345cb5b-2ca6-4d83-9f60-3efa81e8f84d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cd346d77-54c2-4b43-ac33-b493ce016c59}, !- Mixed Air Node Name
  {99f3c01f-fc3e-44cd-be77-4e19e9a091f7}, !- Outdoor Air Stream Node Name
  {0dec624b-00c3-4169-8a6f-21cfb76479ce}, !- Relief Air Stream Node Name
  {5c372cdc-471d-4db1-8968-db445b15dbf4}; !- Return Air Stream Node Name

OS:Node,
  {6c101eb6-a62a-4a52-86f7-2ca71dea473a}, !- Handle
  1 Zone VAV 8 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {99f3c01f-fc3e-44cd-be77-4e19e9a091f7}; !- Outlet Port

OS:Connection,
  {99f3c01f-fc3e-44cd-be77-4e19e9a091f7}, !- Handle
  {6c101eb6-a62a-4a52-86f7-2ca71dea473a}, !- Source Object
  3,                                      !- Outlet Port
  {12ac1af9-76b3-44ca-83da-deb512465a35}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9001a571-baa0-44d3-b50d-d2263020cb93}, !- Handle
  1 Zone VAV 8 Relief Air Node,           !- Name
  {0dec624b-00c3-4169-8a6f-21cfb76479ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dec624b-00c3-4169-8a6f-21cfb76479ce}, !- Handle
  {12ac1af9-76b3-44ca-83da-deb512465a35}, !- Source Object
  7,                                      !- Outlet Port
  {9001a571-baa0-44d3-b50d-d2263020cb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d310d8eb-3d84-4af4-865b-66063a08bdd5}, !- Handle
  1 Zone VAV 8 Mixed Air Node,            !- Name
  {cd346d77-54c2-4b43-ac33-b493ce016c59}, !- Inlet Port
  {2e7f6a2e-c730-46fe-b8bb-68606de8c4c4}; !- Outlet Port

OS:Connection,
  {5c372cdc-471d-4db1-8968-db445b15dbf4}, !- Handle
  {c60fdb73-b829-4202-a2ac-530f49f2fa71}, !- Source Object
  3,                                      !- Outlet Port
  {12ac1af9-76b3-44ca-83da-deb512465a35}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cd346d77-54c2-4b43-ac33-b493ce016c59}, !- Handle
  {12ac1af9-76b3-44ca-83da-deb512465a35}, !- Source Object
  5,                                      !- Outlet Port
  {d310d8eb-3d84-4af4-865b-66063a08bdd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e7f6a2e-c730-46fe-b8bb-68606de8c4c4}, !- Handle
  {d310d8eb-3d84-4af4-865b-66063a08bdd5}, !- Source Object
  3,                                      !- Outlet Port
  {81890bb6-d6c5-41c2-811b-7d7fb830db60}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {98384e2a-8ee0-44b0-b39b-416ce5e2db28}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7896f44b-b149-4ff7-97b3-180d6f55509c}, !- Control Zone or Zone List Name
  {c202cb5c-5187-4ce0-9b29-af2a4d962633}, !- Cooling Control Zone or Zone List Name
  {413a6e59-9e51-4c72-9b3f-0a4af030187d}, !- Heating Control Zone or Zone List Name
  {bf81708f-a067-4c63-a4e8-a6e36c1de445}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7896f44b-b149-4ff7-97b3-180d6f55509c}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {c202cb5c-5187-4ce0-9b29-af2a4d962633}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {413a6e59-9e51-4c72-9b3f-0a4af030187d}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bf81708f-a067-4c63-a4e8-a6e36c1de445}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {88a9b8c1-7389-481a-b058-f25d222d2e1a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1971.1390204054,                        !- U-Factor Times Area Value {W/K}
  0.0020769928214626,                     !- Maximum Water Flow Rate {m3/s}
  {7aa7da2e-b2d4-4fde-a357-2e68482ce549}, !- Water Inlet Node Name
  {7599ad4b-b6ee-45dc-aa8c-0b8a20f97d40}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  94957.6194058844,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bcf79649-cdb5-4736-88ba-6fa31aaa6c2d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {090330e0-230e-4afe-85eb-6c018af8eede}, !- Inlet Port
  {7aa7da2e-b2d4-4fde-a357-2e68482ce549}; !- Outlet Port

OS:Connection,
  {090330e0-230e-4afe-85eb-6c018af8eede}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  25,                                     !- Outlet Port
  {bcf79649-cdb5-4736-88ba-6fa31aaa6c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87e69ee2-b4f6-494b-97c0-269771355093}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {7599ad4b-b6ee-45dc-aa8c-0b8a20f97d40}, !- Inlet Port
  {d83c5c04-1bcb-44f6-8314-69dff7f08f99}; !- Outlet Port

OS:Connection,
  {7aa7da2e-b2d4-4fde-a357-2e68482ce549}, !- Handle
  {bcf79649-cdb5-4736-88ba-6fa31aaa6c2d}, !- Source Object
  3,                                      !- Outlet Port
  {88a9b8c1-7389-481a-b058-f25d222d2e1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7599ad4b-b6ee-45dc-aa8c-0b8a20f97d40}, !- Handle
  {88a9b8c1-7389-481a-b058-f25d222d2e1a}, !- Source Object
  6,                                      !- Outlet Port
  {87e69ee2-b4f6-494b-97c0-269771355093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83c5c04-1bcb-44f6-8314-69dff7f08f99}, !- Handle
  {87e69ee2-b4f6-494b-97c0-269771355093}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2035728c-17be-4cbd-b612-d3066dede024}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Reheat Coil Controller, !- Name
  {88a9b8c1-7389-481a-b058-f25d222d2e1a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e021836b-ef54-410c-ab6a-99ce60b0c929}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {829b2808-793f-470b-ba34-ae03667c3232}, !- Air Inlet Node Name
  2.84598506056956,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.853795518170867,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {88a9b8c1-7389-481a-b058-f25d222d2e1a}, !- Reheat Coil Name
  0.0020769928214626,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7c4c844-9db5-44f3-a25f-bfe50c55d863}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f0b90878-b22f-4e7e-8936-1f82b27d4b74}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Return Air Node, !- Name
  {4ab24a5f-d76d-47e0-9adb-6f72ce444b3b}, !- Inlet Port
  {77448d41-998a-4ed2-8580-62fff7efc8bd}; !- Outlet Port

OS:Connection,
  {12eccebd-e203-44a9-a63d-622d60eb0a62}, !- Handle
  {6f8e053a-bf6a-43e1-88e8-d2d392e46151}, !- Source Object
  3,                                      !- Outlet Port
  {3b2fc017-d3f1-43fd-b18d-a77c035f2ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab24a5f-d76d-47e0-9adb-6f72ce444b3b}, !- Handle
  {8f1f1510-10a9-43d1-9493-b9c5d0725963}, !- Source Object
  2,                                      !- Outlet Port
  {f0b90878-b22f-4e7e-8936-1f82b27d4b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77448d41-998a-4ed2-8580-62fff7efc8bd}, !- Handle
  {f0b90878-b22f-4e7e-8936-1f82b27d4b74}, !- Source Object
  3,                                      !- Outlet Port
  {89084396-24f4-49e3-89c4-d8271d001161}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8fab4975-ff57-4633-9909-e957b59623c0}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {dd668dae-08ab-4e9a-ad2c-3fd1dec2e518}, !- Inlet Port
  {829b2808-793f-470b-ba34-ae03667c3232}; !- Outlet Port

OS:Connection,
  {dd668dae-08ab-4e9a-ad2c-3fd1dec2e518}, !- Handle
  {0b60496c-007d-491e-acaa-79081f55bd99}, !- Source Object
  3,                                      !- Outlet Port
  {8fab4975-ff57-4633-9909-e957b59623c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {829b2808-793f-470b-ba34-ae03667c3232}, !- Handle
  {8fab4975-ff57-4633-9909-e957b59623c0}, !- Source Object
  3,                                      !- Outlet Port
  {e021836b-ef54-410c-ab6a-99ce60b0c929}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7c4c844-9db5-44f3-a25f-bfe50c55d863}, !- Handle
  {e021836b-ef54-410c-ab6a-99ce60b0c929}, !- Source Object
  12,                                     !- Outlet Port
  {6f8e053a-bf6a-43e1-88e8-d2d392e46151}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {13e7ddd5-4313-4703-ae36-67a4dbaac39a}, !- Handle
  1 Zone VAV 9,                           !- Name
  ,                                       !- Controller List Name
  {8f88f658-9989-4f8c-aec7-443567775c2b}, !- Availability Schedule
  {20c7ae9a-0e6b-4dfc-a585-484ed1f28400}, !- Availability Manager List Name
  0.913430649457799,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {63330b5c-48e7-48ea-8106-61b9cb429212}, !- Supply Side Inlet Node Name
  {f782daf7-07c8-4101-a504-195e40547024}, !- Demand Side Outlet Node Name
  {d7f66a61-a71a-4a7b-801d-b7e52a0d335a}, !- Demand Side Inlet Node A
  {1c035dc4-6f07-438c-b3dd-4a6978508f77}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {28d281c8-2662-4efe-a2dd-fbe45a526524}, !- Demand Mixer Name
  {c639c6e8-c7d6-4f73-b467-40b96efa13b6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e1a3e7d3-6349-4b5f-9d82-30f33012cb93}, !- Handle
  1 Zone VAV 9 Supply Inlet Node,         !- Name
  {63330b5c-48e7-48ea-8106-61b9cb429212}, !- Inlet Port
  {1562e61e-3862-4ecc-b987-5017f70dfbf4}; !- Outlet Port

OS:Node,
  {4f9ae2df-1a0d-4708-871d-51e3f1d0f166}, !- Handle
  1 Zone VAV 9 Supply Outlet Node,        !- Name
  {7cc14f74-f136-494a-9b3d-3c66bee31d5d}, !- Inlet Port
  {1c035dc4-6f07-438c-b3dd-4a6978508f77}; !- Outlet Port

OS:Connection,
  {63330b5c-48e7-48ea-8106-61b9cb429212}, !- Handle
  {13e7ddd5-4313-4703-ae36-67a4dbaac39a}, !- Source Object
  9,                                      !- Outlet Port
  {e1a3e7d3-6349-4b5f-9d82-30f33012cb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c035dc4-6f07-438c-b3dd-4a6978508f77}, !- Handle
  {4f9ae2df-1a0d-4708-871d-51e3f1d0f166}, !- Source Object
  3,                                      !- Outlet Port
  {13e7ddd5-4313-4703-ae36-67a4dbaac39a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d05d8228-3246-4c89-bbbf-ce7fea70bcff}, !- Handle
  1 Zone VAV 9 Demand Inlet Node,         !- Name
  {d7f66a61-a71a-4a7b-801d-b7e52a0d335a}, !- Inlet Port
  {847b1bd6-7bde-41de-9636-60658b9136bb}; !- Outlet Port

OS:Node,
  {2d96d117-16d8-47e2-a3bb-5fe17c0de16b}, !- Handle
  1 Zone VAV 9 Demand Outlet Node,        !- Name
  {3065bb96-dce9-4adf-a835-921210dcfc4a}, !- Inlet Port
  {f782daf7-07c8-4101-a504-195e40547024}; !- Outlet Port

OS:Node,
  {b3fd8ece-09c2-4a81-9313-41889527bb24}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {8d593356-9f8d-4808-a0bc-0abe82d870aa}, !- Inlet Port
  {0a8832a6-900f-4e85-bf16-c670d1bd9565}; !- Outlet Port

OS:Connection,
  {d7f66a61-a71a-4a7b-801d-b7e52a0d335a}, !- Handle
  {13e7ddd5-4313-4703-ae36-67a4dbaac39a}, !- Source Object
  11,                                     !- Outlet Port
  {d05d8228-3246-4c89-bbbf-ce7fea70bcff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f782daf7-07c8-4101-a504-195e40547024}, !- Handle
  {2d96d117-16d8-47e2-a3bb-5fe17c0de16b}, !- Source Object
  3,                                      !- Outlet Port
  {13e7ddd5-4313-4703-ae36-67a4dbaac39a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c639c6e8-c7d6-4f73-b467-40b96efa13b6}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {847b1bd6-7bde-41de-9636-60658b9136bb}, !- Inlet Node Name
  {8a162ac0-9dd6-4a79-ba81-1553ca94cd24}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {28d281c8-2662-4efe-a2dd-fbe45a526524}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {3065bb96-dce9-4adf-a835-921210dcfc4a}, !- Outlet Node Name
  {87869cc8-d37d-429f-84a9-097e9db7140a}; !- Inlet Node Name 1

OS:Connection,
  {847b1bd6-7bde-41de-9636-60658b9136bb}, !- Handle
  {d05d8228-3246-4c89-bbbf-ce7fea70bcff}, !- Source Object
  3,                                      !- Outlet Port
  {c639c6e8-c7d6-4f73-b467-40b96efa13b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3065bb96-dce9-4adf-a835-921210dcfc4a}, !- Handle
  {28d281c8-2662-4efe-a2dd-fbe45a526524}, !- Source Object
  2,                                      !- Outlet Port
  {2d96d117-16d8-47e2-a3bb-5fe17c0de16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5f33be2a-c79b-41ec-a3c9-f546ae2eb976}, !- Handle
  {13e7ddd5-4313-4703-ae36-67a4dbaac39a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.913430649457799,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9001.51,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  169.45,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {20c7ae9a-0e6b-4dfc-a585-484ed1f28400}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {ae8f3068-d31b-4028-bdb1-309db55b3214}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {12bfa4ea-1a90-4bb0-bed2-5ee832424199}, !- Handle
  1 Zone VAV 9 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {4f9ae2df-1a0d-4708-871d-51e3f1d0f166}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {9412c54a-2fd8-4819-8d58-eeed464bcc18}, !- Handle
  1 Zone VAV 9 Fan,                       !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.913430649457799,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4cf546b4-9889-4a05-9506-52ad2c6a27a9}, !- Air Inlet Node Name
  {7cc14f74-f136-494a-9b3d-3c66bee31d5d}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {7cc14f74-f136-494a-9b3d-3c66bee31d5d}, !- Handle
  {9412c54a-2fd8-4819-8d58-eeed464bcc18}, !- Source Object
  17,                                     !- Outlet Port
  {4f9ae2df-1a0d-4708-871d-51e3f1d0f166}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {caeef4ba-f651-4ef7-a56d-9e5f7b038625}, !- Handle
  1 Zone VAV 9 Main Htg Coil,             !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {24669fc7-89f7-4611-848c-e6bbea7a2cf0}, !- Water Inlet Node Name
  {0f4b0a8f-a4d2-4ed2-bcc8-2b51f9c1c048}, !- Water Outlet Node Name
  {1d827494-4b73-4dba-93fd-10138314da42}, !- Air Inlet Node Name
  {852db293-d18c-4346-8b31-625fd3446a3f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {889f8ec0-771f-48ea-96ec-ce100b6e7e3d}, !- Handle
  1 Zone VAV 9 Main Htg Coil Inlet Water Node, !- Name
  {82824c95-60ca-44da-9d3d-fb20088f92cb}, !- Inlet Port
  {24669fc7-89f7-4611-848c-e6bbea7a2cf0}; !- Outlet Port

OS:Connection,
  {82824c95-60ca-44da-9d3d-fb20088f92cb}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  26,                                     !- Outlet Port
  {889f8ec0-771f-48ea-96ec-ce100b6e7e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {638a33aa-5577-4a50-b4e6-2498a6ba613d}, !- Handle
  1 Zone VAV 9 Main Htg Coil Outlet Water Node, !- Name
  {0f4b0a8f-a4d2-4ed2-bcc8-2b51f9c1c048}, !- Inlet Port
  {06ed2465-f4fb-4fec-969e-150c09cfa323}; !- Outlet Port

OS:Connection,
  {24669fc7-89f7-4611-848c-e6bbea7a2cf0}, !- Handle
  {889f8ec0-771f-48ea-96ec-ce100b6e7e3d}, !- Source Object
  3,                                      !- Outlet Port
  {caeef4ba-f651-4ef7-a56d-9e5f7b038625}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f4b0a8f-a4d2-4ed2-bcc8-2b51f9c1c048}, !- Handle
  {caeef4ba-f651-4ef7-a56d-9e5f7b038625}, !- Source Object
  6,                                      !- Outlet Port
  {638a33aa-5577-4a50-b4e6-2498a6ba613d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ed2465-f4fb-4fec-969e-150c09cfa323}, !- Handle
  {638a33aa-5577-4a50-b4e6-2498a6ba613d}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5dadf030-f119-4eef-8bde-45f72824f5fb}, !- Handle
  1 Zone VAV 9 Main Htg Coil Controller,  !- Name
  {caeef4ba-f651-4ef7-a56d-9e5f7b038625}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8d3a9896-c378-4a5c-b5de-4513fe9df25a}, !- Handle
  1 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Name
  {852db293-d18c-4346-8b31-625fd3446a3f}, !- Inlet Port
  {4cf546b4-9889-4a05-9506-52ad2c6a27a9}; !- Outlet Port

OS:Connection,
  {852db293-d18c-4346-8b31-625fd3446a3f}, !- Handle
  {caeef4ba-f651-4ef7-a56d-9e5f7b038625}, !- Source Object
  8,                                      !- Outlet Port
  {8d3a9896-c378-4a5c-b5de-4513fe9df25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf546b4-9889-4a05-9506-52ad2c6a27a9}, !- Handle
  {8d3a9896-c378-4a5c-b5de-4513fe9df25a}, !- Source Object
  3,                                      !- Outlet Port
  {9412c54a-2fd8-4819-8d58-eeed464bcc18}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {7ba925d9-c5d0-4fde-ac07-c22b6488e73e}, !- Handle
  1 Zone VAV 9 Clg Coil,                  !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.000570707792751061,                   !- Design Water Flow Rate {m3/s}
  0.913430649457799,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.2782105023899,                       !- Design Inlet Air Temperature {C}
  11.2913289178278,                       !- Design Outlet Air Temperature {C}
  0.00827419792461088,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00827419792461088,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5be6438a-d7c9-4e22-a76f-c2d076728197}, !- Water Inlet Node Name
  {f736dae4-5eef-46df-845d-6a9e3640eca6}, !- Water Outlet Node Name
  {623627e0-698d-4834-9431-a84dd68ee771}, !- Air Inlet Node Name
  {841edc47-9a59-4c8b-bf7a-4d15df2c9014}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5df13c31-7d4e-4715-8602-f79a1a6b119e}, !- Handle
  1 Zone VAV 9 Clg Coil Inlet Water Node, !- Name
  {0d384d6b-476d-4b25-886e-a1365632153d}, !- Inlet Port
  {5be6438a-d7c9-4e22-a76f-c2d076728197}; !- Outlet Port

OS:Connection,
  {0d384d6b-476d-4b25-886e-a1365632153d}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  14,                                     !- Outlet Port
  {5df13c31-7d4e-4715-8602-f79a1a6b119e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {139fa86a-04c1-4885-8bec-eae0364744fc}, !- Handle
  1 Zone VAV 9 Clg Coil Outlet Water Node, !- Name
  {f736dae4-5eef-46df-845d-6a9e3640eca6}, !- Inlet Port
  {b2dd0037-9cda-496f-ab5b-c70e755f4e9c}; !- Outlet Port

OS:Connection,
  {5be6438a-d7c9-4e22-a76f-c2d076728197}, !- Handle
  {5df13c31-7d4e-4715-8602-f79a1a6b119e}, !- Source Object
  3,                                      !- Outlet Port
  {7ba925d9-c5d0-4fde-ac07-c22b6488e73e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f736dae4-5eef-46df-845d-6a9e3640eca6}, !- Handle
  {7ba925d9-c5d0-4fde-ac07-c22b6488e73e}, !- Source Object
  11,                                     !- Outlet Port
  {139fa86a-04c1-4885-8bec-eae0364744fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2dd0037-9cda-496f-ab5b-c70e755f4e9c}, !- Handle
  {139fa86a-04c1-4885-8bec-eae0364744fc}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db90ee34-9c33-4399-b060-7e347f85a83c}, !- Handle
  1 Zone VAV 9 Clg Coil Controller,       !- Name
  {7ba925d9-c5d0-4fde-ac07-c22b6488e73e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000834385796442397,                   !- Controller Convergence Tolerance {deltaC}
  0.000570707792751061,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ddac721e-e8c9-436b-a8e4-ab90c5f5599e}, !- Handle
  1 Zone VAV 9 Clg Coil Outlet Air Node,  !- Name
  {841edc47-9a59-4c8b-bf7a-4d15df2c9014}, !- Inlet Port
  {1d827494-4b73-4dba-93fd-10138314da42}; !- Outlet Port

OS:Connection,
  {841edc47-9a59-4c8b-bf7a-4d15df2c9014}, !- Handle
  {7ba925d9-c5d0-4fde-ac07-c22b6488e73e}, !- Source Object
  13,                                     !- Outlet Port
  {ddac721e-e8c9-436b-a8e4-ab90c5f5599e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d827494-4b73-4dba-93fd-10138314da42}, !- Handle
  {ddac721e-e8c9-436b-a8e4-ab90c5f5599e}, !- Source Object
  3,                                      !- Outlet Port
  {caeef4ba-f651-4ef7-a56d-9e5f7b038625}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {94519e32-92b5-4934-a871-56b908b791f2}, !- Handle
  1 Zone VAV 9 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0635313865846155,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.913430649457799,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6ed47864-fcff-4583-a005-caf22e59847a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c464a8da-a985-493e-b724-30fe38649a64}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c464a8da-a985-493e-b724-30fe38649a64}, !- Handle
  1 Zone VAV 9 Vent Controller,           !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94f27de9-a9aa-4a96-805b-73c07c20623d}, !- Handle
  1 Zone VAV 9 OA System,                 !- Name
  {94519e32-92b5-4934-a871-56b908b791f2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ab69cbad-e4b4-4396-bdba-4d134f946dd5}, !- Mixed Air Node Name
  {fdafbc82-2d0f-4127-ae4c-10c0b07caf60}, !- Outdoor Air Stream Node Name
  {ba161602-d44e-437e-9869-dc4c26d28049}, !- Relief Air Stream Node Name
  {1562e61e-3862-4ecc-b987-5017f70dfbf4}; !- Return Air Stream Node Name

OS:Node,
  {d680ec38-2cff-4b02-b764-7c9c80268f47}, !- Handle
  1 Zone VAV 9 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {fdafbc82-2d0f-4127-ae4c-10c0b07caf60}; !- Outlet Port

OS:Connection,
  {fdafbc82-2d0f-4127-ae4c-10c0b07caf60}, !- Handle
  {d680ec38-2cff-4b02-b764-7c9c80268f47}, !- Source Object
  3,                                      !- Outlet Port
  {94f27de9-a9aa-4a96-805b-73c07c20623d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d5fd8048-1236-490a-a553-c322eb5f3bee}, !- Handle
  1 Zone VAV 9 Relief Air Node,           !- Name
  {ba161602-d44e-437e-9869-dc4c26d28049}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba161602-d44e-437e-9869-dc4c26d28049}, !- Handle
  {94f27de9-a9aa-4a96-805b-73c07c20623d}, !- Source Object
  7,                                      !- Outlet Port
  {d5fd8048-1236-490a-a553-c322eb5f3bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad883de2-fd5e-4cf7-9804-ad0a45cd84cd}, !- Handle
  1 Zone VAV 9 Mixed Air Node,            !- Name
  {ab69cbad-e4b4-4396-bdba-4d134f946dd5}, !- Inlet Port
  {623627e0-698d-4834-9431-a84dd68ee771}; !- Outlet Port

OS:Connection,
  {1562e61e-3862-4ecc-b987-5017f70dfbf4}, !- Handle
  {e1a3e7d3-6349-4b5f-9d82-30f33012cb93}, !- Source Object
  3,                                      !- Outlet Port
  {94f27de9-a9aa-4a96-805b-73c07c20623d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ab69cbad-e4b4-4396-bdba-4d134f946dd5}, !- Handle
  {94f27de9-a9aa-4a96-805b-73c07c20623d}, !- Source Object
  5,                                      !- Outlet Port
  {ad883de2-fd5e-4cf7-9804-ad0a45cd84cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623627e0-698d-4834-9431-a84dd68ee771}, !- Handle
  {ad883de2-fd5e-4cf7-9804-ad0a45cd84cd}, !- Source Object
  3,                                      !- Outlet Port
  {7ba925d9-c5d0-4fde-ac07-c22b6488e73e}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ae8f3068-d31b-4028-bdb1-309db55b3214}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1af8c717-fbd6-4e62-a4ee-dcbe6c22b6cd}, !- Control Zone or Zone List Name
  {64762b48-b5cc-4d47-a770-275480b586b0}, !- Cooling Control Zone or Zone List Name
  {b4f30e93-9541-4ef1-acee-e42863c6e03d}, !- Heating Control Zone or Zone List Name
  {b143c7f2-4a80-4a94-a5f5-bf6eac7d5837}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1af8c717-fbd6-4e62-a4ee-dcbe6c22b6cd}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {64762b48-b5cc-4d47-a770-275480b586b0}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b4f30e93-9541-4ef1-acee-e42863c6e03d}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b143c7f2-4a80-4a94-a5f5-bf6eac7d5837}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {b204b283-846a-4f49-8125-23086711ccfe}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  2108.80055040843,                       !- U-Factor Times Area Value {W/K}
  0.00222205108827086,                    !- Maximum Water Flow Rate {m3/s}
  {3a626b3a-822a-4455-8f47-421d32ff9072}, !- Water Inlet Node Name
  {d4b0a07c-4bf0-4398-b6bc-92d04d7a9129}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  101589.509294438,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2b0bee48-5a60-4700-a29e-7047326d6c18}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {26919f4e-bca4-414c-9da7-af33182c2112}, !- Inlet Port
  {3a626b3a-822a-4455-8f47-421d32ff9072}; !- Outlet Port

OS:Connection,
  {26919f4e-bca4-414c-9da7-af33182c2112}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  27,                                     !- Outlet Port
  {2b0bee48-5a60-4700-a29e-7047326d6c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38b65553-d48c-43e6-a0da-3123e11f6c08}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {d4b0a07c-4bf0-4398-b6bc-92d04d7a9129}, !- Inlet Port
  {ffb2e3ea-5b94-47eb-a500-a4eb4b86ddb5}; !- Outlet Port

OS:Connection,
  {3a626b3a-822a-4455-8f47-421d32ff9072}, !- Handle
  {2b0bee48-5a60-4700-a29e-7047326d6c18}, !- Source Object
  3,                                      !- Outlet Port
  {b204b283-846a-4f49-8125-23086711ccfe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d4b0a07c-4bf0-4398-b6bc-92d04d7a9129}, !- Handle
  {b204b283-846a-4f49-8125-23086711ccfe}, !- Source Object
  6,                                      !- Outlet Port
  {38b65553-d48c-43e6-a0da-3123e11f6c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb2e3ea-5b94-47eb-a500-a4eb4b86ddb5}, !- Handle
  {38b65553-d48c-43e6-a0da-3123e11f6c08}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d9ad0875-b6fc-44ac-8738-efcb1beb7c1c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Reheat Coil Controller, !- Name
  {b204b283-846a-4f49-8125-23086711ccfe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {97204709-a562-48f3-9e9a-a61c0ac090c0}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {1d4a8e4d-8258-4f78-a2f3-cfb510f0a5d8}, !- Air Inlet Node Name
  3.044768831526,                         !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.913430649457799,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b204b283-846a-4f49-8125-23086711ccfe}, !- Reheat Coil Name
  0.00222205108827086,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8d593356-9f8d-4808-a0bc-0abe82d870aa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc6cd405-b044-44e3-aecf-63cc7b207d83}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Return Air Node, !- Name
  {bff74569-ec18-4e10-8b8d-fb1181df49d8}, !- Inlet Port
  {87869cc8-d37d-429f-84a9-097e9db7140a}; !- Outlet Port

OS:Connection,
  {0a8832a6-900f-4e85-bf16-c670d1bd9565}, !- Handle
  {b3fd8ece-09c2-4a81-9313-41889527bb24}, !- Source Object
  3,                                      !- Outlet Port
  {0cb54bd1-1933-4b8c-a9ef-b158e36b1917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff74569-ec18-4e10-8b8d-fb1181df49d8}, !- Handle
  {1fcd738e-4c59-4deb-866d-ec315d21b0db}, !- Source Object
  2,                                      !- Outlet Port
  {bc6cd405-b044-44e3-aecf-63cc7b207d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87869cc8-d37d-429f-84a9-097e9db7140a}, !- Handle
  {bc6cd405-b044-44e3-aecf-63cc7b207d83}, !- Source Object
  3,                                      !- Outlet Port
  {28d281c8-2662-4efe-a2dd-fbe45a526524}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d57031ac-2bfc-43e9-ad9f-b383d141b2f9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {8a162ac0-9dd6-4a79-ba81-1553ca94cd24}, !- Inlet Port
  {1d4a8e4d-8258-4f78-a2f3-cfb510f0a5d8}; !- Outlet Port

OS:Connection,
  {8a162ac0-9dd6-4a79-ba81-1553ca94cd24}, !- Handle
  {c639c6e8-c7d6-4f73-b467-40b96efa13b6}, !- Source Object
  3,                                      !- Outlet Port
  {d57031ac-2bfc-43e9-ad9f-b383d141b2f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d4a8e4d-8258-4f78-a2f3-cfb510f0a5d8}, !- Handle
  {d57031ac-2bfc-43e9-ad9f-b383d141b2f9}, !- Source Object
  3,                                      !- Outlet Port
  {97204709-a562-48f3-9e9a-a61c0ac090c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d593356-9f8d-4808-a0bc-0abe82d870aa}, !- Handle
  {97204709-a562-48f3-9e9a-a61c0ac090c0}, !- Source Object
  12,                                     !- Outlet Port
  {b3fd8ece-09c2-4a81-9313-41889527bb24}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f73882b4-5aa1-49be-9f55-fb10ff8ee12d}, !- Handle
  1 Zone VAV 10,                          !- Name
  ,                                       !- Controller List Name
  {979098c6-08ab-4b95-acd9-8faf4f767e81}, !- Availability Schedule
  {1e0af79b-29a0-420d-84b9-93289455a07d}, !- Availability Manager List Name
  0.970789968007286,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {86c5c16e-7e1c-4347-9af6-b3e4b32f8d3e}, !- Supply Side Inlet Node Name
  {86b7c2be-68d6-4ffd-80de-565fabce6a96}, !- Demand Side Outlet Node Name
  {a935c412-87fc-467b-9ebf-0012a539ab31}, !- Demand Side Inlet Node A
  {8562deb2-88a0-4ad5-a207-201b5dc32db7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {532ff225-e026-480e-bd1e-9e7d65bea631}, !- Demand Mixer Name
  {91fea16d-9248-45e9-aee9-fe0400c8baae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08f24aae-6d5e-4a49-90dc-304c7507c74a}, !- Handle
  1 Zone VAV 10 Supply Inlet Node,        !- Name
  {86c5c16e-7e1c-4347-9af6-b3e4b32f8d3e}, !- Inlet Port
  {43d09b21-1743-4c58-9c78-3ad97ef4659d}; !- Outlet Port

OS:Node,
  {b6aeabe7-3759-4f44-b1c6-c6372d06c1f6}, !- Handle
  1 Zone VAV 10 Supply Outlet Node,       !- Name
  {e39c71b5-cd11-4e08-aaca-e356a7b4f050}, !- Inlet Port
  {8562deb2-88a0-4ad5-a207-201b5dc32db7}; !- Outlet Port

OS:Connection,
  {86c5c16e-7e1c-4347-9af6-b3e4b32f8d3e}, !- Handle
  {f73882b4-5aa1-49be-9f55-fb10ff8ee12d}, !- Source Object
  9,                                      !- Outlet Port
  {08f24aae-6d5e-4a49-90dc-304c7507c74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8562deb2-88a0-4ad5-a207-201b5dc32db7}, !- Handle
  {b6aeabe7-3759-4f44-b1c6-c6372d06c1f6}, !- Source Object
  3,                                      !- Outlet Port
  {f73882b4-5aa1-49be-9f55-fb10ff8ee12d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {183bdc2a-7bca-463d-aa01-ecd8830da904}, !- Handle
  1 Zone VAV 10 Demand Inlet Node,        !- Name
  {a935c412-87fc-467b-9ebf-0012a539ab31}, !- Inlet Port
  {624df542-b9a8-4363-8108-2f69c3741a0f}; !- Outlet Port

OS:Node,
  {b49e6066-06cf-483a-87c4-5f9d05c93208}, !- Handle
  1 Zone VAV 10 Demand Outlet Node,       !- Name
  {8e98f4fa-92dc-429e-ab31-715a6cef0c1f}, !- Inlet Port
  {86b7c2be-68d6-4ffd-80de-565fabce6a96}; !- Outlet Port

OS:Node,
  {b9f4c64c-0247-4741-9cf1-d0f0cc6afb16}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal Outlet Air Node, !- Name
  {afc23a9a-8018-4016-9eb2-545e6cad4f30}, !- Inlet Port
  {25da6c78-0b64-454d-9a4f-37a02281252f}; !- Outlet Port

OS:Connection,
  {a935c412-87fc-467b-9ebf-0012a539ab31}, !- Handle
  {f73882b4-5aa1-49be-9f55-fb10ff8ee12d}, !- Source Object
  11,                                     !- Outlet Port
  {183bdc2a-7bca-463d-aa01-ecd8830da904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b7c2be-68d6-4ffd-80de-565fabce6a96}, !- Handle
  {b49e6066-06cf-483a-87c4-5f9d05c93208}, !- Source Object
  3,                                      !- Outlet Port
  {f73882b4-5aa1-49be-9f55-fb10ff8ee12d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {91fea16d-9248-45e9-aee9-fe0400c8baae}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {624df542-b9a8-4363-8108-2f69c3741a0f}, !- Inlet Node Name
  {9b0b91de-baee-4b2c-8bf5-709a294fc396}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {532ff225-e026-480e-bd1e-9e7d65bea631}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {8e98f4fa-92dc-429e-ab31-715a6cef0c1f}, !- Outlet Node Name
  {623bfe50-dc06-41e6-9559-2cf47cb43474}; !- Inlet Node Name 1

OS:Connection,
  {624df542-b9a8-4363-8108-2f69c3741a0f}, !- Handle
  {183bdc2a-7bca-463d-aa01-ecd8830da904}, !- Source Object
  3,                                      !- Outlet Port
  {91fea16d-9248-45e9-aee9-fe0400c8baae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e98f4fa-92dc-429e-ab31-715a6cef0c1f}, !- Handle
  {532ff225-e026-480e-bd1e-9e7d65bea631}, !- Source Object
  2,                                      !- Outlet Port
  {b49e6066-06cf-483a-87c4-5f9d05c93208}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d99a86e4-4db5-4227-ad5d-d2b27574299e}, !- Handle
  {f73882b4-5aa1-49be-9f55-fb10ff8ee12d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.970789968007286,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8897.57,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  139.49,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1e0af79b-29a0-420d-84b9-93289455a07d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {98b24003-8e6c-4add-ab74-c9cbe830a0b4}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {4843b271-8231-4914-979e-51ce4f3c4939}, !- Handle
  1 Zone VAV 10 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {b6aeabe7-3759-4f44-b1c6-c6372d06c1f6}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {a80e5062-a7f2-4cb5-bb0b-360d2247c842}, !- Handle
  1 Zone VAV 10 Fan,                      !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.970789968007286,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e1507ffc-20e6-4ad3-93ba-160919be27c5}, !- Air Inlet Node Name
  {e39c71b5-cd11-4e08-aaca-e356a7b4f050}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {e39c71b5-cd11-4e08-aaca-e356a7b4f050}, !- Handle
  {a80e5062-a7f2-4cb5-bb0b-360d2247c842}, !- Source Object
  17,                                     !- Outlet Port
  {b6aeabe7-3759-4f44-b1c6-c6372d06c1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {649fe4e8-47a8-4a5f-bb37-9c650003b7b2}, !- Handle
  1 Zone VAV 10 Main Htg Coil,            !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {d05b5f88-d5ad-44db-857c-aa890f8aac46}, !- Water Inlet Node Name
  {d58209a1-8ccb-45a5-b390-4af61ffc06ab}, !- Water Outlet Node Name
  {8a1889da-11ee-438d-b49b-ed2f0eae3e21}, !- Air Inlet Node Name
  {93586721-b0c1-4ae4-83a7-99a852c09144}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52744fae-a2c9-433c-89b6-cd34121ee882}, !- Handle
  1 Zone VAV 10 Main Htg Coil Inlet Water Node, !- Name
  {67226291-7f2b-46eb-b493-c9bdfdd69100}, !- Inlet Port
  {d05b5f88-d5ad-44db-857c-aa890f8aac46}; !- Outlet Port

OS:Connection,
  {67226291-7f2b-46eb-b493-c9bdfdd69100}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  28,                                     !- Outlet Port
  {52744fae-a2c9-433c-89b6-cd34121ee882}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c1ba763-6094-4f21-913b-5d532025df3a}, !- Handle
  1 Zone VAV 10 Main Htg Coil Outlet Water Node, !- Name
  {d58209a1-8ccb-45a5-b390-4af61ffc06ab}, !- Inlet Port
  {36652846-847d-4604-b0f9-236f62955ffe}; !- Outlet Port

OS:Connection,
  {d05b5f88-d5ad-44db-857c-aa890f8aac46}, !- Handle
  {52744fae-a2c9-433c-89b6-cd34121ee882}, !- Source Object
  3,                                      !- Outlet Port
  {649fe4e8-47a8-4a5f-bb37-9c650003b7b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d58209a1-8ccb-45a5-b390-4af61ffc06ab}, !- Handle
  {649fe4e8-47a8-4a5f-bb37-9c650003b7b2}, !- Source Object
  6,                                      !- Outlet Port
  {4c1ba763-6094-4f21-913b-5d532025df3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36652846-847d-4604-b0f9-236f62955ffe}, !- Handle
  {4c1ba763-6094-4f21-913b-5d532025df3a}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {86a0391f-0f13-4165-9192-cf50fe39c5e1}, !- Handle
  1 Zone VAV 10 Main Htg Coil Controller, !- Name
  {649fe4e8-47a8-4a5f-bb37-9c650003b7b2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e48c3493-4cb6-4347-8b13-25ef5f97eb31}, !- Handle
  1 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Name
  {93586721-b0c1-4ae4-83a7-99a852c09144}, !- Inlet Port
  {e1507ffc-20e6-4ad3-93ba-160919be27c5}; !- Outlet Port

OS:Connection,
  {93586721-b0c1-4ae4-83a7-99a852c09144}, !- Handle
  {649fe4e8-47a8-4a5f-bb37-9c650003b7b2}, !- Source Object
  8,                                      !- Outlet Port
  {e48c3493-4cb6-4347-8b13-25ef5f97eb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1507ffc-20e6-4ad3-93ba-160919be27c5}, !- Handle
  {e48c3493-4cb6-4347-8b13-25ef5f97eb31}, !- Source Object
  3,                                      !- Outlet Port
  {a80e5062-a7f2-4cb5-bb0b-360d2247c842}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {99789e6a-8d48-4250-b700-da7ce64a73f2}, !- Handle
  1 Zone VAV 10 Clg Coil,                 !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.000606499389661033,                   !- Design Water Flow Rate {m3/s}
  0.970789968007286,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.2776223054264,                       !- Design Inlet Air Temperature {C}
  11.2912827221176,                       !- Design Outlet Air Temperature {C}
  0.00825714240849727,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00825714240849727,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c5371012-1f12-488b-ad82-a43047301c1f}, !- Water Inlet Node Name
  {bb6a8f3c-3d96-4bf9-8104-071639409b71}, !- Water Outlet Node Name
  {0d2ed7d1-0bb0-4454-a010-50d66ce0569e}, !- Air Inlet Node Name
  {443d2c2a-9511-40ec-ab3e-35a97f7b2b86}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0dceb51c-5986-4bd5-af38-36a2d99d2f2e}, !- Handle
  1 Zone VAV 10 Clg Coil Inlet Water Node, !- Name
  {df9d23f4-56a7-4ce5-a688-59d46069afa0}, !- Inlet Port
  {c5371012-1f12-488b-ad82-a43047301c1f}; !- Outlet Port

OS:Connection,
  {df9d23f4-56a7-4ce5-a688-59d46069afa0}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  15,                                     !- Outlet Port
  {0dceb51c-5986-4bd5-af38-36a2d99d2f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56094d1e-1039-46cb-8429-fe4001c6e41e}, !- Handle
  1 Zone VAV 10 Clg Coil Outlet Water Node, !- Name
  {bb6a8f3c-3d96-4bf9-8104-071639409b71}, !- Inlet Port
  {feee42a1-49dd-4b98-8a98-76e7df03ae93}; !- Outlet Port

OS:Connection,
  {c5371012-1f12-488b-ad82-a43047301c1f}, !- Handle
  {0dceb51c-5986-4bd5-af38-36a2d99d2f2e}, !- Source Object
  3,                                      !- Outlet Port
  {99789e6a-8d48-4250-b700-da7ce64a73f2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bb6a8f3c-3d96-4bf9-8104-071639409b71}, !- Handle
  {99789e6a-8d48-4250-b700-da7ce64a73f2}, !- Source Object
  11,                                     !- Outlet Port
  {56094d1e-1039-46cb-8429-fe4001c6e41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feee42a1-49dd-4b98-8a98-76e7df03ae93}, !- Handle
  {56094d1e-1039-46cb-8429-fe4001c6e41e}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1064085-7cf5-4326-bd5c-553759671bfb}, !- Handle
  1 Zone VAV 10 Clg Coil Controller,      !- Name
  {99789e6a-8d48-4250-b700-da7ce64a73f2}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000785145845664601,                   !- Controller Convergence Tolerance {deltaC}
  0.000606499389661033,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2bb98bff-2c01-47f7-a400-abd267e5e8c9}, !- Handle
  1 Zone VAV 10 Clg Coil Outlet Air Node, !- Name
  {443d2c2a-9511-40ec-ab3e-35a97f7b2b86}, !- Inlet Port
  {8a1889da-11ee-438d-b49b-ed2f0eae3e21}; !- Outlet Port

OS:Connection,
  {443d2c2a-9511-40ec-ab3e-35a97f7b2b86}, !- Handle
  {99789e6a-8d48-4250-b700-da7ce64a73f2}, !- Source Object
  13,                                     !- Outlet Port
  {2bb98bff-2c01-47f7-a400-abd267e5e8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1889da-11ee-438d-b49b-ed2f0eae3e21}, !- Handle
  {2bb98bff-2c01-47f7-a400-abd267e5e8c9}, !- Source Object
  3,                                      !- Outlet Port
  {649fe4e8-47a8-4a5f-bb37-9c650003b7b2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7fb08d67-19c4-4891-8c6c-6ca8e5a590a2}, !- Handle
  1 Zone VAV 10 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0635313865846155,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.970789968007286,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {56ae2d32-b510-413d-ac4b-f53cac8a9505}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7b72e369-3c55-430d-83de-fd7fdb771893}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7b72e369-3c55-430d-83de-fd7fdb771893}, !- Handle
  1 Zone VAV 10 Vent Controller,          !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {99ca240f-a54e-4c7a-80b5-bcc2898dd769}, !- Handle
  1 Zone VAV 10 OA System,                !- Name
  {7fb08d67-19c4-4891-8c6c-6ca8e5a590a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f6264f28-401b-4922-830f-69b01ec95ebc}, !- Mixed Air Node Name
  {9b5c9da8-512c-40b4-b45b-a6260e269eb2}, !- Outdoor Air Stream Node Name
  {f4ca1fd5-e035-4987-9b1a-c537b7621ce6}, !- Relief Air Stream Node Name
  {43d09b21-1743-4c58-9c78-3ad97ef4659d}; !- Return Air Stream Node Name

OS:Node,
  {b22855dc-8c74-4861-8f4e-abe29fb259fa}, !- Handle
  1 Zone VAV 10 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {9b5c9da8-512c-40b4-b45b-a6260e269eb2}; !- Outlet Port

OS:Connection,
  {9b5c9da8-512c-40b4-b45b-a6260e269eb2}, !- Handle
  {b22855dc-8c74-4861-8f4e-abe29fb259fa}, !- Source Object
  3,                                      !- Outlet Port
  {99ca240f-a54e-4c7a-80b5-bcc2898dd769}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7aa6245d-8823-47e7-a619-de3dd4b14353}, !- Handle
  1 Zone VAV 10 Relief Air Node,          !- Name
  {f4ca1fd5-e035-4987-9b1a-c537b7621ce6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4ca1fd5-e035-4987-9b1a-c537b7621ce6}, !- Handle
  {99ca240f-a54e-4c7a-80b5-bcc2898dd769}, !- Source Object
  7,                                      !- Outlet Port
  {7aa6245d-8823-47e7-a619-de3dd4b14353}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ae58fda-3912-4afe-9998-fda80d2fe0a2}, !- Handle
  1 Zone VAV 10 Mixed Air Node,           !- Name
  {f6264f28-401b-4922-830f-69b01ec95ebc}, !- Inlet Port
  {0d2ed7d1-0bb0-4454-a010-50d66ce0569e}; !- Outlet Port

OS:Connection,
  {43d09b21-1743-4c58-9c78-3ad97ef4659d}, !- Handle
  {08f24aae-6d5e-4a49-90dc-304c7507c74a}, !- Source Object
  3,                                      !- Outlet Port
  {99ca240f-a54e-4c7a-80b5-bcc2898dd769}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f6264f28-401b-4922-830f-69b01ec95ebc}, !- Handle
  {99ca240f-a54e-4c7a-80b5-bcc2898dd769}, !- Source Object
  5,                                      !- Outlet Port
  {5ae58fda-3912-4afe-9998-fda80d2fe0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2ed7d1-0bb0-4454-a010-50d66ce0569e}, !- Handle
  {5ae58fda-3912-4afe-9998-fda80d2fe0a2}, !- Source Object
  3,                                      !- Outlet Port
  {99789e6a-8d48-4250-b700-da7ce64a73f2}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {98b24003-8e6c-4add-ab74-c9cbe830a0b4}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {321ccd69-14fa-41a1-9fb1-35a49d8e86ea}, !- Control Zone or Zone List Name
  {cc74bcb2-1094-4d73-8ca6-f2afaf1c4482}, !- Cooling Control Zone or Zone List Name
  {0dfbee88-b49c-40af-9267-3665d0f77cc0}, !- Heating Control Zone or Zone List Name
  {06c88b55-bee6-4cff-9419-389ca6a91df4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {321ccd69-14fa-41a1-9fb1-35a49d8e86ea}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {cc74bcb2-1094-4d73-8ca6-f2afaf1c4482}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0dfbee88-b49c-40af-9267-3665d0f77cc0}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {06c88b55-bee6-4cff-9419-389ca6a91df4}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {0d3030d8-55a3-4d56-a8e6-051c83fdcd7d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  2241.20891772307,                       !- U-Factor Times Area Value {W/K}
  0.0023615738566617,                     !- Maximum Water Flow Rate {m3/s}
  {40a98f50-443a-4267-b694-35cf8bb32959}, !- Water Inlet Node Name
  {0671b7d6-ea42-4968-ae9c-6671e7e7ebdc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  107968.322837945,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {232eb712-b34d-4317-bafb-a24063b3d1cb}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Reheat Coil Inlet Water Node, !- Name
  {e322fd14-d523-4b92-bd74-b2e5264d17f5}, !- Inlet Port
  {40a98f50-443a-4267-b694-35cf8bb32959}; !- Outlet Port

OS:Connection,
  {e322fd14-d523-4b92-bd74-b2e5264d17f5}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  29,                                     !- Outlet Port
  {232eb712-b34d-4317-bafb-a24063b3d1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {882cf6c7-d066-4772-8598-89c65b7ba2c2}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Reheat Coil Outlet Water Node, !- Name
  {0671b7d6-ea42-4968-ae9c-6671e7e7ebdc}, !- Inlet Port
  {365a3030-75de-484a-8575-8eb6b6dbfc78}; !- Outlet Port

OS:Connection,
  {40a98f50-443a-4267-b694-35cf8bb32959}, !- Handle
  {232eb712-b34d-4317-bafb-a24063b3d1cb}, !- Source Object
  3,                                      !- Outlet Port
  {0d3030d8-55a3-4d56-a8e6-051c83fdcd7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0671b7d6-ea42-4968-ae9c-6671e7e7ebdc}, !- Handle
  {0d3030d8-55a3-4d56-a8e6-051c83fdcd7d}, !- Source Object
  6,                                      !- Outlet Port
  {882cf6c7-d066-4772-8598-89c65b7ba2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365a3030-75de-484a-8575-8eb6b6dbfc78}, !- Handle
  {882cf6c7-d066-4772-8598-89c65b7ba2c2}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d9029dc1-3c0f-40e8-92f1-2fc20af0f7ef}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Reheat Coil Controller, !- Name
  {0d3030d8-55a3-4d56-a8e6-051c83fdcd7d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b59e2412-9cf1-46ca-b91b-ab245a833d14}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {f815f6b2-3bfc-4803-b5a7-0a4052a508a7}, !- Air Inlet Node Name
  3.23596656002429,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.970789968007286,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0d3030d8-55a3-4d56-a8e6-051c83fdcd7d}, !- Reheat Coil Name
  0.0023615738566617,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {afc23a9a-8018-4016-9eb2-545e6cad4f30}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a7aa1056-74c2-4fe3-a56d-b60749c22bc6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Return Air Node, !- Name
  {2442facd-bed6-46ec-8fbb-b7b52ed4a6aa}, !- Inlet Port
  {623bfe50-dc06-41e6-9559-2cf47cb43474}; !- Outlet Port

OS:Connection,
  {25da6c78-0b64-454d-9a4f-37a02281252f}, !- Handle
  {b9f4c64c-0247-4741-9cf1-d0f0cc6afb16}, !- Source Object
  3,                                      !- Outlet Port
  {58386bf3-d8b7-44a4-b191-ce921ca29b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2442facd-bed6-46ec-8fbb-b7b52ed4a6aa}, !- Handle
  {0c06e1f1-5e25-404e-824f-1d983fdb314d}, !- Source Object
  2,                                      !- Outlet Port
  {a7aa1056-74c2-4fe3-a56d-b60749c22bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623bfe50-dc06-41e6-9559-2cf47cb43474}, !- Handle
  {a7aa1056-74c2-4fe3-a56d-b60749c22bc6}, !- Source Object
  3,                                      !- Outlet Port
  {532ff225-e026-480e-bd1e-9e7d65bea631}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {851d19c6-40b1-413d-acc2-f4fe984726cd}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal Inlet Air Node, !- Name
  {9b0b91de-baee-4b2c-8bf5-709a294fc396}, !- Inlet Port
  {f815f6b2-3bfc-4803-b5a7-0a4052a508a7}; !- Outlet Port

OS:Connection,
  {9b0b91de-baee-4b2c-8bf5-709a294fc396}, !- Handle
  {91fea16d-9248-45e9-aee9-fe0400c8baae}, !- Source Object
  3,                                      !- Outlet Port
  {851d19c6-40b1-413d-acc2-f4fe984726cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f815f6b2-3bfc-4803-b5a7-0a4052a508a7}, !- Handle
  {851d19c6-40b1-413d-acc2-f4fe984726cd}, !- Source Object
  3,                                      !- Outlet Port
  {b59e2412-9cf1-46ca-b91b-ab245a833d14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afc23a9a-8018-4016-9eb2-545e6cad4f30}, !- Handle
  {b59e2412-9cf1-46ca-b91b-ab245a833d14}, !- Source Object
  12,                                     !- Outlet Port
  {b9f4c64c-0247-4741-9cf1-d0f0cc6afb16}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {70e79afc-f63b-401f-b008-ff1ad486fa17}, !- Handle
  1 Zone VAV 11,                          !- Name
  ,                                       !- Controller List Name
  {49377ebe-ed5a-4a36-b4c6-490536e03891}, !- Availability Schedule
  {71cc8b3b-eef2-4ede-b776-d3e3c0d8d9c9}, !- Availability Manager List Name
  1.76126820090604,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {72c7bc2b-c3ed-48e4-a023-2e74fff1d9f6}, !- Supply Side Inlet Node Name
  {f97e3c87-7396-4f47-a405-d09a415c588f}, !- Demand Side Outlet Node Name
  {71767421-1b4e-4039-8a4c-a15436598422}, !- Demand Side Inlet Node A
  {8c2056b8-66b1-49c6-a086-24dddfe61e21}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b0c8407e-b1ff-4f7c-b923-69e4cfa6c9ab}, !- Demand Mixer Name
  {414ac992-9edd-4848-8f28-bf983f3b320c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cf99034c-abb0-4595-97ac-1f7431f0675e}, !- Handle
  1 Zone VAV 11 Supply Inlet Node,        !- Name
  {72c7bc2b-c3ed-48e4-a023-2e74fff1d9f6}, !- Inlet Port
  {bb45aba9-01ba-4962-b494-9ca909e133ed}; !- Outlet Port

OS:Node,
  {11d1edbd-4c84-47ea-a899-2bd458377826}, !- Handle
  1 Zone VAV 11 Supply Outlet Node,       !- Name
  {37b98d8f-3b20-4775-84e2-e8478fd142d0}, !- Inlet Port
  {8c2056b8-66b1-49c6-a086-24dddfe61e21}; !- Outlet Port

OS:Connection,
  {72c7bc2b-c3ed-48e4-a023-2e74fff1d9f6}, !- Handle
  {70e79afc-f63b-401f-b008-ff1ad486fa17}, !- Source Object
  9,                                      !- Outlet Port
  {cf99034c-abb0-4595-97ac-1f7431f0675e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2056b8-66b1-49c6-a086-24dddfe61e21}, !- Handle
  {11d1edbd-4c84-47ea-a899-2bd458377826}, !- Source Object
  3,                                      !- Outlet Port
  {70e79afc-f63b-401f-b008-ff1ad486fa17}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be72be18-706d-4075-82f1-358a7f3b577a}, !- Handle
  1 Zone VAV 11 Demand Inlet Node,        !- Name
  {71767421-1b4e-4039-8a4c-a15436598422}, !- Inlet Port
  {0c256972-ca3b-452f-bc08-7c597704718b}; !- Outlet Port

OS:Node,
  {02da7eba-92d1-491e-9275-8b7600b690f3}, !- Handle
  1 Zone VAV 11 Demand Outlet Node,       !- Name
  {de2987c2-da2c-4cac-9f4b-7f559a8dabc0}, !- Inlet Port
  {f97e3c87-7396-4f47-a405-d09a415c588f}; !- Outlet Port

OS:Node,
  {15aa3752-81f1-4a93-96b1-bce42bcbceff}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal Outlet Air Node, !- Name
  {abda9dfd-1402-473b-a792-983ac49a5e01}, !- Inlet Port
  {d349d917-e2d9-4812-965a-f7b6826c588c}; !- Outlet Port

OS:Connection,
  {71767421-1b4e-4039-8a4c-a15436598422}, !- Handle
  {70e79afc-f63b-401f-b008-ff1ad486fa17}, !- Source Object
  11,                                     !- Outlet Port
  {be72be18-706d-4075-82f1-358a7f3b577a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97e3c87-7396-4f47-a405-d09a415c588f}, !- Handle
  {02da7eba-92d1-491e-9275-8b7600b690f3}, !- Source Object
  3,                                      !- Outlet Port
  {70e79afc-f63b-401f-b008-ff1ad486fa17}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {414ac992-9edd-4848-8f28-bf983f3b320c}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {0c256972-ca3b-452f-bc08-7c597704718b}, !- Inlet Node Name
  {bc4daf2b-c47f-4c22-b5c3-a66f7656205e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b0c8407e-b1ff-4f7c-b923-69e4cfa6c9ab}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {de2987c2-da2c-4cac-9f4b-7f559a8dabc0}, !- Outlet Node Name
  {368038b4-b0ad-48af-8c1c-73077c3b22cb}; !- Inlet Node Name 1

OS:Connection,
  {0c256972-ca3b-452f-bc08-7c597704718b}, !- Handle
  {be72be18-706d-4075-82f1-358a7f3b577a}, !- Source Object
  3,                                      !- Outlet Port
  {414ac992-9edd-4848-8f28-bf983f3b320c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2987c2-da2c-4cac-9f4b-7f559a8dabc0}, !- Handle
  {b0c8407e-b1ff-4f7c-b923-69e4cfa6c9ab}, !- Source Object
  2,                                      !- Outlet Port
  {02da7eba-92d1-491e-9275-8b7600b690f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {72e57099-2ae8-471d-b3c6-8db918a2c80a}, !- Handle
  {70e79afc-f63b-401f-b008-ff1ad486fa17}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.76126820090604,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9350.81,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  41.62,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {71cc8b3b-eef2-4ede-b776-d3e3c0d8d9c9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {9f483110-1a68-425e-b2c8-554726df0e45}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {8e3d6ff0-6158-48b0-ba34-2a95237e2326}, !- Handle
  1 Zone VAV 11 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Name
  {11d1edbd-4c84-47ea-a899-2bd458377826}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {0369f6ea-a35b-492c-9a04-f25dcaacf0ad}, !- Handle
  1 Zone VAV 11 Fan,                      !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  1.76126820090604,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5f1af599-0a7f-4492-8cbd-2192f49c04df}, !- Air Inlet Node Name
  {37b98d8f-3b20-4775-84e2-e8478fd142d0}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {37b98d8f-3b20-4775-84e2-e8478fd142d0}, !- Handle
  {0369f6ea-a35b-492c-9a04-f25dcaacf0ad}, !- Source Object
  17,                                     !- Outlet Port
  {11d1edbd-4c84-47ea-a899-2bd458377826}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dbacc528-0e88-4b9e-843f-3162f6a3d6c6}, !- Handle
  1 Zone VAV 11 Main Htg Coil,            !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {b0ebbf02-01d3-4dcf-a09c-8d56e13c3fb2}, !- Water Inlet Node Name
  {46e4c909-a247-4c8e-aea4-1407accf0202}, !- Water Outlet Node Name
  {1dcdfe33-b078-45b5-b045-7cf466164a97}, !- Air Inlet Node Name
  {3e61c231-38a8-4604-be66-f6bcc80fce9f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {842eaab3-0ebb-4d01-acf3-a3688e10bc3b}, !- Handle
  1 Zone VAV 11 Main Htg Coil Inlet Water Node, !- Name
  {08fcaf0a-5634-4776-ab11-9fd3448c865f}, !- Inlet Port
  {b0ebbf02-01d3-4dcf-a09c-8d56e13c3fb2}; !- Outlet Port

OS:Connection,
  {08fcaf0a-5634-4776-ab11-9fd3448c865f}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  30,                                     !- Outlet Port
  {842eaab3-0ebb-4d01-acf3-a3688e10bc3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae7dc1ae-6011-4141-87c4-61b14a418c2a}, !- Handle
  1 Zone VAV 11 Main Htg Coil Outlet Water Node, !- Name
  {46e4c909-a247-4c8e-aea4-1407accf0202}, !- Inlet Port
  {f4d6b824-25ed-41dd-8d49-53c4b264c193}; !- Outlet Port

OS:Connection,
  {b0ebbf02-01d3-4dcf-a09c-8d56e13c3fb2}, !- Handle
  {842eaab3-0ebb-4d01-acf3-a3688e10bc3b}, !- Source Object
  3,                                      !- Outlet Port
  {dbacc528-0e88-4b9e-843f-3162f6a3d6c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {46e4c909-a247-4c8e-aea4-1407accf0202}, !- Handle
  {dbacc528-0e88-4b9e-843f-3162f6a3d6c6}, !- Source Object
  6,                                      !- Outlet Port
  {ae7dc1ae-6011-4141-87c4-61b14a418c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d6b824-25ed-41dd-8d49-53c4b264c193}, !- Handle
  {ae7dc1ae-6011-4141-87c4-61b14a418c2a}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b93f6a2-ffc6-4586-b9e5-15706cb933bf}, !- Handle
  1 Zone VAV 11 Main Htg Coil Controller, !- Name
  {dbacc528-0e88-4b9e-843f-3162f6a3d6c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8e6ee443-257e-4732-ab6e-a1f0a81fac7d}, !- Handle
  1 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Name
  {3e61c231-38a8-4604-be66-f6bcc80fce9f}, !- Inlet Port
  {5f1af599-0a7f-4492-8cbd-2192f49c04df}; !- Outlet Port

OS:Connection,
  {3e61c231-38a8-4604-be66-f6bcc80fce9f}, !- Handle
  {dbacc528-0e88-4b9e-843f-3162f6a3d6c6}, !- Source Object
  8,                                      !- Outlet Port
  {8e6ee443-257e-4732-ab6e-a1f0a81fac7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1af599-0a7f-4492-8cbd-2192f49c04df}, !- Handle
  {8e6ee443-257e-4732-ab6e-a1f0a81fac7d}, !- Source Object
  3,                                      !- Outlet Port
  {0369f6ea-a35b-492c-9a04-f25dcaacf0ad}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {00044176-e0de-4f9f-a82e-0779288de9c3}, !- Handle
  1 Zone VAV 11 Clg Coil,                 !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  0.00110041160631344,                    !- Design Water Flow Rate {m3/s}
  1.76126820090604,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.2808727588946,                       !- Design Inlet Air Temperature {C}
  11.2909186138013,                       !- Design Outlet Air Temperature {C}
  0.00812275024233845,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00812275024233845,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1617bbd4-fff5-491d-a666-bb3f2b0c1832}, !- Water Inlet Node Name
  {a799ca8f-bc45-4bf4-9203-fc65f97f8021}, !- Water Outlet Node Name
  {11ccdc0c-cb9f-4862-9767-1c133f851f37}, !- Air Inlet Node Name
  {bbbe17a4-c2e7-42bc-b665-e8b0c1ee79a2}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {cd354aeb-5272-46dc-b4df-ce0dc5938227}, !- Handle
  1 Zone VAV 11 Clg Coil Inlet Water Node, !- Name
  {77598835-3e25-4454-9981-7f1d16ba4094}, !- Inlet Port
  {1617bbd4-fff5-491d-a666-bb3f2b0c1832}; !- Outlet Port

OS:Connection,
  {77598835-3e25-4454-9981-7f1d16ba4094}, !- Handle
  {7d8e8c45-0cfe-40cc-913e-730ae051a49a}, !- Source Object
  16,                                     !- Outlet Port
  {cd354aeb-5272-46dc-b4df-ce0dc5938227}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c26d2630-0dfc-4e8f-b1ff-18e569cb7b64}, !- Handle
  1 Zone VAV 11 Clg Coil Outlet Water Node, !- Name
  {a799ca8f-bc45-4bf4-9203-fc65f97f8021}, !- Inlet Port
  {09d21643-22b9-44d2-a936-50ae4c85f6a5}; !- Outlet Port

OS:Connection,
  {1617bbd4-fff5-491d-a666-bb3f2b0c1832}, !- Handle
  {cd354aeb-5272-46dc-b4df-ce0dc5938227}, !- Source Object
  3,                                      !- Outlet Port
  {00044176-e0de-4f9f-a82e-0779288de9c3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a799ca8f-bc45-4bf4-9203-fc65f97f8021}, !- Handle
  {00044176-e0de-4f9f-a82e-0779288de9c3}, !- Source Object
  11,                                     !- Outlet Port
  {c26d2630-0dfc-4e8f-b1ff-18e569cb7b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09d21643-22b9-44d2-a936-50ae4c85f6a5}, !- Handle
  {c26d2630-0dfc-4e8f-b1ff-18e569cb7b64}, !- Source Object
  3,                                      !- Outlet Port
  {769603df-f6cf-4e4a-92fd-795676aaccda}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4000bf1f-629b-401e-a382-431a547add88}, !- Handle
  1 Zone VAV 11 Clg Coil Controller,      !- Name
  {00044176-e0de-4f9f-a82e-0779288de9c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000432738507535188,                   !- Controller Convergence Tolerance {deltaC}
  0.00110041160631344,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {24b71b18-1f11-4a25-9ad0-afe5f46af8a7}, !- Handle
  1 Zone VAV 11 Clg Coil Outlet Air Node, !- Name
  {bbbe17a4-c2e7-42bc-b665-e8b0c1ee79a2}, !- Inlet Port
  {1dcdfe33-b078-45b5-b045-7cf466164a97}; !- Outlet Port

OS:Connection,
  {bbbe17a4-c2e7-42bc-b665-e8b0c1ee79a2}, !- Handle
  {00044176-e0de-4f9f-a82e-0779288de9c3}, !- Source Object
  13,                                     !- Outlet Port
  {24b71b18-1f11-4a25-9ad0-afe5f46af8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dcdfe33-b078-45b5-b045-7cf466164a97}, !- Handle
  {24b71b18-1f11-4a25-9ad0-afe5f46af8a7}, !- Source Object
  3,                                      !- Outlet Port
  {dbacc528-0e88-4b9e-843f-3162f6a3d6c6}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {03ec3b8f-d70e-4585-a0e7-cee182faf147}, !- Handle
  1 Zone VAV 11 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0635313865846155,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.76126820090604,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {745ad612-295a-4182-b32e-e7492b8c7a18}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {008b3b45-01ba-4a75-bbd5-f12aea344f64}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {008b3b45-01ba-4a75-bbd5-f12aea344f64}, !- Handle
  1 Zone VAV 11 Vent Controller,          !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {df5f0801-1018-4d20-85bd-8ccbb931c1a7}, !- Handle
  1 Zone VAV 11 OA System,                !- Name
  {03ec3b8f-d70e-4585-a0e7-cee182faf147}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fd7558a5-0413-42a3-99ee-f73867f1265f}, !- Mixed Air Node Name
  {b59e2c13-e890-4b96-93f4-3dfa174e49fa}, !- Outdoor Air Stream Node Name
  {3af0d925-ce27-43a5-957d-d3cec9409ec6}, !- Relief Air Stream Node Name
  {bb45aba9-01ba-4962-b494-9ca909e133ed}; !- Return Air Stream Node Name

OS:Node,
  {adf58e85-296b-4a5b-9fa4-fe3f1eb797ac}, !- Handle
  1 Zone VAV 11 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {b59e2c13-e890-4b96-93f4-3dfa174e49fa}; !- Outlet Port

OS:Connection,
  {b59e2c13-e890-4b96-93f4-3dfa174e49fa}, !- Handle
  {adf58e85-296b-4a5b-9fa4-fe3f1eb797ac}, !- Source Object
  3,                                      !- Outlet Port
  {df5f0801-1018-4d20-85bd-8ccbb931c1a7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30c3ac74-1ce9-4239-b808-0209b8ef6163}, !- Handle
  1 Zone VAV 11 Relief Air Node,          !- Name
  {3af0d925-ce27-43a5-957d-d3cec9409ec6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3af0d925-ce27-43a5-957d-d3cec9409ec6}, !- Handle
  {df5f0801-1018-4d20-85bd-8ccbb931c1a7}, !- Source Object
  7,                                      !- Outlet Port
  {30c3ac74-1ce9-4239-b808-0209b8ef6163}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caf28987-be94-4837-a598-2e5418cf6a62}, !- Handle
  1 Zone VAV 11 Mixed Air Node,           !- Name
  {fd7558a5-0413-42a3-99ee-f73867f1265f}, !- Inlet Port
  {11ccdc0c-cb9f-4862-9767-1c133f851f37}; !- Outlet Port

OS:Connection,
  {bb45aba9-01ba-4962-b494-9ca909e133ed}, !- Handle
  {cf99034c-abb0-4595-97ac-1f7431f0675e}, !- Source Object
  3,                                      !- Outlet Port
  {df5f0801-1018-4d20-85bd-8ccbb931c1a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fd7558a5-0413-42a3-99ee-f73867f1265f}, !- Handle
  {df5f0801-1018-4d20-85bd-8ccbb931c1a7}, !- Source Object
  5,                                      !- Outlet Port
  {caf28987-be94-4837-a598-2e5418cf6a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ccdc0c-cb9f-4862-9767-1c133f851f37}, !- Handle
  {caf28987-be94-4837-a598-2e5418cf6a62}, !- Source Object
  3,                                      !- Outlet Port
  {00044176-e0de-4f9f-a82e-0779288de9c3}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9f483110-1a68-425e-b2c8-554726df0e45}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8dd6da2b-2f2b-4331-85e8-926e7f74e899}, !- Control Zone or Zone List Name
  {ebcf6bb4-4d9e-48b3-b91b-6c4d58128a1b}, !- Cooling Control Zone or Zone List Name
  {ad9c6c1a-2010-406a-add2-687e2333291a}, !- Heating Control Zone or Zone List Name
  {058f0edc-c1af-466e-a862-9b4f5dd37e16}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8dd6da2b-2f2b-4331-85e8-926e7f74e899}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {ebcf6bb4-4d9e-48b3-b91b-6c4d58128a1b}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ad9c6c1a-2010-406a-add2-687e2333291a}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {058f0edc-c1af-466e-a862-9b4f5dd37e16}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {9296dcfb-8d22-4d5b-b5d2-65050a9e5f47}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Reheat Coil, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  4065.96014435328,                       !- U-Factor Times Area Value {W/K}
  0.00428436799835861,                    !- Maximum Water Flow Rate {m3/s}
  {1031f46b-216a-41fa-8246-d00c66e26b32}, !- Water Inlet Node Name
  {a4f192b3-5a54-480e-aed9-5f3948ff0728}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  195876.163643357,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6eda356d-3e81-4e4d-85c6-47071127cca4}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Reheat Coil Inlet Water Node, !- Name
  {cb096e0a-5b2e-40a3-89d0-9ac0b86e9df3}, !- Inlet Port
  {1031f46b-216a-41fa-8246-d00c66e26b32}; !- Outlet Port

OS:Connection,
  {cb096e0a-5b2e-40a3-89d0-9ac0b86e9df3}, !- Handle
  {e020fe72-6a23-43f5-9ee2-0108fcc62251}, !- Source Object
  31,                                     !- Outlet Port
  {6eda356d-3e81-4e4d-85c6-47071127cca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76a90734-b9e2-46de-b805-4ef3bb618f58}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Reheat Coil Outlet Water Node, !- Name
  {a4f192b3-5a54-480e-aed9-5f3948ff0728}, !- Inlet Port
  {edfa7710-4ec3-4e8a-a934-0c31cf940c18}; !- Outlet Port

OS:Connection,
  {1031f46b-216a-41fa-8246-d00c66e26b32}, !- Handle
  {6eda356d-3e81-4e4d-85c6-47071127cca4}, !- Source Object
  3,                                      !- Outlet Port
  {9296dcfb-8d22-4d5b-b5d2-65050a9e5f47}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a4f192b3-5a54-480e-aed9-5f3948ff0728}, !- Handle
  {9296dcfb-8d22-4d5b-b5d2-65050a9e5f47}, !- Source Object
  6,                                      !- Outlet Port
  {76a90734-b9e2-46de-b805-4ef3bb618f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edfa7710-4ec3-4e8a-a934-0c31cf940c18}, !- Handle
  {76a90734-b9e2-46de-b805-4ef3bb618f58}, !- Source Object
  3,                                      !- Outlet Port
  {61d3fa9c-855d-42e0-b1e1-cdffbb6734fb}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e314707e-003a-4a73-9a46-f33df605e052}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Reheat Coil Controller, !- Name
  {9296dcfb-8d22-4d5b-b5d2-65050a9e5f47}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eecd4ace-9b18-4932-baee-88b5d62f7b1f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal, !- Name
  {522089a7-e975-4043-af53-cd8ad1e31f8a}, !- Availability Schedule Name
  {8edcbde5-87a5-458a-a103-2fb436581610}, !- Air Inlet Node Name
  5.87089400302014,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.76126820090604,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9296dcfb-8d22-4d5b-b5d2-65050a9e5f47}, !- Reheat Coil Name
  0.00428436799835861,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {abda9dfd-1402-473b-a792-983ac49a5e01}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2b27f292-b774-46ec-b0c5-3aefa656706c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Return Air Node, !- Name
  {5369307e-a5d4-4785-b94f-edf7eabec40b}, !- Inlet Port
  {368038b4-b0ad-48af-8c1c-73077c3b22cb}; !- Outlet Port

OS:Connection,
  {d349d917-e2d9-4812-965a-f7b6826c588c}, !- Handle
  {15aa3752-81f1-4a93-96b1-bce42bcbceff}, !- Source Object
  3,                                      !- Outlet Port
  {fc30f646-101d-4f5b-89e2-bbfde9b1af37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5369307e-a5d4-4785-b94f-edf7eabec40b}, !- Handle
  {027169ff-c46c-4d86-b40c-f043bea0b6f0}, !- Source Object
  2,                                      !- Outlet Port
  {2b27f292-b774-46ec-b0c5-3aefa656706c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368038b4-b0ad-48af-8c1c-73077c3b22cb}, !- Handle
  {2b27f292-b774-46ec-b0c5-3aefa656706c}, !- Source Object
  3,                                      !- Outlet Port
  {b0c8407e-b1ff-4f7c-b923-69e4cfa6c9ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {705ed757-6baa-43f7-b855-c2767200b865}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal Inlet Air Node, !- Name
  {bc4daf2b-c47f-4c22-b5c3-a66f7656205e}, !- Inlet Port
  {8edcbde5-87a5-458a-a103-2fb436581610}; !- Outlet Port

OS:Connection,
  {bc4daf2b-c47f-4c22-b5c3-a66f7656205e}, !- Handle
  {414ac992-9edd-4848-8f28-bf983f3b320c}, !- Source Object
  3,                                      !- Outlet Port
  {705ed757-6baa-43f7-b855-c2767200b865}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edcbde5-87a5-458a-a103-2fb436581610}, !- Handle
  {705ed757-6baa-43f7-b855-c2767200b865}, !- Source Object
  3,                                      !- Outlet Port
  {eecd4ace-9b18-4932-baee-88b5d62f7b1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abda9dfd-1402-473b-a792-983ac49a5e01}, !- Handle
  {eecd4ace-9b18-4932-baee-88b5d62f7b1f}, !- Source Object
  12,                                     !- Outlet Port
  {15aa3752-81f1-4a93-96b1-bce42bcbceff}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5a95af8c-d46d-4860-93f5-ab3f68292403}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {2d67b310-82aa-4ff8-96dc-82c5003120b8}, !- Schedule Type Limits Name
  {889280cf-be59-42f0-98bd-172cb4a64ae4}, !- Default Day Schedule Name
  {cd99fa45-9a00-4caf-a460-40d571a4b33e}, !- Summer Design Day Schedule Name
  {829e646b-52f6-4009-a9b9-707d0c16a92e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {889280cf-be59-42f0-98bd-172cb4a64ae4}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {2d67b310-82aa-4ff8-96dc-82c5003120b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {405743b0-7338-4b43-a9cc-e0fc463ef2d1}, !- Handle
  {5a95af8c-d46d-4860-93f5-ab3f68292403}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  85.198750000000103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {829e646b-52f6-4009-a9b9-707d0c16a92e}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {2d67b310-82aa-4ff8-96dc-82c5003120b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd99fa45-9a00-4caf-a460-40d571a4b33e}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {2d67b310-82aa-4ff8-96dc-82c5003120b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b633309-4ec7-4ab9-ae5d-7cf64157db0d}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {5a95af8c-d46d-4860-93f5-ab3f68292403}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90cbab1f-b309-44a1-98d0-45232ea47ed7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90cbab1f-b309-44a1-98d0-45232ea47ed7}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {2d67b310-82aa-4ff8-96dc-82c5003120b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {92dfb08a-4511-41db-828b-54ff65b315c4}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {5a95af8c-d46d-4860-93f5-ab3f68292403}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94b2bff5-31df-46ff-9378-e916ea457de6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94b2bff5-31df-46ff-9378-e916ea457de6}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {2d67b310-82aa-4ff8-96dc-82c5003120b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {5d86ee66-98c4-4aa6-a7f8-3b3f37b07f9d}, !- Handle
  Building Default Schedule Set,          !- Name
  {5a95af8c-d46d-4860-93f5-ab3f68292403}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {1b90a5ae-dde7-44b1-b8b1-7db6dee05a96}, !- Handle
  {5a206a82-776d-4123-8a58-9963d779576d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
