  {f06e7a37-610e-45b8-85fc-59ca16e6d630}, !- Handle
  {12e31670-7e30-4372-8163-b74b973e49e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.00934346291666668 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0373738516666667 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0373738516666667 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.00934346291666668 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {3a06c5fb-c92a-48c3-b5e7-4be07c9a6333}, !- Handle
  {fe58dc15-7800-416e-bdbd-50ecb75fe090}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.00934346291666668 | hoo_start - 1.5 ~ 0.00934346291666668 | hoo_start - 0.5 ~ 0.0700759718750001 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.042045583125 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.0233586572916667 | hoo_end - 2.5 ~ 0.02803038875 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.02803038875 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.00467173145833334 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {35674341-e564-4764-808c-bd64483ba868}, !- Handle
  {7f33cd11-17a6-41ea-b09f-c36b22060703}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {5c4ead3c-953a-42ff-ba66-501fc102ce19}, !- Handle
  {f141aa30-8fd1-4d45-82bc-2ec0f230ab14}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f8131aec-42d8-47fa-b76a-f735b531b99c}, !- Handle
  {bd1a7b78-db71-4766-bda7-4be5afc836fd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {70b03c1a-0b29-4dd9-8dda-444afb18af2c}, !- Handle
  {7edcc560-c891-4cdc-8484-145b9dd4b745}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c330322-2635-4d71-8de0-0689304d06a3}, !- Handle
  {9520a553-7a2d-4851-bb07-271b25ce2835}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {1ecab741-e751-46de-b7cc-c264d37e12bb}, !- Handle
  {0089da60-6338-420c-a1ba-d6e40898d3c1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {86207698-bd8b-4047-9615-bbb099278ed5}, !- Handle
  {5c4eaf81-0017-4fdb-b98d-c0e115f25645}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {cc3de6d0-40fb-4d4e-950b-3352fe91fd5a}, !- Handle
  {69c90839-2a6e-4d15-85ed-0721a21a0276}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2ecd5a0d-85ef-4a1d-beef-f6b01b108570}, !- Handle
  {c981aede-7fe3-4137-8461-ec0805dfa109}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {e2db126b-d226-4b0d-bb60-134013ea1479}, !- Handle
  {ef332905-b793-42aa-9659-d59034ba3ef7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f6c87160-f32e-43ad-aacf-624e794fdb7b}, !- Handle
  {f5f77c33-fb80-437f-83a3-2a89c2a9c591}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {66bc567e-6eae-447e-9377-93c6e75c0355}, !- Handle
  {957af891-fc3c-48ff-a93b-5e9dec68890e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {db6ee2ec-f1fd-47bd-9937-b669c43c350d}, !- Handle
  {78576184-da3e-4790-aea6-a19c657cbb66}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {dbc51d6a-23f0-4f37-84de-6d547ecc3a3f}, !- Handle
  {781d0b5e-ea09-48b8-9d95-fd1ab3ac999a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {751fd070-224b-4c05-a2ab-9874a314fdc5}, !- Handle
  {30d9863e-69c1-4612-8645-64e4091166d8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046190000000000002,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.83142000000000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {d3ef520b-ce18-4dc0-8b64-3126b9ae4d81}, !- Handle
  {b0752c1f-d56a-4c7c-ab56-9e82939f94c2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.09238 | hoo_start - 0.5 ~ 0.27714 | hoo_start + 0.5 ~ 0.83142 | mid + 2.5 ~ 0.83142 | hoo_end - 2.5 ~ 0.4619 | hoo_end - 1.5 ~ 0.27714 | hoo_end - 1.0 ~ 0.27714 | hoo_end + 1.0 ~ 0.18476 | hoo_end + 1.5 ~ 0.18476 | hoo_end + 2.5 ~ 0.09238 | hoo_end + 3.5 ~ 0.04619, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e24fcb95-7766-4a2b-aea3-91101a75bd9a}, !- Handle
  {833a831c-b096-420a-bb24-d0a7cbcf0c16}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.09238 | hoo_start + 1.0 ~ 0.27714 | mid - 1.0 ~ 0.27714 | hoo_end ~ 0.13857 | hoo_end + 2.0 ~ 0.13857 | hoo_end + 4.0 ~ 0.04619 | hoo_end + 6.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7ca15012-c6d9-481d-87e3-c3da0c0febde}, !- Handle
  {4b3d23e3-24b9-4603-9f71-fcb55bad0fc5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.05,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9f789570-7fa1-4ab6-b32e-56eec3ac99b4}, !- Handle
  {28e361b9-96da-41fc-87ca-a7f04d9f14cd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {7cfc1d54-4b28-47be-85ff-f5daa52d100b}, !- Handle
  {f35508a6-cd82-4502-ada4-5bc68060755d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {11717919-4874-4eac-91fa-024f9a009c15}, !- Handle
  {b3cb23c3-de26-4c0d-a63a-d43c509c0238}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18;                                     !- Feature Value 3

OS:AdditionalProperties,
  {75bf4e67-d4c8-4e30-91c3-680372454b56}, !- Handle
  {9728978f-0e2d-4223-be95-50a77403d5ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d72ecdc6-2e95-441d-b5fc-a9cdadaf0542}, !- Handle
  {ffc043db-08cd-4598-885a-5368d3aa5730}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:AdditionalProperties,
  {b957ee71-3ec4-489b-a92e-2b12f84bfae6}, !- Handle
  {f56238c2-8f5f-48cb-8f13-74e377b48064}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3f7d2647-b10b-461e-8b14-d4806baf5dbe}, !- Handle
  {93074d89-094b-41c8-91c0-4f1e300958b0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {38f658fd-25c8-49da-8450-c3c8a21bb710}, !- Handle
  {eb3951af-6aba-4ec8-ad21-054ce1109b9f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cf17966e-d6ce-4830-959f-18c3530012df}, !- Handle
  {cd8e2294-59c1-44e0-b061-62b3846defbe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e2fc0a5e-45e6-4c94-86db-37dc81879641}, !- Handle
  {7d7ef383-c70b-45c6-804f-bc53200740e8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7336dbc3-978b-45ef-8f2d-bdba0e239240}, !- Handle
  {73a4710a-b393-49c1-b3e3-af355dfac84c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {d9dd67f5-2de2-4c2c-93b3-9e203fa7fb32}, !- Handle
  {3448633d-87e7-4885-9d1d-63263c06360e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a7bca943-ffa9-4e6d-ad68-4898f89c279e}, !- Handle
  {d1bc3476-a60f-4411-b64c-545b8287c927}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c11221fd-b279-4c51-a6c9-1148366b0c47}, !- Handle
  {c65c1ea6-a75c-4c72-9e7b-bda9a8e799ec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {84a4cf98-5c52-4206-b3d0-440ec3317e5d}, !- Handle
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {cd576ee7-0106-425b-a43e-6be70522082f}, !- Handle
  {081ec281-d834-4d4c-afda-e4a55afc5494}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b1bde6de-2272-4558-a921-b8ff12bf39e7}, !- Handle
  {205ae1de-aee9-424f-b36f-6b147fcdded6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {d8822b5a-00c8-40cf-80b0-dc2a4bedd1f8}, !- Handle
  {2adfe8dd-6237-4383-9734-83fa8a2bceed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.11 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.21 | mid - 0.5 ~ 0.19 | mid + 0.5 ~ 0.23 | mid + 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.19 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.13 | hoo_end + 2.5 ~ 0.14 | hoo_end + 3.5 ~ 0.07 | hoo_end + 6.5 ~ 0.07 | hoo_end + 7.5 ~ 0.09 | hoo_end + 8.5 ~ 0.05 | hoo_start - 9.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {5d02f7aa-33d8-419f-8e9c-e08655852d52}, !- Handle
  {9f730575-5fee-4ff0-a7d0-01afadc21d6a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.19 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.38 | hoo_start + 2.5 ~ 0.39 | mid - 2.5 ~ 0.47 | mid - 1.5 ~ 0.57 | mid - 0.5 ~ 0.54 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.33 | mid + 2.5 ~ 0.44 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.21 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.17 | hoo_end + 1.5 ~ 0.08 | hoo_end + 2.5 ~ 0.05 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2355bd9b-c37a-4144-b668-80658f619f28}, !- Handle
  {fbdf8be6-2360-437b-bf1f-05b7618d9b26}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ 0.0 | hoo_start + 5.5 ~ 0.0 | hoo_start + 6.5 ~ 0.07 | hoo_start + 7.5 ~ 0.04 | hoo_start + 10.0 ~ 0.04 | hoo_start - 12.0 ~ 0.06 | hoo_start - 11.5 ~ 0.06 | hoo_start - 10.5 ~ 0.09 | hoo_start - 9.5 ~ 0.06 | hoo_start - 8.5 ~ 0.04 | hoo_start - 3.5 ~ 0.04 | hoo_start - 2.5 ~ 0.07 | hoo_start - 1.5 ~ 0.04 | hoo_start - 1.0 ~ 0.04, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {2f425b07-9aed-4117-a444-72d8263644dd}, !- Handle
  autogen Large Office Activity 0,        !- Name
  {78576184-da3e-4790-aea6-a19c657cbb66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efc86c9c-e35b-40ae-9c54-7886fdfe43fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {efc86c9c-e35b-40ae-9c54-7886fdfe43fa}, !- Handle
  autogen Large Office Activity 0_day_sch, !- Name
  {6960a5bd-37e1-4895-bc33-e526a4f0c192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ab202e3e-41d3-4abf-8811-0cc80710ad7b}, !- Handle
  {efc86c9c-e35b-40ae-9c54-7886fdfe43fa}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6a4f98ad-d140-4531-8552-05080d751821}, !- Handle
  autogen Large Office Activity 1,        !- Name
  {78576184-da3e-4790-aea6-a19c657cbb66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9892fef-7777-4c9d-90bb-8aade5743194}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {f9892fef-7777-4c9d-90bb-8aade5743194}, !- Handle
  autogen Large Office Activity 1_day_sch, !- Name
  {6960a5bd-37e1-4895-bc33-e526a4f0c192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ff6c629f-2f38-4727-b7c0-ba9f6320ffa2}, !- Handle
  {f9892fef-7777-4c9d-90bb-8aade5743194}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8426d014-0d49-4c45-b6bb-e7026914f549}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0,        !- Name
  {28e361b9-96da-41fc-87ca-a7f04d9f14cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4e37e0c-55af-4558-949c-bf5d5b62bcfc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {e4e37e0c-55af-4558-949c-bf5d5b62bcfc}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {dd8932a6-5661-48af-ae61-f0c3b4a5bb0b}, !- Handle
  {e4e37e0c-55af-4558-949c-bf5d5b62bcfc}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f6d0bf43-cd39-4f73-99b7-02d00299f46d}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1,        !- Name
  {28e361b9-96da-41fc-87ca-a7f04d9f14cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46690316-d8c2-45fc-8885-23130c114a69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {46690316-d8c2-45fc-8885-23130c114a69}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1_day_sch, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4be42cae-6162-4041-abfe-c1cb707913ca}, !- Handle
  {46690316-d8c2-45fc-8885-23130c114a69}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8367af65-917b-4013-aba4-e07f227aeb76}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 0,   !- Name
  {ffc043db-08cd-4598-885a-5368d3aa5730}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5bda7d06-f17d-494e-bf4e-26f3cd528854}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {5bda7d06-f17d-494e-bf4e-26f3cd528854}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 0_day_sch, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {20d9bea3-88e1-4bea-aaca-3be6ac7674a4}, !- Handle
  {5bda7d06-f17d-494e-bf4e-26f3cd528854}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {82e2c920-233f-4c22-9f7e-4897db97e9d2}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 1,   !- Name
  {ffc043db-08cd-4598-885a-5368d3aa5730}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2d01272-9b93-4490-bca8-9a19bf738ef4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {d2d01272-9b93-4490-bca8-9a19bf738ef4}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 1_day_sch, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {0ee54d88-de9e-453e-9310-78617d4b491d}, !- Handle
  {d2d01272-9b93-4490-bca8-9a19bf738ef4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9e9d3c38-c135-4cc6-890a-adb95bf5bb50}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 0,   !- Name
  {b3cb23c3-de26-4c0d-a63a-d43c509c0238}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb6fe75d-b101-4bc4-a6d4-97a9f1da1948}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {eb6fe75d-b101-4bc4-a6d4-97a9f1da1948}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 0_day_sch, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {593619f1-4388-4048-bae5-875a1b0b76b7}, !- Handle
  {eb6fe75d-b101-4bc4-a6d4-97a9f1da1948}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {498f4d92-91df-4421-914d-1320d584bf5a}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 1,   !- Name
  {b3cb23c3-de26-4c0d-a63a-d43c509c0238}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4d13bf7-22a3-4691-8166-8514d44fd174}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {b4d13bf7-22a3-4691-8166-8514d44fd174}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 1_day_sch, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {04518408-e626-47cd-ba50-55fd26957244}, !- Handle
  {b4d13bf7-22a3-4691-8166-8514d44fd174}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b04c1e35-3a70-43e7-a0fc-adf9e6fa5b06}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f03c3b67-3b9b-4cea-86a6-260ab4186474}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {f03c3b67-3b9b-4cea-86a6-260ab4186474}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {f8f3f7c6-c643-43dc-acf4-69595e3eba7f}, !- Handle
  {f03c3b67-3b9b-4cea-86a6-260ab4186474}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3895c6a0-d343-4c62-a6ec-8265200e9bc6}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {548ad5d1-4a47-4cde-aee1-aeec208e7b52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc260d30-babc-4ffc-8e0f-42557aa9288a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {dc260d30-babc-4ffc-8e0f-42557aa9288a}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {270f45c1-e4e2-4622-a9a5-23d8eee97700}, !- Handle
  {dc260d30-babc-4ffc-8e0f-42557aa9288a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {88f865e7-fab7-4fcf-89dd-5c2b159bf93e}, !- Handle
  1 Zone VAV Occ Sch,                     !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {382abe76-7215-4ccc-9f39-6206ca566ffd}, !- Default Day Schedule Name
  {7cfa9803-81da-4812-bbe0-ad85881439e8}, !- Summer Design Day Schedule Name
  {1933d80f-e983-4c02-8905-de95807ae4f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {382abe76-7215-4ccc-9f39-6206ca566ffd}, !- Handle
  1 Zone VAV Occ Sch Default,             !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0b105bf0-76cd-4ba0-bd7c-692756b4879e}, !- Handle
  {88f865e7-fab7-4fcf-89dd-5c2b159bf93e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7307692307692406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1933d80f-e983-4c02-8905-de95807ae4f9}, !- Handle
  1 Zone VAV Occ Sch Winter Design Day,   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cfa9803-81da-4812-bbe0-ad85881439e8}, !- Handle
  1 Zone VAV Occ Sch Summer Design Day,   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5bf6936-6e43-41a0-b617-dd4b46121b59}, !- Handle
  1 Zone VAV Occ Sch Saturday Rule,       !- Name
  {88f865e7-fab7-4fcf-89dd-5c2b159bf93e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ed8635a-3e62-40c6-97bf-ed0ea84d1dba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ed8635a-3e62-40c6-97bf-ed0ea84d1dba}, !- Handle
  1 Zone VAV Occ Sch Saturday,            !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0a02c3a-ee24-44d1-b8e5-19abcf1bd149}, !- Handle
  1 Zone VAV Occ Sch Sunday Rule,         !- Name
  {88f865e7-fab7-4fcf-89dd-5c2b159bf93e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fe4c06f-e4cc-427f-bb2b-b90f41864fef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fe4c06f-e4cc-427f-bb2b-b90f41864fef}, !- Handle
  1 Zone VAV Occ Sch Sunday,              !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {83003b16-e1a6-42b4-90aa-52e7b89b2d3e}, !- Handle
  1 Zone VAV 1 Occ Sch,                   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {5ba2341c-76f8-4d52-9bd7-98eaca4402cf}, !- Default Day Schedule Name
  {1bf2102c-d2e7-4419-90d3-343b5ff882cf}, !- Summer Design Day Schedule Name
  {302ebd1b-b1ad-49b3-b8a4-f85a28ac117e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ba2341c-76f8-4d52-9bd7-98eaca4402cf}, !- Handle
  1 Zone VAV 1 Occ Sch Default,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {32e68212-8d6d-4dfd-b3e7-db77832c97f3}, !- Handle
  {83003b16-e1a6-42b4-90aa-52e7b89b2d3e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7307692307692406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {302ebd1b-b1ad-49b3-b8a4-f85a28ac117e}, !- Handle
  1 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bf2102c-d2e7-4419-90d3-343b5ff882cf}, !- Handle
  1 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee582316-fdde-440b-acef-abf0b5ae33d8}, !- Handle
  1 Zone VAV 1 Occ Sch Saturday Rule,     !- Name
  {83003b16-e1a6-42b4-90aa-52e7b89b2d3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7907980a-9fb4-4012-baa2-0cdd4a7b9d02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7907980a-9fb4-4012-baa2-0cdd4a7b9d02}, !- Handle
  1 Zone VAV 1 Occ Sch Saturday,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1db9d1e-c5d6-463d-92ec-5ac9703ecb9c}, !- Handle
  1 Zone VAV 1 Occ Sch Sunday Rule,       !- Name
  {83003b16-e1a6-42b4-90aa-52e7b89b2d3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c1e79e0-b3ad-480d-aa71-ea2405b4b89a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c1e79e0-b3ad-480d-aa71-ea2405b4b89a}, !- Handle
  1 Zone VAV 1 Occ Sch Sunday,            !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a914346b-72ea-41b0-b863-48444eb0f324}, !- Handle
  1 Zone VAV 10 Occ Sch,                  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {4093e5fe-a9aa-414d-9d19-fb700c839432}, !- Default Day Schedule Name
  {44e93bb4-8b88-4a13-b8a2-6f154fed40c4}, !- Summer Design Day Schedule Name
  {65be2415-2ca7-4958-8220-0793d57eb19d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4093e5fe-a9aa-414d-9d19-fb700c839432}, !- Handle
  1 Zone VAV 10 Occ Sch Default,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a08d2dfa-9ae4-4e29-b404-29baffe37b25}, !- Handle
  {a914346b-72ea-41b0-b863-48444eb0f324}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7307692307692406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {65be2415-2ca7-4958-8220-0793d57eb19d}, !- Handle
  1 Zone VAV 10 Occ Sch Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44e93bb4-8b88-4a13-b8a2-6f154fed40c4}, !- Handle
  1 Zone VAV 10 Occ Sch Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8cca51f-6840-4526-82da-ae2d3b8bc3be}, !- Handle
  1 Zone VAV 10 Occ Sch Saturday Rule,    !- Name
  {a914346b-72ea-41b0-b863-48444eb0f324}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a7cbcbd-6b33-464e-85db-177313ec06ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a7cbcbd-6b33-464e-85db-177313ec06ff}, !- Handle
  1 Zone VAV 10 Occ Sch Saturday,         !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5458c70a-172a-4328-aa3c-99b654b91a0d}, !- Handle
  1 Zone VAV 10 Occ Sch Sunday Rule,      !- Name
  {a914346b-72ea-41b0-b863-48444eb0f324}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fea4b20e-9493-43fc-a799-adeaf5488c7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fea4b20e-9493-43fc-a799-adeaf5488c7f}, !- Handle
  1 Zone VAV 10 Occ Sch Sunday,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c3f47e1-cdfa-4de6-b035-21d44fbb04fb}, !- Handle
  1 Zone VAV 11 Occ Sch,                  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {4740ce7d-435f-4ba0-8329-eed2fcd55660}, !- Default Day Schedule Name
  {6474f389-a245-439b-a08b-8d393643d587}, !- Summer Design Day Schedule Name
  {578ee172-7de6-49b2-9a13-898506887b2f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4740ce7d-435f-4ba0-8329-eed2fcd55660}, !- Handle
  1 Zone VAV 11 Occ Sch Default,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d0d1588f-aadc-453a-a965-64dd39222848}, !- Handle
  {5c3f47e1-cdfa-4de6-b035-21d44fbb04fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7307692307692406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {578ee172-7de6-49b2-9a13-898506887b2f}, !- Handle
  1 Zone VAV 11 Occ Sch Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6474f389-a245-439b-a08b-8d393643d587}, !- Handle
  1 Zone VAV 11 Occ Sch Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b07e9cf2-7e38-4bbb-b984-c10184483367}, !- Handle
  1 Zone VAV 11 Occ Sch Saturday Rule,    !- Name
  {5c3f47e1-cdfa-4de6-b035-21d44fbb04fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {140363b2-c01f-4df8-986a-fcec01c58b60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {140363b2-c01f-4df8-986a-fcec01c58b60}, !- Handle
  1 Zone VAV 11 Occ Sch Saturday,         !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90ee5aec-34d6-4180-973b-008317d9fbe8}, !- Handle
  1 Zone VAV 11 Occ Sch Sunday Rule,      !- Name
  {5c3f47e1-cdfa-4de6-b035-21d44fbb04fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f587eb82-44ee-4547-a270-ebc273c3c689}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f587eb82-44ee-4547-a270-ebc273c3c689}, !- Handle
  1 Zone VAV 11 Occ Sch Sunday,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe65ef1b-5831-4d90-b2f8-5d0031822d08}, !- Handle
  1 Zone VAV 2 Occ Sch,                   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {0988a8ab-db84-4500-a68d-87888c042235}, !- Default Day Schedule Name
  {3b68f9bf-b814-4eb8-8e66-d7650e6eb799}, !- Summer Design Day Schedule Name
  {e58d7388-a6c0-4460-8577-dadb00a84f56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0988a8ab-db84-4500-a68d-87888c042235}, !- Handle
  1 Zone VAV 2 Occ Sch Default,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a8a8fc1e-8e93-43fe-830f-78fa532a6a93}, !- Handle
  {fe65ef1b-5831-4d90-b2f8-5d0031822d08}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7307692307692406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e58d7388-a6c0-4460-8577-dadb00a84f56}, !- Handle
  1 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b68f9bf-b814-4eb8-8e66-d7650e6eb799}, !- Handle
  1 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {733842cc-99dc-49b0-92f4-e8de4e98e877}, !- Handle
  1 Zone VAV 2 Occ Sch Saturday Rule,     !- Name
  {fe65ef1b-5831-4d90-b2f8-5d0031822d08}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45416495-1bb5-4c14-928a-007568fad3c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45416495-1bb5-4c14-928a-007568fad3c4}, !- Handle
  1 Zone VAV 2 Occ Sch Saturday,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b1bd02a-29d6-4010-92f3-ee4017a6ab56}, !- Handle
  1 Zone VAV 2 Occ Sch Sunday Rule,       !- Name
  {fe65ef1b-5831-4d90-b2f8-5d0031822d08}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b612fafc-b0d2-4eed-aa07-d2d8cfe18934}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b612fafc-b0d2-4eed-aa07-d2d8cfe18934}, !- Handle
  1 Zone VAV 2 Occ Sch Sunday,            !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {95be80ee-3c11-43b9-9534-bd726200fb25}, !- Handle
  1 Zone VAV 3 Occ Sch,                   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {9fee9077-62a5-47d3-8f6b-bf94212d2a43}, !- Default Day Schedule Name
  {033b41e2-8ee7-43fa-87b0-1dbd2e5ccd31}, !- Summer Design Day Schedule Name
  {8333838a-a3a4-486d-b17f-21cfb86127fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9fee9077-62a5-47d3-8f6b-bf94212d2a43}, !- Handle
  1 Zone VAV 3 Occ Sch Default,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {785d8592-a974-4c42-a113-da36bb35a0f2}, !- Handle
  {95be80ee-3c11-43b9-9534-bd726200fb25}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7307692307692406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8333838a-a3a4-486d-b17f-21cfb86127fd}, !- Handle
  1 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {033b41e2-8ee7-43fa-87b0-1dbd2e5ccd31}, !- Handle
  1 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7571280b-d02e-4c61-a9b5-e6c18db6c940}, !- Handle
  1 Zone VAV 3 Occ Sch Saturday Rule,     !- Name
  {95be80ee-3c11-43b9-9534-bd726200fb25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {980bb024-c7ac-4144-92c8-780aed430d85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {980bb024-c7ac-4144-92c8-780aed430d85}, !- Handle
  1 Zone VAV 3 Occ Sch Saturday,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {69599ddb-86c2-472c-845b-13d7e983c5b9}, !- Handle
  1 Zone VAV 3 Occ Sch Sunday Rule,       !- Name
  {95be80ee-3c11-43b9-9534-bd726200fb25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a78059b7-d939-4528-824a-1f1c4037e694}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a78059b7-d939-4528-824a-1f1c4037e694}, !- Handle
  1 Zone VAV 3 Occ Sch Sunday,            !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f971b48c-17d7-4e45-b916-215431b97ec8}, !- Handle
  1 Zone VAV 4 Occ Sch,                   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {bb9b2e20-ac61-45d7-8059-e3cc0b6f1bb4}, !- Default Day Schedule Name
  {1db6060f-75f5-466a-8e7b-a54a26e01fb3}, !- Summer Design Day Schedule Name
  {32d83e57-3cbb-4af1-8bbe-d07193a22ec4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb9b2e20-ac61-45d7-8059-e3cc0b6f1bb4}, !- Handle
  1 Zone VAV 4 Occ Sch Default,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ec665089-53bb-4170-8d41-9cef0d7b3bf2}, !- Handle
  {f971b48c-17d7-4e45-b916-215431b97ec8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7307692307692406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {32d83e57-3cbb-4af1-8bbe-d07193a22ec4}, !- Handle
  1 Zone VAV 4 Occ Sch Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1db6060f-75f5-466a-8e7b-a54a26e01fb3}, !- Handle
  1 Zone VAV 4 Occ Sch Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5029be4f-bedc-475f-acdc-7f4a39e5b281}, !- Handle
  1 Zone VAV 4 Occ Sch Saturday Rule,     !- Name
  {f971b48c-17d7-4e45-b916-215431b97ec8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b6c00cc-add5-4e13-84b5-e071a1a9c4aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b6c00cc-add5-4e13-84b5-e071a1a9c4aa}, !- Handle
  1 Zone VAV 4 Occ Sch Saturday,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9efb58b8-54f8-4f4d-8e63-5719ba220b07}, !- Handle
  1 Zone VAV 4 Occ Sch Sunday Rule,       !- Name
  {f971b48c-17d7-4e45-b916-215431b97ec8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca921a30-4893-4485-9247-bc69206bd14b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca921a30-4893-4485-9247-bc69206bd14b}, !- Handle
  1 Zone VAV 4 Occ Sch Sunday,            !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d47f3e5b-9831-40b9-801d-04dac74232f4}, !- Handle
  1 Zone VAV 5 Occ Sch,                   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {347958a6-e92f-490f-9fef-5aab62085f22}, !- Default Day Schedule Name
  {dc9fc6e1-3822-4cd9-9483-0bc9dff17371}, !- Summer Design Day Schedule Name
  {5614e0f8-cc09-476f-8ee1-375ece7191a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {347958a6-e92f-490f-9fef-5aab62085f22}, !- Handle
  1 Zone VAV 5 Occ Sch Default,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f2fd839d-abc2-4ebb-9738-aeff279408c6}, !- Handle
  {d47f3e5b-9831-40b9-801d-04dac74232f4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7307692307692406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5614e0f8-cc09-476f-8ee1-375ece7191a1}, !- Handle
  1 Zone VAV 5 Occ Sch Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc9fc6e1-3822-4cd9-9483-0bc9dff17371}, !- Handle
  1 Zone VAV 5 Occ Sch Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63938bb8-39a9-4dc7-a5d5-6c52515744f2}, !- Handle
  1 Zone VAV 5 Occ Sch Saturday Rule,     !- Name
  {d47f3e5b-9831-40b9-801d-04dac74232f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f5a6039-c493-40d9-a38e-576ccc7853e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f5a6039-c493-40d9-a38e-576ccc7853e6}, !- Handle
  1 Zone VAV 5 Occ Sch Saturday,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {585b3a88-1c34-4dc6-8bd6-029f87a78ec0}, !- Handle
  1 Zone VAV 5 Occ Sch Sunday Rule,       !- Name
  {d47f3e5b-9831-40b9-801d-04dac74232f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1f5d1cf-7349-4cac-bd6d-ff640628af3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1f5d1cf-7349-4cac-bd6d-ff640628af3d}, !- Handle
  1 Zone VAV 5 Occ Sch Sunday,            !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a381dd7-59d9-4afb-a617-e7e36f197d85}, !- Handle
  1 Zone VAV 6 Occ Sch,                   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {2bfef59b-673b-4f95-ab76-8408043f3f4b}, !- Default Day Schedule Name
  {2f83c550-679f-4ce0-b8ad-0356a06955f5}, !- Summer Design Day Schedule Name
  {135b2deb-980a-41eb-9427-88e0c2833f47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2bfef59b-673b-4f95-ab76-8408043f3f4b}, !- Handle
  1 Zone VAV 6 Occ Sch Default,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {242ee718-abaa-4fb0-922d-33cddcc551c3}, !- Handle
  {2a381dd7-59d9-4afb-a617-e7e36f197d85}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7307692307692406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {135b2deb-980a-41eb-9427-88e0c2833f47}, !- Handle
  1 Zone VAV 6 Occ Sch Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f83c550-679f-4ce0-b8ad-0356a06955f5}, !- Handle
  1 Zone VAV 6 Occ Sch Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5abd406b-c539-49dc-8317-f33d1d8b1c9e}, !- Handle
  1 Zone VAV 6 Occ Sch Saturday Rule,     !- Name
  {2a381dd7-59d9-4afb-a617-e7e36f197d85}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16795d08-e009-4740-9a2a-5e6f4c14a5a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16795d08-e009-4740-9a2a-5e6f4c14a5a2}, !- Handle
  1 Zone VAV 6 Occ Sch Saturday,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74ecc522-609b-4ab8-8115-20734aee5195}, !- Handle
  1 Zone VAV 6 Occ Sch Sunday Rule,       !- Name
  {2a381dd7-59d9-4afb-a617-e7e36f197d85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e903dcf7-bae7-4a06-bec7-bb5fc737cca8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e903dcf7-bae7-4a06-bec7-bb5fc737cca8}, !- Handle
  1 Zone VAV 6 Occ Sch Sunday,            !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd875bcb-6117-4fd2-9df1-46e5be40f372}, !- Handle
  1 Zone VAV 7 Occ Sch,                   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {ebb9acaf-6b69-4057-b5f6-dbc98ce19c4a}, !- Default Day Schedule Name
  {f05dd47a-8f71-4d3c-a94c-4d6b08986d0b}, !- Summer Design Day Schedule Name
  {b3d52af8-89aa-456a-9a4a-a09e6bdd8e60}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebb9acaf-6b69-4057-b5f6-dbc98ce19c4a}, !- Handle
  1 Zone VAV 7 Occ Sch Default,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9caa96fa-ca84-412a-9870-cdeac1ac3cad}, !- Handle
  {dd875bcb-6117-4fd2-9df1-46e5be40f372}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7307692307692406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b3d52af8-89aa-456a-9a4a-a09e6bdd8e60}, !- Handle
  1 Zone VAV 7 Occ Sch Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f05dd47a-8f71-4d3c-a94c-4d6b08986d0b}, !- Handle
  1 Zone VAV 7 Occ Sch Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44570071-7613-4807-b037-11ea91cb9bc7}, !- Handle
  1 Zone VAV 7 Occ Sch Saturday Rule,     !- Name
  {dd875bcb-6117-4fd2-9df1-46e5be40f372}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c45dbbc4-d641-40da-97e4-a4f68ca17d7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c45dbbc4-d641-40da-97e4-a4f68ca17d7c}, !- Handle
  1 Zone VAV 7 Occ Sch Saturday,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c42dd23a-4630-48d8-909a-7d9c02126fda}, !- Handle
  1 Zone VAV 7 Occ Sch Sunday Rule,       !- Name
  {dd875bcb-6117-4fd2-9df1-46e5be40f372}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c71cf68-2a6f-46d9-8f75-65351a04fd9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c71cf68-2a6f-46d9-8f75-65351a04fd9d}, !- Handle
  1 Zone VAV 7 Occ Sch Sunday,            !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc0d41a0-1464-484c-afa3-3b44d46f9cbe}, !- Handle
  1 Zone VAV 8 Occ Sch,                   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {834dfcd7-e15c-414d-89ce-36a55945b15e}, !- Default Day Schedule Name
  {f2dc1d22-6266-4749-a335-331a3e611539}, !- Summer Design Day Schedule Name
  {4afcfb46-65bf-424c-b564-1d788adb8e7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {834dfcd7-e15c-414d-89ce-36a55945b15e}, !- Handle
  1 Zone VAV 8 Occ Sch Default,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e212aa58-3314-4920-affb-bfb2e9f4570f}, !- Handle
  {fc0d41a0-1464-484c-afa3-3b44d46f9cbe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7307692307692406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4afcfb46-65bf-424c-b564-1d788adb8e7d}, !- Handle
  1 Zone VAV 8 Occ Sch Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2dc1d22-6266-4749-a335-331a3e611539}, !- Handle
  1 Zone VAV 8 Occ Sch Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75604521-17b0-4387-8cb5-b82c2a4b82a8}, !- Handle
  1 Zone VAV 8 Occ Sch Saturday Rule,     !- Name
  {fc0d41a0-1464-484c-afa3-3b44d46f9cbe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0ec6714-665d-4912-a6a8-5c9d0f816259}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0ec6714-665d-4912-a6a8-5c9d0f816259}, !- Handle
  1 Zone VAV 8 Occ Sch Saturday,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1fcef8ea-79b6-4065-9f04-f883163f5fbf}, !- Handle
  1 Zone VAV 8 Occ Sch Sunday Rule,       !- Name
  {fc0d41a0-1464-484c-afa3-3b44d46f9cbe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc2dc8e3-1a97-4967-af26-9a30ecdc77d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc2dc8e3-1a97-4967-af26-9a30ecdc77d0}, !- Handle
  1 Zone VAV 8 Occ Sch Sunday,            !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f35e9ee7-31c6-446b-9158-d77015e8a695}, !- Handle
  1 Zone VAV 9 Occ Sch,                   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {6669292d-3540-4882-a772-d5227ee945a5}, !- Default Day Schedule Name
  {f75cd2c1-344d-491b-a519-57988ddda780}, !- Summer Design Day Schedule Name
  {2c039a88-0128-47bb-a5a6-52aafb747984}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6669292d-3540-4882-a772-d5227ee945a5}, !- Handle
  1 Zone VAV 9 Occ Sch Default,           !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1c5335ac-c3ea-4a84-ba9a-274ca6c41376}, !- Handle
  {f35e9ee7-31c6-446b-9158-d77015e8a695}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.7307692307692406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2c039a88-0128-47bb-a5a6-52aafb747984}, !- Handle
  1 Zone VAV 9 Occ Sch Winter Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f75cd2c1-344d-491b-a519-57988ddda780}, !- Handle
  1 Zone VAV 9 Occ Sch Summer Design Day, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e12e9693-2661-473e-8013-49cf8c06c459}, !- Handle
  1 Zone VAV 9 Occ Sch Saturday Rule,     !- Name
  {f35e9ee7-31c6-446b-9158-d77015e8a695}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d43d8db-551b-41ae-8bdb-29186c027ac7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d43d8db-551b-41ae-8bdb-29186c027ac7}, !- Handle
  1 Zone VAV 9 Occ Sch Saturday,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {371568ef-427e-4418-80af-7b97a9996882}, !- Handle
  1 Zone VAV 9 Occ Sch Sunday Rule,       !- Name
  {f35e9ee7-31c6-446b-9158-d77015e8a695}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ebd195a-9201-4e16-b1b3-46d62f40aceb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ebd195a-9201-4e16-b1b3-46d62f40aceb}, !- Handle
  1 Zone VAV 9 Occ Sch Sunday,            !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f29eba77-5288-4ef4-b90d-2c8a26150d55}, !- Handle
  {c7e35f83-4584-4a47-b997-2d5ab8158345}; !- Object Name

OS:Curve:Biquadratic,
  {ec7915f5-0ea1-4c5d-8b35-eddf60f878e7}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {5a02c25d-7f9a-492f-b2b3-6a6bee48f744}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {f059cc63-b68a-4c40-9237-f85d1fd87ba3}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {92533784-35c3-4368-a8de-820c2292ce98}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {87fa4a0a-ff98-4a36-ab8e-775f1befc294}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {520cd881-7b59-4b83-aa20-a5a3f74a268c}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {87fa4a0a-ff98-4a36-ab8e-775f1befc294}; !- Layer 1

OS:InternalMass:Definition,
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Handle
  Internal Mass Definition 2,             !- Name
  {520cd881-7b59-4b83-aa20-a5a3f74a268c}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7c0d1f88-74fa-4987-b16f-fd854dd563bc}, !- Handle
  Office WholeBuilding - Lg Office  - Story Top Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {de74947c-e8ff-48b3-a7aa-8d9fb6f5de9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d3eece2-07cf-4a59-9aba-f827883a6a79}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid11 Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {23b12bc4-36fd-4250-a83f-5a6fa6dfe028}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a63e7b05-e12f-420a-b691-6f790bed057b}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid8 Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {cf588f2a-097a-4ac0-aef3-960d7a79ba4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e8d2c8f5-a36a-48ad-9672-e2607b7a7ae9}, !- Handle
  Office OfficeLarge Data Center  - Story Ground Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {aa6f2f99-7613-4e63-9868-7c80a5564932}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb48802f-aa19-4f29-bb5d-eee2ce80a815}, !- Handle
  Office WholeBuilding - Lg Office  - Story Ground Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {84ef1c21-f0a6-4f0f-9042-afc6bdb22f55}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88a82986-14fa-46c1-ba81-bd8906308ca2}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid2 Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {c19450e0-b85a-42b1-b85d-76546847159c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {adc660b7-6bcc-45ae-825d-f3dd2599e476}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid10 Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {177f4d68-020d-48bc-8497-580d1d5cdbe8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c16e94ff-a3b2-41d7-8193-2157504e322c}, !- Handle
  Office OfficeLarge Main Data Center  - Story Ground Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {7f96f170-a868-43f3-84e2-7f6dbdc01ef5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7287e0b5-2e47-4e25-a94a-01323a8cb56e}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {c3d9d8fc-fbec-42aa-96d4-609d6fe66de9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5843b47c-bf21-4558-916a-47dadd5fc968}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid9 Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {1980abab-e355-4886-a7cf-07c9c53a089b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc246423-d436-4194-be4d-68170d54fb77}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid3 Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {0f7cde36-33fe-4b70-9c74-bf3f106c17c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7fb1dfd8-5a9f-452e-b815-8e8ada1f5fd6}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid4 Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {8fe89265-b3de-40bc-9a9a-fb50d8816500}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b633194-06ff-4a8b-9090-9f31e411dc50}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid5 Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {448eb648-abc6-4f8d-8554-59c792f5c774}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06876ddf-419f-4e05-90af-56a73d6d0bcd}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid6 Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {99b7dc16-ff7e-4bcc-8b2b-269102344203}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {38697d97-da93-4c87-9055-dbce5abbbfad}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid7 Mass, !- Name
  {b09f07cb-5ec8-44f1-8ded-d37ff60c0e66}, !- Internal Mass Definition Name
  {f32234b8-8007-4173-a728-c35efeab23bc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {9eed17ce-a820-4d63-99f2-45bc95b64ddc}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {b5517e69-79d0-4808-9a6d-1386f94b5695}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {02a88c06-ac44-4c15-8f35-5019769eecf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02a88c06-ac44-4c15-8f35-5019769eecf4}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {27f9480d-dace-4d52-be39-746799e8a582}, !- Handle
  3 Zone VAV Occ Sch,                     !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {cc0edf85-51f4-4b01-ac9b-9815f3d42383}, !- Default Day Schedule Name
  {b7db09e5-7354-41df-b1b2-5effbd97be95}, !- Summer Design Day Schedule Name
  {8fb5d656-811d-40c3-a88c-4a69ebf2df53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc0edf85-51f4-4b01-ac9b-9815f3d42383}, !- Handle
  3 Zone VAV Occ Sch Default,             !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c4d4a787-2bb1-4354-bc6b-e5dd15d0db72}, !- Handle
  {27f9480d-dace-4d52-be39-746799e8a582}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.4295192307692126,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {82493a31-85e0-4087-8626-f398e9304afa}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fb5d656-811d-40c3-a88c-4a69ebf2df53}, !- Handle
  3 Zone VAV Occ Sch Winter Design Day,   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cae1eeaf-2cf3-4267-9174-01672953c08a}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7db09e5-7354-41df-b1b2-5effbd97be95}, !- Handle
  3 Zone VAV Occ Sch Summer Design Day,   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e99d8a43-7ff9-4fad-86a8-38fb71f0db22}, !- Handle
  3 Zone VAV Occ Sch Saturday Rule,       !- Name
  {27f9480d-dace-4d52-be39-746799e8a582}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20b98569-8290-4d10-85dc-26ffbd09a9d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20b98569-8290-4d10-85dc-26ffbd09a9d7}, !- Handle
  3 Zone VAV Occ Sch Saturday,            !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94dde500-54df-4390-93ec-f754bc277fd6}, !- Handle
  3 Zone VAV Occ Sch Sunday Rule,         !- Name
  {27f9480d-dace-4d52-be39-746799e8a582}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {662f8188-a9bd-46a1-954f-ea701398e64a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {662f8188-a9bd-46a1-954f-ea701398e64a}, !- Handle
  3 Zone VAV Occ Sch Sunday,              !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {921b84c5-6f25-43ff-8312-f889be09ef9d}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT, !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {4dc81353-f0f4-4078-a1dd-3b532d7883ed}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT, !- Name
  0.3617105,                              !- Coefficient1 Constant
  -0.0229833,                             !- Coefficient2 x
  0.0009519,                              !- Coefficient3 x**2
  0.0131889,                              !- Coefficient4 y
  0.0003752,                              !- Coefficient5 y**2
  -0.0007059,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Cubic,
  {0a28c57c-8d75-461f-aff5-2dceff8d5037}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {c8adf3e9-7e54-4d1a-a723-02bd10e3cd54}, !- Handle
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:AdditionalProperties,
  {45658aa4-7b2c-4645-a93f-8e3156970ec3}, !- Handle
  {42ed289e-1316-4cd4-96ee-691b7938f80a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:AdditionalProperties,
  {a6eff036-657c-49bf-a867-c8d85255d7c4}, !- Handle
  {81560f9d-9812-4101-ae9d-d61341395405}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:Lights:Definition,
  {22d78293-bc8e-4e08-91b3-90e6fd7ee2d9}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61388265331636,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6e32dc1f-f612-45ec-9319-d89bae7754fa}, !- Handle
  {22d78293-bc8e-4e08-91b3-90e6fd7ee2d9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {85a4d073-c19f-42f8-8350-9844791f9e72}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {22d78293-bc8e-4e08-91b3-90e6fd7ee2d9}, !- Lights Definition Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space or SpaceType Name
  {ea7ea8d7-b733-4815-89ac-cbbb32aa6040}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9b39c569-ea06-4e6d-9564-c33b70dbd012}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {96549b2f-32bf-45c7-bf47-16a2008794db}, !- Handle
  {9b39c569-ea06-4e6d-9564-c33b70dbd012}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {9a219b3c-47ef-468f-b339-df7936fe8e61}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {9b39c569-ea06-4e6d-9564-c33b70dbd012}, !- Lights Definition Name
  {ebf0c133-1e34-4e28-970c-4abc1b1ab3ad}, !- Space or SpaceType Name
  {ea7ea8d7-b733-4815-89ac-cbbb32aa6040}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b3402dc3-c280-4f3c-8327-d048d251d32d}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61550212774715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b1cb801b-2d42-4963-8b9a-b069d2c533b2}, !- Handle
  {b3402dc3-c280-4f3c-8327-d048d251d32d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8182aa12-977d-4113-8cfd-d77101b8a419}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {b3402dc3-c280-4f3c-8327-d048d251d32d}, !- Lights Definition Name
  {42ed289e-1316-4cd4-96ee-691b7938f80a}, !- Space or SpaceType Name
  {07d35211-6e46-4d8c-a9ca-0cda44595bd7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c1f8ad7f-722a-4136-8a24-fd6218f9f54f}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61550212774715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cea8ead2-4bf4-4aa2-af98-fef8cc63f6f9}, !- Handle
  {c1f8ad7f-722a-4136-8a24-fd6218f9f54f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {03288f9e-7d5a-45c9-925f-91d29409f0f2}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {c1f8ad7f-722a-4136-8a24-fd6218f9f54f}, !- Lights Definition Name
  {81560f9d-9812-4101-ae9d-d61341395405}, !- Space or SpaceType Name
  {07d35211-6e46-4d8c-a9ca-0cda44595bd7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ea7ea8d7-b733-4815-89ac-cbbb32aa6040}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {c4c699be-5e5a-4672-8e14-1aeb0376bc71}, !- Default Day Schedule Name
  {746e499e-5e92-4f8a-ac4f-76f348f79ff9}, !- Summer Design Day Schedule Name
  {b9281912-8048-4db6-8181-d8a2cd4fb6f7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cb061546-205e-4ab3-875e-2f270d6f3f43}, !- Handle
  {ea7ea8d7-b733-4815-89ac-cbbb32aa6040}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {c4c699be-5e5a-4672-8e14-1aeb0376bc71}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.506332705284432,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.506413446341318,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.506494187398204,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.50657492845509,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.506655669511977,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.506736410568863,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.506817151625749,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.506897892682636,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.506978633739522,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.507059374796408,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.508491620516968,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.509923866237528,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.511356111958088,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.512788357678648,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.511623283877151,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.510458210075653,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.509293136274156,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.508128062472659,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.50827467358425,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.508421284695842,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.508567895807434,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.508714506919026,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.513413043971464,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.518111581023902,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.52281011807634,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.527508655128779,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.538030998170456,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.548553341212133,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.55907568425381,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.569598027295488,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.606624262353284,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.643650497411081,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.680676732468877,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.717702967526674,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.74177209391845,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.765841220310225,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.789910346702001,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.813979473093777,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.822332480781269,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.830685488468762,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.839038496156254,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.843215,                               !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.842224969356306,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.838406917697262,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.834588866038218,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.832679840208695,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.82748019950619,                       !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.822280558803685,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.817080918101179,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.811881277398674,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.814397632575524,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.816913987752373,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.819430342929223,                      !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.821946698106073,                      !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.819134724078061,                      !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.816322750050048,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.813510776022036,                      !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.810698801994024,                      !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.796592219937202,                      !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.78248563788038,                       !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.768379055823559,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.761325764795148,                      !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.597161571253799,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.577571147119459,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.557980722985118,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.548185510917948,                      !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.543605971654733,                      !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.539026432391519,                      !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.534446893128304,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.52986735386509,                       !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.529332593222098,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.528797832579107,                      !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.528263071936116,                      !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.527728311293125,                      !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.52783866038138,                       !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.527949009469636,                      !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.528059358557892,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.528169707646147,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.528111459166133,                      !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.528053210686119,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.527994962206105,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.527936713726091,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.524513807965839,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.521090902205586,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.517667996445334,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.514245090685081,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.513764202071012,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.513283313456942,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.512802424842873,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.512321536228804,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.510723402171603,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.509125268114402,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.507527134057201,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.505929,                               !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.506009741056886,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.506090482113773,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.506171223170659,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.506251964227545;                      !- Value Until Time 98

OS:AdditionalProperties,
  {5be0f528-2534-4867-aca7-7e8e9d2089c7}, !- Handle
  {c4c699be-5e5a-4672-8e14-1aeb0376bc71}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {746e499e-5e92-4f8a-ac4f-76f348f79ff9}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9281912-8048-4db6-8181-d8a2cd4fb6f7}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40151a1d-8658-4644-9170-e88a43b919fb}, !- Handle
  Schedule Rule 20,                       !- Name
  {ea7ea8d7-b733-4815-89ac-cbbb32aa6040}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f141aa30-8fd1-4d45-82bc-2ec0f230ab14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16fa32a7-1027-4555-b182-a72d7f2238c7}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0632945473333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.063348741,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.063436227,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.063523713,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.063611199,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.063698685,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06373419075,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0637696965,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.06380520225,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.063840708,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.063842595,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.063844482,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.063846369,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.063848256,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0590494665,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.054250677,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0494518875,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.044653098,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04469310975,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0447331215,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04477313325,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.044813145,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.04444637075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0440795965,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.04371282225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.043346048,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04341069875,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0434753495,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.04354000025,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.043604651,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.043653367,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.043702083,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.043750799,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.043799515,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04325268775,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0427058605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.04215903325,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.041612206,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04173224125,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0418522765,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.04197231175,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.042092347,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0636459333333333,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0636542996666666,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.063662666,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0636710323333333,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0636793986666666,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.063687765,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0636961313333333,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0637044976666666,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.063712864,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0637212303333333,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0637295966666666,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.063737963,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0637463293333333,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0637546956666666,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.063763062,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0637714283333333,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0637797946666666,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0637881609999999,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0637965273333333,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0638048936666666,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0638132599999999,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0638216263333333,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0638299926666666,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0638383589999999,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0638467253333333,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0638550916666666,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.063863458,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0638718243333333,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0638801906666666,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.063888557,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0638969233333333,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0639052896666666,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.063913656,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0639220223333333,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0639303886666667,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.063938755,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.06329189875,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0626450425,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.06199818625,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.06135133,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0619438565,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.062536383,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0631289095,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.063721436,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.06096290575,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0582043755,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.05544584525,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.052687315,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0538330195,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.054978724,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0561244285,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.057270133,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.058789785,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.060309437;                            !- Value Until Time 96

OS:AdditionalProperties,
  {218fbe0f-d87c-46e4-8639-045762d64a92}, !- Handle
  {16fa32a7-1027-4555-b182-a72d7f2238c7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {3c6295ed-247b-4b10-97ca-e00d64df4a0c}, !- Handle
  Schedule Rule 21,                       !- Name
  {ea7ea8d7-b733-4815-89ac-cbbb32aa6040}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd1a7b78-db71-4766-bda7-4be5afc836fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea14fd88-b52e-4f2a-a70d-65e7e9f93ca4}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.06447320025,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0642674015,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.06406160275,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.063855804,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.06383316,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.063810516,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.063787872,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0470988514285714,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0476913213571429,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0482837912857143,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0488762612142857,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0494687311428571,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0500612010714286,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.050653671,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04934024925,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0480268275,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04671340575,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.045399984,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04721578575,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0490315875,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.05084738925,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.052663191,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.05654853575,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0604338805,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.06431922525,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.06820457,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0692285641904762,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0702525583809524,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0712765525714286,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0723005467619047,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0733245409523809,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0743485351428571,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0753725293333333,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0763965235238095,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0774205177142857,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0784445119047619,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0794685060952381,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0804925002857143,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0815164944761905,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0825404886666667,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0835644828571429,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.084588477047619,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0856124712380952,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0866364654285714,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0876604596190476,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0886844538095238,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.089708448,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0423731055,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0424005994895834,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0424280934791667,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.04245558746875,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0424830814583334,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0425105754479167,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0425380694375,                        !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.089708448,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.089459500047619,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0892105520952381,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0889616041428571,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0887126561904762,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0884637082380952,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0882147602857143,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0879658123333333,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0877168643809524,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0874679164285714,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0872189684761905,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0869700205238095,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0867210725714286,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0864721246190476,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0862231766666667,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0859742287142857,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0857252807619048,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0854763328095238,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0852273848571429,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0849784369047619,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.084729488952381,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.084480541,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.08097738075,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0774742205,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.07397106025,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0704679,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.069858542,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.069249184,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.068639826,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.068030468,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.06799782375,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0679651795,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.06793253525,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.067899891,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0668676805,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.06583547,                             !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0648032595,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.063771049,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0639980365,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.064225024,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0644520115,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.063765228;                            !- Value Until Time 96

OS:AdditionalProperties,
  {f9b31131-a507-4b2b-b5d8-f57fcda39a24}, !- Handle
  {ea14fd88-b52e-4f2a-a70d-65e7e9f93ca4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {07d35211-6e46-4d8c-a9ca-0cda44595bd7}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {536c1608-34b0-46d8-a38f-20c46f406b53}, !- Default Day Schedule Name
  {f1915de5-a61e-4955-aad8-6ecdd37e2dde}, !- Summer Design Day Schedule Name
  {1a32f44d-0d0a-4d59-aeb9-1d13d80e89dd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3dd16298-1d77-44da-b411-9b9ab1f83ebe}, !- Handle
  {07d35211-6e46-4d8c-a9ca-0cda44595bd7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046190000000000002,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.83142000000000005;                    !- Feature Value 3

OS:Schedule:Day,
  {536c1608-34b0-46d8-a38f-20c46f406b53}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default 1,   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {42ae0bab-7b17-4fe5-bfdd-03900c37711e}, !- Handle
  {536c1608-34b0-46d8-a38f-20c46f406b53}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.05,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {f1915de5-a61e-4955-aad8-6ecdd37e2dde}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a32f44d-0d0a-4d59-aeb9-1d13d80e89dd}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4bb3db46-b50e-4bd8-ba41-e9b50ddd8ab8}, !- Handle
  Schedule Rule 22,                       !- Name
  {07d35211-6e46-4d8c-a9ca-0cda44595bd7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0752c1f-d56a-4c7c-ab56-9e82939f94c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9182dbb-689b-4ed0-ac8d-4edcae151ef7}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day 1,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.098095,                               !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.09619,                                !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.094285,                               !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.09238,                                !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.13857,                                !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.18476,                                !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.23095,                                !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.27714,                                !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.41571,                                !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.55428,                                !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.69285,                                !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.83142,                                !- Value Until Time 17
  15,                                     !- Hour 18
  7,                                      !- Minute 18
  0.83142,                                !- Value Until Time 18
  15,                                     !- Hour 19
  22,                                     !- Minute 19
  0.409111428571429,                      !- Value Until Time 19
  15,                                     !- Hour 20
  37,                                     !- Minute 20
  0.356322857142857,                      !- Value Until Time 20
  15,                                     !- Hour 21
  52,                                     !- Minute 21
  0.303534285714286,                      !- Value Until Time 21
  16,                                     !- Hour 22
  0,                                      !- Minute 22
  0.27714,                                !- Value Until Time 22
  16,                                     !- Hour 23
  30,                                     !- Minute 23
  0.27714,                                !- Value Until Time 23
  16,                                     !- Hour 24
  45,                                     !- Minute 24
  0.2655925,                              !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.254045,                               !- Value Until Time 25
  17,                                     !- Hour 26
  15,                                     !- Minute 26
  0.2424975,                              !- Value Until Time 26
  17,                                     !- Hour 27
  30,                                     !- Minute 27
  0.23095,                                !- Value Until Time 27
  17,                                     !- Hour 28
  45,                                     !- Minute 28
  0.2194025,                              !- Value Until Time 28
  18,                                     !- Hour 29
  0,                                      !- Minute 29
  0.207855,                               !- Value Until Time 29
  18,                                     !- Hour 30
  15,                                     !- Minute 30
  0.1963075,                              !- Value Until Time 30
  18,                                     !- Hour 31
  30,                                     !- Minute 31
  0.18476,                                !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.18476,                                !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.161665,                               !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.13857,                                !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.115475,                               !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.09238,                                !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0808325,                              !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.069285,                               !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0577375,                              !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.04619,                                !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0471425,                              !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.048095,                               !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0490475,                              !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05,                                   !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.05;                                   !- Value Until Time 45

OS:AdditionalProperties,
  {68cc8a33-4789-4c69-8ec2-a719e6130fdd}, !- Handle
  {f9182dbb-689b-4ed0-ac8d-4edcae151ef7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.09238 | hoo_start - 0.5 ~ 0.27714 | hoo_start + 0.5 ~ 0.83142 | mid + 2.5 ~ 0.83142 | hoo_end - 2.5 ~ 0.4619 | hoo_end - 1.5 ~ 0.27714 | hoo_end - 1.0 ~ 0.27714 | hoo_end + 1.0 ~ 0.18476 | hoo_end + 1.5 ~ 0.18476 | hoo_end + 2.5 ~ 0.09238 | hoo_end + 3.5 ~ 0.04619, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {bb32a2ee-d360-4ae6-aaea-fc4aabae6db5}, !- Handle
  Schedule Rule 23,                       !- Name
  {07d35211-6e46-4d8c-a9ca-0cda44595bd7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {833a831c-b096-420a-bb24-d0a7cbcf0c16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a41f4795-1d95-4b32-8d25-e2ccccfaa710}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day 1,   !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.04761875,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.048095,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04857125,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0490475,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.04952375,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.05,                                   !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0552975,                              !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.060595,                               !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0658925,                              !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.07119,                                !- Value Until Time 11
  3,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0764875,                              !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.081785,                               !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0870825,                              !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.09238,                                !- Value Until Time 15
  4,                                      !- Hour 16
  15,                                     !- Minute 16
  0.115475,                               !- Value Until Time 16
  4,                                      !- Hour 17
  30,                                     !- Minute 17
  0.13857,                                !- Value Until Time 17
  4,                                      !- Hour 18
  45,                                     !- Minute 18
  0.161665,                               !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.18476,                                !- Value Until Time 19
  5,                                      !- Hour 20
  15,                                     !- Minute 20
  0.207855,                               !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.23095,                                !- Value Until Time 21
  5,                                      !- Hour 22
  45,                                     !- Minute 22
  0.254045,                               !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.27714,                                !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.27714,                                !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.272940909090909,                      !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.268741818181818,                      !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.264542727272727,                      !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.260343636363636,                      !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.256144545454545,                      !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.251945454545455,                      !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.247746363636364,                      !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.243547272727273,                      !- Value Until Time 32
  13,                                     !- Hour 33
  30,                                     !- Minute 33
  0.239348181818182,                      !- Value Until Time 33
  13,                                     !- Hour 34
  45,                                     !- Minute 34
  0.235149090909091,                      !- Value Until Time 34
  14,                                     !- Hour 35
  0,                                      !- Minute 35
  0.23095,                                !- Value Until Time 35
  14,                                     !- Hour 36
  15,                                     !- Minute 36
  0.226750909090909,                      !- Value Until Time 36
  14,                                     !- Hour 37
  30,                                     !- Minute 37
  0.222551818181818,                      !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.218352727272727,                      !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.214153636363636,                      !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.209954545454545,                      !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.205755454545455,                      !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.201556363636364,                      !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.197357272727273,                      !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.193158181818182,                      !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.188959090909091,                      !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.18476,                                !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.180560909090909,                      !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.176361818181818,                      !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.172162727272727,                      !- Value Until Time 49
  17,                                     !- Hour 50
  45,                                     !- Minute 50
  0.167963636363636,                      !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.163764545454545,                      !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.159565454545455,                      !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.155366363636364,                      !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.151167272727273,                      !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.146968181818182,                      !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.142769090909091,                      !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.13857,                                !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.13857,                                !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1270225,                              !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.115475,                               !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1039275,                              !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.09238,                                !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0808325,                              !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.069285,                               !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0577375,                              !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.04619,                                !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.04666625,                             !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0471425;                              !- Value Until Time 68

OS:AdditionalProperties,
  {5acb1ca4-9a74-4861-bf03-a3e01b657d01}, !- Handle
  {a41f4795-1d95-4b32-8d25-e2ccccfaa710}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.09238 | hoo_start + 1.0 ~ 0.27714 | mid - 1.0 ~ 0.27714 | hoo_end ~ 0.13857 | hoo_end + 2.0 ~ 0.13857 | hoo_end + 4.0 ~ 0.04619 | hoo_end + 6.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {e1860ed2-4d0e-49a6-8f75-e76bab3c89b7}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {49b5c4ea-7900-4756-92fa-66fe0e641ac2}, !- Default Day Schedule Name
  {f8ab2cdb-a745-4d36-bc55-86914c118fe7}, !- Summer Design Day Schedule Name
  {796efd86-1e51-4d5c-b667-5deabfc46f4c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4d81d75a-3912-41df-8b15-3e76b2459548}, !- Handle
  {e1860ed2-4d0e-49a6-8f75-e76bab3c89b7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {49b5c4ea-7900-4756-92fa-66fe0e641ac2}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.109784812999168,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.109712131891589,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.109639450784008,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.109566769676429,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.109494088568848,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.10942140746127,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109348726353688,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.10927604524611,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.109203364138528,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.10913068303095,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0982557723093343,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0873808615877186,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0765059508661029,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0656310401444875,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0553920891141942,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0451531380839013,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.034914187053608,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0246752360233151,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0185064270174863,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0123376180116576,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00616880900582872,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.000826747598719368,                   !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00165349519743874,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00248024279615777,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00330699039487714,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0410829960594369,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0788590017239965,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.116635007388556,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.154411013053116,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.209866698136442,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.265322383219769,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.320778068303095,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.376233753386422,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.437031499876858,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.497829246367294,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.55862699285773,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.619424739348166,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.68091295636061,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.742401173373052,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.803889390385496,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.834633498891717,                      !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.885328571428571,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.881839878264746,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.878351185100918,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.876606838519006,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.837686105410065,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.798765372301125,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.759844639192185,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.720923906083245,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.695485518430343,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.670047130777441,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.644608743124539,                      !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.619170355471636,                      !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.590297785485593,                      !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.561425215499549,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.532552645513505,                      !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.503680075527461,                      !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.456364674493063,                      !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.409049273458666,                      !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.361733872424268,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.338076171907069,                      !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.143508846916158,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.115308577175225,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.0871083074342944,                     !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0730081725638288,                     !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.0781594460635416,                     !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0833107195632541,                     !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.088461993062967,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0936132665626798,                     !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.11816131064773,                       !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.142709354732781,                      !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.167257398817831,                      !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.191805442902882,                      !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.22080520482719,                       !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.249804966751498,                      !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.278804728675807,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.307804490600115,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.317407481939086,                      !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.327010473278056,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.336613464617027,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.346216455955997,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.311613889151137,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.277011322346277,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.242408755541417,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.207806188736557,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.157380944811592,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.106955700886627,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.0565304569616617,                     !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.00610521303669642,                    !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.0321159644117889,                     !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.0581267157868813,                     !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.0841374671619735,                     !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.110148218537066,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.110075537429487,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.110002856321906,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.109930175214328,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.109857494106747;                      !- Value Until Time 98

OS:AdditionalProperties,
  {bad0816c-9460-4022-9a33-3d17fd816251}, !- Handle
  {49b5c4ea-7900-4756-92fa-66fe0e641ac2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {f8ab2cdb-a745-4d36-bc55-86914c118fe7}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {796efd86-1e51-4d5c-b667-5deabfc46f4c}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd407b07-5e78-4301-9474-ebc6dfcb4e09}, !- Handle
  Schedule Rule 24,                       !- Name
  {e1860ed2-4d0e-49a6-8f75-e76bab3c89b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0089da60-6338-420c-a1ba-d6e40898d3c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ceb3f287-16cf-4ab6-bfac-90b63eca6445}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.470230769230769,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5466,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.55975,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5729,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.58605,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5992,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.608975,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.61875,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.628525,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6383,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.6381,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.6379,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.6377,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.6375,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6189825,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.600465,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5819475,                              !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.56343,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5664975,                              !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.569565,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5726325,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5757,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.57,                                   !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5643,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5586,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5529,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5545,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5561,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5577,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5593,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.56295,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5666,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.57025,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5739,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5759,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5779,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.5799,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5819,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.580175,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.57845,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.576725,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.575,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.471523076923077,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.471553846153846,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.471584615384615,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.471615384615385,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.471646153846154,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.471676923076923,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.471707692307692,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.471738461538461,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.471769230769231,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.4718,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.471830769230769,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.471861538461538,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.471892307692308,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.471923076923077,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.471953846153846,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.471984615384615,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.472015384615384,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.472046153846154,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.472076923076923,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.472107692307692,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.472138461538461,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.472169230769231,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4722,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.472230769230769,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.472261538461538,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.472292307692308,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.472323076923077,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.472353846153846,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.472384615384615,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.472415384615384,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.472446153846154,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.472476923076923,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.472507692307692,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.472538461538461,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.472569230769231,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4726,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.469375,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.46615,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.462925,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4597,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4594,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4591,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4588,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4585,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.4617,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.4649,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.4681,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4713,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.478225,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.48515,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.492075,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.499,                                  !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.5109,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.5228;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {b93f4974-fdac-408b-a81f-e5bef2e724a3}, !- Handle
  {ceb3f287-16cf-4ab6-bfac-90b63eca6445}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0de38c7a-7f14-4a7c-993f-90f4ceaca56a}, !- Handle
  Schedule Rule 25,                       !- Name
  {e1860ed2-4d0e-49a6-8f75-e76bab3c89b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c4eaf81-0017-4fdb-b98d-c0e115f25645}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c774cd9c-7932-43e2-8a6a-714ad9eecc6c}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.545235714285714,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.544971428571429,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.544707142857143,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.544442857142857,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.544178571428571,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.543914285714286,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.54365,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.543385714285714,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.543121428571429,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.542857142857143,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.542592857142857,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.542328571428571,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.542064285714286,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5418,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.53935,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5369,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.53445,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.532,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.52255,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5131,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.50365,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4942,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.483575,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.47295,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.462325,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4517,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.451195238095238,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.450690476190476,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.450185714285714,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.449680952380952,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44917619047619,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.448671428571428,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.448166666666667,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.447661904761905,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.447157142857143,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.446652380952381,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.446147619047619,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.445642857142857,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.445138095238095,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.444633333333333,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.444128571428571,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.443623809523809,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.443119047619048,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.442614285714286,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.442109523809524,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.441604761904762,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4411,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.44325,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4454,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.44755,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4497,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.453,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.4563,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4596,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.4629,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.463404761904762,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.463909523809524,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.464414285714286,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.464919047619048,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.46542380952381,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.465928571428571,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.466433333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.466938095238095,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.467442857142857,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.467947619047619,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.468452380952381,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.468957142857143,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.469461904761905,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.469966666666667,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.470471428571429,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.47097619047619,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.471480952380952,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.471985714285714,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.472490476190476,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.472995238095238,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.4735,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.478725,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.48395,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.489175,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.4944,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.4945,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4946,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4947,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4948,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.49405,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4933,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.49255,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.4918,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.494575,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.49735,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.500125,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5029,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.508875,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.51485,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.520825,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.5268;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {9fcbf3fe-2a37-4204-82a8-35738820b1f8}, !- Handle
  {c774cd9c-7932-43e2-8a6a-714ad9eecc6c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {1ca396b6-8860-43d3-92ec-d10eb6cfbf2c}, !- Handle
  OfficeLarge ALWAYS_ON BPR Adjusted,     !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  {db9ab492-d2e9-4e66-b1d5-515509b3e4b3}, !- Default Day Schedule Name
  {2c26aba4-3dd7-46f2-be86-72b4e07273ac}, !- Summer Design Day Schedule Name
  {f83cd7c0-698d-47b7-b2aa-517996272c89}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f442397a-bca2-4100-831c-5539ad03a1a9}, !- Handle
  {1ca396b6-8860-43d3-92ec-d10eb6cfbf2c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {db9ab492-d2e9-4e66-b1d5-515509b3e4b3}, !- Handle
  OfficeLarge ALWAYS_ON Default 1,        !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ef979de5-a591-493d-b326-f90ab06dd2d4}, !- Handle
  {db9ab492-d2e9-4e66-b1d5-515509b3e4b3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {2c26aba4-3dd7-46f2-be86-72b4e07273ac}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f83cd7c0-698d-47b7-b2aa-517996272c89}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20c7ff13-45be-4da6-ad9f-4a10c0de7ae5}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0 1,      !- Name
  {1ca396b6-8860-43d3-92ec-d10eb6cfbf2c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4e37e0c-55af-4558-949c-bf5d5b62bcfc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {a0e970ce-3004-4671-964f-e9e5e78fb2b9}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0_day_sch 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8a9cf74b-a11f-4b55-82f5-d3735133c044}, !- Handle
  {a0e970ce-3004-4671-964f-e9e5e78fb2b9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7bdc5d0f-a1cb-40ae-95c5-962bbd7c13e7}, !- Handle
  autogen OfficeLarge ALWAYS_ON 2,        !- Name
  {1ca396b6-8860-43d3-92ec-d10eb6cfbf2c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46690316-d8c2-45fc-8885-23130c114a69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {6418c654-3ef2-4bbd-b3f5-6c4931ef0740}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1_day_sch 1, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {db6174c1-2e29-4522-bafc-e2efe3406e36}, !- Handle
  {6418c654-3ef2-4bbd-b3f5-6c4931ef0740}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Constant,
  {0ed80d6d-cdb4-418e-94a0-9af749ea68d1}, !- Handle
  1 Zone VAV_night_ventcycle_schedule,    !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d5527d0f-f30c-4ced-82ff-8c4d9a6d4c45}, !- Handle
  1 Zone VAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {66bcd894-c401-44fe-9d54-5340402b5643}, !- Handle
  1 Zone VAV 1_night_ventcycle_schedule,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4431b610-c242-4544-b0e8-6da8cbdd8773}, !- Handle
  1 Zone VAV 1_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {56ae2d32-b510-413d-ac4b-f53cac8a9505}, !- Handle
  1 Zone VAV 10_night_ventcycle_schedule, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {979098c6-08ab-4b95-acd9-8faf4f767e81}, !- Handle
  1 Zone VAV 10_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {745ad612-295a-4182-b32e-e7492b8c7a18}, !- Handle
  1 Zone VAV 11_night_ventcycle_schedule, !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {49377ebe-ed5a-4a36-b4c6-490536e03891}, !- Handle
  1 Zone VAV 11_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {73367880-5a9b-4397-b6a8-cf8c9a7d971c}, !- Handle
  1 Zone VAV 2_night_ventcycle_schedule,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4237ec38-26e4-40eb-804c-459ad0a2de3d}, !- Handle
  1 Zone VAV 2_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {578a5031-ae76-49ef-b62a-36f196b683aa}, !- Handle
  1 Zone VAV 3_night_ventcycle_schedule,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {338344f8-07ce-4011-9c2e-5b524ff9a53b}, !- Handle
  1 Zone VAV 3_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {19d91ba2-86e8-453f-ad09-12d588a1e000}, !- Handle
  1 Zone VAV 4_night_ventcycle_schedule,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0a6df18b-d786-4094-a1bc-b58056e29067}, !- Handle
  1 Zone VAV 4_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0b48bb22-5927-4d99-a0a3-468d52c7bc21}, !- Handle
  1 Zone VAV 5_night_ventcycle_schedule,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {dbf03f25-585f-4e99-95f9-e79fee6d8559}, !- Handle
  1 Zone VAV 5_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {10e23e9e-6dba-4e36-978b-74fdc4125dc4}, !- Handle
  1 Zone VAV 6_night_ventcycle_schedule,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {bebb6de0-dd47-46d7-8210-f96ed459b575}, !- Handle
  1 Zone VAV 6_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {011e179a-a02b-49b9-8b76-2bf34eec643b}, !- Handle
  1 Zone VAV 7_night_ventcycle_schedule,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6bcadae2-3fcd-4928-839e-810c20143bb7}, !- Handle
  1 Zone VAV 7_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f0f391f8-1ded-42cb-9c38-68c8fbefdbc7}, !- Handle
  1 Zone VAV 8_night_ventcycle_schedule,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {12f0393f-2e55-4552-8b5e-d0a753e6f237}, !- Handle
  1 Zone VAV 8_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6ed47864-fcff-4583-a005-caf22e59847a}, !- Handle
  1 Zone VAV 9_night_ventcycle_schedule,  !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8f88f658-9989-4f8c-aec7-443567775c2b}, !- Handle
  1 Zone VAV 9_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d001f253-58a7-494b-baac-943a7047d020}, !- Handle
  3 Zone VAV_night_ventcycle_schedule,    !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3682912a-eee5-48f5-827c-17fd3530895b}, !- Handle
  3 Zone VAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {aeb7a6f3-bc66-4a0b-8281-d2d972b3907d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {d1364d0b-752a-49fe-8bce-45b494b3f419}, !- Handle
  Office WholeBuilding - Lg Office  - Story Top HVAC On Infiltration, !- Name
  {de74947c-e8ff-48b3-a7aa-8d9fb6f5de9a}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c30c1a28-d605-4025-ab06-9d7d623eb9a2}, !- Handle
  Office WholeBuilding - Lg Office  - Story Top HVAC Off Infiltration, !- Name
  {de74947c-e8ff-48b3-a7aa-8d9fb6f5de9a}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e940c7a7-4aff-4b20-b564-ddeea494bafd}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid11 HVAC On Infiltration, !- Name
  {23b12bc4-36fd-4250-a83f-5a6fa6dfe028}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2bd80ded-fa0f-4675-8369-7b823373cde0}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid11 HVAC Off Infiltration, !- Name
  {23b12bc4-36fd-4250-a83f-5a6fa6dfe028}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10699d5b-0d0a-4826-ac74-1b9bd73298c3}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid8 HVAC On Infiltration, !- Name
  {cf588f2a-097a-4ac0-aef3-960d7a79ba4b}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7013de3-aea5-40d0-9b57-c387b52e5923}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid8 HVAC Off Infiltration, !- Name
  {cf588f2a-097a-4ac0-aef3-960d7a79ba4b}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fa9aeaf4-1d76-4e33-8a34-b38d1aa9c445}, !- Handle
  Office OfficeLarge Data Center  - Story Ground HVAC On Infiltration, !- Name
  {aa6f2f99-7613-4e63-9868-7c80a5564932}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd4cbb43-51e4-4788-ae5f-3fade39cd4cf}, !- Handle
  Office OfficeLarge Data Center  - Story Ground HVAC Off Infiltration, !- Name
  {aa6f2f99-7613-4e63-9868-7c80a5564932}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c47c84f-f60e-475d-9f9c-12987dd7a598}, !- Handle
  Office WholeBuilding - Lg Office  - Story Ground HVAC On Infiltration, !- Name
  {84ef1c21-f0a6-4f0f-9042-afc6bdb22f55}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab1c127a-bb17-46bf-a72e-51220334ad88}, !- Handle
  Office WholeBuilding - Lg Office  - Story Ground HVAC Off Infiltration, !- Name
  {84ef1c21-f0a6-4f0f-9042-afc6bdb22f55}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf4c181f-59ae-47b5-a9f8-287ad1b8685d}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid2 HVAC On Infiltration, !- Name
  {c19450e0-b85a-42b1-b85d-76546847159c}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3540a76b-00bf-45d0-a383-bcfd5a33a65c}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid2 HVAC Off Infiltration, !- Name
  {c19450e0-b85a-42b1-b85d-76546847159c}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a044a57-d7b3-4615-8deb-906852d10d38}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid10 HVAC On Infiltration, !- Name
  {177f4d68-020d-48bc-8497-580d1d5cdbe8}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e9ee243-7a6e-4a24-8e9a-6637adc9943a}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid10 HVAC Off Infiltration, !- Name
  {177f4d68-020d-48bc-8497-580d1d5cdbe8}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be3b4fdc-d071-43a3-bfe8-a6a4b1416bc5}, !- Handle
  Office OfficeLarge Main Data Center  - Story Ground HVAC On Infiltration, !- Name
  {7f96f170-a868-43f3-84e2-7f6dbdc01ef5}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cc7f4e5-a7ce-4011-99bb-3cb3d1ad2243}, !- Handle
  Office OfficeLarge Main Data Center  - Story Ground HVAC Off Infiltration, !- Name
  {7f96f170-a868-43f3-84e2-7f6dbdc01ef5}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d458799-13ff-4f2a-93db-1522bde49f31}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid HVAC On Infiltration, !- Name
  {c3d9d8fc-fbec-42aa-96d4-609d6fe66de9}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {726e55c2-e023-41b9-87a7-d346ab9613bf}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid HVAC Off Infiltration, !- Name
  {c3d9d8fc-fbec-42aa-96d4-609d6fe66de9}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2dcde13-5615-4143-9cda-c3a4e36eea71}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid9 HVAC On Infiltration, !- Name
  {1980abab-e355-4886-a7cf-07c9c53a089b}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {511d77cc-266a-4cec-9096-62be0c0dbeb8}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid9 HVAC Off Infiltration, !- Name
  {1980abab-e355-4886-a7cf-07c9c53a089b}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3f2337b-3d7b-4e20-b45a-3937dbd0e672}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid3 HVAC On Infiltration, !- Name
  {0f7cde36-33fe-4b70-9c74-bf3f106c17c4}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea614370-eed5-4cd2-be36-24c730a8345d}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid3 HVAC Off Infiltration, !- Name
  {0f7cde36-33fe-4b70-9c74-bf3f106c17c4}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fcf8f3a7-eae7-41ed-b903-8f3d85dc8fd4}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid4 HVAC On Infiltration, !- Name
  {8fe89265-b3de-40bc-9a9a-fb50d8816500}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a20d8af6-689b-4cc5-b210-bf5a526866b6}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid4 HVAC Off Infiltration, !- Name
  {8fe89265-b3de-40bc-9a9a-fb50d8816500}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ad600d5-94ed-46fe-ab1e-6dee65cf8f99}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid5 HVAC On Infiltration, !- Name
  {448eb648-abc6-4f8d-8554-59c792f5c774}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c98560b6-e4a7-424e-b704-ced4517ff90b}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid5 HVAC Off Infiltration, !- Name
  {448eb648-abc6-4f8d-8554-59c792f5c774}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8cc85a34-6f3e-439a-8dc6-8769ba05d54b}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid6 HVAC On Infiltration, !- Name
  {99b7dc16-ff7e-4bcc-8b2b-269102344203}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0eff949e-e4d6-4cfc-b782-a0d42dc0df4a}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid6 HVAC Off Infiltration, !- Name
  {99b7dc16-ff7e-4bcc-8b2b-269102344203}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b05f57f-b99c-47d2-ad29-b056362b125b}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid7 HVAC On Infiltration, !- Name
  {f32234b8-8007-4173-a728-c35efeab23bc}, !- Space or SpaceType Name
  {3354cb6b-a4de-4792-9f3d-9c43690fe817}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0298,                                !- Constant Term Coefficient
  0.011,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9695c255-2be8-425b-a8aa-c6376269dd64}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid7 HVAC Off Infiltration, !- Name
  {f32234b8-8007-4173-a728-c35efeab23bc}, !- Space or SpaceType Name
  {4866bc72-e797-4342-8d35-3343c2fbb828}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0166,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1046;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {748505c8-ca88-49aa-994c-fc18886eb666}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {5bcc7bf1-0aaa-43aa-b7cd-73c51cba68ea}, !- Handle
  Schedule Day 4,                         !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {a7b0e805-1eaf-496c-9ff1-29a6359fe35a}, !- Handle
  Schedule Day 5,                         !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {bca63103-4733-46cf-8069-68e84eeb4608}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {6a29dcf7-f83b-4ae4-badb-18166e03c30d}, !- Handle
  Schedule Day 7,                         !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {0ffe1a6b-0ab9-4a4c-ab7c-a1340e093aae}, !- Handle
  Schedule Day 8,                         !- Name
  {669424a9-fa52-4b28-bb22-24fe94480a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {18cc50f0-fdcf-4008-a588-d564b7e57765}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {e0a73b50-755e-4bf4-9b7e-dac20dee8d23}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {18cc50f0-fdcf-4008-a588-d564b7e57765}; !- Layer 1

