
OS:Version,
  {e7307ae7-0a5c-4c45-8afa-c5301deb754a}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Facility,
  {b9040afa-14ca-4a75-b2e9-7303730231ec}; !- Handle

OS:Site,
  {b05f0b91-651f-4ce1-9b2e-9833c992d174}, !- Handle
  Greeley Weld Co_CO_USA,                 !- Name
  40.44,                                  !- Latitude {deg}
  -104.62,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1417,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {6102c9ad-dd1c-495b-aa9c-a2cb0faff211}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {f6ecc5fd-e3bb-45bd-a418-8581aa12cf7d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {8939c798-2419-4548-b256-37e1ce69d4e1}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {079ee56b-6a8c-496c-a1f4-35c2ee894c36}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {667714ca-9ce4-46f7-8973-7392a25bb4e4}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5434e150-e30b-4fed-9268-87697a0f811b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {d671db34-207b-4aff-9244-8e9b82a77abe}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {1a057142-1306-4da3-b391-3e375996b3f0}, !- Handle
  Greeley Weld Co,                        !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724768,                                 !- WMO Number
  40.44,                                  !- Latitude {deg}
  -104.62,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1417,                                   !- Elevation {m}
  file:////weather/G0800690.epw,          !- Url
  226BE93E;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {165e2261-bb2e-4771-8f67-b4e3635361ff}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.30083333333333,                       !- Annual Average Outdoor Air Temperature {C}
  28.37;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {911867cc-3a97-4454-aee0-a259f872dc07}, !- Handle
  Greeley Weld Co Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Taub {dimensionless}
  2.398;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f620dce9-facf-4a51-a26d-423c9a0bb59c}, !- Handle
  Greeley Weld Co Ann Clg .4% Condns WB=>MDB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Taub {dimensionless}
  2.398;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2ae3c72e-ec36-4655-8f21-85a4c70ef929}, !- Handle
  Greeley Weld Co Ann Clg 1% Condns DB=>MWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Taub {dimensionless}
  2.398;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d5e059ee-630b-41b4-984d-daed8f0aa6ba}, !- Handle
  Greeley Weld Co Ann Clg 2% Condns DP=>MDB 1, !- Name
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  14.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Taub {dimensionless}
  2.398;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {356977d5-204e-48a0-bde9-98b994aaaf90}, !- Handle
  Greeley Weld Co Ann Htg 99% Condns DB 1, !- Name
  -17.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e4017cd7-dc4b-4a16-a773-37dbc03e44f0}, !- Handle
  Greeley Weld Co Ann Htg 99.6% Condns DB 1, !- Name
  -21.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2a802daf-48b4-4583-b67e-0915ca79c205}, !- Handle
  Greeley Weld Co Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  3.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  11.9,                                   !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e013dca6-0539-453f-b7d9-38f6ed509708}, !- Handle
  Greeley Weld Co April .4% Condns DB=>MCWB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  11.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.274,                                  !- ASHRAE Taub {dimensionless}
  2.53;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {980fd6b2-cc08-432f-9040-c5f2a34d1366}, !- Handle
  Greeley Weld Co April .4% Condns WB=>MCDB 1, !- Name
  22.7,                                   !- Maximum Dry-Bulb Temperature {C}
  15.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  12.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.274,                                  !- ASHRAE Taub {dimensionless}
  2.53;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {af12edac-5fbf-4d5d-a4b3-79cc7d522907}, !- Handle
  Greeley Weld Co August .4% Condns DB=>MCWB 1, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.315,                                  !- ASHRAE Taub {dimensionless}
  2.469;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b7e38b7f-ba78-47e9-8912-cfcb71ea8eb9}, !- Handle
  Greeley Weld Co August .4% Condns WB=>MCDB 1, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.315,                                  !- ASHRAE Taub {dimensionless}
  2.469;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cb27af18-f6eb-4cca-bcc1-87831a1e9b16}, !- Handle
  Greeley Weld Co December .4% Condns DB=>MCWB 1, !- Name
  16,                                     !- Maximum Dry-Bulb Temperature {C}
  14.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.263,                                  !- ASHRAE Taub {dimensionless}
  2.58;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {faacf369-6981-4a94-be66-fe734d0a3c6f}, !- Handle
  Greeley Weld Co December .4% Condns WB=>MCDB 1, !- Name
  15.3,                                   !- Maximum Dry-Bulb Temperature {C}
  14.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.263,                                  !- ASHRAE Taub {dimensionless}
  2.58;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {38a360d4-2c3e-4e4d-ad22-ae57d5905ea5}, !- Handle
  Greeley Weld Co February .4% Condns DB=>MCWB 1, !- Name
  18.7,                                   !- Maximum Dry-Bulb Temperature {C}
  14.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  7.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.259,                                  !- ASHRAE Taub {dimensionless}
  2.528;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ad9332b1-6fea-4b66-b9ff-2d00b92ea4bb}, !- Handle
  Greeley Weld Co February .4% Condns WB=>MCDB 1, !- Name
  17.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  7.5,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.259,                                  !- ASHRAE Taub {dimensionless}
  2.528;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a55cd633-e0bc-44ef-92f0-a3272b265ae5}, !- Handle
  Greeley Weld Co January .4% Condns DB=>MCWB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.251,                                  !- ASHRAE Taub {dimensionless}
  2.681;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8742972f-f680-418b-a24f-d80faff950da}, !- Handle
  Greeley Weld Co January .4% Condns WB=>MCDB 1, !- Name
  15.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6.5,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.251,                                  !- ASHRAE Taub {dimensionless}
  2.681;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4bd40c78-d28d-48f5-aa21-412d0196899f}, !- Handle
  Greeley Weld Co July .4% Condns DB=>MCWB 1, !- Name
  37.8,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Taub {dimensionless}
  2.398;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {975f2053-c480-40c7-99df-34224bd06b27}, !- Handle
  Greeley Weld Co July .4% Condns WB=>MCDB 1, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Taub {dimensionless}
  2.398;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3f118348-6395-47b4-9ac4-f6cb4116489a}, !- Handle
  Greeley Weld Co June .4% Condns DB=>MCWB 1, !- Name
  36.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.3,                                    !- ASHRAE Taub {dimensionless}
  2.433;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9b6880ce-c708-43e4-ba87-5add8710edff}, !- Handle
  Greeley Weld Co June .4% Condns WB=>MCDB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.3,                                    !- ASHRAE Taub {dimensionless}
  2.433;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {44c73ee0-604c-45a3-a764-d7eed074bed0}, !- Handle
  Greeley Weld Co March .4% Condns DB=>MCWB 1, !- Name
  23.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.496;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0730374c-7e01-4c55-83ec-50a2afceb37f}, !- Handle
  Greeley Weld Co March .4% Condns WB=>MCDB 1, !- Name
  21.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  10.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.496;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8c5dd49f-55aa-4a6c-9c08-d5e4bcc93ab9}, !- Handle
  Greeley Weld Co May .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  15.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.292,                                  !- ASHRAE Taub {dimensionless}
  2.466;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {88e5cf8c-7874-4a39-8244-5976a5c20cd1}, !- Handle
  Greeley Weld Co May .4% Condns WB=>MCDB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  15.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.292,                                  !- ASHRAE Taub {dimensionless}
  2.466;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1f59e0fc-73b9-4f7e-b918-799320013954}, !- Handle
  Greeley Weld Co November .4% Condns DB=>MCWB 1, !- Name
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  15.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.266,                                  !- ASHRAE Taub {dimensionless}
  2.574;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d4ae4c99-561e-42fb-b97f-ea1e22c898c3}, !- Handle
  Greeley Weld Co November .4% Condns WB=>MCDB 1, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  10,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.266,                                  !- ASHRAE Taub {dimensionless}
  2.574;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e2afd9ce-c5e2-4d19-a34d-7467577c624e}, !- Handle
  Greeley Weld Co October .4% Condns DB=>MCWB 1, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  16.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  12.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.625;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4e5b4bd2-8e2a-44a8-a5e7-ae46acddbf34}, !- Handle
  Greeley Weld Co October .4% Condns WB=>MCDB 1, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.625;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e170fb23-737e-4bfa-9829-aa4e1d657032}, !- Handle
  Greeley Weld Co September .4% Condns DB=>MCWB 1, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  17.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.294,                                  !- ASHRAE Taub {dimensionless}
  2.565;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {41fe86c7-96f1-4504-b289-8abfbba264e4}, !- Handle
  Greeley Weld Co September .4% Condns WB=>MCDB 1, !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  17.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  85421,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.294,                                  !- ASHRAE Taub {dimensionless}
  2.565;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {072e977e-380c-46d7-a78d-8dfe8e54c1d5}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5B;                     !- Climate Zone Value 1

OS:Building,
  {b639fd0c-d736-4ddd-8361-e4ba8ae0d79e}, !- Handle
  ComStock DOE Ref Pre-1980|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5a0b8bd8-fb11-42cf-8d16-724024ffa2ed}, !- Default Construction Set Name
  {3a8f2a79-50be-4faf-88c5-3cdc1a23abf5}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:SpaceType,
  {4d2b5a00-cf8d-4eba-be86-441e09888750}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e74cf0f2-641d-4085-bdbd-a80c3a1d6d29}, !- Default Schedule Set Name
  {67ea7604-f62b-42d9-9f06-32fbd660b4b6}, !- Group Rendering Name
  {361846cb-cfba-4672-bcdd-c45c562752c6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {67ea7604-f62b-42d9-9f06-32fbd660b4b6}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {21335a31-7d8e-4611-828e-36eb275ba360}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {3a9a3203-62eb-45a0-88e1-80f51a9edbc4}, !- Default Schedule Set Name
  {0ea377d1-35cb-4a36-a7c8-15c328efe6ea}, !- Group Rendering Name
  {c7412c94-2911-4703-bd10-86fe3957a432}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {0ea377d1-35cb-4a36-a7c8-15c328efe6ea}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {75c34566-9465-407c-bc60-0e644a0a9ba4}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {94e66c44-fefa-4809-9aa0-fd13687cc467}, !- Handle
  FullServiceRestaurant Dining  - Story Ground, !- Name
  {21335a31-7d8e-4611-828e-36eb275ba360}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.81931115409661,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75c34566-9465-407c-bc60-0e644a0a9ba4}, !- Building Story Name
  {5f9093e1-c0a9-4d35-a4f5-94a11e1189ac}; !- Thermal Zone Name

OS:Surface,
  {ca38b4f5-8e6d-47db-a268-5b3114afbfd2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94e66c44-fefa-4809-9aa0-fd13687cc467}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  7.00920614251811, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  7.00920614251811, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb31d9ec-868c-4efc-a086-d8afb07baab2}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94e66c44-fefa-4809-9aa0-fd13687cc467}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a4b1f1b-4df9-4da0-b157-2e366a042202}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94e66c44-fefa-4809-9aa0-fd13687cc467}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00920614251811, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  7.00920614251811, 9.63862230819322, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.63862230819322, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2656ec44-5015-45ec-91df-a9fbb18d1f35}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94e66c44-fefa-4809-9aa0-fd13687cc467}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf72fec5-1b93-492b-abba-e7be25c7501d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00920614251811, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.00920614251811, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.00920614251811, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  7.00920614251811, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f10388d-a7fc-4390-a96f-1e037c443daf}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94e66c44-fefa-4809-9aa0-fd13687cc467}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.00920614251811, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.00920614251811, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a1692f-d534-4969-a9d1-20ffd6079d8c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94e66c44-fefa-4809-9aa0-fd13687cc467}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00920614251811, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.00920614251811, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f9093e1-c0a9-4d35-a4f5-94a11e1189ac}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c12a39a-143c-4c25-9ebe-63335c958aa3}, !- Zone Air Inlet Port List
  {b949830e-0782-4c23-a1aa-73d53c724998}, !- Zone Air Exhaust Port List
  {cfa1bdb3-b549-4b2a-bdbb-94c8939cf561}, !- Zone Air Node Name
  {ec370c0f-bd21-4b89-8456-d0d165625a2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe1552ee-6c82-4284-b306-65890c8c8a59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7aa40f0a-cf00-450e-9af1-cb32ee90ed14}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Zone Air Node, !- Name
  {cfa1bdb3-b549-4b2a-bdbb-94c8939cf561}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfa1bdb3-b549-4b2a-bdbb-94c8939cf561}, !- Handle
  {dd74410c-2384-4af0-9be3-de92058a30fc}, !- Name
  {5f9093e1-c0a9-4d35-a4f5-94a11e1189ac}, !- Source Object
  11,                                     !- Outlet Port
  {7aa40f0a-cf00-450e-9af1-cb32ee90ed14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c12a39a-143c-4c25-9ebe-63335c958aa3}, !- Handle
  {48d31924-ead4-4c49-a387-5953bde8634b}, !- Name
  {5f9093e1-c0a9-4d35-a4f5-94a11e1189ac}, !- HVAC Component
  {3b941b95-b7f5-4126-820b-abb1145cfa4d}; !- Port 1

OS:PortList,
  {b949830e-0782-4c23-a1aa-73d53c724998}, !- Handle
  {4386b65d-5d11-457d-a6f2-39b9e8ac764d}, !- Name
  {5f9093e1-c0a9-4d35-a4f5-94a11e1189ac}, !- HVAC Component
  {14c14fda-4b19-44c9-a9d8-925bdedabb1a}; !- Port 1

OS:PortList,
  {ec370c0f-bd21-4b89-8456-d0d165625a2e}, !- Handle
  {e3ab4ef0-22f2-425b-be63-5cfde6207e6a}, !- Name
  {5f9093e1-c0a9-4d35-a4f5-94a11e1189ac}, !- HVAC Component
  {a7bd93ed-b433-4f63-8e9b-4741f4d83daf}; !- Port 1

OS:Sizing:Zone,
  {1c9c46a3-2e4b-4589-b15f-ed6b6d58f0f2}, !- Handle
  {5f9093e1-c0a9-4d35-a4f5-94a11e1189ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee69a45a-50a0-4db1-be45-f3bef2e8040e}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Zone HVAC Equipment List, !- Name
  {5f9093e1-c0a9-4d35-a4f5-94a11e1189ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3204ae17-709d-456d-94ba-965c9fd2eb14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6b175afb-85da-4f53-88c3-cf8a7403e464}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8e6307c4-30f6-4fea-a580-1ce593d002fd}, !- Handle
  FullServiceRestaurant Kitchen  - Story Ground, !- Name
  {4d2b5a00-cf8d-4eba-be86-441e09888750}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.1898949884215,                        !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75c34566-9465-407c-bc60-0e644a0a9ba4}, !- Building Story Name
  {05355624-4d41-40a9-a3fd-df6d93fcb2e9}; !- Thermal Zone Name

OS:Surface,
  {93ea1762-9d0b-45c1-a625-f30088337fd6}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e6307c4-30f6-4fea-a580-1ce593d002fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  2.62941616567511, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  2.62941616567511, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf72fec5-1b93-492b-abba-e7be25c7501d}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6307c4-30f6-4fea-a580-1ce593d002fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2656ec44-5015-45ec-91df-a9fbb18d1f35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d4cefa-d645-449a-b093-f43945703470}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6307c4-30f6-4fea-a580-1ce593d002fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62941616567511, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  2.62941616567511, 9.63862230819322, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3957409a-0733-45fe-8f21-fe82258ffbdd}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6307c4-30f6-4fea-a580-1ce593d002fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62941616567511, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.62941616567511, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.62941616567511, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  2.62941616567511, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce07809-9aeb-48c8-897c-3e5003d89d1a}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6307c4-30f6-4fea-a580-1ce593d002fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  2.62941616567511, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.62941616567511, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24bbf1a0-7764-4b17-b6c6-f2b77effff30}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e6307c4-30f6-4fea-a580-1ce593d002fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62941616567511, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.62941616567511, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 9.63862230819322, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05355624-4d41-40a9-a3fd-df6d93fcb2e9}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d30ce10f-ad51-407a-9980-6d82fed918a1}, !- Zone Air Inlet Port List
  {92fbdc72-54ef-42b1-adbb-a23d4c440336}, !- Zone Air Exhaust Port List
  {6132a488-489c-48a8-8397-98e2cf83a6c1}, !- Zone Air Node Name
  {fae03be9-0912-4c6a-83e3-7c28b574218c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10f1852e-cc0a-4a01-977f-157c1f9ee856}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce8d96b1-74cf-4b39-8a66-464709cf9170}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Zone Air Node, !- Name
  {6132a488-489c-48a8-8397-98e2cf83a6c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6132a488-489c-48a8-8397-98e2cf83a6c1}, !- Handle
  {a5e629a6-474e-442d-9de6-dee0fe11eb46}, !- Name
  {05355624-4d41-40a9-a3fd-df6d93fcb2e9}, !- Source Object
  11,                                     !- Outlet Port
  {ce8d96b1-74cf-4b39-8a66-464709cf9170}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d30ce10f-ad51-407a-9980-6d82fed918a1}, !- Handle
  {75863757-57f8-47b1-ab5c-e9f247caef4d}, !- Name
  {05355624-4d41-40a9-a3fd-df6d93fcb2e9}, !- HVAC Component
  {70f8d776-c0b0-4741-87c0-7e5c0ab62d2c}; !- Port 1

OS:PortList,
  {92fbdc72-54ef-42b1-adbb-a23d4c440336}, !- Handle
  {edf2cf2e-2323-4bef-a898-1b511ee66739}, !- Name
  {05355624-4d41-40a9-a3fd-df6d93fcb2e9}, !- HVAC Component
  {d6af3233-6aae-46ab-9151-0608982ee797}; !- Port 1

OS:PortList,
  {fae03be9-0912-4c6a-83e3-7c28b574218c}, !- Handle
  {c8ac7ed9-769e-4fcb-b89a-a2998146c910}, !- Name
  {05355624-4d41-40a9-a3fd-df6d93fcb2e9}, !- HVAC Component
  {d38cc53d-bc68-494e-8358-d79302ee238c}; !- Port 1

OS:Sizing:Zone,
  {cd8932bc-0f51-47eb-adc2-87cb628566b8}, !- Handle
  {05355624-4d41-40a9-a3fd-df6d93fcb2e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c171204-b562-450c-af3f-c12dfe01cad3}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Zone HVAC Equipment List, !- Name
  {05355624-4d41-40a9-a3fd-df6d93fcb2e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7dd73b6-b0e2-49b6-a9be-4ef1beb416d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c9714f2a-59b0-44b1-b678-a8adefbb9e21}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {c4ad767d-74a2-4a01-8296-0e042563c81a}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb31d9ec-868c-4efc-a086-d8afb07baab2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.61322230819322, 1.31354690743989,  !- X,Y,Z Vertex 1 {m}
  0, 9.61322230819322, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.31354690743989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c83c742-7066-43b7-a8b9-3aa97d941810}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a4b1f1b-4df9-4da0-b157-2e366a042202}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.98380614251811, 9.63862230819322, 1.31464535861649, !- X,Y,Z Vertex 1 {m}
  6.98380614251811, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 9.63862230819322, 1.31464535861649; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {603dce40-55f9-4e47-b7c0-a2aac7e41eb7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f10388d-a7fc-4390-a96f-1e037c443daf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.31464535861649,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.98380614251811, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.98380614251811, 0, 1.31464535861649;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65504de5-43f2-4ffe-8d6b-ea529afee959}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13d4cefa-d645-449a-b093-f43945703470}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.60401616567511, 9.63862230819322, 1.32144847641111, !- X,Y,Z Vertex 1 {m}
  2.60401616567511, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9.63862230819322, 1.32144847641111; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {510a8b54-0c1e-48d0-a17c-a1f6b8045f48}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3957409a-0733-45fe-8f21-fe82258ffbdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.62941616567511, 0.0254, 1.31354690743989, !- X,Y,Z Vertex 1 {m}
  2.62941616567511, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  2.62941616567511, 9.61322230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  2.62941616567511, 9.61322230819322, 1.31354690743989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40173e44-a67d-46f4-bf36-95845d7126fc}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bce07809-9aeb-48c8-897c-3e5003d89d1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.32144847641111, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  2.60401616567511, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  2.60401616567511, 0, 1.32144847641111;  !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {0653df7b-8973-493f-8241-69d0eae7aa4e}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {09c1e0d0-a954-41e8-8231-80dad155530d}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {0653df7b-8973-493f-8241-69d0eae7aa4e}, !- People Definition Name
  {21335a31-7d8e-4611-828e-36eb275ba360}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bff0b85b-c5ea-410b-a7c3-c5c06d1032f4}, !- Work Efficiency Schedule Name
  {d88713d8-961a-421e-bec5-1866962bf007}, !- Clothing Insulation Schedule Name
  {4efbb53f-41e3-4481-b221-8a6d9c8b8fcc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d88713d8-961a-421e-bec5-1866962bf007}, !- Handle
  Clothing Schedule,                      !- Name
  {9d462de8-78c3-463b-b969-1ea767e43dc0}, !- Schedule Type Limits Name
  {00386dd8-1bba-4528-b5a1-3d0966300817}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00386dd8-1bba-4528-b5a1-3d0966300817}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {9d462de8-78c3-463b-b969-1ea767e43dc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07a5d64a-65b8-4290-832d-4f3fdc31abb9}, !- Handle
  Schedule Rule 1,                        !- Name
  {d88713d8-961a-421e-bec5-1866962bf007}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {921e020d-3c1e-460c-82c4-0d547c0d9972}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {921e020d-3c1e-460c-82c4-0d547c0d9972}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {9d462de8-78c3-463b-b969-1ea767e43dc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9d462de8-78c3-463b-b969-1ea767e43dc0}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {4efbb53f-41e3-4481-b221-8a6d9c8b8fcc}, !- Handle
  Air Velocity Schedule,                  !- Name
  {27934eda-679f-4c73-9741-fc0537b8cdc4}, !- Schedule Type Limits Name
  {4d19c821-ff4b-4fc0-abb1-06a234dd2434}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d19c821-ff4b-4fc0-abb1-06a234dd2434}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {27934eda-679f-4c73-9741-fc0537b8cdc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {27934eda-679f-4c73-9741-fc0537b8cdc4}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {bff0b85b-c5ea-410b-a7c3-c5c06d1032f4}, !- Handle
  Work Efficiency Schedule,               !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  {42222da4-7449-4b89-a9a1-22294d105f70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42222da4-7449-4b89-a9a1-22294d105f70}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {a8618323-b666-4883-892e-db827020c9ce}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7073490813648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {51c15f52-b521-4905-9ceb-c80f83eb4124}, !- Handle
  FullServiceRestaurant Dining Lights,    !- Name
  {a8618323-b666-4883-892e-db827020c9ce}, !- Lights Definition Name
  {21335a31-7d8e-4611-828e-36eb275ba360}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b118f726-7ec7-4089-8e93-a4ddb9908985}, !- Handle
  {a8618323-b666-4883-892e-db827020c9ce}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7ef13660-b4f9-45b6-9fa7-d55d220730ae}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1750007750015,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {97ab21ad-fce7-4e4f-b951-9875d90eebf9}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {7ef13660-b4f9-45b6-9fa7-d55d220730ae}, !- Electric Equipment Definition Name
  {21335a31-7d8e-4611-828e-36eb275ba360}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c7412c94-2911-4703-bd10-86fe3957a432}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3a9a3203-62eb-45a0-88e1-80f51a9edbc4}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8b3ff77-95f1-4c66-98cc-55feb414d11a}, !- Number of People Schedule Name
  {bf226fb3-e7eb-49ab-a97b-ad2957a4a581}, !- People Activity Level Schedule Name
  {ca367273-95a5-429c-aa36-425022ca6182}, !- Lighting Schedule Name
  {0f3eb25b-cd02-4fc0-981f-3c9e983c0ad2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {170ab939-7101-45ab-bf7c-bdcccb2a15b4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f8b3ff77-95f1-4c66-98cc-55feb414d11a}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  {e277d878-91c0-4731-809c-03740d57e257}, !- Default Day Schedule Name
  {c078d36d-c6ca-4d72-bb6a-39e472b003b5}, !- Summer Design Day Schedule Name
  {9a384570-11de-4118-8b2a-cab1a987783a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e277d878-91c0-4731-809c-03740d57e257}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.00833333333333333,                    !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0666666666666667,                     !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.0833333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.4,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  54,                                     !- Minute 21
  0.346666666666667,                      !- Value Until Time 21
  9,                                      !- Hour 22
  4,                                      !- Minute 22
  0.293333333333334,                      !- Value Until Time 22
  9,                                      !- Hour 23
  14,                                     !- Minute 23
  0.240000000000001,                      !- Value Until Time 23
  9,                                      !- Hour 24
  22,                                     !- Minute 24
  0.2,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  32,                                     !- Minute 25
  0.58,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  42,                                     !- Minute 26
  0.659999999999999,                      !- Value Until Time 26
  9,                                      !- Hour 27
  52,                                     !- Minute 27
  0.739999999999999,                      !- Value Until Time 27
  10,                                     !- Hour 28
  0,                                      !- Minute 28
  0.8,                                    !- Value Until Time 28
  10,                                     !- Hour 29
  9,                                      !- Minute 29
  0.783333333333333,                      !- Value Until Time 29
  10,                                     !- Hour 30
  19,                                     !- Minute 30
  0.766666666666667,                      !- Value Until Time 30
  10,                                     !- Hour 31
  29,                                     !- Minute 31
  0.75,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  39,                                     !- Minute 32
  0.733333333333334,                      !- Value Until Time 32
  10,                                     !- Hour 33
  49,                                     !- Minute 33
  0.716666666666667,                      !- Value Until Time 33
  10,                                     !- Hour 34
  59,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.7,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  9,                                      !- Minute 36
  0.65,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  19,                                     !- Minute 37
  0.6,                                    !- Value Until Time 37
  11,                                     !- Hour 38
  29,                                     !- Minute 38
  0.55,                                   !- Value Until Time 38
  11,                                     !- Hour 39
  39,                                     !- Minute 39
  0.500000000000001,                      !- Value Until Time 39
  11,                                     !- Hour 40
  49,                                     !- Minute 40
  0.450000000000001,                      !- Value Until Time 40
  11,                                     !- Hour 41
  59,                                     !- Minute 41
  0.400000000000001,                      !- Value Until Time 41
  12,                                     !- Hour 42
  0,                                      !- Minute 42
  0.4,                                    !- Value Until Time 42
  12,                                     !- Hour 43
  9,                                      !- Minute 43
  0.366666666666667,                      !- Value Until Time 43
  12,                                     !- Hour 44
  19,                                     !- Minute 44
  0.333333333333334,                      !- Value Until Time 44
  12,                                     !- Hour 45
  29,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  12,                                     !- Hour 46
  39,                                     !- Minute 46
  0.266666666666667,                      !- Value Until Time 46
  12,                                     !- Hour 47
  49,                                     !- Minute 47
  0.233333333333334,                      !- Value Until Time 47
  12,                                     !- Hour 48
  59,                                     !- Minute 48
  0.200000000000001,                      !- Value Until Time 48
  13,                                     !- Hour 49
  0,                                      !- Minute 49
  0.2,                                    !- Value Until Time 49
  13,                                     !- Hour 50
  9,                                      !- Minute 50
  0.208333333333333,                      !- Value Until Time 50
  13,                                     !- Hour 51
  19,                                     !- Minute 51
  0.216666666666667,                      !- Value Until Time 51
  13,                                     !- Hour 52
  29,                                     !- Minute 52
  0.225,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  39,                                     !- Minute 53
  0.233333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  49,                                     !- Minute 54
  0.241666666666667,                      !- Value Until Time 54
  13,                                     !- Hour 55
  59,                                     !- Minute 55
  0.25,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  9,                                      !- Minute 57
  0.291666666666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  19,                                     !- Minute 58
  0.333333333333333,                      !- Value Until Time 58
  14,                                     !- Hour 59
  29,                                     !- Minute 59
  0.375,                                  !- Value Until Time 59
  14,                                     !- Hour 60
  39,                                     !- Minute 60
  0.416666666666666,                      !- Value Until Time 60
  14,                                     !- Hour 61
  49,                                     !- Minute 61
  0.458333333333333,                      !- Value Until Time 61
  14,                                     !- Hour 62
  59,                                     !- Minute 62
  0.499999999999999,                      !- Value Until Time 62
  15,                                     !- Hour 63
  0,                                      !- Minute 63
  0.5,                                    !- Value Until Time 63
  15,                                     !- Hour 64
  9,                                      !- Minute 64
  0.55,                                   !- Value Until Time 64
  15,                                     !- Hour 65
  19,                                     !- Minute 65
  0.6,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  29,                                     !- Minute 66
  0.649999999999999,                      !- Value Until Time 66
  15,                                     !- Hour 67
  39,                                     !- Minute 67
  0.699999999999999,                      !- Value Until Time 67
  15,                                     !- Hour 68
  49,                                     !- Minute 68
  0.749999999999999,                      !- Value Until Time 68
  15,                                     !- Hour 69
  59,                                     !- Minute 69
  0.799999999999999,                      !- Value Until Time 69
  16,                                     !- Hour 70
  0,                                      !- Minute 70
  0.8,                                    !- Value Until Time 70
  16,                                     !- Hour 71
  15,                                     !- Minute 71
  0.8,                                    !- Value Until Time 71
  16,                                     !- Hour 72
  25,                                     !- Minute 72
  0.75,                                   !- Value Until Time 72
  16,                                     !- Hour 73
  35,                                     !- Minute 73
  0.699999999999999,                      !- Value Until Time 73
  16,                                     !- Hour 74
  45,                                     !- Minute 74
  0.649999999999999,                      !- Value Until Time 74
  16,                                     !- Hour 75
  55,                                     !- Minute 75
  0.599999999999999,                      !- Value Until Time 75
  17,                                     !- Hour 76
  5,                                      !- Minute 76
  0.549999999999998,                      !- Value Until Time 76
  17,                                     !- Hour 77
  15,                                     !- Minute 77
  0.5,                                    !- Value Until Time 77
  17,                                     !- Hour 78
  25,                                     !- Minute 78
  0.475,                                  !- Value Until Time 78
  17,                                     !- Hour 79
  35,                                     !- Minute 79
  0.45,                                   !- Value Until Time 79
  17,                                     !- Hour 80
  45,                                     !- Minute 80
  0.424999999999999,                      !- Value Until Time 80
  17,                                     !- Hour 81
  55,                                     !- Minute 81
  0.399999999999999,                      !- Value Until Time 81
  18,                                     !- Hour 82
  5,                                      !- Minute 82
  0.374999999999999,                      !- Value Until Time 82
  18,                                     !- Hour 83
  15,                                     !- Minute 83
  0.35,                                   !- Value Until Time 83
  18,                                     !- Hour 84
  25,                                     !- Minute 84
  0.325,                                  !- Value Until Time 84
  18,                                     !- Hour 85
  35,                                     !- Minute 85
  0.3,                                    !- Value Until Time 85
  18,                                     !- Hour 86
  45,                                     !- Minute 86
  0.274999999999999,                      !- Value Until Time 86
  18,                                     !- Hour 87
  55,                                     !- Minute 87
  0.249999999999999,                      !- Value Until Time 87
  19,                                     !- Hour 88
  5,                                      !- Minute 88
  0.224999999999999,                      !- Value Until Time 88
  19,                                     !- Hour 89
  15,                                     !- Minute 89
  0.2,                                    !- Value Until Time 89
  19,                                     !- Hour 90
  25,                                     !- Minute 90
  0.175,                                  !- Value Until Time 90
  19,                                     !- Hour 91
  35,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  19,                                     !- Hour 92
  45,                                     !- Minute 92
  0.124999999999999,                      !- Value Until Time 92
  19,                                     !- Hour 93
  55,                                     !- Minute 93
  0.0999999999999993,                     !- Value Until Time 93
  20,                                     !- Hour 94
  5,                                      !- Minute 94
  0.0749999999999991,                     !- Value Until Time 94
  20,                                     !- Hour 95
  15,                                     !- Minute 95
  0.05,                                   !- Value Until Time 95
  20,                                     !- Hour 96
  25,                                     !- Minute 96
  0.0416666666666666,                     !- Value Until Time 96
  20,                                     !- Hour 97
  35,                                     !- Minute 97
  0.0333333333333332,                     !- Value Until Time 97
  20,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0249999999999998,                     !- Value Until Time 98
  20,                                     !- Hour 99
  55,                                     !- Minute 99
  0.0166666666666664,                     !- Value Until Time 99
  21,                                     !- Hour 100
  5,                                      !- Minute 100
  0.00833333333333304,                    !- Value Until Time 100
  21,                                     !- Hour 101
  15,                                     !- Minute 101
  0,                                      !- Value Until Time 101
  24,                                     !- Hour 102
  0,                                      !- Minute 102
  0;                                      !- Value Until Time 102

OS:Schedule:Rule,
  {e1cf3c06-7722-4339-859c-4a7645270a7a}, !- Handle
  Schedule Rule 2,                        !- Name
  {f8b3ff77-95f1-4c66-98cc-55feb414d11a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {19f14962-15a3-4b13-91e1-9ecfea82916c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19f14962-15a3-4b13-91e1-9ecfea82916c}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.125,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.350000000000001,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.425000000000001,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  7,                                      !- Hour 15
  55,                                     !- Minute 15
  0.483333333333333,                      !- Value Until Time 15
  8,                                      !- Hour 16
  5,                                      !- Minute 16
  0.466666666666667,                      !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  24,                                     !- Minute 18
  0.433333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  34,                                     !- Minute 19
  0.416666666666667,                      !- Value Until Time 19
  8,                                      !- Hour 20
  44,                                     !- Minute 20
  0.4,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  54,                                     !- Minute 22
  0.351515151515152,                      !- Value Until Time 22
  9,                                      !- Hour 23
  4,                                      !- Minute 23
  0.303030303030303,                      !- Value Until Time 23
  9,                                      !- Hour 24
  14,                                     !- Minute 24
  0.254545454545455,                      !- Value Until Time 24
  9,                                      !- Hour 25
  24,                                     !- Minute 25
  0.206060606060607,                      !- Value Until Time 25
  9,                                      !- Hour 26
  26,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  36,                                     !- Minute 27
  0.462121212121212,                      !- Value Until Time 27
  9,                                      !- Hour 28
  46,                                     !- Minute 28
  0.474242424242424,                      !- Value Until Time 28
  9,                                      !- Hour 29
  56,                                     !- Minute 29
  0.486363636363636,                      !- Value Until Time 29
  10,                                     !- Hour 30
  6,                                      !- Minute 30
  0.498484848484848,                      !- Value Until Time 30
  10,                                     !- Hour 31
  7,                                      !- Minute 31
  0.5,                                    !- Value Until Time 31
  11,                                     !- Hour 32
  7,                                      !- Minute 32
  0.5,                                    !- Value Until Time 32
  11,                                     !- Hour 33
  17,                                     !- Minute 33
  0.475,                                  !- Value Until Time 33
  11,                                     !- Hour 34
  27,                                     !- Minute 34
  0.45,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  37,                                     !- Minute 35
  0.425,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  47,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  11,                                     !- Hour 37
  57,                                     !- Minute 37
  0.375,                                  !- Value Until Time 37
  12,                                     !- Hour 38
  7,                                      !- Minute 38
  0.35,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  17,                                     !- Minute 39
  0.341666666666667,                      !- Value Until Time 39
  12,                                     !- Hour 40
  27,                                     !- Minute 40
  0.333333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  37,                                     !- Minute 41
  0.325,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  47,                                     !- Minute 42
  0.316666666666667,                      !- Value Until Time 42
  12,                                     !- Hour 43
  57,                                     !- Minute 43
  0.308333333333333,                      !- Value Until Time 43
  13,                                     !- Hour 44
  7,                                      !- Minute 44
  0.3,                                    !- Value Until Time 44
  15,                                     !- Hour 45
  7,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  15,                                     !- Hour 46
  17,                                     !- Minute 46
  0.366666666666666,                      !- Value Until Time 46
  15,                                     !- Hour 47
  27,                                     !- Minute 47
  0.433333333333333,                      !- Value Until Time 47
  15,                                     !- Hour 48
  37,                                     !- Minute 48
  0.499999999999999,                      !- Value Until Time 48
  15,                                     !- Hour 49
  47,                                     !- Minute 49
  0.566666666666666,                      !- Value Until Time 49
  15,                                     !- Hour 50
  57,                                     !- Minute 50
  0.633333333333332,                      !- Value Until Time 50
  16,                                     !- Hour 51
  7,                                      !- Minute 51
  0.7,                                    !- Value Until Time 51
  16,                                     !- Hour 52
  17,                                     !- Minute 52
  0.748484848484849,                      !- Value Until Time 52
  16,                                     !- Hour 53
  27,                                     !- Minute 53
  0.796969696969698,                      !- Value Until Time 53
  16,                                     !- Hour 54
  37,                                     !- Minute 54
  0.845454545454547,                      !- Value Until Time 54
  16,                                     !- Hour 55
  47,                                     !- Minute 55
  0.893939393939395,                      !- Value Until Time 55
  16,                                     !- Hour 56
  48,                                     !- Minute 56
  0.9,                                    !- Value Until Time 56
  16,                                     !- Hour 57
  58,                                     !- Minute 57
  0.687878787878788,                      !- Value Until Time 57
  17,                                     !- Hour 58
  8,                                      !- Minute 58
  0.675757575757576,                      !- Value Until Time 58
  17,                                     !- Hour 59
  18,                                     !- Minute 59
  0.663636363636363,                      !- Value Until Time 59
  17,                                     !- Hour 60
  28,                                     !- Minute 60
  0.651515151515151,                      !- Value Until Time 60
  17,                                     !- Hour 61
  30,                                     !- Minute 61
  0.65,                                   !- Value Until Time 61
  17,                                     !- Hour 62
  40,                                     !- Minute 62
  0.633333333333333,                      !- Value Until Time 62
  17,                                     !- Hour 63
  50,                                     !- Minute 63
  0.616666666666667,                      !- Value Until Time 63
  18,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6,                                    !- Value Until Time 64
  18,                                     !- Hour 65
  10,                                     !- Minute 65
  0.583333333333333,                      !- Value Until Time 65
  18,                                     !- Hour 66
  20,                                     !- Minute 66
  0.566666666666666,                      !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.55,                                   !- Value Until Time 67
  18,                                     !- Hour 68
  40,                                     !- Minute 68
  0.516666666666666,                      !- Value Until Time 68
  18,                                     !- Hour 69
  50,                                     !- Minute 69
  0.483333333333333,                      !- Value Until Time 69
  19,                                     !- Hour 70
  0,                                      !- Minute 70
  0.449999999999999,                      !- Value Until Time 70
  19,                                     !- Hour 71
  10,                                     !- Minute 71
  0.416666666666666,                      !- Value Until Time 71
  19,                                     !- Hour 72
  20,                                     !- Minute 72
  0.383333333333332,                      !- Value Until Time 72
  19,                                     !- Hour 73
  30,                                     !- Minute 73
  0.35,                                   !- Value Until Time 73
  19,                                     !- Hour 74
  40,                                     !- Minute 74
  0.3,                                    !- Value Until Time 74
  19,                                     !- Hour 75
  50,                                     !- Minute 75
  0.249999999999999,                      !- Value Until Time 75
  20,                                     !- Hour 76
  0,                                      !- Minute 76
  0.199999999999999,                      !- Value Until Time 76
  20,                                     !- Hour 77
  10,                                     !- Minute 77
  0.149999999999999,                      !- Value Until Time 77
  20,                                     !- Hour 78
  20,                                     !- Minute 78
  0.0999999999999982,                     !- Value Until Time 78
  20,                                     !- Hour 79
  30,                                     !- Minute 79
  0.05,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  40,                                     !- Minute 80
  0.0416666666666666,                     !- Value Until Time 80
  20,                                     !- Hour 81
  50,                                     !- Minute 81
  0.0333333333333332,                     !- Value Until Time 81
  21,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0249999999999998,                     !- Value Until Time 82
  21,                                     !- Hour 83
  10,                                     !- Minute 83
  0.0166666666666664,                     !- Value Until Time 83
  21,                                     !- Hour 84
  20,                                     !- Minute 84
  0.00833333333333304,                    !- Value Until Time 84
  21,                                     !- Hour 85
  30,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  24,                                     !- Hour 86
  0,                                      !- Minute 86
  0;                                      !- Value Until Time 86

OS:Schedule:Day,
  {2fcdd88d-4937-4bdf-b399-cbe69a898073}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c078d36d-c6ca-4d72-bb6a-39e472b003b5}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8136698-3416-4dd6-ba95-0beb85727503}, !- Handle
  Schedule Rule 3,                        !- Name
  {f8b3ff77-95f1-4c66-98cc-55feb414d11a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {975d5dc0-08be-4b58-9e39-62c1527d27c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {975d5dc0-08be-4b58-9e39-62c1527d27c8}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.125,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.350000000000001,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.425000000000001,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  7,                                      !- Hour 15
  25,                                     !- Minute 15
  0.475,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  35,                                     !- Minute 16
  0.45,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  45,                                     !- Minute 17
  0.425,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  55,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  5,                                      !- Minute 19
  0.375,                                  !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.35,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  24,                                     !- Minute 21
  0.325,                                  !- Value Until Time 21
  8,                                      !- Hour 22
  34,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  44,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  54,                                     !- Minute 24
  0.25,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  4,                                      !- Minute 25
  0.225,                                  !- Value Until Time 25
  9,                                      !- Hour 26
  14,                                     !- Minute 26
  0.200000000000001,                      !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  26,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  36,                                     !- Minute 29
  0.348484848484848,                      !- Value Until Time 29
  9,                                      !- Hour 30
  46,                                     !- Minute 30
  0.396969696969697,                      !- Value Until Time 30
  9,                                      !- Hour 31
  56,                                     !- Minute 31
  0.445454545454545,                      !- Value Until Time 31
  10,                                     !- Hour 32
  6,                                      !- Minute 32
  0.493939393939393,                      !- Value Until Time 32
  10,                                     !- Hour 33
  7,                                      !- Minute 33
  0.5,                                    !- Value Until Time 33
  11,                                     !- Hour 34
  7,                                      !- Minute 34
  0.5,                                    !- Value Until Time 34
  11,                                     !- Hour 35
  17,                                     !- Minute 35
  0.466666666666667,                      !- Value Until Time 35
  11,                                     !- Hour 36
  27,                                     !- Minute 36
  0.433333333333334,                      !- Value Until Time 36
  11,                                     !- Hour 37
  37,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  11,                                     !- Hour 38
  47,                                     !- Minute 38
  0.366666666666667,                      !- Value Until Time 38
  11,                                     !- Hour 39
  57,                                     !- Minute 39
  0.333333333333334,                      !- Value Until Time 39
  12,                                     !- Hour 40
  7,                                      !- Minute 40
  0.3,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  17,                                     !- Minute 41
  0.283333333333333,                      !- Value Until Time 41
  12,                                     !- Hour 42
  27,                                     !- Minute 42
  0.266666666666667,                      !- Value Until Time 42
  12,                                     !- Hour 43
  37,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  47,                                     !- Minute 44
  0.233333333333334,                      !- Value Until Time 44
  12,                                     !- Hour 45
  57,                                     !- Minute 45
  0.216666666666667,                      !- Value Until Time 45
  13,                                     !- Hour 46
  7,                                      !- Minute 46
  0.2,                                    !- Value Until Time 46
  13,                                     !- Hour 47
  17,                                     !- Minute 47
  0.208333333333333,                      !- Value Until Time 47
  13,                                     !- Hour 48
  27,                                     !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  37,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  13,                                     !- Hour 50
  47,                                     !- Minute 50
  0.233333333333333,                      !- Value Until Time 50
  13,                                     !- Hour 51
  57,                                     !- Minute 51
  0.241666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  7,                                      !- Minute 52
  0.25,                                   !- Value Until Time 52
  14,                                     !- Hour 53
  17,                                     !- Minute 53
  0.266666666666667,                      !- Value Until Time 53
  14,                                     !- Hour 54
  27,                                     !- Minute 54
  0.283333333333333,                      !- Value Until Time 54
  14,                                     !- Hour 55
  37,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  47,                                     !- Minute 56
  0.316666666666666,                      !- Value Until Time 56
  14,                                     !- Hour 57
  57,                                     !- Minute 57
  0.333333333333333,                      !- Value Until Time 57
  15,                                     !- Hour 58
  7,                                      !- Minute 58
  0.35,                                   !- Value Until Time 58
  15,                                     !- Hour 59
  17,                                     !- Minute 59
  0.383333333333333,                      !- Value Until Time 59
  15,                                     !- Hour 60
  27,                                     !- Minute 60
  0.416666666666666,                      !- Value Until Time 60
  15,                                     !- Hour 61
  37,                                     !- Minute 61
  0.45,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  47,                                     !- Minute 62
  0.483333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  57,                                     !- Minute 63
  0.516666666666666,                      !- Value Until Time 63
  16,                                     !- Hour 64
  7,                                      !- Minute 64
  0.55,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  17,                                     !- Minute 65
  0.574242424242424,                      !- Value Until Time 65
  16,                                     !- Hour 66
  27,                                     !- Minute 66
  0.598484848484849,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.622727272727273,                      !- Value Until Time 67
  16,                                     !- Hour 68
  47,                                     !- Minute 68
  0.646969696969698,                      !- Value Until Time 68
  16,                                     !- Hour 69
  48,                                     !- Minute 69
  0.65,                                   !- Value Until Time 69
  16,                                     !- Hour 70
  58,                                     !- Minute 70
  0.615151515151515,                      !- Value Until Time 70
  17,                                     !- Hour 71
  8,                                      !- Minute 71
  0.530303030303029,                      !- Value Until Time 71
  17,                                     !- Hour 72
  18,                                     !- Minute 72
  0.445454545454544,                      !- Value Until Time 72
  17,                                     !- Hour 73
  28,                                     !- Minute 73
  0.360606060606058,                      !- Value Until Time 73
  17,                                     !- Hour 74
  30,                                     !- Minute 74
  0.35,                                   !- Value Until Time 74
  17,                                     !- Hour 75
  40,                                     !- Minute 75
  0.325,                                  !- Value Until Time 75
  17,                                     !- Hour 76
  50,                                     !- Minute 76
  0.3,                                    !- Value Until Time 76
  18,                                     !- Hour 77
  0,                                      !- Minute 77
  0.274999999999999,                      !- Value Until Time 77
  18,                                     !- Hour 78
  10,                                     !- Minute 78
  0.249999999999999,                      !- Value Until Time 78
  18,                                     !- Hour 79
  20,                                     !- Minute 79
  0.224999999999999,                      !- Value Until Time 79
  18,                                     !- Hour 80
  30,                                     !- Minute 80
  0.2,                                    !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.2,                                    !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.175,                                  !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.15,                                   !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.124999999999999,                      !- Value Until Time 84
  20,                                     !- Hour 85
  10,                                     !- Minute 85
  0.0999999999999993,                     !- Value Until Time 85
  20,                                     !- Hour 86
  20,                                     !- Minute 86
  0.0749999999999991,                     !- Value Until Time 86
  20,                                     !- Hour 87
  30,                                     !- Minute 87
  0.05,                                   !- Value Until Time 87
  20,                                     !- Hour 88
  40,                                     !- Minute 88
  0.0416666666666666,                     !- Value Until Time 88
  20,                                     !- Hour 89
  50,                                     !- Minute 89
  0.0333333333333332,                     !- Value Until Time 89
  21,                                     !- Hour 90
  0,                                      !- Minute 90
  0.0249999999999998,                     !- Value Until Time 90
  21,                                     !- Hour 91
  10,                                     !- Minute 91
  0.0166666666666664,                     !- Value Until Time 91
  21,                                     !- Hour 92
  20,                                     !- Minute 92
  0.00833333333333304,                    !- Value Until Time 92
  21,                                     !- Hour 93
  30,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  24,                                     !- Hour 94
  0,                                      !- Minute 94
  0;                                      !- Value Until Time 94

OS:Schedule:Day,
  {7bb04b13-6a85-4fe8-8a0e-590dffe6783e}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a384570-11de-4118-8b2a-cab1a987783a}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf226fb3-e7eb-49ab-a97b-ad2957a4a581}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {1029918d-d1b9-47ff-b11c-70234b866624}, !- Schedule Type Limits Name
  {25e8d7eb-55ba-4b32-819b-5ba41d4cc7e5}, !- Default Day Schedule Name
  {6548bc61-cd0c-4b1d-9b48-d7a4f6a7a146}, !- Summer Design Day Schedule Name
  {3b6331e4-8579-4521-a894-d3f1da1925ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25e8d7eb-55ba-4b32-819b-5ba41d4cc7e5}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {1029918d-d1b9-47ff-b11c-70234b866624}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9722efce-2b4e-47c0-bd9d-83ae1b5948ef}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b6331e4-8579-4521-a894-d3f1da1925ed}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {1029918d-d1b9-47ff-b11c-70234b866624}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b10854d4-379f-4a74-9df4-51bc1986ac7d}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6548bc61-cd0c-4b1d-9b48-d7a4f6a7a146}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {1029918d-d1b9-47ff-b11c-70234b866624}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1029918d-d1b9-47ff-b11c-70234b866624}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {ca367273-95a5-429c-aa36-425022ca6182}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  {5c6cadca-9056-4c90-baea-b16cb53230de}, !- Default Day Schedule Name
  {ad0fd592-cd30-4124-9f12-876e2da49445}, !- Summer Design Day Schedule Name
  {8bb41958-2b60-4d96-aa0b-dcc6327f06ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c6cadca-9056-4c90-baea-b16cb53230de}, !- Handle
  Schedule Day 5,                         !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:Schedule:Day,
  {b1fbbf4a-2149-437f-b202-ea24a19799c4}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad0fd592-cd30-4124-9f12-876e2da49445}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74f63460-4773-4030-b8d3-7e58f20428c6}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bb41958-2b60-4d96-aa0b-dcc6327f06ea}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f3eb25b-cd02-4fc0-981f-3c9e983c0ad2}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  {955fa84b-8055-4065-9802-259a8b7bde12}, !- Default Day Schedule Name
  {7fd922f1-1f6f-42df-86a7-46151bf3719a}, !- Summer Design Day Schedule Name
  {a57b71c7-5904-4470-96f0-609682d3a562}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {955fa84b-8055-4065-9802-259a8b7bde12}, !- Handle
  Schedule Day 8,                         !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.69577,                                !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.693885,                               !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.692,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.695216666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.698433333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.70165,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.704866666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.708083333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.7113,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.710716666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.710133333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.70955,                                !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.708966666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.708383333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.7078,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7078,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.704283333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.700766666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.69725,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.693733333333334,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.690216666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.6867,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6867,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.680183333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.673666666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.66715,                                !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.660633333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.654116666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.6476,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.638583333333333,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.629566666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.62055,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.611533333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.602516666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.5935,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.582716666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.571933333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.56115,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.550366666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.539583333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.5288,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.518366666666667,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.507933333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4975,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.487066666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.476633333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4662,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4605,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4548,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4491,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4434,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4377,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.432,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.432,                                  !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.42915,                                !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.4263,                                 !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.42345,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.4206,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.41775,                                !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.4149,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.4149,                                 !- Value Until Time 61
  10,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4149,                                 !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  0.416516666666667,                      !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  0.418133333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  0.41975,                                !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.421366666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.422983333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.4246,                                 !- Value Until Time 68
  11,                                     !- Hour 69
  30,                                     !- Minute 69
  0.4246,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  39,                                     !- Minute 70
  0.43025,                                !- Value Until Time 70
  11,                                     !- Hour 71
  49,                                     !- Minute 71
  0.4359,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  59,                                     !- Minute 72
  0.44155,                                !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.4472,                                 !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.45285,                                !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.4585,                                 !- Value Until Time 75
  12,                                     !- Hour 76
  30,                                     !- Minute 76
  0.4585,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  39,                                     !- Minute 77
  0.463683333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  49,                                     !- Minute 78
  0.468866666666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  59,                                     !- Minute 79
  0.47405,                                !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.479233333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.484416666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.4896,                                 !- Value Until Time 82
  13,                                     !- Hour 83
  30,                                     !- Minute 83
  0.4896,                                 !- Value Until Time 83
  13,                                     !- Hour 84
  39,                                     !- Minute 84
  0.494733333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  49,                                     !- Minute 85
  0.499866666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  59,                                     !- Minute 86
  0.505,                                  !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.510133333333333,                      !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.515266666666667,                      !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.5204,                                 !- Value Until Time 89
  14,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5204,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  39,                                     !- Minute 91
  0.527383333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  49,                                     !- Minute 92
  0.534366666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  59,                                     !- Minute 93
  0.54135,                                !- Value Until Time 93
  15,                                     !- Hour 94
  9,                                      !- Minute 94
  0.548333333333333,                      !- Value Until Time 94
  15,                                     !- Hour 95
  19,                                     !- Minute 95
  0.555316666666667,                      !- Value Until Time 95
  15,                                     !- Hour 96
  29,                                     !- Minute 96
  0.5623,                                 !- Value Until Time 96
  15,                                     !- Hour 97
  30,                                     !- Minute 97
  0.5623,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  39,                                     !- Minute 98
  0.573616666666667,                      !- Value Until Time 98
  15,                                     !- Hour 99
  49,                                     !- Minute 99
  0.584933333333333,                      !- Value Until Time 99
  15,                                     !- Hour 100
  59,                                     !- Minute 100
  0.59625,                                !- Value Until Time 100
  16,                                     !- Hour 101
  9,                                      !- Minute 101
  0.607566666666667,                      !- Value Until Time 101
  16,                                     !- Hour 102
  19,                                     !- Minute 102
  0.618883333333333,                      !- Value Until Time 102
  16,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6302,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  40,                                     !- Minute 104
  0.640966666666667,                      !- Value Until Time 104
  16,                                     !- Hour 105
  50,                                     !- Minute 105
  0.651733333333333,                      !- Value Until Time 105
  17,                                     !- Hour 106
  0,                                      !- Minute 106
  0.6625,                                 !- Value Until Time 106
  17,                                     !- Hour 107
  10,                                     !- Minute 107
  0.673266666666667,                      !- Value Until Time 107
  17,                                     !- Hour 108
  20,                                     !- Minute 108
  0.684033333333334,                      !- Value Until Time 108
  17,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6948,                                 !- Value Until Time 109
  17,                                     !- Hour 110
  40,                                     !- Minute 110
  0.704566666666667,                      !- Value Until Time 110
  17,                                     !- Hour 111
  50,                                     !- Minute 111
  0.714333333333333,                      !- Value Until Time 111
  18,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7241,                                 !- Value Until Time 112
  18,                                     !- Hour 113
  10,                                     !- Minute 113
  0.733866666666667,                      !- Value Until Time 113
  18,                                     !- Hour 114
  20,                                     !- Minute 114
  0.743633333333334,                      !- Value Until Time 114
  18,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7534,                                 !- Value Until Time 115
  18,                                     !- Hour 116
  40,                                     !- Minute 116
  0.755116666666667,                      !- Value Until Time 116
  18,                                     !- Hour 117
  50,                                     !- Minute 117
  0.756833333333333,                      !- Value Until Time 117
  19,                                     !- Hour 118
  0,                                      !- Minute 118
  0.75855,                                !- Value Until Time 118
  19,                                     !- Hour 119
  10,                                     !- Minute 119
  0.760266666666667,                      !- Value Until Time 119
  19,                                     !- Hour 120
  20,                                     !- Minute 120
  0.761983333333333,                      !- Value Until Time 120
  19,                                     !- Hour 121
  30,                                     !- Minute 121
  0.7637,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  40,                                     !- Minute 122
  0.76335,                                !- Value Until Time 122
  19,                                     !- Hour 123
  50,                                     !- Minute 123
  0.763,                                  !- Value Until Time 123
  20,                                     !- Hour 124
  0,                                      !- Minute 124
  0.76265,                                !- Value Until Time 124
  20,                                     !- Hour 125
  10,                                     !- Minute 125
  0.7623,                                 !- Value Until Time 125
  20,                                     !- Hour 126
  20,                                     !- Minute 126
  0.76195,                                !- Value Until Time 126
  20,                                     !- Hour 127
  30,                                     !- Minute 127
  0.7616,                                 !- Value Until Time 127
  20,                                     !- Hour 128
  40,                                     !- Minute 128
  0.757883333333333,                      !- Value Until Time 128
  20,                                     !- Hour 129
  50,                                     !- Minute 129
  0.754166666666667,                      !- Value Until Time 129
  21,                                     !- Hour 130
  0,                                      !- Minute 130
  0.75045,                                !- Value Until Time 130
  21,                                     !- Hour 131
  10,                                     !- Minute 131
  0.746733333333333,                      !- Value Until Time 131
  21,                                     !- Hour 132
  20,                                     !- Minute 132
  0.743016666666667,                      !- Value Until Time 132
  21,                                     !- Hour 133
  30,                                     !- Minute 133
  0.7393,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  40,                                     !- Minute 134
  0.734233333333333,                      !- Value Until Time 134
  21,                                     !- Hour 135
  50,                                     !- Minute 135
  0.729166666666667,                      !- Value Until Time 135
  22,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7241,                                 !- Value Until Time 136
  22,                                     !- Hour 137
  10,                                     !- Minute 137
  0.719033333333333,                      !- Value Until Time 137
  22,                                     !- Hour 138
  20,                                     !- Minute 138
  0.713966666666666,                      !- Value Until Time 138
  22,                                     !- Hour 139
  30,                                     !- Minute 139
  0.7089,                                 !- Value Until Time 139
  22,                                     !- Hour 140
  40,                                     !- Minute 140
  0.707968333333333,                      !- Value Until Time 140
  22,                                     !- Hour 141
  50,                                     !- Minute 141
  0.707036666666667,                      !- Value Until Time 141
  23,                                     !- Hour 142
  0,                                      !- Minute 142
  0.706105,                               !- Value Until Time 142
  23,                                     !- Hour 143
  10,                                     !- Minute 143
  0.705173333333333,                      !- Value Until Time 143
  23,                                     !- Hour 144
  20,                                     !- Minute 144
  0.704241666666667,                      !- Value Until Time 144
  23,                                     !- Hour 145
  30,                                     !- Minute 145
  0.70331,                                !- Value Until Time 145
  23,                                     !- Hour 146
  40,                                     !- Minute 146
  0.701425,                               !- Value Until Time 146
  23,                                     !- Hour 147
  50,                                     !- Minute 147
  0.69954,                                !- Value Until Time 147
  24,                                     !- Hour 148
  0,                                      !- Minute 148
  0.697655;                               !- Value Until Time 148

OS:Schedule:Day,
  {3a7da549-036e-4b2f-a77e-51e702d79d1a}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fd922f1-1f6f-42df-86a7-46151bf3719a}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5639c6f-df98-4826-a0a9-3ef0fa4490ef}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a57b71c7-5904-4470-96f0-609682d3a562}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {170ab939-7101-45ab-bf7c-bdcccb2a15b4}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  {da587b91-89d4-4345-ae2c-4f7e040f4137}, !- Default Day Schedule Name
  {c4cb7da2-abf9-46f5-a5e2-5c938abdab8e}, !- Summer Design Day Schedule Name
  {35a8a117-b885-4c5b-983b-461727ad915a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da587b91-89d4-4345-ae2c-4f7e040f4137}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {addf5f8e-2ca2-482d-9e75-03a39998c71f}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35a8a117-b885-4c5b-983b-461727ad915a}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {7cfba976-d16f-4971-95bb-def7bba95a36}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4cb7da2-abf9-46f5-a5e2-5c938abdab8e}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {07ed6a1f-7f0f-4073-b7d2-ccc7d7c7fb19}, !- Handle
  Schedule Rule 6,                        !- Name
  {170ab939-7101-45ab-bf7c-bdcccb2a15b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07ff8c97-1698-46ae-8e5b-4d3edeb29deb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07ff8c97-1698-46ae-8e5b-4d3edeb29deb}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {1dc00cc1-9b00-4aa4-aaa7-3ac8cd2a3f04}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {99750f6d-5346-488a-926e-4d33235ecc64}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {1dc00cc1-9b00-4aa4-aaa7-3ac8cd2a3f04}, !- People Definition Name
  {4d2b5a00-cf8d-4eba-be86-441e09888750}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bff0b85b-c5ea-410b-a7c3-c5c06d1032f4}, !- Work Efficiency Schedule Name
  {d88713d8-961a-421e-bec5-1866962bf007}, !- Clothing Insulation Schedule Name
  {4efbb53f-41e3-4481-b221-8a6d9c8b8fcc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8ecfb747-2f1a-4adf-9b09-3c4a44b550c6}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {57e61895-4158-4c97-8328-0ca10ae83577}, !- Handle
  FullServiceRestaurant Kitchen Lights,   !- Name
  {8ecfb747-2f1a-4adf-9b09-3c4a44b550c6}, !- Lights Definition Name
  {4d2b5a00-cf8d-4eba-be86-441e09888750}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {36459094-d782-4e29-a7e3-a18e290f5c93}, !- Handle
  {8ecfb747-2f1a-4adf-9b09-3c4a44b550c6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c5c25c1b-df03-4c65-8a1d-5c76620d42b2}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  101.09375484376,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {f1de9c30-af0e-43f8-a974-c633e0ece9aa}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip, !- Name
  {c5c25c1b-df03-4c65-8a1d-5c76620d42b2}, !- Electric Equipment Definition Name
  {4d2b5a00-cf8d-4eba-be86-441e09888750}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {ffdd00d8-2579-44e7-b1bc-feae7cf18d51}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1194.80124469263,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {05ab571e-3a45-4e7e-b2b0-0b5690957fe3}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip, !- Name
  {ffdd00d8-2579-44e7-b1bc-feae7cf18d51}, !- Gas Equipment Definition Name
  {4d2b5a00-cf8d-4eba-be86-441e09888750}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {361846cb-cfba-4672-bcdd-c45c562752c6}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e74cf0f2-641d-4085-bdbd-a80c3a1d6d29}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8b3ff77-95f1-4c66-98cc-55feb414d11a}, !- Number of People Schedule Name
  {bf226fb3-e7eb-49ab-a97b-ad2957a4a581}, !- People Activity Level Schedule Name
  {ca367273-95a5-429c-aa36-425022ca6182}, !- Lighting Schedule Name
  {0f3eb25b-cd02-4fc0-981f-3c9e983c0ad2}, !- Electric Equipment Schedule Name
  {831e997f-0eff-4da3-aad2-6265f07ba284}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {170ab939-7101-45ab-bf7c-bdcccb2a15b4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {831e997f-0eff-4da3-aad2-6265f07ba284}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  {0d5b6fab-74b1-442e-bbaf-6b152b20163e}, !- Default Day Schedule Name
  {c8292c8f-2a89-4637-b9bb-e9de78e4a28e}, !- Summer Design Day Schedule Name
  {ace50b9a-a680-448a-aca0-936a279b6f3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d5b6fab-74b1-442e-bbaf-6b152b20163e}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0299999999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.03,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.045,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0583333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0666666666666667,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0833333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0916666666666668,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.108333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.141666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.175,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.183333333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.216666666666666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.233333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  39,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  59,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  9,                                      !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  19,                                     !- Minute 49
  0.208333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  29,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  39,                                     !- Minute 52
  0.191666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  49,                                     !- Minute 53
  0.183333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  59,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  9,                                      !- Minute 55
  0.166666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  19,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  29,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.158333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.166666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.191666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.216666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.233333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.291666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.283333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.275,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.266666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.258333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.241666666666666,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.233333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.224999999999999,                      !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.208333333333333,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2,                                    !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.191666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.183333333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.175,                                  !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.158333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  40,                                     !- Minute 92
  0.141666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  50,                                     !- Minute 93
  0.133333333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  0,                                      !- Minute 94
  0.125,                                  !- Value Until Time 94
  22,                                     !- Hour 95
  10,                                     !- Minute 95
  0.116666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  20,                                     !- Minute 96
  0.108333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1,                                    !- Value Until Time 97
  22,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0916666666666666,                     !- Value Until Time 98
  22,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0833333333333332,                     !- Value Until Time 99
  23,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0749999999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0666666666666664,                     !- Value Until Time 101
  23,                                     !- Hour 102
  20,                                     !- Minute 102
  0.058333333333333,                      !- Value Until Time 102
  23,                                     !- Hour 103
  30,                                     !- Minute 103
  0.05,                                   !- Value Until Time 103
  23,                                     !- Hour 104
  40,                                     !- Minute 104
  0.045,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0399999999999999,                     !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0349999999999999;                     !- Value Until Time 106

OS:Schedule:Rule,
  {059bf14e-7b74-4caf-a853-e3a5bf201f1a}, !- Handle
  Schedule Rule 7,                        !- Name
  {831e997f-0eff-4da3-aad2-6265f07ba284}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {64c53bf4-8143-4827-93f0-b2f79929a0b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64c53bf4-8143-4827-93f0-b2f79929a0b2}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.035,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.04,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0666666666666667,                     !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.0833333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.108333333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.116666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.141666666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  55,                                     !- Minute 20
  0.158333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  5,                                      !- Minute 21
  0.166666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  25,                                     !- Minute 23
  0.183333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  35,                                     !- Minute 24
  0.191666666666667,                      !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  7,                                      !- Hour 26
  55,                                     !- Minute 26
  0.191666666666667,                      !- Value Until Time 26
  8,                                      !- Hour 27
  5,                                      !- Minute 27
  0.183333333333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  15,                                     !- Minute 28
  0.175,                                  !- Value Until Time 28
  8,                                      !- Hour 29
  24,                                     !- Minute 29
  0.166666666666667,                      !- Value Until Time 29
  8,                                      !- Hour 30
  34,                                     !- Minute 30
  0.158333333333333,                      !- Value Until Time 30
  8,                                      !- Hour 31
  44,                                     !- Minute 31
  0.15,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  45,                                     !- Minute 32
  0.15,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  54,                                     !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  4,                                      !- Minute 34
  0.183333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  14,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  9,                                      !- Hour 36
  24,                                     !- Minute 36
  0.216666666666666,                      !- Value Until Time 36
  9,                                      !- Hour 37
  34,                                     !- Minute 37
  0.233333333333333,                      !- Value Until Time 37
  9,                                      !- Hour 38
  44,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  7,                                      !- Minute 40
  0.25,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  17,                                     !- Minute 41
  0.241666666666667,                      !- Value Until Time 41
  10,                                     !- Hour 42
  27,                                     !- Minute 42
  0.233333333333333,                      !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.225,                                  !- Value Until Time 43
  10,                                     !- Hour 44
  47,                                     !- Minute 44
  0.216666666666667,                      !- Value Until Time 44
  10,                                     !- Hour 45
  57,                                     !- Minute 45
  0.208333333333333,                      !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.2,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  17,                                     !- Minute 47
  0.191666666666667,                      !- Value Until Time 47
  11,                                     !- Hour 48
  27,                                     !- Minute 48
  0.183333333333333,                      !- Value Until Time 48
  11,                                     !- Hour 49
  37,                                     !- Minute 49
  0.175,                                  !- Value Until Time 49
  11,                                     !- Hour 50
  47,                                     !- Minute 50
  0.166666666666667,                      !- Value Until Time 50
  11,                                     !- Hour 51
  57,                                     !- Minute 51
  0.158333333333333,                      !- Value Until Time 51
  12,                                     !- Hour 52
  7,                                      !- Minute 52
  0.15,                                   !- Value Until Time 52
  12,                                     !- Hour 53
  17,                                     !- Minute 53
  0.158333333333333,                      !- Value Until Time 53
  12,                                     !- Hour 54
  27,                                     !- Minute 54
  0.166666666666667,                      !- Value Until Time 54
  12,                                     !- Hour 55
  37,                                     !- Minute 55
  0.175,                                  !- Value Until Time 55
  12,                                     !- Hour 56
  47,                                     !- Minute 56
  0.183333333333333,                      !- Value Until Time 56
  12,                                     !- Hour 57
  57,                                     !- Minute 57
  0.191666666666667,                      !- Value Until Time 57
  13,                                     !- Hour 58
  7,                                      !- Minute 58
  0.2,                                    !- Value Until Time 58
  13,                                     !- Hour 59
  17,                                     !- Minute 59
  0.216666666666667,                      !- Value Until Time 59
  13,                                     !- Hour 60
  27,                                     !- Minute 60
  0.233333333333333,                      !- Value Until Time 60
  13,                                     !- Hour 61
  37,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  13,                                     !- Hour 62
  47,                                     !- Minute 62
  0.266666666666666,                      !- Value Until Time 62
  13,                                     !- Hour 63
  57,                                     !- Minute 63
  0.283333333333333,                      !- Value Until Time 63
  14,                                     !- Hour 64
  7,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  37,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  47,                                     !- Minute 66
  0.255555555555556,                      !- Value Until Time 66
  15,                                     !- Hour 67
  57,                                     !- Minute 67
  0.211111111111111,                      !- Value Until Time 67
  16,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2,                                    !- Value Until Time 68
  16,                                     !- Hour 69
  30,                                     !- Minute 69
  0.2,                                    !- Value Until Time 69
  16,                                     !- Hour 70
  40,                                     !- Minute 70
  0.191666666666667,                      !- Value Until Time 70
  16,                                     !- Hour 71
  50,                                     !- Minute 71
  0.183333333333333,                      !- Value Until Time 71
  17,                                     !- Hour 72
  0,                                      !- Minute 72
  0.175,                                  !- Value Until Time 72
  17,                                     !- Hour 73
  10,                                     !- Minute 73
  0.166666666666666,                      !- Value Until Time 73
  17,                                     !- Hour 74
  20,                                     !- Minute 74
  0.158333333333333,                      !- Value Until Time 74
  17,                                     !- Hour 75
  30,                                     !- Minute 75
  0.15,                                   !- Value Until Time 75
  17,                                     !- Hour 76
  40,                                     !- Minute 76
  0.141666666666667,                      !- Value Until Time 76
  17,                                     !- Hour 77
  50,                                     !- Minute 77
  0.133333333333333,                      !- Value Until Time 77
  18,                                     !- Hour 78
  0,                                      !- Minute 78
  0.125,                                  !- Value Until Time 78
  18,                                     !- Hour 79
  10,                                     !- Minute 79
  0.116666666666666,                      !- Value Until Time 79
  18,                                     !- Hour 80
  20,                                     !- Minute 80
  0.108333333333333,                      !- Value Until Time 80
  18,                                     !- Hour 81
  30,                                     !- Minute 81
  0.1,                                    !- Value Until Time 81
  18,                                     !- Hour 82
  40,                                     !- Minute 82
  0.0916666666666666,                     !- Value Until Time 82
  18,                                     !- Hour 83
  50,                                     !- Minute 83
  0.0833333333333332,                     !- Value Until Time 83
  19,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0749999999999998,                     !- Value Until Time 84
  19,                                     !- Hour 85
  10,                                     !- Minute 85
  0.0666666666666664,                     !- Value Until Time 85
  19,                                     !- Hour 86
  20,                                     !- Minute 86
  0.058333333333333,                      !- Value Until Time 86
  19,                                     !- Hour 87
  30,                                     !- Minute 87
  0.05,                                   !- Value Until Time 87
  19,                                     !- Hour 88
  40,                                     !- Minute 88
  0.045,                                  !- Value Until Time 88
  19,                                     !- Hour 89
  50,                                     !- Minute 89
  0.0399999999999999,                     !- Value Until Time 89
  20,                                     !- Hour 90
  0,                                      !- Minute 90
  0.0349999999999999,                     !- Value Until Time 90
  20,                                     !- Hour 91
  10,                                     !- Minute 91
  0.0299999999999999,                     !- Value Until Time 91
  20,                                     !- Hour 92
  20,                                     !- Minute 92
  0.0249999999999998,                     !- Value Until Time 92
  20,                                     !- Hour 93
  30,                                     !- Minute 93
  0.02,                                   !- Value Until Time 93
  24,                                     !- Hour 94
  0,                                      !- Minute 94
  0.02;                                   !- Value Until Time 94

OS:Schedule:Day,
  {0740d705-5093-45a1-a8ce-6ad418e27c85}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8292c8f-2a89-4637-b9bb-e9de78e4a28e}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {26117958-2a60-4101-a2a9-268dd31b6090}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ace50b9a-a680-448a-aca0-936a279b6f3f}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {5a0b8bd8-fb11-42cf-8d16-724024ffa2ed}, !- Handle
  Res ComStock DOE Ref Pre-1980 - FullSrvRest - ASHRAE 169-2013-5B, !- Name
  {1d181656-19b0-43df-b4a0-7e182e154f13}, !- Default Exterior Surface Constructions Name
  {17d480ae-16ac-47ec-a7e1-f59e0854e5d8}, !- Default Interior Surface Constructions Name
  {e379c96a-8508-4684-8743-10640620e8a4}, !- Default Ground Contact Surface Constructions Name
  {0dae4681-28d2-4ceb-bb30-ba1a1884fde3}, !- Default Exterior SubSurface Constructions Name
  {14c8a438-5556-4810-8afd-2ffadfcac00e}, !- Default Interior SubSurface Constructions Name
  {13c887a0-4583-4f66-858e-19091bae5e2c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1d181656-19b0-43df-b4a0-7e182e154f13}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7882c941-537b-4ded-a0b5-84c1074a58cc}, !- Floor Construction Name
  {5b39c4ec-5f24-4108-beab-59b08b0300bf}, !- Wall Construction Name
  {b520b798-2c3a-472d-910c-f98c4b9a3131}; !- Roof Ceiling Construction Name

OS:Construction,
  {7882c941-537b-4ded-a0b5-84c1074a58cc}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {ade10596-32d9-4725-9c1f-c3e4f9724fec}, !- Layer 1
  {b4759282-6500-4875-83ea-36418a016544}; !- Layer 2

OS:StandardsInformation:Construction,
  {e4507c0f-5770-46e3-b35d-70f4df85b176}, !- Handle
  {7882c941-537b-4ded-a0b5-84c1074a58cc}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6db62b34-5ae2-4230-9557-f3d7c4e3ad85}, !- Handle
  Typical Insulation R-4.03,              !- Name
  Smooth,                                 !- Roughness
  0.710130638653167,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ade10596-32d9-4725-9c1f-c3e4f9724fec}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b4759282-6500-4875-83ea-36418a016544}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {5b39c4ec-5f24-4108-beab-59b08b0300bf}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.21, !- Name
  ,                                       !- Surface Rendering Name
  {2977fe12-e6e2-4a22-832f-f6871e77eb8a}, !- Layer 1
  {eff35a7b-a772-4335-b1f0-3d1b88770438}, !- Layer 2
  {6db62b34-5ae2-4230-9557-f3d7c4e3ad85}, !- Layer 3
  {eff35a7b-a772-4335-b1f0-3d1b88770438}; !- Layer 4

OS:StandardsInformation:Construction,
  {b0243265-9b92-4588-af34-23e57b253686}, !- Handle
  {5b39c4ec-5f24-4108-beab-59b08b0300bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {2977fe12-e6e2-4a22-832f-f6871e77eb8a}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {eff35a7b-a772-4335-b1f0-3d1b88770438}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b520b798-2c3a-472d-910c-f98c4b9a3131}, !- Handle
  Typical IEAD Roof R-13.16,              !- Name
  ,                                       !- Surface Rendering Name
  {150e4a24-2181-4b4c-8140-51e44c1b10a6}, !- Layer 1
  {145bc6f2-24b4-4c84-b249-fd6546d7f15c}, !- Layer 2
  {4848f0d9-dd20-4210-b28f-0c9974a7c3ca}; !- Layer 3

OS:StandardsInformation:Construction,
  {86f5ca70-409c-4bac-94fc-debd39601114}, !- Handle
  {b520b798-2c3a-472d-910c-f98c4b9a3131}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {150e4a24-2181-4b4c-8140-51e44c1b10a6}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {145bc6f2-24b4-4c84-b249-fd6546d7f15c}, !- Handle
  Typical Insulation R-12.04,             !- Name
  Smooth,                                 !- Roughness
  2.12048064786099,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4848f0d9-dd20-4210-b28f-0c9974a7c3ca}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {17d480ae-16ac-47ec-a7e1-f59e0854e5d8}, !- Handle
  Default Surface Constructions 2,        !- Name
  {213db6ef-d240-4b7f-86c5-c83772ebd1f0}, !- Floor Construction Name
  {52e9bdb7-87d8-4448-8d2d-7e9400ba4c48}, !- Wall Construction Name
  {62999d0b-3ee4-406e-989e-5aae5587d4d2}; !- Roof Ceiling Construction Name

OS:Construction,
  {213db6ef-d240-4b7f-86c5-c83772ebd1f0}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {49fde621-e7e1-468f-8838-130e3c295b4e}, !- Layer 1
  {373615b1-6fa6-4577-a8d6-ca6a6030ee15}; !- Layer 2

OS:StandardsInformation:Construction,
  {3f95e9e3-9580-46c6-892f-d98ba2f336f1}, !- Handle
  {213db6ef-d240-4b7f-86c5-c83772ebd1f0}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {49fde621-e7e1-468f-8838-130e3c295b4e}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {373615b1-6fa6-4577-a8d6-ca6a6030ee15}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {52e9bdb7-87d8-4448-8d2d-7e9400ba4c48}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {4be906d4-8256-4d8c-b50c-009c812dc6d8}, !- Layer 1
  {4be906d4-8256-4d8c-b50c-009c812dc6d8}; !- Layer 2

OS:StandardsInformation:Construction,
  {6abb8dbf-450c-4a7d-bed6-0052aa955477}, !- Handle
  {52e9bdb7-87d8-4448-8d2d-7e9400ba4c48}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4be906d4-8256-4d8c-b50c-009c812dc6d8}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {62999d0b-3ee4-406e-989e-5aae5587d4d2}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {373615b1-6fa6-4577-a8d6-ca6a6030ee15}, !- Layer 1
  {49fde621-e7e1-468f-8838-130e3c295b4e}; !- Layer 2

OS:StandardsInformation:Construction,
  {284c8f5e-e2ac-4570-96a0-3ffa1274714b}, !- Handle
  {62999d0b-3ee4-406e-989e-5aae5587d4d2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e379c96a-8508-4684-8743-10640620e8a4}, !- Handle
  Default Surface Constructions 3,        !- Name
  {95800cc9-5f7c-47f0-85a0-50ff61b436ce}, !- Floor Construction Name
  {c8774dcd-00e6-418c-8e42-6cc0052d1a46}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {95800cc9-5f7c-47f0-85a0-50ff61b436ce}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {82a4f688-9f1b-4434-98dd-ee78b7f61d0b}; !- Layer 1

OS:StandardsInformation:Construction,
  {0ef1215f-3824-42d5-b35a-88bb08bbadb8}, !- Handle
  {95800cc9-5f7c-47f0-85a0-50ff61b436ce}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {82a4f688-9f1b-4434-98dd-ee78b7f61d0b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c8774dcd-00e6-418c-8e42-6cc0052d1a46}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {f61f394c-4395-44a6-8f0a-56a6b2c8ed95}; !- Layer 1

OS:StandardsInformation:Construction,
  {51e283c5-a210-46cf-a29c-bdeadbca3ff8}, !- Handle
  {c8774dcd-00e6-418c-8e42-6cc0052d1a46}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {32804c57-459e-48bc-9451-d69d73745d12}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f61f394c-4395-44a6-8f0a-56a6b2c8ed95}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {0dae4681-28d2-4ceb-bb30-ba1a1884fde3}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b08ab78d-2457-47ef-a1f6-7a7ec4ff5a11}, !- Fixed Window Construction Name
  {6bba43b9-bcaf-4a11-89c1-bcf4619cf1e7}, !- Operable Window Construction Name
  {e0186679-7f3d-4bfc-bbb5-defa12906889}, !- Door Construction Name
  {bf624069-bfd0-4757-b26e-beed83d63ac5}, !- Glass Door Construction Name
  {82dbeea6-ed16-454e-9a81-2c8244f787ea}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {12b7d807-6542-4e1b-9561-081cb43ded23}, !- Tubular Daylight Dome Construction Name
  {12b7d807-6542-4e1b-9561-081cb43ded23}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b08ab78d-2457-47ef-a1f6-7a7ec4ff5a11}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {56b4d350-4889-4448-92dc-2f1ee8757057}; !- Layer 1

OS:StandardsInformation:Construction,
  {3aa8a091-651c-450c-810b-caf685637a22}, !- Handle
  {b08ab78d-2457-47ef-a1f6-7a7ec4ff5a11}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {56b4d350-4889-4448-92dc-2f1ee8757057}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {6bba43b9-bcaf-4a11-89c1-bcf4619cf1e7}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {26b99c88-e766-4579-9c13-8f8a87cffea7}; !- Layer 1

OS:StandardsInformation:Construction,
  {68517e4a-db4c-4233-9417-d039607b8484}, !- Handle
  {6bba43b9-bcaf-4a11-89c1-bcf4619cf1e7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {26b99c88-e766-4579-9c13-8f8a87cffea7}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41 1, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {e0186679-7f3d-4bfc-bbb5-defa12906889}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {e053c186-74a8-44b0-aa5f-bc99cddd58fb}, !- Layer 1
  {32804c57-459e-48bc-9451-d69d73745d12}; !- Layer 2

OS:StandardsInformation:Construction,
  {c3635436-d952-4a08-8a4d-20a2a977c791}, !- Handle
  {e0186679-7f3d-4bfc-bbb5-defa12906889}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e053c186-74a8-44b0-aa5f-bc99cddd58fb}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bf624069-bfd0-4757-b26e-beed83d63ac5}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {829380c1-fb21-486f-9bc4-b73ace61a09e}; !- Layer 1

OS:StandardsInformation:Construction,
  {12539cd8-2929-42e7-a6bd-f7204513ebd5}, !- Handle
  {bf624069-bfd0-4757-b26e-beed83d63ac5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {829380c1-fb21-486f-9bc4-b73ace61a09e}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {82dbeea6-ed16-454e-9a81-2c8244f787ea}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {32804c57-459e-48bc-9451-d69d73745d12}; !- Layer 1

OS:StandardsInformation:Construction,
  {0e51d2d7-f0ef-4b50-83d3-7718ec1495f6}, !- Handle
  {82dbeea6-ed16-454e-9a81-2c8244f787ea}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {12b7d807-6542-4e1b-9561-081cb43ded23}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {2ea0ee14-076b-4628-91f4-810f11d306c1}; !- Layer 1

OS:StandardsInformation:Construction,
  {654fc397-f4a1-4e71-9ceb-4c6556fd2f4e}, !- Handle
  {12b7d807-6542-4e1b-9561-081cb43ded23}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {2ea0ee14-076b-4628-91f4-810f11d306c1}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {14c8a438-5556-4810-8afd-2ffadfcac00e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {12b7d807-6542-4e1b-9561-081cb43ded23}, !- Fixed Window Construction Name
  {12b7d807-6542-4e1b-9561-081cb43ded23}, !- Operable Window Construction Name
  {55738c77-9e6c-45df-a694-38f3d88a9e1b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {55738c77-9e6c-45df-a694-38f3d88a9e1b}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {9a3bdc93-2395-4152-a901-72d2a9e6bfdc}; !- Layer 1

OS:StandardsInformation:Construction,
  {b65dfa3c-0c25-4e6d-ab24-87f8f9d39864}, !- Handle
  {55738c77-9e6c-45df-a694-38f3d88a9e1b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9a3bdc93-2395-4152-a901-72d2a9e6bfdc}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {13c887a0-4583-4f66-858e-19091bae5e2c}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {9a3bdc93-2395-4152-a901-72d2a9e6bfdc}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f476bf9-fff1-480e-bfa6-100f9208dab1}, !- Handle
  {13c887a0-4583-4f66-858e-19091bae5e2c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Handle
  Always On Discrete,                     !- Name
  {5e3bb0a2-b6fc-4e2e-872e-ac6bd257ffd3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5e3bb0a2-b6fc-4e2e-872e-ac6bd257ffd3}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {131c6362-8790-494d-9ffb-706bfb0b8db7}, !- Handle
  FullServiceRestaurant Dining  - Story Ground Infiltration, !- Name
  {94e66c44-fefa-4809-9aa0-fd13687cc467}, !- Space or SpaceType Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005293069559,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b4b5804-1683-4519-8291-e40628646209}, !- Handle
  FullServiceRestaurant Kitchen  - Story Ground Infiltration, !- Name
  {8e6307c4-30f6-4fea-a580-1ce593d002fd}, !- Space or SpaceType Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006579823551,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {dc5ee951-0c38-47d9-b43e-602ff08b5929}, !- Handle
  7.1,                                    !- January Ground Temperature {C}
  3,                                      !- February Ground Temperature {C}
  -1,                                     !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  4.8,                                    !- June Ground Temperature {C}
  6.1,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  22.2,                                   !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  21.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {b951e0bf-c99a-4555-b172-7ef56d17d310}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.18;                                   !- Design Level {W}

OS:Exterior:Lights,
  {2bdd9e47-8011-46e0-a5aa-68a0fb642b30}, !- Handle
  Parking Areas and Drives,               !- Name
  {b951e0bf-c99a-4555-b172-7ef56d17d310}, !- Exterior Lights Definition Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4050,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ec585bad-7ac8-4458-bd0c-2c04c33b1f0d}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {75b80ff1-9978-4205-b856-56167f61f358}, !- Handle
  Building Facades,                       !- Name
  {ec585bad-7ac8-4458-bd0c-2c04c33b1f0d}, !- Exterior Lights Definition Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1264.91106406735,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {da3e4e51-9295-4123-b4a4-278c8b50c6e6}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {2db3d0de-165a-4d6d-875f-ed7053eb0c9f}, !- Handle
  Main Entries,                           !- Name
  {da3e4e51-9295-4123-b4a4-278c8b50c6e6}, !- Exterior Lights Definition Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {15a07c7d-05da-4f7d-8120-fb9aa247581d}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {aeda8dbc-910c-41a3-96f8-419c3e9127a0}, !- Handle
  Other Doors,                            !- Name
  {15a07c7d-05da-4f7d-8120-fb9aa247581d}, !- Exterior Lights Definition Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.2,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {666c90d4-b527-441d-8d4b-7fad0a0f603c}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {5e3bb0a2-b6fc-4e2e-872e-ac6bd257ffd3}, !- Schedule Type Limits Name
  {ffd219f8-42d0-4835-a9a6-735b26cc8d7a}, !- Default Day Schedule Name
  {29534aa1-5340-446a-8fda-1dfd2b504e69}, !- Summer Design Day Schedule Name
  {a3f00880-4468-46df-8f31-b0255be962f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffd219f8-42d0-4835-a9a6-735b26cc8d7a}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {5e3bb0a2-b6fc-4e2e-872e-ac6bd257ffd3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {570c05b6-6461-4bc2-9669-38f14341d5c7}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3f00880-4468-46df-8f31-b0255be962f4}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {5e3bb0a2-b6fc-4e2e-872e-ac6bd257ffd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {99fe913d-063c-4dde-a3c4-e0245a4e9505}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29534aa1-5340-446a-8fda-1dfd2b504e69}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {5e3bb0a2-b6fc-4e2e-872e-ac6bd257ffd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {00b42d2a-509b-4d2a-be7a-68ffd974b7b0}, !- Handle
  Schedule Rule 8,                        !- Name
  {666c90d4-b527-441d-8d4b-7fad0a0f603c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fbdf277f-f9ee-4c85-8e9c-e3dacb7526cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbdf277f-f9ee-4c85-8e9c-e3dacb7526cf}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {5e3bb0a2-b6fc-4e2e-872e-ac6bd257ffd3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {a7dd73b6-b0e2-49b6-a9be-4ef1beb416d1}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Exhaust Fan, !- Name
  {666c90d4-b527-441d-8d4b-7fad0a0f603c}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.090123083753472,                      !- Maximum Flow Rate {m3/s}
  {bb117225-d38d-4bee-8c1a-1f2e01ec4a0e}, !- Air Inlet Node Name
  {4a4a2aa9-585c-4b42-9e17-21c44c60ce0a}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {666c90d4-b527-441d-8d4b-7fad0a0f603c}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {c991aad8-4611-4ea4-94a9-6ca5fd831003}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {2ce7af68-bb9c-4f36-a720-c88513bd4c6a}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {d6af3233-6aae-46ab-9151-0608982ee797}, !- Inlet Port
  {bb117225-d38d-4bee-8c1a-1f2e01ec4a0e}; !- Outlet Port

OS:Connection,
  {d6af3233-6aae-46ab-9151-0608982ee797}, !- Handle
  {9a216d8f-764e-4e0c-85a5-862ba12c2868}, !- Name
  {92fbdc72-54ef-42b1-adbb-a23d4c440336}, !- Source Object
  3,                                      !- Outlet Port
  {2ce7af68-bb9c-4f36-a720-c88513bd4c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb117225-d38d-4bee-8c1a-1f2e01ec4a0e}, !- Handle
  {a3de75c2-a3df-4c93-aa05-1fd957efb770}, !- Name
  {2ce7af68-bb9c-4f36-a720-c88513bd4c6a}, !- Source Object
  3,                                      !- Outlet Port
  {a7dd73b6-b0e2-49b6-a9be-4ef1beb416d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {66e91c73-d095-485d-9587-b1481b581a8d}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {4a4a2aa9-585c-4b42-9e17-21c44c60ce0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a4a2aa9-585c-4b42-9e17-21c44c60ce0a}, !- Handle
  {a1dc5f8d-7991-4b25-9931-e0995bdca6d5}, !- Name
  {a7dd73b6-b0e2-49b6-a9be-4ef1beb416d1}, !- Source Object
  7,                                      !- Outlet Port
  {66e91c73-d095-485d-9587-b1481b581a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c991aad8-4611-4ea4-94a9-6ca5fd831003}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {020ff054-5216-49c5-a7f8-ddfb842f8866}, !- Schedule Type Limits Name
  {0d9ba9b1-adbe-4e5a-9b48-cbfef585b54e}, !- Default Day Schedule Name
  {fc906dfe-ad90-4149-8045-7da89363d960}, !- Summer Design Day Schedule Name
  {1ccb71e7-7239-4bcf-bec0-a731fc877e7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d9ba9b1-adbe-4e5a-9b48-cbfef585b54e}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {020ff054-5216-49c5-a7f8-ddfb842f8866}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.933710317509291,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {735be426-ebd0-4b06-be89-af3a87652eaa}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ccb71e7-7239-4bcf-bec0-a731fc877e7d}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {020ff054-5216-49c5-a7f8-ddfb842f8866}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {35ba748d-49e8-4951-97e0-519500482f44}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc906dfe-ad90-4149-8045-7da89363d960}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {020ff054-5216-49c5-a7f8-ddfb842f8866}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {9334a7a2-7b1d-4c39-ba37-db4a244e9bb2}, !- Handle
  Schedule Rule 9,                        !- Name
  {c991aad8-4611-4ea4-94a9-6ca5fd831003}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91daf56d-e5c8-4ebd-b198-a6568d123895}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91daf56d-e5c8-4ebd-b198-a6568d123895}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {020ff054-5216-49c5-a7f8-ddfb842f8866}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {020ff054-5216-49c5-a7f8-ddfb842f8866}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {3204ae17-709d-456d-94ba-965c9fd2eb14}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Transfer Air Source, !- Name
  {666c90d4-b527-441d-8d4b-7fad0a0f603c}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0841488531463707,                     !- Maximum Flow Rate {m3/s}
  {8566b0a8-da78-4dee-be9f-5a14ebe9e007}, !- Air Inlet Node Name
  {4d08f029-3572-4b41-a846-a8d3ecd121ef}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2933076e-880f-4690-ab4c-33078cabf2ae}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {14c14fda-4b19-44c9-a9d8-925bdedabb1a}, !- Inlet Port
  {8566b0a8-da78-4dee-be9f-5a14ebe9e007}; !- Outlet Port

OS:Connection,
  {14c14fda-4b19-44c9-a9d8-925bdedabb1a}, !- Handle
  {bc7b9b55-4789-454c-9de9-fe34ee06a8c3}, !- Name
  {b949830e-0782-4c23-a1aa-73d53c724998}, !- Source Object
  3,                                      !- Outlet Port
  {2933076e-880f-4690-ab4c-33078cabf2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8566b0a8-da78-4dee-be9f-5a14ebe9e007}, !- Handle
  {8302b724-8e66-4c8c-928f-988ab57705f6}, !- Name
  {2933076e-880f-4690-ab4c-33078cabf2ae}, !- Source Object
  3,                                      !- Outlet Port
  {3204ae17-709d-456d-94ba-965c9fd2eb14}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a1a2e29f-21fc-48bc-afd0-69667a94f1ce}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {4d08f029-3572-4b41-a846-a8d3ecd121ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d08f029-3572-4b41-a846-a8d3ecd121ef}, !- Handle
  {74db1632-ccff-4d2e-9f3e-1cfefd72cda8}, !- Name
  {3204ae17-709d-456d-94ba-965c9fd2eb14}, !- Source Object
  7,                                      !- Outlet Port
  {a1a2e29f-21fc-48bc-afd0-69667a94f1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {9ad87001-664a-450c-aade-17d3046e7b37}, !- Handle
  Zone Mixing 1,                          !- Name
  {05355624-4d41-40a9-a3fd-df6d93fcb2e9}, !- Zone Name
  {666c90d4-b527-441d-8d4b-7fad0a0f603c}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0841488531463707,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {5f9093e1-c0a9-4d35-a4f5-94a11e1189ac}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {8d3f890f-d05c-4561-ba7f-d24911d8a08e}, !- Handle
  Always On Continuous,                   !- Name
  {5f3a0bcb-3653-4f35-b91c-624a7ecf57ee}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5f3a0bcb-3653-4f35-b91c-624a7ecf57ee}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Ruleset,
  {29708d76-197f-4531-9651-d89c4f89fa67}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {5f3a0bcb-3653-4f35-b91c-624a7ecf57ee}, !- Schedule Type Limits Name
  {9cf4f164-8675-42ca-b589-e47882197e42}, !- Default Day Schedule Name
  {8c515280-3403-45b0-ae3d-72e8c7be0a86}, !- Summer Design Day Schedule Name
  {2435e455-2925-4ae0-8746-edd0de01f6fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9cf4f164-8675-42ca-b589-e47882197e42}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {5f3a0bcb-3653-4f35-b91c-624a7ecf57ee}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.00624999999999999,                    !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.03125,                                !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.05625,                                !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.0625,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.06875,                                !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.0812500000000001,                     !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.0875000000000001,                     !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0937500000000001,                     !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.10625,                                !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.1125,                                 !- Value Until Time 19
  6,                                      !- Hour 20
  25,                                     !- Minute 20
  0.11875,                                !- Value Until Time 20
  6,                                      !- Hour 21
  35,                                     !- Minute 21
  0.125,                                  !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.13125,                                !- Value Until Time 22
  6,                                      !- Hour 23
  55,                                     !- Minute 23
  0.1375,                                 !- Value Until Time 23
  7,                                      !- Hour 24
  5,                                      !- Minute 24
  0.14375,                                !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  24,                                     !- Minute 27
  0.179166666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  34,                                     !- Minute 28
  0.208333333333333,                      !- Value Until Time 28
  8,                                      !- Hour 29
  44,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  8,                                      !- Hour 30
  54,                                     !- Minute 30
  0.266666666666666,                      !- Value Until Time 30
  9,                                      !- Hour 31
  4,                                      !- Minute 31
  0.295833333333333,                      !- Value Until Time 31
  9,                                      !- Hour 32
  14,                                     !- Minute 32
  0.324999999999999,                      !- Value Until Time 32
  9,                                      !- Hour 33
  24,                                     !- Minute 33
  0.354166666666666,                      !- Value Until Time 33
  9,                                      !- Hour 34
  34,                                     !- Minute 34
  0.383333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  44,                                     !- Minute 35
  0.412499999999999,                      !- Value Until Time 35
  9,                                      !- Hour 36
  54,                                     !- Minute 36
  0.441666666666666,                      !- Value Until Time 36
  10,                                     !- Hour 37
  4,                                      !- Minute 37
  0.470833333333332,                      !- Value Until Time 37
  10,                                     !- Hour 38
  14,                                     !- Minute 38
  0.499999999999999,                      !- Value Until Time 38
  10,                                     !- Hour 39
  15,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  24,                                     !- Minute 40
  0.455555555555556,                      !- Value Until Time 40
  10,                                     !- Hour 41
  34,                                     !- Minute 41
  0.411111111111111,                      !- Value Until Time 41
  10,                                     !- Hour 42
  37,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  10,                                     !- Hour 43
  47,                                     !- Minute 43
  0.391666666666667,                      !- Value Until Time 43
  10,                                     !- Hour 44
  57,                                     !- Minute 44
  0.383333333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.375,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  17,                                     !- Minute 46
  0.366666666666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  27,                                     !- Minute 47
  0.358333333333333,                      !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  11,                                     !- Hour 49
  47,                                     !- Minute 49
  0.341666666666667,                      !- Value Until Time 49
  11,                                     !- Hour 50
  57,                                     !- Minute 50
  0.333333333333334,                      !- Value Until Time 50
  12,                                     !- Hour 51
  7,                                      !- Minute 51
  0.325,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  17,                                     !- Minute 52
  0.316666666666667,                      !- Value Until Time 52
  12,                                     !- Hour 53
  27,                                     !- Minute 53
  0.308333333333334,                      !- Value Until Time 53
  12,                                     !- Hour 54
  37,                                     !- Minute 54
  0.3,                                    !- Value Until Time 54
  14,                                     !- Hour 55
  7,                                      !- Minute 55
  0.3,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  17,                                     !- Minute 56
  0.316666666666667,                      !- Value Until Time 56
  14,                                     !- Hour 57
  27,                                     !- Minute 57
  0.333333333333333,                      !- Value Until Time 57
  14,                                     !- Hour 58
  37,                                     !- Minute 58
  0.35,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  47,                                     !- Minute 59
  0.366666666666666,                      !- Value Until Time 59
  14,                                     !- Hour 60
  57,                                     !- Minute 60
  0.383333333333333,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.4,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  17,                                     !- Minute 62
  0.416666666666667,                      !- Value Until Time 62
  15,                                     !- Hour 63
  27,                                     !- Minute 63
  0.433333333333333,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.45,                                   !- Value Until Time 64
  15,                                     !- Hour 65
  47,                                     !- Minute 65
  0.466666666666666,                      !- Value Until Time 65
  15,                                     !- Hour 66
  57,                                     !- Minute 66
  0.483333333333333,                      !- Value Until Time 66
  16,                                     !- Hour 67
  7,                                      !- Minute 67
  0.5,                                    !- Value Until Time 67
  16,                                     !- Hour 68
  48,                                     !- Minute 68
  0.5,                                    !- Value Until Time 68
  16,                                     !- Hour 69
  58,                                     !- Minute 69
  0.424242424242424,                      !- Value Until Time 69
  17,                                     !- Hour 70
  8,                                      !- Minute 70
  0.448484848484849,                      !- Value Until Time 70
  17,                                     !- Hour 71
  18,                                     !- Minute 71
  0.472727272727273,                      !- Value Until Time 71
  17,                                     !- Hour 72
  28,                                     !- Minute 72
  0.496969696969698,                      !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.5,                                    !- Value Until Time 73
  17,                                     !- Hour 74
  40,                                     !- Minute 74
  0.483333333333333,                      !- Value Until Time 74
  17,                                     !- Hour 75
  50,                                     !- Minute 75
  0.466666666666666,                      !- Value Until Time 75
  18,                                     !- Hour 76
  0,                                      !- Minute 76
  0.45,                                   !- Value Until Time 76
  18,                                     !- Hour 77
  10,                                     !- Minute 77
  0.433333333333333,                      !- Value Until Time 77
  18,                                     !- Hour 78
  20,                                     !- Minute 78
  0.416666666666666,                      !- Value Until Time 78
  18,                                     !- Hour 79
  30,                                     !- Minute 79
  0.4,                                    !- Value Until Time 79
  18,                                     !- Hour 80
  40,                                     !- Minute 80
  0.366666666666666,                      !- Value Until Time 80
  18,                                     !- Hour 81
  50,                                     !- Minute 81
  0.333333333333333,                      !- Value Until Time 81
  19,                                     !- Hour 82
  0,                                      !- Minute 82
  0.299999999999999,                      !- Value Until Time 82
  19,                                     !- Hour 83
  10,                                     !- Minute 83
  0.266666666666666,                      !- Value Until Time 83
  19,                                     !- Hour 84
  20,                                     !- Minute 84
  0.233333333333332,                      !- Value Until Time 84
  19,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  19,                                     !- Hour 86
  40,                                     !- Minute 86
  0.208333333333333,                      !- Value Until Time 86
  19,                                     !- Hour 87
  50,                                     !- Minute 87
  0.216666666666667,                      !- Value Until Time 87
  20,                                     !- Hour 88
  0,                                      !- Minute 88
  0.225,                                  !- Value Until Time 88
  20,                                     !- Hour 89
  10,                                     !- Minute 89
  0.233333333333334,                      !- Value Until Time 89
  20,                                     !- Hour 90
  20,                                     !- Minute 90
  0.241666666666667,                      !- Value Until Time 90
  20,                                     !- Hour 91
  30,                                     !- Minute 91
  0.25,                                   !- Value Until Time 91
  20,                                     !- Hour 92
  40,                                     !- Minute 92
  0.208333333333333,                      !- Value Until Time 92
  20,                                     !- Hour 93
  50,                                     !- Minute 93
  0.166666666666666,                      !- Value Until Time 93
  21,                                     !- Hour 94
  0,                                      !- Minute 94
  0.124999999999999,                      !- Value Until Time 94
  21,                                     !- Hour 95
  10,                                     !- Minute 95
  0.0833333333333321,                     !- Value Until Time 95
  21,                                     !- Hour 96
  20,                                     !- Minute 96
  0.0416666666666652,                     !- Value Until Time 96
  21,                                     !- Hour 97
  30,                                     !- Minute 97
  0,                                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0;                                      !- Value Until Time 98

OS:Schedule:Day,
  {9d2bc6f4-59a3-405e-aa1e-f0c057f0711e}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c515280-3403-45b0-ae3d-72e8c7be0a86}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {5f3a0bcb-3653-4f35-b91c-624a7ecf57ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {1c29969e-135d-4e38-a128-7204aeeaf600}, !- Handle
  Schedule Rule 10,                       !- Name
  {29708d76-197f-4531-9651-d89c4f89fa67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56ce07e5-e65b-46c2-9413-51d2fbf84fe5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56ce07e5-e65b-46c2-9413-51d2fbf84fe5}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {5f3a0bcb-3653-4f35-b91c-624a7ecf57ee}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0500000000000001,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0750000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.450000000000001,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.525000000000001,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.591666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.583333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.566666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.558333333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.55,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.516666666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  24,                                     !- Minute 23
  0.483333333333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  34,                                     !- Minute 24
  0.466666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  44,                                     !- Minute 25
  0.45,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  45,                                     !- Minute 26
  0.45,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  54,                                     !- Minute 27
  0.436666666666667,                      !- Value Until Time 27
  9,                                      !- Hour 28
  4,                                      !- Minute 28
  0.423333333333333,                      !- Value Until Time 28
  9,                                      !- Hour 29
  14,                                     !- Minute 29
  0.41,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  22,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  9,                                      !- Hour 31
  32,                                     !- Minute 31
  0.436666666666667,                      !- Value Until Time 31
  9,                                      !- Hour 32
  42,                                     !- Minute 32
  0.423333333333333,                      !- Value Until Time 32
  9,                                      !- Hour 33
  52,                                     !- Minute 33
  0.41,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  0,                                      !- Minute 34
  0.4,                                    !- Value Until Time 34
  10,                                     !- Hour 35
  9,                                      !- Minute 35
  0.391666666666667,                      !- Value Until Time 35
  10,                                     !- Hour 36
  19,                                     !- Minute 36
  0.383333333333333,                      !- Value Until Time 36
  10,                                     !- Hour 37
  29,                                     !- Minute 37
  0.375,                                  !- Value Until Time 37
  10,                                     !- Hour 38
  39,                                     !- Minute 38
  0.366666666666667,                      !- Value Until Time 38
  10,                                     !- Hour 39
  49,                                     !- Minute 39
  0.358333333333333,                      !- Value Until Time 39
  10,                                     !- Hour 40
  59,                                     !- Minute 40
  0.35,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  0,                                      !- Minute 41
  0.35,                                   !- Value Until Time 41
  11,                                     !- Hour 42
  9,                                      !- Minute 42
  0.341666666666667,                      !- Value Until Time 42
  11,                                     !- Hour 43
  19,                                     !- Minute 43
  0.333333333333333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  29,                                     !- Minute 44
  0.325,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  39,                                     !- Minute 45
  0.316666666666667,                      !- Value Until Time 45
  11,                                     !- Hour 46
  49,                                     !- Minute 46
  0.308333333333333,                      !- Value Until Time 46
  11,                                     !- Hour 47
  59,                                     !- Minute 47
  0.3,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.3,                                    !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.3,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  9,                                      !- Minute 50
  0.316666666666667,                      !- Value Until Time 50
  14,                                     !- Hour 51
  19,                                     !- Minute 51
  0.333333333333333,                      !- Value Until Time 51
  14,                                     !- Hour 52
  29,                                     !- Minute 52
  0.35,                                   !- Value Until Time 52
  14,                                     !- Hour 53
  39,                                     !- Minute 53
  0.366666666666666,                      !- Value Until Time 53
  14,                                     !- Hour 54
  49,                                     !- Minute 54
  0.383333333333333,                      !- Value Until Time 54
  14,                                     !- Hour 55
  59,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  15,                                     !- Hour 56
  0,                                      !- Minute 56
  0.4,                                    !- Value Until Time 56
  15,                                     !- Hour 57
  9,                                      !- Minute 57
  0.425,                                  !- Value Until Time 57
  15,                                     !- Hour 58
  19,                                     !- Minute 58
  0.45,                                   !- Value Until Time 58
  15,                                     !- Hour 59
  29,                                     !- Minute 59
  0.475,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  39,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  15,                                     !- Hour 61
  49,                                     !- Minute 61
  0.525,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  59,                                     !- Minute 62
  0.55,                                   !- Value Until Time 62
  16,                                     !- Hour 63
  0,                                      !- Minute 63
  0.55,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  10,                                     !- Minute 64
  0.563333333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  20,                                     !- Minute 65
  0.576666666666667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.59,                                   !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.6,                                    !- Value Until Time 67
  16,                                     !- Hour 68
  47,                                     !- Minute 68
  0.513333333333333,                      !- Value Until Time 68
  16,                                     !- Hour 69
  57,                                     !- Minute 69
  0.526666666666667,                      !- Value Until Time 69
  17,                                     !- Hour 70
  7,                                      !- Minute 70
  0.54,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.55,                                   !- Value Until Time 71
  17,                                     !- Hour 72
  25,                                     !- Minute 72
  0.533333333333333,                      !- Value Until Time 72
  17,                                     !- Hour 73
  35,                                     !- Minute 73
  0.516666666666666,                      !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.5,                                    !- Value Until Time 74
  17,                                     !- Hour 75
  55,                                     !- Minute 75
  0.483333333333333,                      !- Value Until Time 75
  18,                                     !- Hour 76
  5,                                      !- Minute 76
  0.466666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  15,                                     !- Minute 77
  0.45,                                   !- Value Until Time 77
  18,                                     !- Hour 78
  25,                                     !- Minute 78
  0.416666666666666,                      !- Value Until Time 78
  18,                                     !- Hour 79
  35,                                     !- Minute 79
  0.383333333333333,                      !- Value Until Time 79
  18,                                     !- Hour 80
  45,                                     !- Minute 80
  0.349999999999999,                      !- Value Until Time 80
  18,                                     !- Hour 81
  55,                                     !- Minute 81
  0.316666666666666,                      !- Value Until Time 81
  19,                                     !- Hour 82
  5,                                      !- Minute 82
  0.283333333333332,                      !- Value Until Time 82
  19,                                     !- Hour 83
  15,                                     !- Minute 83
  0.25,                                   !- Value Until Time 83
  19,                                     !- Hour 84
  25,                                     !- Minute 84
  0.241666666666667,                      !- Value Until Time 84
  19,                                     !- Hour 85
  35,                                     !- Minute 85
  0.233333333333333,                      !- Value Until Time 85
  19,                                     !- Hour 86
  45,                                     !- Minute 86
  0.225,                                  !- Value Until Time 86
  19,                                     !- Hour 87
  55,                                     !- Minute 87
  0.216666666666666,                      !- Value Until Time 87
  20,                                     !- Hour 88
  5,                                      !- Minute 88
  0.208333333333333,                      !- Value Until Time 88
  20,                                     !- Hour 89
  15,                                     !- Minute 89
  0.2,                                    !- Value Until Time 89
  20,                                     !- Hour 90
  25,                                     !- Minute 90
  0.166666666666666,                      !- Value Until Time 90
  20,                                     !- Hour 91
  35,                                     !- Minute 91
  0.133333333333333,                      !- Value Until Time 91
  20,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0999999999999993,                     !- Value Until Time 92
  20,                                     !- Hour 93
  55,                                     !- Minute 93
  0.0666666666666657,                     !- Value Until Time 93
  21,                                     !- Hour 94
  5,                                      !- Minute 94
  0.0333333333333321,                     !- Value Until Time 94
  21,                                     !- Hour 95
  15,                                     !- Minute 95
  0,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {f176ad06-86df-4095-8442-5f5d63d37187}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2435e455-2925-4ae0-8746-edd0de01f6fc}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {5f3a0bcb-3653-4f35-b91c-624a7ecf57ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {62e0a8df-eb62-41da-89b7-894ff2a450ee}, !- Handle
  Schedule Rule 11,                       !- Name
  {29708d76-197f-4531-9651-d89c4f89fa67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7bf68e0-d133-4ecb-aaae-889d615e02a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7bf68e0-d133-4ecb-aaae-889d615e02a4}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {5f3a0bcb-3653-4f35-b91c-624a7ecf57ee}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.00833333333333333,                    !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0166666666666666,                     !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0333333333333333,                     !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0666666666666667,                     !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.0833333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.108333333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.116666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.133333333333334,                      !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.141666666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  55,                                     !- Minute 21
  0.208333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  5,                                      !- Minute 22
  0.266666666666667,                      !- Value Until Time 22
  8,                                      !- Hour 23
  15,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  24,                                     !- Minute 24
  0.383333333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  34,                                     !- Minute 25
  0.441666666666666,                      !- Value Until Time 25
  8,                                      !- Hour 26
  44,                                     !- Minute 26
  0.499999999999999,                      !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  54,                                     !- Minute 28
  0.487878787878788,                      !- Value Until Time 28
  9,                                      !- Hour 29
  4,                                      !- Minute 29
  0.475757575757576,                      !- Value Until Time 29
  9,                                      !- Hour 30
  14,                                     !- Minute 30
  0.463636363636364,                      !- Value Until Time 30
  9,                                      !- Hour 31
  24,                                     !- Minute 31
  0.451515151515152,                      !- Value Until Time 31
  9,                                      !- Hour 32
  26,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  7,                                      !- Minute 33
  0.5,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  17,                                     !- Minute 34
  0.491666666666667,                      !- Value Until Time 34
  10,                                     !- Hour 35
  27,                                     !- Minute 35
  0.483333333333333,                      !- Value Until Time 35
  10,                                     !- Hour 36
  37,                                     !- Minute 36
  0.475,                                  !- Value Until Time 36
  10,                                     !- Hour 37
  47,                                     !- Minute 37
  0.466666666666667,                      !- Value Until Time 37
  10,                                     !- Hour 38
  57,                                     !- Minute 38
  0.458333333333333,                      !- Value Until Time 38
  11,                                     !- Hour 39
  7,                                      !- Minute 39
  0.45,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  17,                                     !- Minute 40
  0.441666666666667,                      !- Value Until Time 40
  11,                                     !- Hour 41
  27,                                     !- Minute 41
  0.433333333333333,                      !- Value Until Time 41
  11,                                     !- Hour 42
  37,                                     !- Minute 42
  0.425,                                  !- Value Until Time 42
  11,                                     !- Hour 43
  47,                                     !- Minute 43
  0.416666666666667,                      !- Value Until Time 43
  11,                                     !- Hour 44
  57,                                     !- Minute 44
  0.408333333333334,                      !- Value Until Time 44
  12,                                     !- Hour 45
  7,                                      !- Minute 45
  0.4,                                    !- Value Until Time 45
  13,                                     !- Hour 46
  7,                                      !- Minute 46
  0.4,                                    !- Value Until Time 46
  13,                                     !- Hour 47
  17,                                     !- Minute 47
  0.391666666666667,                      !- Value Until Time 47
  13,                                     !- Hour 48
  27,                                     !- Minute 48
  0.383333333333333,                      !- Value Until Time 48
  13,                                     !- Hour 49
  37,                                     !- Minute 49
  0.375,                                  !- Value Until Time 49
  13,                                     !- Hour 50
  47,                                     !- Minute 50
  0.366666666666667,                      !- Value Until Time 50
  13,                                     !- Hour 51
  57,                                     !- Minute 51
  0.358333333333333,                      !- Value Until Time 51
  14,                                     !- Hour 52
  7,                                      !- Minute 52
  0.35,                                   !- Value Until Time 52
  14,                                     !- Hour 53
  17,                                     !- Minute 53
  0.358333333333333,                      !- Value Until Time 53
  14,                                     !- Hour 54
  27,                                     !- Minute 54
  0.366666666666667,                      !- Value Until Time 54
  14,                                     !- Hour 55
  37,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  47,                                     !- Minute 56
  0.383333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  57,                                     !- Minute 57
  0.391666666666666,                      !- Value Until Time 57
  15,                                     !- Hour 58
  7,                                      !- Minute 58
  0.4,                                    !- Value Until Time 58
  15,                                     !- Hour 59
  17,                                     !- Minute 59
  0.425,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  27,                                     !- Minute 60
  0.45,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  37,                                     !- Minute 61
  0.475,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  47,                                     !- Minute 62
  0.5,                                    !- Value Until Time 62
  15,                                     !- Hour 63
  57,                                     !- Minute 63
  0.525,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  7,                                      !- Minute 64
  0.55,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  48,                                     !- Minute 65
  0.55,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  58,                                     !- Minute 66
  0.512121212121212,                      !- Value Until Time 66
  17,                                     !- Hour 67
  8,                                      !- Minute 67
  0.524242424242424,                      !- Value Until Time 67
  17,                                     !- Hour 68
  18,                                     !- Minute 68
  0.536363636363637,                      !- Value Until Time 68
  17,                                     !- Hour 69
  28,                                     !- Minute 69
  0.548484848484849,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.55,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  40,                                     !- Minute 71
  0.525,                                  !- Value Until Time 71
  17,                                     !- Hour 72
  50,                                     !- Minute 72
  0.5,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.474999999999999,                      !- Value Until Time 73
  18,                                     !- Hour 74
  10,                                     !- Minute 74
  0.449999999999999,                      !- Value Until Time 74
  18,                                     !- Hour 75
  20,                                     !- Minute 75
  0.424999999999999,                      !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.4,                                    !- Value Until Time 76
  18,                                     !- Hour 77
  40,                                     !- Minute 77
  0.383333333333333,                      !- Value Until Time 77
  18,                                     !- Hour 78
  50,                                     !- Minute 78
  0.366666666666666,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.35,                                   !- Value Until Time 79
  19,                                     !- Hour 80
  10,                                     !- Minute 80
  0.333333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  20,                                     !- Minute 81
  0.316666666666666,                      !- Value Until Time 81
  19,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3,                                    !- Value Until Time 82
  19,                                     !- Hour 83
  40,                                     !- Minute 83
  0.283333333333333,                      !- Value Until Time 83
  19,                                     !- Hour 84
  50,                                     !- Minute 84
  0.266666666666666,                      !- Value Until Time 84
  20,                                     !- Hour 85
  0,                                      !- Minute 85
  0.25,                                   !- Value Until Time 85
  20,                                     !- Hour 86
  10,                                     !- Minute 86
  0.233333333333333,                      !- Value Until Time 86
  20,                                     !- Hour 87
  20,                                     !- Minute 87
  0.216666666666666,                      !- Value Until Time 87
  20,                                     !- Hour 88
  30,                                     !- Minute 88
  0.2,                                    !- Value Until Time 88
  20,                                     !- Hour 89
  40,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  20,                                     !- Hour 90
  50,                                     !- Minute 90
  0.133333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  0,                                      !- Minute 91
  0.0999999999999993,                     !- Value Until Time 91
  21,                                     !- Hour 92
  10,                                     !- Minute 92
  0.0666666666666657,                     !- Value Until Time 92
  21,                                     !- Hour 93
  20,                                     !- Minute 93
  0.0333333333333321,                     !- Value Until Time 93
  21,                                     !- Hour 94
  30,                                     !- Minute 94
  0,                                      !- Value Until Time 94
  24,                                     !- Hour 95
  0,                                      !- Minute 95
  0;                                      !- Value Until Time 95

OS:WaterUse:Connections,
  {53fcb03b-f8d4-4c2d-976f-ac037ed763bc}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.24gpm at 180F, !- Name
  {7a5178a7-3767-43cf-a729-7ea14c6dd533}, !- Inlet Node Name
  {248a9bbb-07a1-47e4-bc3c-2fedeb62b605}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b4944370-1e0b-4e25-a5ef-de0614abc775}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {726a7233-8e01-4155-a53f-24d7ae808df0}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.24gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.52502581074627e-05,                   !- Peak Flow Rate {m3/s}
  {5571b1ab-b283-46d3-b360-eae2d229a992}, !- Target Temperature Schedule Name
  {f16475dd-d5de-4ce3-800b-e96e3ccc12af}, !- Sensible Fraction Schedule Name
  {2676b666-62e8-4209-8773-3960cbef7715}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f16475dd-d5de-4ce3-800b-e96e3ccc12af}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  {26f47362-537d-4d43-a1fa-17f6d1863b25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26f47362-537d-4d43-a1fa-17f6d1863b25}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2676b666-62e8-4209-8773-3960cbef7715}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  {690b1703-9b3e-4b78-8ffd-9934bc0bcdcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {690b1703-9b3e-4b78-8ffd-9934bc0bcdcb}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5571b1ab-b283-46d3-b360-eae2d229a992}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  {8e4637ad-faf8-4550-a23d-6bf1075db0e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e4637ad-faf8-4550-a23d-6bf1075db0e3}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {b4944370-1e0b-4e25-a5ef-de0614abc775}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.24gpm at 180F, !- Name
  {726a7233-8e01-4155-a53f-24d7ae808df0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {29708d76-197f-4531-9651-d89c4f89fa67}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {28ebcf07-43b1-41b5-a9e6-708291abf207}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F, !- Name
  {6d55de14-093d-4552-a357-d161eceee036}, !- Inlet Node Name
  {d96d2537-21a6-4593-8ee7-74bbcb4f3558}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1d3c8bf9-4856-47a5-ab63-6d3576f338f0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5bff89b6-abaa-4ac1-977b-2210c3f955c3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.16gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.01668387383085e-05,                   !- Peak Flow Rate {m3/s}
  {237a4cb4-6056-4893-b7ad-9de93f0d7da6}, !- Target Temperature Schedule Name
  {f16475dd-d5de-4ce3-800b-e96e3ccc12af}, !- Sensible Fraction Schedule Name
  {2676b666-62e8-4209-8773-3960cbef7715}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {237a4cb4-6056-4893-b7ad-9de93f0d7da6}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  {a411ab55-0a62-431e-82e3-83631a9c5d25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a411ab55-0a62-431e-82e3-83631a9c5d25}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1d3c8bf9-4856-47a5-ab63-6d3576f338f0}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.16gpm at 140F, !- Name
  {5bff89b6-abaa-4ac1-977b-2210c3f955c3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {29708d76-197f-4531-9651-d89c4f89fa67}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {01ee93bc-d69f-452b-a3ff-1456484f1b42}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1a3f6a6f-9b5e-44b2-aaca-7df94c54c9c6}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cf8603e6-811a-4856-8c57-50dbcc054211}, !- Plant Side Inlet Node Name
  {86a9600a-1b26-44b3-95d7-fed7e50a6e31}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e3cadf21-7018-41f8-bd17-042c4eccfbc9}, !- Demand Side Inlet Node Name
  {cb877d40-6c6f-4a58-8ecb-5fe782ed9e72}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {78ff2cf8-8463-43fd-ac05-8c250e33ff73}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b67458b6-4cc7-490f-b154-b38fdbdeb947}, !- Demand Mixer Name
  {6bc73f82-0e89-452f-a913-33ec235434a6}, !- Demand Splitter Name
  {e04ed85a-99b9-4c34-9a03-b911dd3cc7ae}, !- Supply Mixer Name
  {340b3797-9177-4906-8b6d-745d17edae1a}; !- Supply Splitter Name

OS:Node,
  {f668cf37-a270-44da-9b81-98e32860ab10}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {cf8603e6-811a-4856-8c57-50dbcc054211}, !- Inlet Port
  {a5499815-f2d9-4cc4-aad7-c598f80bff42}; !- Outlet Port

OS:Node,
  {1a3f6a6f-9b5e-44b2-aaca-7df94c54c9c6}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {13e25376-c14f-4d32-813c-9af74e7b4399}, !- Inlet Port
  {86a9600a-1b26-44b3-95d7-fed7e50a6e31}; !- Outlet Port

OS:Node,
  {3ad93c24-eac8-4c87-aeef-8eafb7bd0e45}, !- Handle
  40gal NaturalGas Water Heater - 15kBtu/hr Supply Inlet Water Node, !- Name
  {eb8b0aaa-c424-43da-be73-04c37a7fcf8e}, !- Inlet Port
  {39e08f22-edd9-41e4-88dd-236c06376f41}; !- Outlet Port

OS:Connector:Mixer,
  {e04ed85a-99b9-4c34-9a03-b911dd3cc7ae}, !- Handle
  Connector Mixer 1,                      !- Name
  {6f5d5c30-51ea-48d7-a646-a13c0681566c}, !- Outlet Branch Name
  {0ae85da6-4f58-42f9-ae38-6cb98c1f9544}, !- Inlet Branch Name 1
  {a1a61d98-c4f5-47c4-820a-f676fcba9b1e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {340b3797-9177-4906-8b6d-745d17edae1a}, !- Handle
  Connector Splitter 1,                   !- Name
  {e566cdf1-f457-4dbe-9e17-23a0a0090406}, !- Inlet Branch Name
  {eb8b0aaa-c424-43da-be73-04c37a7fcf8e}, !- Outlet Branch Name 1
  {d6bcd35c-aefb-41db-ae1e-9f1122117d2f}; !- Outlet Branch Name 2

OS:Connection,
  {cf8603e6-811a-4856-8c57-50dbcc054211}, !- Handle
  {5036a043-26c3-4922-adee-82cddfef463b}, !- Name
  {01ee93bc-d69f-452b-a3ff-1456484f1b42}, !- Source Object
  14,                                     !- Outlet Port
  {f668cf37-a270-44da-9b81-98e32860ab10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8b0aaa-c424-43da-be73-04c37a7fcf8e}, !- Handle
  {7d584125-993a-43eb-81f5-cf2ceca9ff71}, !- Name
  {340b3797-9177-4906-8b6d-745d17edae1a}, !- Source Object
  3,                                      !- Outlet Port
  {3ad93c24-eac8-4c87-aeef-8eafb7bd0e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a9600a-1b26-44b3-95d7-fed7e50a6e31}, !- Handle
  {b04c722e-493f-4aac-9f1b-46f4d6a9d61f}, !- Name
  {1a3f6a6f-9b5e-44b2-aaca-7df94c54c9c6}, !- Source Object
  3,                                      !- Outlet Port
  {01ee93bc-d69f-452b-a3ff-1456484f1b42}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e1b67d11-51c4-4a93-992d-cf0438fea820}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {e3cadf21-7018-41f8-bd17-042c4eccfbc9}, !- Inlet Port
  {0cbc69af-1de9-42a0-a878-28b14a65fab1}; !- Outlet Port

OS:Node,
  {b8a8be42-1aff-46c1-85c8-0aeefd01e704}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {16a9b947-e542-4088-aed2-854235e62e4d}, !- Inlet Port
  {cb877d40-6c6f-4a58-8ecb-5fe782ed9e72}; !- Outlet Port

OS:Node,
  {2b7bea14-6738-412e-846c-aedec7d06c69}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {64269199-756e-4a27-b1c3-5ba8c09bc1ad}, !- Inlet Port
  {2d70a534-cd43-4f74-9f2d-f94153f516a5}; !- Outlet Port

OS:Connector:Mixer,
  {b67458b6-4cc7-490f-b154-b38fdbdeb947}, !- Handle
  Connector Mixer 2,                      !- Name
  {8695832c-79df-4a78-8410-94f7f5883a09}, !- Outlet Branch Name
  {0d81fd77-d5d7-4c94-8b2f-130f7ca169a5}, !- Inlet Branch Name 1
  {cc5914ad-02fd-47e3-b15d-c9ecccaa9fd0}, !- Inlet Branch Name 2
  {f1fc694f-3eb8-411b-8b6f-0751a5034afa}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {6bc73f82-0e89-452f-a913-33ec235434a6}, !- Handle
  Connector Splitter 2,                   !- Name
  {d890825b-8d51-4341-bc60-be1b4f71cfb0}, !- Inlet Branch Name
  {64269199-756e-4a27-b1c3-5ba8c09bc1ad}, !- Outlet Branch Name 1
  {8e65fdf8-7dae-42f0-97d4-592a14be56b2}, !- Outlet Branch Name 2
  {7bd12339-78f8-4a72-8760-1767d691b4dc}; !- Outlet Branch Name 3

OS:Connection,
  {e3cadf21-7018-41f8-bd17-042c4eccfbc9}, !- Handle
  {c147674f-6270-46de-a2bd-b623e92b7eae}, !- Name
  {01ee93bc-d69f-452b-a3ff-1456484f1b42}, !- Source Object
  17,                                     !- Outlet Port
  {e1b67d11-51c4-4a93-992d-cf0438fea820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64269199-756e-4a27-b1c3-5ba8c09bc1ad}, !- Handle
  {190b7e3e-8440-41db-a0a4-3a636735f832}, !- Name
  {6bc73f82-0e89-452f-a913-33ec235434a6}, !- Source Object
  3,                                      !- Outlet Port
  {2b7bea14-6738-412e-846c-aedec7d06c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb877d40-6c6f-4a58-8ecb-5fe782ed9e72}, !- Handle
  {793b8aac-9f23-4162-bff2-4036acd4afb5}, !- Name
  {b8a8be42-1aff-46c1-85c8-0aeefd01e704}, !- Source Object
  3,                                      !- Outlet Port
  {01ee93bc-d69f-452b-a3ff-1456484f1b42}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {dffc05ba-2f45-4a13-8db8-d87b34c3c226}, !- Handle
  {01ee93bc-d69f-452b-a3ff-1456484f1b42}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {78ff2cf8-8463-43fd-ac05-8c250e33ff73}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {b573ae16-2388-4337-bcf1-43d40c8f0ea0}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ed349c4f-c2ad-44aa-a897-33854165ca93}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b573ae16-2388-4337-bcf1-43d40c8f0ea0}, !- Schedule Type Limits Name
  {921c53a3-2860-4e94-9a61-885bb61fbe51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {921c53a3-2860-4e94-9a61-885bb61fbe51}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b573ae16-2388-4337-bcf1-43d40c8f0ea0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {54f5ee6d-0064-4aaa-b98c-d4aa4fd1d230}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ed349c4f-c2ad-44aa-a897-33854165ca93}, !- Schedule Name
  {1a3f6a6f-9b5e-44b2-aaca-7df94c54c9c6}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {fdd16724-7f23-4f97-beec-9f867fd16455}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {a5499815-f2d9-4cc4-aad7-c598f80bff42}, !- Inlet Node Name
  {793d04a8-1a6f-4cfa-83d0-b8409f555b70}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {58353c7f-e31c-4649-9d59-783ecb74df5e}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {793d04a8-1a6f-4cfa-83d0-b8409f555b70}, !- Inlet Port
  {e566cdf1-f457-4dbe-9e17-23a0a0090406}; !- Outlet Port

OS:Connection,
  {a5499815-f2d9-4cc4-aad7-c598f80bff42}, !- Handle
  {446d1f02-3836-4142-827c-9219a915434d}, !- Name
  {f668cf37-a270-44da-9b81-98e32860ab10}, !- Source Object
  3,                                      !- Outlet Port
  {fdd16724-7f23-4f97-beec-9f867fd16455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {793d04a8-1a6f-4cfa-83d0-b8409f555b70}, !- Handle
  {05816b15-3091-4223-a4e8-87a589aee7e1}, !- Name
  {fdd16724-7f23-4f97-beec-9f867fd16455}, !- Source Object
  3,                                      !- Outlet Port
  {58353c7f-e31c-4649-9d59-783ecb74df5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e566cdf1-f457-4dbe-9e17-23a0a0090406}, !- Handle
  {37f7170f-8f75-4455-af0e-a221a75eaee5}, !- Name
  {58353c7f-e31c-4649-9d59-783ecb74df5e}, !- Source Object
  3,                                      !- Outlet Port
  {340b3797-9177-4906-8b6d-745d17edae1a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {daf4024e-6a9c-4f98-b219-bf8c871fb8a2}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f657a112-3206-4cef-a6ac-24cc909b1d75}, !- Handle
  40gal NaturalGas Water Heater - 15kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {ed349c4f-c2ad-44aa-a897-33854165ca93}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
