  4463.01980812212,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {337a1efc-6571-4177-a900-a6d5b51f6bd7}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {39e08f22-edd9-41e4-88dd-236c06376f41}, !- Use Side Inlet Node Name
  {6370c97d-b447-4700-aaa0-e6a82355c65a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e92b676f-a5ba-4fa5-8fdf-7dcde2bbd7ad}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  {217d662e-bde6-492e-9941-52e0b6a2b484}; !- Default Day Schedule Name

OS:Schedule:Day,
  {217d662e-bde6-492e-9941-52e0b6a2b484}, !- Handle
  Schedule Day 21,                        !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a724945f-51d1-4ee8-8749-6d1b2c63eaf2}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  {aa37529c-2330-472d-b04d-9880d0f3547c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa37529c-2330-472d-b04d-9880d0f3547c}, !- Handle
  Schedule Day 22,                        !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {337a1efc-6571-4177-a900-a6d5b51f6bd7}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {daf4024e-6a9c-4f98-b219-bf8c871fb8a2}, !- Schedule Type Limits Name
  {c200930d-156d-4183-9c23-8ef2125bb344}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c200930d-156d-4183-9c23-8ef2125bb344}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {daf4024e-6a9c-4f98-b219-bf8c871fb8a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {5e7f0357-b9d6-4590-a5a3-0ead1ec6183f}, !- Handle
  40gal NaturalGas Water Heater - 15kBtu/hr Supply Outlet Water Node, !- Name
  {6370c97d-b447-4700-aaa0-e6a82355c65a}, !- Inlet Port
  {0ae85da6-4f58-42f9-ae38-6cb98c1f9544}; !- Outlet Port

OS:Connection,
  {39e08f22-edd9-41e4-88dd-236c06376f41}, !- Handle
  {be0cd2a0-d762-4fc3-9d15-03546785eb09}, !- Name
  {3ad93c24-eac8-4c87-aeef-8eafb7bd0e45}, !- Source Object
  3,                                      !- Outlet Port
  {f657a112-3206-4cef-a6ac-24cc909b1d75}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6370c97d-b447-4700-aaa0-e6a82355c65a}, !- Handle
  {536ab7e4-f239-409a-aa38-2f647820b891}, !- Name
  {f657a112-3206-4cef-a6ac-24cc909b1d75}, !- Source Object
  32,                                     !- Outlet Port
  {5e7f0357-b9d6-4590-a5a3-0ead1ec6183f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae85da6-4f58-42f9-ae38-6cb98c1f9544}, !- Handle
  {76d52dc3-dc12-4f5f-ad00-056cb3b3696e}, !- Name
  {5e7f0357-b9d6-4590-a5a3-0ead1ec6183f}, !- Source Object
  3,                                      !- Outlet Port
  {e04ed85a-99b9-4c34-9a03-b911dd3cc7ae}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {dbb4702e-a2f2-4470-9eaf-76ce232d47ad}, !- Handle
  {f657a112-3206-4cef-a6ac-24cc909b1d75}; !- Object Name

OS:Schedule:Ruleset,
  {70a84c28-b417-48d5-9aa5-b04e82410f20}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  {fa24e881-3de5-4794-8e96-44a5a3bafc8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa24e881-3de5-4794-8e96-44a5a3bafc8f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {7958f72f-a51f-4efd-9e69-5650151d2ecd}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  {3c09530a-25c5-4825-bb3d-0406cab9f786}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c09530a-25c5-4825-bb3d-0406cab9f786}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {4350f5e3-0ec1-439a-9c03-42859081ddfb}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {22221e92-a2b0-47ae-8264-52b0dcc72cb0}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {4350f5e3-0ec1-439a-9c03-42859081ddfb}; !- Layer 1

OS:Pipe:Indoor,
  {0ab288eb-7cc7-4b6f-a638-2aeda6b5529a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {22221e92-a2b0-47ae-8264-52b0dcc72cb0}, !- Construction
  {0cbc69af-1de9-42a0-a878-28b14a65fab1}, !- Fluid Inlet Node
  {bdfae767-b47d-47d8-8d4b-321e75499f79}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {70a84c28-b417-48d5-9aa5-b04e82410f20}, !- Ambient Temperature Schedule
  {7958f72f-a51f-4efd-9e69-5650151d2ecd}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {1cf67453-afca-4210-9c6f-518657460e40}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {bdfae767-b47d-47d8-8d4b-321e75499f79}, !- Inlet Port
  {d890825b-8d51-4341-bc60-be1b4f71cfb0}; !- Outlet Port

OS:Connection,
  {0cbc69af-1de9-42a0-a878-28b14a65fab1}, !- Handle
  {6f853f5c-c90d-4045-bb8f-a9b58763df1d}, !- Name
  {e1b67d11-51c4-4a93-992d-cf0438fea820}, !- Source Object
  3,                                      !- Outlet Port
  {0ab288eb-7cc7-4b6f-a638-2aeda6b5529a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdfae767-b47d-47d8-8d4b-321e75499f79}, !- Handle
  {41ee22d1-2936-481f-a492-ac58eb53f042}, !- Name
  {0ab288eb-7cc7-4b6f-a638-2aeda6b5529a}, !- Source Object
  4,                                      !- Outlet Port
  {1cf67453-afca-4210-9c6f-518657460e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d890825b-8d51-4341-bc60-be1b4f71cfb0}, !- Handle
  {91219642-e7e2-4e4d-b181-0c4b7e1f515d}, !- Name
  {1cf67453-afca-4210-9c6f-518657460e40}, !- Source Object
  3,                                      !- Outlet Port
  {6bc73f82-0e89-452f-a913-33ec235434a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {384c345f-ee50-42eb-98c3-3e756e51b4fc}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {0828b63e-22e5-425f-815e-52220a2cd1f1}, !- Inlet Node Name
  {06a38653-6c55-43a1-b0fd-ade8175b1cc4}; !- Outlet Node Name

OS:Node,
  {1e9a9650-488e-4ff3-9443-56888df4fc82}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {d6bcd35c-aefb-41db-ae1e-9f1122117d2f}, !- Inlet Port
  {0828b63e-22e5-425f-815e-52220a2cd1f1}; !- Outlet Port

OS:Connection,
  {d6bcd35c-aefb-41db-ae1e-9f1122117d2f}, !- Handle
  {a7fa2236-58d1-4e63-b53d-2cf2bf5704a4}, !- Name
  {340b3797-9177-4906-8b6d-745d17edae1a}, !- Source Object
  4,                                      !- Outlet Port
  {1e9a9650-488e-4ff3-9443-56888df4fc82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87d44925-c5ee-4e60-ac36-6c490de5cc8d}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {06a38653-6c55-43a1-b0fd-ade8175b1cc4}, !- Inlet Port
  {a1a61d98-c4f5-47c4-820a-f676fcba9b1e}; !- Outlet Port

OS:Connection,
  {0828b63e-22e5-425f-815e-52220a2cd1f1}, !- Handle
  {44be13fc-20fd-4d06-b589-a24e1295f7dd}, !- Name
  {1e9a9650-488e-4ff3-9443-56888df4fc82}, !- Source Object
  3,                                      !- Outlet Port
  {384c345f-ee50-42eb-98c3-3e756e51b4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a38653-6c55-43a1-b0fd-ade8175b1cc4}, !- Handle
  {d9b3ad00-1881-45c5-b6bf-fcb99fd3082a}, !- Name
  {384c345f-ee50-42eb-98c3-3e756e51b4fc}, !- Source Object
  3,                                      !- Outlet Port
  {87d44925-c5ee-4e60-ac36-6c490de5cc8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a61d98-c4f5-47c4-820a-f676fcba9b1e}, !- Handle
  {ebf31e53-dd74-4893-88e8-5b975a067cc1}, !- Name
  {87d44925-c5ee-4e60-ac36-6c490de5cc8d}, !- Source Object
  3,                                      !- Outlet Port
  {e04ed85a-99b9-4c34-9a03-b911dd3cc7ae}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {976e09ed-bdfe-4fab-8732-6e1f63110bfb}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2d70a534-cd43-4f74-9f2d-f94153f516a5}, !- Inlet Node Name
  {368906f4-d484-4532-a0f4-48c6127d9a90}; !- Outlet Node Name

OS:Node,
  {fe6889e1-ba46-4cf6-950f-bc59dd022721}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {368906f4-d484-4532-a0f4-48c6127d9a90}, !- Inlet Port
  {0d81fd77-d5d7-4c94-8b2f-130f7ca169a5}; !- Outlet Port

OS:Connection,
  {2d70a534-cd43-4f74-9f2d-f94153f516a5}, !- Handle
  {496c03fc-5908-4753-9d12-d6eafd947e5c}, !- Name
  {2b7bea14-6738-412e-846c-aedec7d06c69}, !- Source Object
  3,                                      !- Outlet Port
  {976e09ed-bdfe-4fab-8732-6e1f63110bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368906f4-d484-4532-a0f4-48c6127d9a90}, !- Handle
  {9f72d165-4223-48ea-bc81-17fe024a56cb}, !- Name
  {976e09ed-bdfe-4fab-8732-6e1f63110bfb}, !- Source Object
  3,                                      !- Outlet Port
  {fe6889e1-ba46-4cf6-950f-bc59dd022721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d81fd77-d5d7-4c94-8b2f-130f7ca169a5}, !- Handle
  {8ceeba19-9705-4209-b4e4-17546902b639}, !- Name
  {fe6889e1-ba46-4cf6-950f-bc59dd022721}, !- Source Object
  3,                                      !- Outlet Port
  {b67458b6-4cc7-490f-b154-b38fdbdeb947}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fe6531d9-91e2-46b3-8e8f-6ad3124d3821}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {67d9d714-9b06-44c6-bcee-02e3d3d9f190}, !- Inlet Node Name
  {13e25376-c14f-4d32-813c-9af74e7b4399}; !- Outlet Node Name

OS:Node,
  {1c8210e5-64d8-4d1c-917d-d642c422dbad}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {6f5d5c30-51ea-48d7-a646-a13c0681566c}, !- Inlet Port
  {67d9d714-9b06-44c6-bcee-02e3d3d9f190}; !- Outlet Port

OS:Connection,
  {6f5d5c30-51ea-48d7-a646-a13c0681566c}, !- Handle
  {674c5144-b942-430b-9931-2a5ce4b797a7}, !- Name
  {e04ed85a-99b9-4c34-9a03-b911dd3cc7ae}, !- Source Object
  2,                                      !- Outlet Port
  {1c8210e5-64d8-4d1c-917d-d642c422dbad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d9d714-9b06-44c6-bcee-02e3d3d9f190}, !- Handle
  {f98581f3-5fec-43d4-9996-4d9d5ac5cabf}, !- Name
  {1c8210e5-64d8-4d1c-917d-d642c422dbad}, !- Source Object
  3,                                      !- Outlet Port
  {fe6531d9-91e2-46b3-8e8f-6ad3124d3821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13e25376-c14f-4d32-813c-9af74e7b4399}, !- Handle
  {a0038236-7099-4f41-a423-4d229fd6cb0b}, !- Name
  {fe6531d9-91e2-46b3-8e8f-6ad3124d3821}, !- Source Object
  3,                                      !- Outlet Port
  {1a3f6a6f-9b5e-44b2-aaca-7df94c54c9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {885751f3-536a-46be-8cf1-a672c44d96a1}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {557070b8-8b97-4a7d-abce-34646e9c7085}, !- Inlet Node Name
  {16a9b947-e542-4088-aed2-854235e62e4d}; !- Outlet Node Name

OS:Node,
  {ed765048-94e0-4daa-8b39-da3f4f2cd74a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {8695832c-79df-4a78-8410-94f7f5883a09}, !- Inlet Port
  {557070b8-8b97-4a7d-abce-34646e9c7085}; !- Outlet Port

OS:Connection,
  {8695832c-79df-4a78-8410-94f7f5883a09}, !- Handle
  {dd231d05-f043-4729-bbf1-3a0db1a14e10}, !- Name
  {b67458b6-4cc7-490f-b154-b38fdbdeb947}, !- Source Object
  2,                                      !- Outlet Port
  {ed765048-94e0-4daa-8b39-da3f4f2cd74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {557070b8-8b97-4a7d-abce-34646e9c7085}, !- Handle
  {af76982f-9443-4e2a-8647-45c545dab4e3}, !- Name
  {ed765048-94e0-4daa-8b39-da3f4f2cd74a}, !- Source Object
  3,                                      !- Outlet Port
  {885751f3-536a-46be-8cf1-a672c44d96a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a9b947-e542-4088-aed2-854235e62e4d}, !- Handle
  {b9a2a864-2871-4448-a529-c5420daf7059}, !- Name
  {885751f3-536a-46be-8cf1-a672c44d96a1}, !- Source Object
  3,                                      !- Outlet Port
  {b8a8be42-1aff-46c1-85c8-0aeefd01e704}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5bf150d-2951-4dfd-883c-9209e8a69dcb}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F Inlet Water Node, !- Name
  {8e65fdf8-7dae-42f0-97d4-592a14be56b2}, !- Inlet Port
  {6d55de14-093d-4552-a357-d161eceee036}; !- Outlet Port

OS:Connection,
  {8e65fdf8-7dae-42f0-97d4-592a14be56b2}, !- Handle
  {51531246-22cf-4d0c-9310-093529c0f8fb}, !- Name
  {6bc73f82-0e89-452f-a913-33ec235434a6}, !- Source Object
  4,                                      !- Outlet Port
  {d5bf150d-2951-4dfd-883c-9209e8a69dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dd0601b-2469-4bba-b1fb-e8ba4caaeb75}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F Outlet Water Node, !- Name
  {d96d2537-21a6-4593-8ee7-74bbcb4f3558}, !- Inlet Port
  {cc5914ad-02fd-47e3-b15d-c9ecccaa9fd0}; !- Outlet Port

OS:Connection,
  {6d55de14-093d-4552-a357-d161eceee036}, !- Handle
  {71d9d5b2-18b4-49c9-95a4-9e909f6a0002}, !- Name
  {d5bf150d-2951-4dfd-883c-9209e8a69dcb}, !- Source Object
  3,                                      !- Outlet Port
  {28ebcf07-43b1-41b5-a9e6-708291abf207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96d2537-21a6-4593-8ee7-74bbcb4f3558}, !- Handle
  {afa42113-e701-4981-ae43-668db6498ec8}, !- Name
  {28ebcf07-43b1-41b5-a9e6-708291abf207}, !- Source Object
  3,                                      !- Outlet Port
  {8dd0601b-2469-4bba-b1fb-e8ba4caaeb75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5914ad-02fd-47e3-b15d-c9ecccaa9fd0}, !- Handle
  {50e49ff4-d663-45ad-add7-1ceda1d46e40}, !- Name
  {8dd0601b-2469-4bba-b1fb-e8ba4caaeb75}, !- Source Object
  3,                                      !- Outlet Port
  {b67458b6-4cc7-490f-b154-b38fdbdeb947}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {0daa8ed6-bba7-438e-b97d-6343cb02dcf2}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f176b95d-21de-4987-a07d-9860daa0f02d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {99d74c0a-5c07-4548-a218-e1372ea77abc}, !- Plant Side Inlet Node Name
  {f4071efb-cbf7-4afa-bf3d-86fce4078ac8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b33ec003-f24e-4557-8a35-1607a48927ac}, !- Demand Side Inlet Node Name
  {91e62d09-254d-4df8-90dd-d77c1ee60812}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6d178dd5-3f41-4635-b15f-2908e60b80b1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {37d4de56-654d-4d57-bfa5-bf2934c233fa}, !- Demand Mixer Name
  {6c611b21-3679-40be-80ad-5b1ad2953439}, !- Demand Splitter Name
  {6dff5874-8743-42da-9034-8086fa4d8628}, !- Supply Mixer Name
  {6bb580f6-7d5d-4d5b-b13a-3532b287094a}; !- Supply Splitter Name

OS:Node,
  {95daf3a3-e66e-4e71-8f18-0c005c1c71cf}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {99d74c0a-5c07-4548-a218-e1372ea77abc}, !- Inlet Port
  {bdb24e3d-946b-40c1-aea2-fb04ddd9d096}; !- Outlet Port

OS:Node,
  {f176b95d-21de-4987-a07d-9860daa0f02d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {0d014c6c-4bf0-4fcc-bd1a-d0df7f41c1e6}, !- Inlet Port
  {f4071efb-cbf7-4afa-bf3d-86fce4078ac8}; !- Outlet Port

OS:Node,
  {c894d068-16f2-4fee-9ed4-b0a016a5f92a}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {2295d373-0699-4ec8-bbd2-fa6263d5076a}, !- Inlet Port
  {4d0b5091-941a-4d28-b327-c91a7e4c08be}; !- Outlet Port

OS:Connector:Mixer,
  {6dff5874-8743-42da-9034-8086fa4d8628}, !- Handle
  Connector Mixer 3,                      !- Name
  {d6c9b2fc-ce11-452e-a0cd-2f061e57d116}, !- Outlet Branch Name
  {67aea1ca-2b22-44b7-a3b5-1b193a3bd004}, !- Inlet Branch Name 1
  {d464a9d4-f116-4fb2-94db-fc1a946a795c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6bb580f6-7d5d-4d5b-b13a-3532b287094a}, !- Handle
  Connector Splitter 3,                   !- Name
  {cfe190b7-00f7-4667-a2a2-399edebf7577}, !- Inlet Branch Name
  {2295d373-0699-4ec8-bbd2-fa6263d5076a}, !- Outlet Branch Name 1
  {a234fb22-9c7e-48d9-add8-841d958a763e}; !- Outlet Branch Name 2

OS:Connection,
  {99d74c0a-5c07-4548-a218-e1372ea77abc}, !- Handle
  {5ef8a643-b290-4ec0-be68-555213c761aa}, !- Name
  {0daa8ed6-bba7-438e-b97d-6343cb02dcf2}, !- Source Object
  14,                                     !- Outlet Port
  {95daf3a3-e66e-4e71-8f18-0c005c1c71cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2295d373-0699-4ec8-bbd2-fa6263d5076a}, !- Handle
  {cc8c10d6-4837-4682-95d5-eb99452626bc}, !- Name
  {6bb580f6-7d5d-4d5b-b13a-3532b287094a}, !- Source Object
  3,                                      !- Outlet Port
  {c894d068-16f2-4fee-9ed4-b0a016a5f92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4071efb-cbf7-4afa-bf3d-86fce4078ac8}, !- Handle
  {b373b613-e3e0-4a91-a30e-6ea3178cc45d}, !- Name
  {f176b95d-21de-4987-a07d-9860daa0f02d}, !- Source Object
  3,                                      !- Outlet Port
  {0daa8ed6-bba7-438e-b97d-6343cb02dcf2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2c1d128a-5f1d-4000-ba2f-9cd9eb6be577}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {b33ec003-f24e-4557-8a35-1607a48927ac}, !- Inlet Port
  {a8e70a16-5261-443d-a548-8a647dae243c}; !- Outlet Port

OS:Node,
  {9d633273-bc4c-4020-ab34-9541fd47acf1}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {d8090a4c-bc5a-48a3-91da-ff88579c6085}, !- Inlet Port
  {91e62d09-254d-4df8-90dd-d77c1ee60812}; !- Outlet Port

OS:Node,
  {0634a9cd-1129-4221-b771-5c2245ff32ad}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {25b42368-c12a-4ad8-a4f4-8d09dd9e796f}, !- Inlet Port
  {4bbbac39-fdb5-4182-a084-0a9e8200e80f}; !- Outlet Port

OS:Connector:Mixer,
  {37d4de56-654d-4d57-bfa5-bf2934c233fa}, !- Handle
  Connector Mixer 4,                      !- Name
  {e7103388-8b02-47aa-b7bd-b830048acf40}, !- Outlet Branch Name
  {e740caa4-fee5-4d8f-a538-278977ba8d6f}, !- Inlet Branch Name 1
  {76aaf19a-82bf-4da1-b6e7-d8667487dcbe}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6c611b21-3679-40be-80ad-5b1ad2953439}, !- Handle
  Connector Splitter 4,                   !- Name
  {b3ca1e75-ee52-4998-9565-bc588f65406b}, !- Inlet Branch Name
  {25b42368-c12a-4ad8-a4f4-8d09dd9e796f}, !- Outlet Branch Name 1
  {3a6008a7-a164-44ad-b122-b640b7a7c1cf}; !- Outlet Branch Name 2

OS:Connection,
  {b33ec003-f24e-4557-8a35-1607a48927ac}, !- Handle
  {32d2b020-193a-4f4a-9b19-1e132f516ce1}, !- Name
  {0daa8ed6-bba7-438e-b97d-6343cb02dcf2}, !- Source Object
  17,                                     !- Outlet Port
  {2c1d128a-5f1d-4000-ba2f-9cd9eb6be577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b42368-c12a-4ad8-a4f4-8d09dd9e796f}, !- Handle
  {39ed0eb6-9f50-42d7-aaa7-66a10ea23247}, !- Name
  {6c611b21-3679-40be-80ad-5b1ad2953439}, !- Source Object
  3,                                      !- Outlet Port
  {0634a9cd-1129-4221-b771-5c2245ff32ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91e62d09-254d-4df8-90dd-d77c1ee60812}, !- Handle
  {d4782c79-6f15-444d-847a-f0e5df24c058}, !- Name
  {9d633273-bc4c-4020-ab34-9541fd47acf1}, !- Source Object
  3,                                      !- Outlet Port
  {0daa8ed6-bba7-438e-b97d-6343cb02dcf2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e5a20a38-6213-4cdf-8c33-e4d73ff26028}, !- Handle
  {0daa8ed6-bba7-438e-b97d-6343cb02dcf2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6d178dd5-3f41-4635-b15f-2908e60b80b1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {6457b229-a132-425e-9de7-f89ec589aa29}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b5e9963d-2f35-4dac-9987-1ab364ce7f80}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {6457b229-a132-425e-9de7-f89ec589aa29}, !- Schedule Type Limits Name
  {f4c7fbd0-51eb-4430-b1bd-487ca8aebdb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4c7fbd0-51eb-4430-b1bd-487ca8aebdb8}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {6457b229-a132-425e-9de7-f89ec589aa29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {00ffe525-776f-4e21-8f1f-1c1d4d6947fe}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b5e9963d-2f35-4dac-9987-1ab364ce7f80}, !- Schedule Name
  {f176b95d-21de-4987-a07d-9860daa0f02d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b3a20a35-fedf-43d7-9e37-94e13c0afe8d}, !- Handle
  Booster Water Loop Pump,                !- Name
  {3679c773-751c-4e19-b48b-68450cb5e38c}, !- Inlet Node Name
  {0ccc22bc-c0fc-4084-b0dc-d31008a7e5a7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {02ddfb57-09d6-493d-a181-88c24ba60522}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {0ccc22bc-c0fc-4084-b0dc-d31008a7e5a7}, !- Inlet Port
  {cfe190b7-00f7-4667-a2a2-399edebf7577}; !- Outlet Port

OS:Connection,
  {0ccc22bc-c0fc-4084-b0dc-d31008a7e5a7}, !- Handle
  {f107f339-3337-401e-ac7a-1cdb47401379}, !- Name
  {b3a20a35-fedf-43d7-9e37-94e13c0afe8d}, !- Source Object
  3,                                      !- Outlet Port
  {02ddfb57-09d6-493d-a181-88c24ba60522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe190b7-00f7-4667-a2a2-399edebf7577}, !- Handle
  {4886712d-8177-44cb-b6b9-bf75cf6dcabf}, !- Name
  {02ddfb57-09d6-493d-a181-88c24ba60522}, !- Source Object
  3,                                      !- Outlet Port
  {6bb580f6-7d5d-4d5b-b13a-3532b287094a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d4c62864-7721-42c3-91d5-9425619c1369}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {b5e9963d-2f35-4dac-9987-1ab364ce7f80}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  856.899803159447,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {594a69c4-f036-45f9-9606-bc7a5735e194}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4d0b5091-941a-4d28-b327-c91a7e4c08be}, !- Use Side Inlet Node Name
  {43db07a7-ad41-4822-b603-d93bf2a0be63}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2c0f3e66-ccae-46d4-8992-142539f65f66}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  {8e622ae4-d9d3-4840-9cfd-e1813fa16032}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e622ae4-d9d3-4840-9cfd-e1813fa16032}, !- Handle
  Schedule Day 23,                        !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbb9383e-3cab-4448-88a0-a6cd28e6e794}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  {73a0f56c-6e00-44c3-8fd8-0bb26d7b140c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73a0f56c-6e00-44c3-8fd8-0bb26d7b140c}, !- Handle
  Schedule Day 24,                        !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {594a69c4-f036-45f9-9606-bc7a5735e194}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {6457b229-a132-425e-9de7-f89ec589aa29}, !- Schedule Type Limits Name
  {88532c37-5b15-4975-bbb0-9b4491e8a96e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88532c37-5b15-4975-bbb0-9b4491e8a96e}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {6457b229-a132-425e-9de7-f89ec589aa29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {576f73ba-b221-41e7-9354-0e5935d6715f}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {43db07a7-ad41-4822-b603-d93bf2a0be63}, !- Inlet Port
  {67aea1ca-2b22-44b7-a3b5-1b193a3bd004}; !- Outlet Port

OS:Connection,
  {4d0b5091-941a-4d28-b327-c91a7e4c08be}, !- Handle
  {1fca1f37-0e5c-4c2e-8edd-9c8773c7bef9}, !- Name
  {c894d068-16f2-4fee-9ed4-b0a016a5f92a}, !- Source Object
  3,                                      !- Outlet Port
  {d4c62864-7721-42c3-91d5-9425619c1369}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {43db07a7-ad41-4822-b603-d93bf2a0be63}, !- Handle
  {cc2d3e7e-9849-48c8-ac4b-b8ec45e0d028}, !- Name
  {d4c62864-7721-42c3-91d5-9425619c1369}, !- Source Object
  32,                                     !- Outlet Port
  {576f73ba-b221-41e7-9354-0e5935d6715f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67aea1ca-2b22-44b7-a3b5-1b193a3bd004}, !- Handle
  {052ff0f3-4eec-42bd-a06d-00bfd77b120d}, !- Name
  {576f73ba-b221-41e7-9354-0e5935d6715f}, !- Source Object
  3,                                      !- Outlet Port
  {6dff5874-8743-42da-9034-8086fa4d8628}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {90ff37f0-1978-4ad5-85df-bc1098809630}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {28a43469-3042-4384-811e-338ecc4953c4}, !- Inlet Node Name
  {ff0c825b-6e86-4747-a3bb-f7f30c85635d}; !- Outlet Node Name

OS:Node,
  {6aef2aef-449b-4343-8d25-aed5027fb26b}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {a234fb22-9c7e-48d9-add8-841d958a763e}, !- Inlet Port
  {28a43469-3042-4384-811e-338ecc4953c4}; !- Outlet Port

OS:Connection,
  {a234fb22-9c7e-48d9-add8-841d958a763e}, !- Handle
  {88845ff3-fc17-420b-aebf-fb3978111ca5}, !- Name
  {6bb580f6-7d5d-4d5b-b13a-3532b287094a}, !- Source Object
  4,                                      !- Outlet Port
  {6aef2aef-449b-4343-8d25-aed5027fb26b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0476e0cb-14fc-42c2-8ddc-ee9a6abd2f6b}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {ff0c825b-6e86-4747-a3bb-f7f30c85635d}, !- Inlet Port
  {d464a9d4-f116-4fb2-94db-fc1a946a795c}; !- Outlet Port

OS:Connection,
  {28a43469-3042-4384-811e-338ecc4953c4}, !- Handle
  {6ae2b924-06e5-4fd0-9375-5de3eb33ca1d}, !- Name
  {6aef2aef-449b-4343-8d25-aed5027fb26b}, !- Source Object
  3,                                      !- Outlet Port
  {90ff37f0-1978-4ad5-85df-bc1098809630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff0c825b-6e86-4747-a3bb-f7f30c85635d}, !- Handle
  {c1d8596b-65d7-43eb-b036-f25d629e7236}, !- Name
  {90ff37f0-1978-4ad5-85df-bc1098809630}, !- Source Object
  3,                                      !- Outlet Port
  {0476e0cb-14fc-42c2-8ddc-ee9a6abd2f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d464a9d4-f116-4fb2-94db-fc1a946a795c}, !- Handle
  {af6e1f35-3159-4c79-856e-f274eb3a950e}, !- Name
  {0476e0cb-14fc-42c2-8ddc-ee9a6abd2f6b}, !- Source Object
  3,                                      !- Outlet Port
  {6dff5874-8743-42da-9034-8086fa4d8628}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cdc2452b-45fa-48d7-ae20-c14a20fbc2c8}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {4bbbac39-fdb5-4182-a084-0a9e8200e80f}, !- Inlet Node Name
  {6f084fdf-7c75-4a0b-8b55-e2a40e943726}; !- Outlet Node Name

OS:Node,
  {df370b3b-662f-4dde-8764-387b8bce99ca}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {6f084fdf-7c75-4a0b-8b55-e2a40e943726}, !- Inlet Port
  {e740caa4-fee5-4d8f-a538-278977ba8d6f}; !- Outlet Port

OS:Connection,
  {4bbbac39-fdb5-4182-a084-0a9e8200e80f}, !- Handle
  {6ad64394-9665-4ad5-87fc-148150f776ca}, !- Name
  {0634a9cd-1129-4221-b771-5c2245ff32ad}, !- Source Object
  3,                                      !- Outlet Port
  {cdc2452b-45fa-48d7-ae20-c14a20fbc2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f084fdf-7c75-4a0b-8b55-e2a40e943726}, !- Handle
  {bbc3c360-48f3-4999-afd0-d827a75aedb7}, !- Name
  {cdc2452b-45fa-48d7-ae20-c14a20fbc2c8}, !- Source Object
  3,                                      !- Outlet Port
  {df370b3b-662f-4dde-8764-387b8bce99ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e740caa4-fee5-4d8f-a538-278977ba8d6f}, !- Handle
  {98f2311f-3d23-4faf-bd49-7acd5c346828}, !- Name
  {df370b3b-662f-4dde-8764-387b8bce99ca}, !- Source Object
  3,                                      !- Outlet Port
  {37d4de56-654d-4d57-bfa5-bf2934c233fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2da94740-9dca-439d-a686-8965543489a3}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {640bb228-f0c6-4ddb-8fa4-8e64f50c969d}, !- Inlet Node Name
  {0d014c6c-4bf0-4fcc-bd1a-d0df7f41c1e6}; !- Outlet Node Name

OS:Node,
  {ca95af33-6922-4dcb-adcd-bb88e625d904}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {d6c9b2fc-ce11-452e-a0cd-2f061e57d116}, !- Inlet Port
  {640bb228-f0c6-4ddb-8fa4-8e64f50c969d}; !- Outlet Port

OS:Connection,
  {d6c9b2fc-ce11-452e-a0cd-2f061e57d116}, !- Handle
  {f5e4adbd-de75-4dfb-b602-0cbdb080a7b9}, !- Name
  {6dff5874-8743-42da-9034-8086fa4d8628}, !- Source Object
  2,                                      !- Outlet Port
  {ca95af33-6922-4dcb-adcd-bb88e625d904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640bb228-f0c6-4ddb-8fa4-8e64f50c969d}, !- Handle
  {cfaad2bf-7a1c-47b1-8084-087dbc4a1735}, !- Name
  {ca95af33-6922-4dcb-adcd-bb88e625d904}, !- Source Object
  3,                                      !- Outlet Port
  {2da94740-9dca-439d-a686-8965543489a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d014c6c-4bf0-4fcc-bd1a-d0df7f41c1e6}, !- Handle
  {47c9fa22-6bab-430c-8219-17e8efb682cd}, !- Name
  {2da94740-9dca-439d-a686-8965543489a3}, !- Source Object
  3,                                      !- Outlet Port
  {f176b95d-21de-4987-a07d-9860daa0f02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0fef78f4-2cfa-47e0-b8c1-11346ffa836f}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {a8e70a16-5261-443d-a548-8a647dae243c}, !- Inlet Node Name
  {b1239e4e-ebee-4139-a982-24873e6d8f1d}; !- Outlet Node Name

OS:Node,
  {53b5cb30-e65d-40a7-9428-0979982df378}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {b1239e4e-ebee-4139-a982-24873e6d8f1d}, !- Inlet Port
  {b3ca1e75-ee52-4998-9565-bc588f65406b}; !- Outlet Port

OS:Connection,
  {a8e70a16-5261-443d-a548-8a647dae243c}, !- Handle
  {0bc2bb7d-289a-4730-864a-df5da61eae64}, !- Name
  {2c1d128a-5f1d-4000-ba2f-9cd9eb6be577}, !- Source Object
  3,                                      !- Outlet Port
  {0fef78f4-2cfa-47e0-b8c1-11346ffa836f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1239e4e-ebee-4139-a982-24873e6d8f1d}, !- Handle
  {2171b67e-5ed7-49ca-b421-ebceafe40b52}, !- Name
  {0fef78f4-2cfa-47e0-b8c1-11346ffa836f}, !- Source Object
  3,                                      !- Outlet Port
  {53b5cb30-e65d-40a7-9428-0979982df378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ca1e75-ee52-4998-9565-bc588f65406b}, !- Handle
  {4e2f506b-bce3-4b30-a5fd-f1bfc6a919bd}, !- Name
  {53b5cb30-e65d-40a7-9428-0979982df378}, !- Source Object
  3,                                      !- Outlet Port
  {6c611b21-3679-40be-80ad-5b1ad2953439}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {edbf27dd-c536-44ed-818f-0a47344d9e28}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {05b9e8dd-32c5-4c47-996f-1ed2de70afd3}, !- Inlet Node Name
  {d8090a4c-bc5a-48a3-91da-ff88579c6085}; !- Outlet Node Name

OS:Node,
  {b087c653-b7eb-4645-bead-7d7e7985e094}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {e7103388-8b02-47aa-b7bd-b830048acf40}, !- Inlet Port
  {05b9e8dd-32c5-4c47-996f-1ed2de70afd3}; !- Outlet Port

OS:Connection,
  {e7103388-8b02-47aa-b7bd-b830048acf40}, !- Handle
  {54869580-22aa-4826-b8d3-2a2ed41abfd4}, !- Name
  {37d4de56-654d-4d57-bfa5-bf2934c233fa}, !- Source Object
  2,                                      !- Outlet Port
  {b087c653-b7eb-4645-bead-7d7e7985e094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05b9e8dd-32c5-4c47-996f-1ed2de70afd3}, !- Handle
  {b9c2decb-b64d-4fda-ab04-eef0f89aeff0}, !- Name
  {b087c653-b7eb-4645-bead-7d7e7985e094}, !- Source Object
  3,                                      !- Outlet Port
  {edbf27dd-c536-44ed-818f-0a47344d9e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8090a4c-bc5a-48a3-91da-ff88579c6085}, !- Handle
  {a219c991-3a01-4190-bc00-c6f2a9039a4f}, !- Name
  {edbf27dd-c536-44ed-818f-0a47344d9e28}, !- Source Object
  3,                                      !- Outlet Port
  {9d633273-bc4c-4020-ab34-9541fd47acf1}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {b786154a-1ae6-42b4-9ea2-3907d7c63392}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {82acfe01-b4ca-482c-8c69-f33845380341}, !- Loop Demand Side Inlet Node
  {106d650b-7d2b-44c1-a14d-31eed97838a7}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {bdb24e3d-946b-40c1-aea2-fb04ddd9d096}, !- Loop Supply Side Inlet Node
  {9faa704f-c7e2-472a-be0d-497e290e969f}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {49fb7319-3bb8-4e05-ba0b-1c98d900f885}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {9faa704f-c7e2-472a-be0d-497e290e969f}, !- Inlet Port
  {3679c773-751c-4e19-b48b-68450cb5e38c}; !- Outlet Port

OS:Connection,
  {bdb24e3d-946b-40c1-aea2-fb04ddd9d096}, !- Handle
  {c86bc614-39bd-42de-9471-8994758bf6d2}, !- Name
  {95daf3a3-e66e-4e71-8f18-0c005c1c71cf}, !- Source Object
  3,                                      !- Outlet Port
  {b786154a-1ae6-42b4-9ea2-3907d7c63392}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9faa704f-c7e2-472a-be0d-497e290e969f}, !- Handle
  {f215dd1d-02fe-431f-aca3-281c8c27d619}, !- Name
  {b786154a-1ae6-42b4-9ea2-3907d7c63392}, !- Source Object
  7,                                      !- Outlet Port
  {49fb7319-3bb8-4e05-ba0b-1c98d900f885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3679c773-751c-4e19-b48b-68450cb5e38c}, !- Handle
  {c03888b0-d34d-4b5f-8316-0e1c2a313c75}, !- Name
  {49fb7319-3bb8-4e05-ba0b-1c98d900f885}, !- Source Object
  3,                                      !- Outlet Port
  {b3a20a35-fedf-43d7-9e37-94e13c0afe8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd6c6a42-b0f8-4050-985c-7571037f3983}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {7bd12339-78f8-4a72-8760-1767d691b4dc}, !- Inlet Port
  {82acfe01-b4ca-482c-8c69-f33845380341}; !- Outlet Port

OS:Connection,
  {7bd12339-78f8-4a72-8760-1767d691b4dc}, !- Handle
  {ccac7757-bd3c-42b7-8c68-c1fe4690ef0c}, !- Name
  {6bc73f82-0e89-452f-a913-33ec235434a6}, !- Source Object
  5,                                      !- Outlet Port
  {fd6c6a42-b0f8-4050-985c-7571037f3983}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77414faf-e09c-49ed-b10d-2e070b350f03}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {106d650b-7d2b-44c1-a14d-31eed97838a7}, !- Inlet Port
  {ac5314e5-e793-4f64-98a0-04502593180b}; !- Outlet Port

OS:Connection,
  {82acfe01-b4ca-482c-8c69-f33845380341}, !- Handle
  {c6e047c6-e29b-4729-8f1d-81eac315c363}, !- Name
  {fd6c6a42-b0f8-4050-985c-7571037f3983}, !- Source Object
  3,                                      !- Outlet Port
  {b786154a-1ae6-42b4-9ea2-3907d7c63392}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {106d650b-7d2b-44c1-a14d-31eed97838a7}, !- Handle
  {54fc189e-d4f8-41d0-a0d4-018fbfcb3297}, !- Name
  {b786154a-1ae6-42b4-9ea2-3907d7c63392}, !- Source Object
  4,                                      !- Outlet Port
  {77414faf-e09c-49ed-b10d-2e070b350f03}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {cac10fad-ab8e-4d79-87d4-66de7f329247}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {ac5314e5-e793-4f64-98a0-04502593180b}, !- Inlet Node
  {05776e36-d196-44d0-83e7-8e4d4481edf6}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {0966edc5-a500-48f2-a221-fe191376aeca}; !- Source Temperature Schedule Name {C}

OS:Node,
  {e0cf616a-9947-4926-be3c-d834ad6b3c99}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {05776e36-d196-44d0-83e7-8e4d4481edf6}, !- Inlet Port
  {f1fc694f-3eb8-411b-8b6f-0751a5034afa}; !- Outlet Port

OS:Connection,
  {ac5314e5-e793-4f64-98a0-04502593180b}, !- Handle
  {124bcb6d-b7d6-4ac9-9546-f48da3dc158b}, !- Name
  {77414faf-e09c-49ed-b10d-2e070b350f03}, !- Source Object
  3,                                      !- Outlet Port
  {cac10fad-ab8e-4d79-87d4-66de7f329247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05776e36-d196-44d0-83e7-8e4d4481edf6}, !- Handle
  {50a7fa56-fa8e-4676-994c-c1e067e7f028}, !- Name
  {cac10fad-ab8e-4d79-87d4-66de7f329247}, !- Source Object
  3,                                      !- Outlet Port
  {e0cf616a-9947-4926-be3c-d834ad6b3c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1fc694f-3eb8-411b-8b6f-0751a5034afa}, !- Handle
  {6e77edda-cdd0-4064-ab6b-4d6eae19c23b}, !- Name
  {e0cf616a-9947-4926-be3c-d834ad6b3c99}, !- Source Object
  3,                                      !- Outlet Port
  {b67458b6-4cc7-490f-b154-b38fdbdeb947}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {ccbf39e0-1e26-43b5-8d29-eadc0b3410f4}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {0966edc5-a500-48f2-a221-fe191376aeca}, !- Handle
  Mains Water Temperature,                !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {2fb130c6-74fc-4129-80b0-53440294ca8c}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {0966edc5-a500-48f2-a221-fe191376aeca}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8110b8d9-d786-48fc-bca1-12329563b2a1}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {2fb130c6-74fc-4129-80b0-53440294ca8c} = {ccbf39e0-1e26-43b5-8d29-eadc0b3410f4}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4d9ef341-80c1-46da-9082-4a240f06aa26}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8110b8d9-d786-48fc-bca1-12329563b2a1}; !- Program Name 1

OS:Node,
  {381ed37f-6916-4ca2-91a6-005d0c6a25d7}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.24gpm at 180F Inlet Water Node, !- Name
  {3a6008a7-a164-44ad-b122-b640b7a7c1cf}, !- Inlet Port
  {7a5178a7-3767-43cf-a729-7ea14c6dd533}; !- Outlet Port

OS:Connection,
  {3a6008a7-a164-44ad-b122-b640b7a7c1cf}, !- Handle
  {f56312b2-9b4b-4271-868d-40c89940c289}, !- Name
  {6c611b21-3679-40be-80ad-5b1ad2953439}, !- Source Object
  4,                                      !- Outlet Port
  {381ed37f-6916-4ca2-91a6-005d0c6a25d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56a30160-05ae-4028-b01b-d05c8ebc6334}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.24gpm at 180F Outlet Water Node, !- Name
  {248a9bbb-07a1-47e4-bc3c-2fedeb62b605}, !- Inlet Port
  {76aaf19a-82bf-4da1-b6e7-d8667487dcbe}; !- Outlet Port

OS:Connection,
  {7a5178a7-3767-43cf-a729-7ea14c6dd533}, !- Handle
  {10b0fef0-9a0c-4e34-bba5-b27a366ae11d}, !- Name
  {381ed37f-6916-4ca2-91a6-005d0c6a25d7}, !- Source Object
  3,                                      !- Outlet Port
  {53fcb03b-f8d4-4c2d-976f-ac037ed763bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248a9bbb-07a1-47e4-bc3c-2fedeb62b605}, !- Handle
  {6a5dac4c-3a59-471b-b130-ca5fdda137c3}, !- Name
  {53fcb03b-f8d4-4c2d-976f-ac037ed763bc}, !- Source Object
  3,                                      !- Outlet Port
  {56a30160-05ae-4028-b01b-d05c8ebc6334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76aaf19a-82bf-4da1-b6e7-d8667487dcbe}, !- Handle
  {38e32aab-f31e-4057-9ab4-896335ae21c9}, !- Name
  {56a30160-05ae-4028-b01b-d05c8ebc6334}, !- Source Object
  3,                                      !- Outlet Port
  {37d4de56-654d-4d57-bfa5-bf2934c233fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {6e1dbb04-ad54-45cc-9f46-a49e850742b9}, !- Handle
  Full Service Restaurant Freezer,        !- Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {24e17f0b-8ad0-4069-9f63-67bd44662a89}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {ef2478a7-7951-4cfc-83da-a40c3e3707b2}, !- Defrost Schedule Name
  {ab011c04-c71f-444c-b87b-f585596a1e95}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {872476a2-0293-4251-b873-18c37dfad7ee}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {872476a2-0293-4251-b873-18c37dfad7ee}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {05355624-4d41-40a9-a3fd-df6d93fcb2e9}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {27bcca70-1184-43e3-bd58-10da795e9684}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {24e17f0b-8ad0-4069-9f63-67bd44662a89}, !- Handle
  Always On,                              !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  {544a44aa-7b06-4123-b9f5-2b560fa77204}; !- Default Day Schedule Name

OS:Schedule:Day,
  {544a44aa-7b06-4123-b9f5-2b560fa77204}, !- Handle
  Always On Default,                      !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {27bcca70-1184-43e3-bd58-10da795e9684}, !- Handle
  door_wi_sched,                          !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  {cd53a309-e291-40e4-85b0-299a999e4b4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd53a309-e291-40e4-85b0-299a999e4b4e}, !- Handle
  door_wi_sched Default,                  !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d52927a2-2e6f-4f43-ac98-6e6409f03f18}, !- Handle
  {6e1dbb04-ad54-45cc-9f46-a49e850742b9}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {ef2478a7-7951-4cfc-83da-a40c3e3707b2}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  {ef55a6ca-daa9-49f7-8710-46644f3f3be6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef55a6ca-daa9-49f7-8710-46644f3f3be6}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Freezer, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ab011c04-c71f-444c-b87b-f585596a1e95}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  {5aade419-86c8-4b7d-ba2f-c07dcd67adfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5aade419-86c8-4b7d-ba2f-c07dcd67adfb}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Freezer, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {a89771a4-7db9-4bc9-84b8-e82014a266a6}, !- Handle
  Low Temperature,                        !- Name
  {e5a5c9dd-ad16-4c97-af33-49b7bfcb8314}, !- Refrigerated CaseAndWalkInList Name
  {9488a73d-d1cc-4944-b534-d9d8ecc22ea9}, !- Refrigeration TransferLoad List Name
  {c674bd47-334c-47a4-a1dc-e9c34347ccb2}, !- Refrigeration Condenser Name
  {29e5ce71-0258-42a3-abfe-ec1f27752a31}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {7493fccf-afdd-4ab8-b7bc-8746b2313dc8}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {e5a5c9dd-ad16-4c97-af33-49b7bfcb8314}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {6e1dbb04-ad54-45cc-9f46-a49e850742b9}; !- Model Object 1

OS:ModelObjectList,
  {9488a73d-d1cc-4944-b534-d9d8ecc22ea9}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {29e5ce71-0258-42a3-abfe-ec1f27752a31}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {6104832b-b224-4e29-bf64-a899ec940219}; !- Model Object 1

OS:ModelObjectList,
  {7493fccf-afdd-4ab8-b7bc-8746b2313dc8}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {6104832b-b224-4e29-bf64-a899ec940219}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {4d0a36fc-b2f7-4645-ae35-3249e2541a70}, !- Refrigeration Compressor Power Curve Name
  {4e3078ea-b591-4f9c-b7e0-d58f0935df9d}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {ed4af099-eb97-4f50-9736-6bc8f4761259}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {f8d972ff-c487-4f35-a54f-bd8c6408da80}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {4d0a36fc-b2f7-4645-ae35-3249e2541a70}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {4e3078ea-b591-4f9c-b7e0-d58f0935df9d}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {d6254770-7f9a-4f76-8836-f8f85580e541}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {c674bd47-334c-47a4-a1dc-e9c34347ccb2}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {d6254770-7f9a-4f76-8836-f8f85580e541}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {98844748-65e4-4774-97bc-11f8ba237df5}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Material,
  {4031279e-0b4b-4e7b-a2d7-2f92b09ac4fe}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b8b1a608-acf2-4320-961a-32ace9fc7877}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {4031279e-0b4b-4e7b-a2d7-2f92b09ac4fe}; !- Layer 1

OS:InternalMass:Definition,
  {7973542a-a65e-43a1-a784-bbfb8e2e2a92}, !- Handle
  Internal Mass Definition 1,             !- Name
  {b8b1a608-acf2-4320-961a-32ace9fc7877}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:ThermostatSetpoint:DualSetpoint,
  {fe1552ee-6c82-4284-b306-65890c8c8a59}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {713d2b5a-7420-4a35-9347-45b39058dc74}, !- Heating Setpoint Temperature Schedule Name
  {27f7abcb-a477-4f59-bbdd-19e8e2dd00f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {713d2b5a-7420-4a35-9347-45b39058dc74}, !- Handle
  FullServiceRestaurant_Enduse HtgSetp,   !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  {5f558ed1-657d-42d4-be03-2101198a3e60}, !- Default Day Schedule Name
  {fee32b70-12cf-450a-8e50-47acbe75948a}, !- Summer Design Day Schedule Name
  {16faacde-0088-4c43-abdf-2b086931f0d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f558ed1-657d-42d4-be03-2101198a3e60}, !- Handle
  FullServiceRestaurant_Enduse HtgSetp Default, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  18.1666666666667,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  18,                                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  17.9,                                   !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  17.8,                                   !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  17.7,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  17.6,                                   !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  17.5,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  17.4,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  17.3666666666667,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  17.3333333333333,                       !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  17.3,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  17.2666666666667,                       !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  17.2333333333333,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  17.2,                                   !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  17.2,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  30,                                     !- Minute 17
  17.2,                                   !- Value Until Time 17
  4,                                      !- Hour 18
  40,                                     !- Minute 18
  17.2333333333333,                       !- Value Until Time 18
  4,                                      !- Hour 19
  50,                                     !- Minute 19
  17.2666666666667,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  17.3,                                   !- Value Until Time 20
  5,                                      !- Hour 21
  10,                                     !- Minute 21
  17.3333333333333,                       !- Value Until Time 21
  5,                                      !- Hour 22
  20,                                     !- Minute 22
  17.3666666666667,                       !- Value Until Time 22
  5,                                      !- Hour 23
  30,                                     !- Minute 23
  17.4,                                   !- Value Until Time 23
  5,                                      !- Hour 24
  40,                                     !- Minute 24
  17.4333333333333,                       !- Value Until Time 24
  5,                                      !- Hour 25
  50,                                     !- Minute 25
  17.4666666666667,                       !- Value Until Time 25
  6,                                      !- Hour 26
  0,                                      !- Minute 26
  17.5,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  10,                                     !- Minute 27
  17.5333333333333,                       !- Value Until Time 27
  6,                                      !- Hour 28
  20,                                     !- Minute 28
  17.5666666666667,                       !- Value Until Time 28
  6,                                      !- Hour 29
  30,                                     !- Minute 29
  17.6,                                   !- Value Until Time 29
  6,                                      !- Hour 30
  40,                                     !- Minute 30
  17.6833333333333,                       !- Value Until Time 30
  6,                                      !- Hour 31
  50,                                     !- Minute 31
  17.7666666666667,                       !- Value Until Time 31
  7,                                      !- Hour 32
  0,                                      !- Minute 32
  17.85,                                  !- Value Until Time 32
  7,                                      !- Hour 33
  10,                                     !- Minute 33
  17.9333333333333,                       !- Value Until Time 33
  7,                                      !- Hour 34
  20,                                     !- Minute 34
  18.0166666666667,                       !- Value Until Time 34
  7,                                      !- Hour 35
  30,                                     !- Minute 35
  18.1,                                   !- Value Until Time 35
  7,                                      !- Hour 36
  40,                                     !- Minute 36
  18.2333333333333,                       !- Value Until Time 36
  7,                                      !- Hour 37
  50,                                     !- Minute 37
  18.3666666666667,                       !- Value Until Time 37
  8,                                      !- Hour 38
  0,                                      !- Minute 38
  18.5,                                   !- Value Until Time 38
  8,                                      !- Hour 39
  9,                                      !- Minute 39
  18.6333333333333,                       !- Value Until Time 39
  8,                                      !- Hour 40
  19,                                     !- Minute 40
  18.7666666666667,                       !- Value Until Time 40
  8,                                      !- Hour 41
  29,                                     !- Minute 41
  18.9,                                   !- Value Until Time 41
  8,                                      !- Hour 42
  30,                                     !- Minute 42
  18.9,                                   !- Value Until Time 42
  8,                                      !- Hour 43
  39,                                     !- Minute 43
  19.0166666666667,                       !- Value Until Time 43
  8,                                      !- Hour 44
  49,                                     !- Minute 44
  19.1333333333333,                       !- Value Until Time 44
  8,                                      !- Hour 45
  59,                                     !- Minute 45
  19.25,                                  !- Value Until Time 45
  9,                                      !- Hour 46
  9,                                      !- Minute 46
  19.3666666666667,                       !- Value Until Time 46
  9,                                      !- Hour 47
  19,                                     !- Minute 47
  19.4833333333333,                       !- Value Until Time 47
  9,                                      !- Hour 48
  29,                                     !- Minute 48
  19.6,                                   !- Value Until Time 48
  9,                                      !- Hour 49
  30,                                     !- Minute 49
  19.6,                                   !- Value Until Time 49
  9,                                      !- Hour 50
  39,                                     !- Minute 50
  19.6666666666667,                       !- Value Until Time 50
  9,                                      !- Hour 51
  49,                                     !- Minute 51
  19.7333333333333,                       !- Value Until Time 51
  9,                                      !- Hour 52
  59,                                     !- Minute 52
  19.8,                                   !- Value Until Time 52
  10,                                     !- Hour 53
  9,                                      !- Minute 53
  19.8666666666667,                       !- Value Until Time 53
  10,                                     !- Hour 54
  19,                                     !- Minute 54
  19.9333333333333,                       !- Value Until Time 54
  10,                                     !- Hour 55
  29,                                     !- Minute 55
  20,                                     !- Value Until Time 55
  10,                                     !- Hour 56
  30,                                     !- Minute 56
  20,                                     !- Value Until Time 56
  11,                                     !- Hour 57
  30,                                     !- Minute 57
  20,                                     !- Value Until Time 57
  11,                                     !- Hour 58
  39,                                     !- Minute 58
  20.0055555555556,                       !- Value Until Time 58
  11,                                     !- Hour 59
  49,                                     !- Minute 59
  20.0111111111111,                       !- Value Until Time 59
  11,                                     !- Hour 60
  59,                                     !- Minute 60
  20.0166666666667,                       !- Value Until Time 60
  12,                                     !- Hour 61
  9,                                      !- Minute 61
  20.0222222222222,                       !- Value Until Time 61
  12,                                     !- Hour 62
  19,                                     !- Minute 62
  20.0277777777778,                       !- Value Until Time 62
  12,                                     !- Hour 63
  29,                                     !- Minute 63
  20.0333333333333,                       !- Value Until Time 63
  12,                                     !- Hour 64
  39,                                     !- Minute 64
  20.0388888888889,                       !- Value Until Time 64
  12,                                     !- Hour 65
  49,                                     !- Minute 65
  20.0444444444445,                       !- Value Until Time 65
  12,                                     !- Hour 66
  59,                                     !- Minute 66
  20.05,                                  !- Value Until Time 66
  13,                                     !- Hour 67
  9,                                      !- Minute 67
  20.0555555555556,                       !- Value Until Time 67
  13,                                     !- Hour 68
  19,                                     !- Minute 68
  20.0611111111111,                       !- Value Until Time 68
  13,                                     !- Hour 69
  29,                                     !- Minute 69
  20.0666666666667,                       !- Value Until Time 69
  13,                                     !- Hour 70
  39,                                     !- Minute 70
  20.0722222222222,                       !- Value Until Time 70
  13,                                     !- Hour 71
  49,                                     !- Minute 71
  20.0777777777778,                       !- Value Until Time 71
  13,                                     !- Hour 72
  59,                                     !- Minute 72
  20.0833333333333,                       !- Value Until Time 72
  14,                                     !- Hour 73
  9,                                      !- Minute 73
  20.0888888888889,                       !- Value Until Time 73
  14,                                     !- Hour 74
  19,                                     !- Minute 74
  20.0944444444444,                       !- Value Until Time 74
  14,                                     !- Hour 75
  29,                                     !- Minute 75
  20.1,                                   !- Value Until Time 75
  14,                                     !- Hour 76
  30,                                     !- Minute 76
  20.1,                                   !- Value Until Time 76
  20,                                     !- Hour 77
  30,                                     !- Minute 77
  20.1,                                   !- Value Until Time 77
  20,                                     !- Hour 78
  40,                                     !- Minute 78
  20.0666666666667,                       !- Value Until Time 78
  20,                                     !- Hour 79
  50,                                     !- Minute 79
  20.0333333333333,                       !- Value Until Time 79
  21,                                     !- Hour 80
  0,                                      !- Minute 80
  20,                                     !- Value Until Time 80
  21,                                     !- Hour 81
  10,                                     !- Minute 81
  19.9666666666667,                       !- Value Until Time 81
  21,                                     !- Hour 82
  20,                                     !- Minute 82
  19.9333333333333,                       !- Value Until Time 82
  21,                                     !- Hour 83
  30,                                     !- Minute 83
  19.9,                                   !- Value Until Time 83
  21,                                     !- Hour 84
  40,                                     !- Minute 84
  19.85,                                  !- Value Until Time 84
  21,                                     !- Hour 85
  50,                                     !- Minute 85
  19.8,                                   !- Value Until Time 85
  22,                                     !- Hour 86
  0,                                      !- Minute 86
  19.75,                                  !- Value Until Time 86
  22,                                     !- Hour 87
  10,                                     !- Minute 87
  19.7,                                   !- Value Until Time 87
  22,                                     !- Hour 88
  20,                                     !- Minute 88
  19.65,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  30,                                     !- Minute 89
  19.6,                                   !- Value Until Time 89
  22,                                     !- Hour 90
  40,                                     !- Minute 90
  19.5,                                   !- Value Until Time 90
  22,                                     !- Hour 91
  50,                                     !- Minute 91
  19.4,                                   !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  19.3,                                   !- Value Until Time 92
  23,                                     !- Hour 93
  10,                                     !- Minute 93
  19.2,                                   !- Value Until Time 93
  23,                                     !- Hour 94
  20,                                     !- Minute 94
  19.1,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  19,                                     !- Value Until Time 95
  23,                                     !- Hour 96
  40,                                     !- Minute 96
  18.8333333333333,                       !- Value Until Time 96
  23,                                     !- Hour 97
  50,                                     !- Minute 97
  18.6666666666667,                       !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  18.5;                                   !- Value Until Time 98

OS:Schedule:Day,
  {74218560-e22d-4a62-b10b-5e7585db2fde}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fee32b70-12cf-450a-8e50-47acbe75948a}, !- Handle
  FullServiceRestaurant_Enduse HtgSetp Summer Design Day, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4cab410a-0a8a-42d8-b018-15019ddcdb79}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16faacde-0088-4c43-abdf-2b086931f0d7}, !- Handle
  FullServiceRestaurant_Enduse HtgSetp Winter Design Day, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {27f7abcb-a477-4f59-bbdd-19e8e2dd00f7}, !- Handle
  FullServiceRestaurant_Enduse ClgSetp,   !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  {31e7bc80-ab9e-4914-81e3-e9f4e3f6359e}, !- Default Day Schedule Name
  {4913ea92-3ceb-40ab-8949-3ed061cd4c29}, !- Summer Design Day Schedule Name
  {cd9dacc9-2ad3-445c-9f0e-38c2a81f0e9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31e7bc80-ab9e-4914-81e3-e9f4e3f6359e}, !- Handle
  FullServiceRestaurant_Enduse ClgSetp Default, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  24.5333333333333,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  24.7166666666667,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  24.9,                                   !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  25,                                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  25.1,                                   !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  25.2,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  25.3,                                   !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  25.4,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  25.5,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  25.5333333333333,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  25.5666666666667,                       !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  25.6,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  25.6333333333333,                       !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  25.6666666666667,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  25.7,                                   !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  25.7,                                   !- Value Until Time 16
  3,                                      !- Hour 17
  30,                                     !- Minute 17
  25.7,                                   !- Value Until Time 17
  3,                                      !- Hour 18
  39,                                     !- Minute 18
  25.6833333333333,                       !- Value Until Time 18
  3,                                      !- Hour 19
  49,                                     !- Minute 19
  25.6666666666667,                       !- Value Until Time 19
  3,                                      !- Hour 20
  59,                                     !- Minute 20
  25.65,                                  !- Value Until Time 20
  4,                                      !- Hour 21
  9,                                      !- Minute 21
  25.6333333333333,                       !- Value Until Time 21
  4,                                      !- Hour 22
  19,                                     !- Minute 22
  25.6166666666667,                       !- Value Until Time 22
  4,                                      !- Hour 23
  30,                                     !- Minute 23
  25.6,                                   !- Value Until Time 23
  4,                                      !- Hour 24
  40,                                     !- Minute 24
  25.55,                                  !- Value Until Time 24
  4,                                      !- Hour 25
  50,                                     !- Minute 25
  25.5,                                   !- Value Until Time 25
  5,                                      !- Hour 26
  0,                                      !- Minute 26
  25.45,                                  !- Value Until Time 26
  5,                                      !- Hour 27
  10,                                     !- Minute 27
  25.4,                                   !- Value Until Time 27
  5,                                      !- Hour 28
  20,                                     !- Minute 28
  25.35,                                  !- Value Until Time 28
  5,                                      !- Hour 29
  30,                                     !- Minute 29
  25.3,                                   !- Value Until Time 29
  5,                                      !- Hour 30
  40,                                     !- Minute 30
  25.25,                                  !- Value Until Time 30
  5,                                      !- Hour 31
  50,                                     !- Minute 31
  25.2,                                   !- Value Until Time 31
  6,                                      !- Hour 32
  0,                                      !- Minute 32
  25.15,                                  !- Value Until Time 32
  6,                                      !- Hour 33
  10,                                     !- Minute 33
  25.1,                                   !- Value Until Time 33
  6,                                      !- Hour 34
  20,                                     !- Minute 34
  25.05,                                  !- Value Until Time 34
  6,                                      !- Hour 35
  30,                                     !- Minute 35
  25,                                     !- Value Until Time 35
  6,                                      !- Hour 36
  40,                                     !- Minute 36
  24.9166666666667,                       !- Value Until Time 36
  6,                                      !- Hour 37
  50,                                     !- Minute 37
  24.8333333333333,                       !- Value Until Time 37
  7,                                      !- Hour 38
  0,                                      !- Minute 38
  24.75,                                  !- Value Until Time 38
  7,                                      !- Hour 39
  10,                                     !- Minute 39
  24.6666666666667,                       !- Value Until Time 39
  7,                                      !- Hour 40
  20,                                     !- Minute 40
  24.5833333333333,                       !- Value Until Time 40
  7,                                      !- Hour 41
  30,                                     !- Minute 41
  24.5,                                   !- Value Until Time 41
  7,                                      !- Hour 42
  40,                                     !- Minute 42
  24.3666666666667,                       !- Value Until Time 42
  7,                                      !- Hour 43
  50,                                     !- Minute 43
  24.2333333333333,                       !- Value Until Time 43
  8,                                      !- Hour 44
  0,                                      !- Minute 44
  24.1,                                   !- Value Until Time 44
  8,                                      !- Hour 45
  9,                                      !- Minute 45
  23.9666666666667,                       !- Value Until Time 45
  8,                                      !- Hour 46
  19,                                     !- Minute 46
  23.8333333333333,                       !- Value Until Time 46
  8,                                      !- Hour 47
  29,                                     !- Minute 47
  23.7,                                   !- Value Until Time 47
  8,                                      !- Hour 48
  30,                                     !- Minute 48
  23.7,                                   !- Value Until Time 48
  8,                                      !- Hour 49
  39,                                     !- Minute 49
  23.5666666666667,                       !- Value Until Time 49
  8,                                      !- Hour 50
  49,                                     !- Minute 50
  23.4333333333333,                       !- Value Until Time 50
  8,                                      !- Hour 51
  59,                                     !- Minute 51
  23.3,                                   !- Value Until Time 51
  9,                                      !- Hour 52
  9,                                      !- Minute 52
  23.1666666666667,                       !- Value Until Time 52
  9,                                      !- Hour 53
  19,                                     !- Minute 53
  23.0333333333333,                       !- Value Until Time 53
  9,                                      !- Hour 54
  29,                                     !- Minute 54
  22.9,                                   !- Value Until Time 54
  9,                                      !- Hour 55
  30,                                     !- Minute 55
  22.9,                                   !- Value Until Time 55
  9,                                      !- Hour 56
  39,                                     !- Minute 56
  22.8333333333333,                       !- Value Until Time 56
  9,                                      !- Hour 57
  49,                                     !- Minute 57
  22.7666666666667,                       !- Value Until Time 57
  9,                                      !- Hour 58
  59,                                     !- Minute 58
  22.7,                                   !- Value Until Time 58
  10,                                     !- Hour 59
  9,                                      !- Minute 59
  22.6333333333333,                       !- Value Until Time 59
  10,                                     !- Hour 60
  19,                                     !- Minute 60
  22.5666666666667,                       !- Value Until Time 60
  10,                                     !- Hour 61
  29,                                     !- Minute 61
  22.5,                                   !- Value Until Time 61
  10,                                     !- Hour 62
  30,                                     !- Minute 62
  22.5,                                   !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  22.4833333333333,                       !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  22.4666666666667,                       !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  22.45,                                  !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  22.4333333333333,                       !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  22.4166666666667,                       !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  22.4,                                   !- Value Until Time 68
  11,                                     !- Hour 69
  30,                                     !- Minute 69
  22.4,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  22.4,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  10,                                     !- Minute 71
  22.4083333333333,                       !- Value Until Time 71
  17,                                     !- Hour 72
  20,                                     !- Minute 72
  22.4166666666667,                       !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  22.425,                                 !- Value Until Time 73
  17,                                     !- Hour 74
  40,                                     !- Minute 74
  22.4333333333333,                       !- Value Until Time 74
  17,                                     !- Hour 75
  50,                                     !- Minute 75
  22.4416666666667,                       !- Value Until Time 75
  18,                                     !- Hour 76
  0,                                      !- Minute 76
  22.45,                                  !- Value Until Time 76
  18,                                     !- Hour 77
  10,                                     !- Minute 77
  22.4583333333333,                       !- Value Until Time 77
  18,                                     !- Hour 78
  20,                                     !- Minute 78
  22.4666666666667,                       !- Value Until Time 78
  18,                                     !- Hour 79
  30,                                     !- Minute 79
  22.475,                                 !- Value Until Time 79
  18,                                     !- Hour 80
  40,                                     !- Minute 80
  22.4833333333333,                       !- Value Until Time 80
  18,                                     !- Hour 81
  50,                                     !- Minute 81
  22.4916666666667,                       !- Value Until Time 81
  19,                                     !- Hour 82
  0,                                      !- Minute 82
  22.5,                                   !- Value Until Time 82
  19,                                     !- Hour 83
  30,                                     !- Minute 83
  22.5,                                   !- Value Until Time 83
  19,                                     !- Hour 84
  40,                                     !- Minute 84
  22.5166666666667,                       !- Value Until Time 84
  19,                                     !- Hour 85
  50,                                     !- Minute 85
  22.5333333333333,                       !- Value Until Time 85
  20,                                     !- Hour 86
  0,                                      !- Minute 86
  22.55,                                  !- Value Until Time 86
  20,                                     !- Hour 87
  10,                                     !- Minute 87
  22.5666666666667,                       !- Value Until Time 87
  20,                                     !- Hour 88
  20,                                     !- Minute 88
  22.5833333333333,                       !- Value Until Time 88
  20,                                     !- Hour 89
  30,                                     !- Minute 89
  22.6,                                   !- Value Until Time 89
  20,                                     !- Hour 90
  40,                                     !- Minute 90
  22.6166666666667,                       !- Value Until Time 90
  20,                                     !- Hour 91
  50,                                     !- Minute 91
  22.6333333333333,                       !- Value Until Time 91
  21,                                     !- Hour 92
  0,                                      !- Minute 92
  22.65,                                  !- Value Until Time 92
  21,                                     !- Hour 93
  10,                                     !- Minute 93
  22.6666666666667,                       !- Value Until Time 93
  21,                                     !- Hour 94
  20,                                     !- Minute 94
  22.6833333333333,                       !- Value Until Time 94
  21,                                     !- Hour 95
  30,                                     !- Minute 95
  22.7,                                   !- Value Until Time 95
  21,                                     !- Hour 96
  40,                                     !- Minute 96
  22.7666666666667,                       !- Value Until Time 96
  21,                                     !- Hour 97
  50,                                     !- Minute 97
  22.8333333333333,                       !- Value Until Time 97
  22,                                     !- Hour 98
  0,                                      !- Minute 98
  22.9,                                   !- Value Until Time 98
  22,                                     !- Hour 99
  10,                                     !- Minute 99
  22.9666666666667,                       !- Value Until Time 99
  22,                                     !- Hour 100
  20,                                     !- Minute 100
  23.0333333333333,                       !- Value Until Time 100
  22,                                     !- Hour 101
  30,                                     !- Minute 101
  23.1,                                   !- Value Until Time 101
  22,                                     !- Hour 102
  40,                                     !- Minute 102
  23.2166666666667,                       !- Value Until Time 102
  22,                                     !- Hour 103
  50,                                     !- Minute 103
  23.3333333333333,                       !- Value Until Time 103
  23,                                     !- Hour 104
  0,                                      !- Minute 104
  23.45,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  10,                                     !- Minute 105
  23.5666666666667,                       !- Value Until Time 105
  23,                                     !- Hour 106
  20,                                     !- Minute 106
  23.6833333333333,                       !- Value Until Time 106
  23,                                     !- Hour 107
  30,                                     !- Minute 107
  23.8,                                   !- Value Until Time 107
  23,                                     !- Hour 108
  40,                                     !- Minute 108
  23.9833333333333,                       !- Value Until Time 108
  23,                                     !- Hour 109
  50,                                     !- Minute 109
  24.1666666666667,                       !- Value Until Time 109
  24,                                     !- Hour 110
  0,                                      !- Minute 110
  24.35;                                  !- Value Until Time 110

OS:Schedule:Day,
  {5d88ad27-9eac-41d9-8929-9d89b9dce2f1}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4913ea92-3ceb-40ab-8949-3ed061cd4c29}, !- Handle
  FullServiceRestaurant_Enduse ClgSetp Summer Design Day, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f229d702-a134-407d-9fc3-e36ba53014d1}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd9dacc9-2ad3-445c-9f0e-38c2a81f0e9d}, !- Handle
  FullServiceRestaurant_Enduse ClgSetp Winter Design Day, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {10f1852e-cc0a-4a01-977f-157c1f9ee856}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {3ba14e98-cbd7-4dad-a57e-f442b7993dd8}, !- Heating Setpoint Temperature Schedule Name
  {d3e0259e-e7ef-44d0-9ff5-225e65e8de9a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3ba14e98-cbd7-4dad-a57e-f442b7993dd8}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  {4b32d6ce-9cb3-40a5-9e7c-2fefa970d401}, !- Default Day Schedule Name
  {8b11f93e-417f-4008-aa35-1d186391131c}, !- Summer Design Day Schedule Name
  {c332e615-2463-4527-8da5-524520dfccaa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b32d6ce-9cb3-40a5-9e7c-2fefa970d401}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {9eefebb3-baa4-400b-93aa-7d6f1cdb7b8d}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b11f93e-417f-4008-aa35-1d186391131c}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Summer Design Day, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {18f815c4-1e58-4624-a334-822581671f7b}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c332e615-2463-4527-8da5-524520dfccaa}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Winter Design Day, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3e0259e-e7ef-44d0-9ff5-225e65e8de9a}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  {2f9674a6-f322-4f86-9188-df00aeff33d0}, !- Default Day Schedule Name
  {155a1134-a191-4d13-98ca-377f25d8e73c}, !- Summer Design Day Schedule Name
  {60ce826b-d64a-441a-a0c6-76dc7bbf5f14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f9674a6-f322-4f86-9188-df00aeff33d0}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {5a87559a-7d35-4e57-b407-2b24af668fb6}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {155a1134-a191-4d13-98ca-377f25d8e73c}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Summer Design Day, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {2ac14c7e-8c39-481c-8e43-4a24957386c7}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60ce826b-d64a-441a-a0c6-76dc7bbf5f14}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Winter Design Day, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:AirLoopHVAC,
  {c6d1d46b-24ea-4861-a1fa-1d36b6874201}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule
  {64647755-0135-4e4e-ac9e-6987e26f17b5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4fbb9727-1d50-48fd-8877-4f3cffc38a6c}, !- Supply Side Inlet Node Name
  {fda5c411-eef6-45ea-b371-86d0d942f9c0}, !- Demand Side Outlet Node Name
  {8cdd583c-f0d0-4cba-a315-d4e5d10d5b96}, !- Demand Side Inlet Node A
  {03aad855-3c14-4567-a9f5-8cfe53599b66}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {507aa53d-5e2d-48fd-a257-106650d764dc}, !- Demand Mixer Name
  {409b215e-1d6d-46a3-82f9-79117b060c6b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {02154d7b-bb5e-4436-9ac9-971684cda4e1}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace Supply Inlet Node, !- Name
  {4fbb9727-1d50-48fd-8877-4f3cffc38a6c}, !- Inlet Port
  {500d2257-fdc2-4e9c-accc-1c14aa9fb4b1}; !- Outlet Port

OS:Node,
  {b1fb7a99-a317-4300-9221-27f95d592a78}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace Mixed Air Node, !- Name
  {21bc952e-2748-48dd-ab59-2b737881e8a8}, !- Inlet Port
  {03aad855-3c14-4567-a9f5-8cfe53599b66}; !- Outlet Port

OS:Connection,
  {4fbb9727-1d50-48fd-8877-4f3cffc38a6c}, !- Handle
  {6d3ede46-0dc8-4c36-868a-1b5afdf7d654}, !- Name
  {c6d1d46b-24ea-4861-a1fa-1d36b6874201}, !- Source Object
  8,                                      !- Outlet Port
  {02154d7b-bb5e-4436-9ac9-971684cda4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03aad855-3c14-4567-a9f5-8cfe53599b66}, !- Handle
  {49cc1c7f-49dd-4721-ba05-5a4d1b9d9a64}, !- Name
  {b1fb7a99-a317-4300-9221-27f95d592a78}, !- Source Object
  3,                                      !- Outlet Port
  {c6d1d46b-24ea-4861-a1fa-1d36b6874201}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9e8f09e1-249a-4355-b94d-8e833a27c8f9}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace Demand Inlet Node, !- Name
  {8cdd583c-f0d0-4cba-a315-d4e5d10d5b96}, !- Inlet Port
  {f1754342-8312-4b43-8b0d-37ec850fc052}; !- Outlet Port

OS:Node,
  {bfa99fdd-844a-4d88-85d4-b77bf76c211e}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace Demand Outlet Node, !- Name
  {d15f011d-7ad5-48d4-8eb6-4b17bb911a7f}, !- Inlet Port
  {fda5c411-eef6-45ea-b371-86d0d942f9c0}; !- Outlet Port

OS:Node,
  {a8474e17-db16-45f6-8558-786c90107de0}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Direct Air Outlet Air Node, !- Name
  {45ce7ce4-42bc-470a-afb0-6fe321a04f51}, !- Inlet Port
  {3b941b95-b7f5-4126-820b-abb1145cfa4d}; !- Outlet Port

OS:Connection,
  {8cdd583c-f0d0-4cba-a315-d4e5d10d5b96}, !- Handle
  {874dbd3c-f0c6-4c41-a73a-4a3000f2de90}, !- Name
  {c6d1d46b-24ea-4861-a1fa-1d36b6874201}, !- Source Object
  10,                                     !- Outlet Port
  {9e8f09e1-249a-4355-b94d-8e833a27c8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda5c411-eef6-45ea-b371-86d0d942f9c0}, !- Handle
  {8cc7bf7a-0f1d-45b6-ab86-0718d9fc5809}, !- Name
  {bfa99fdd-844a-4d88-85d4-b77bf76c211e}, !- Source Object
  3,                                      !- Outlet Port
  {c6d1d46b-24ea-4861-a1fa-1d36b6874201}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {409b215e-1d6d-46a3-82f9-79117b060c6b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f1754342-8312-4b43-8b0d-37ec850fc052}, !- Inlet Node Name
  {9ed1fb87-b035-40fd-918d-5eee5b90a6d6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {507aa53d-5e2d-48fd-a257-106650d764dc}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d15f011d-7ad5-48d4-8eb6-4b17bb911a7f}, !- Outlet Node Name
  {89c994c9-649e-4233-baf8-87a95378aa49}; !- Inlet Node Name 1

OS:Connection,
  {f1754342-8312-4b43-8b0d-37ec850fc052}, !- Handle
  {539228e7-a4aa-4a64-88b0-2bd2083ff815}, !- Name
  {9e8f09e1-249a-4355-b94d-8e833a27c8f9}, !- Source Object
  3,                                      !- Outlet Port
  {409b215e-1d6d-46a3-82f9-79117b060c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d15f011d-7ad5-48d4-8eb6-4b17bb911a7f}, !- Handle
  {c584e233-b7db-40da-9e43-a3634d1731f9}, !- Name
  {507aa53d-5e2d-48fd-a257-106650d764dc}, !- Source Object
  2,                                      !- Outlet Port
  {bfa99fdd-844a-4d88-85d4-b77bf76c211e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a68336f5-a410-43d8-8e06-03edaf2b0acc}, !- Handle
  {c6d1d46b-24ea-4861-a1fa-1d36b6874201}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {64647755-0135-4e4e-ac9e-6987e26f17b5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Coil:Heating:Gas,
  {00b0b548-93a9-4b6c-8451-3ca40893a826}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace Heating Coil, !- Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {b32aac22-138f-40b8-8b2f-c71b6dd4e300}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace Supply Fan, !- Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d12297b1-315a-45df-9933-bf9c99854ba6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {097eae89-3a70-47a5-92d4-32a34ea4997e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d12297b1-315a-45df-9933-bf9c99854ba6}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {097eae89-3a70-47a5-92d4-32a34ea4997e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6b14c511-482a-4873-9d82-da395285ac7f}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6ab8f812-f519-4687-a513-b579607cf1b6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6ab8f812-f519-4687-a513-b579607cf1b6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {21f3d672-f77e-4295-b464-3c554beb02de}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace OA System, !- Name
  {6b14c511-482a-4873-9d82-da395285ac7f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {21bc952e-2748-48dd-ab59-2b737881e8a8}, !- Mixed Air Node Name
  {77ca700d-1d2c-49e4-96db-a1d4aae58d7c}, !- Outdoor Air Stream Node Name
  {43963988-0993-4cc4-bcde-fc09cac5e6f8}, !- Relief Air Stream Node Name
  {886c54dd-00c7-48bd-8756-6f48704d50cc}; !- Return Air Stream Node Name

OS:Node,
  {133837ee-0428-4c22-a340-56fcb29840de}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {77ca700d-1d2c-49e4-96db-a1d4aae58d7c}; !- Outlet Port

OS:Connection,
  {77ca700d-1d2c-49e4-96db-a1d4aae58d7c}, !- Handle
  {47281d4d-57dd-4303-af8b-0164b219e569}, !- Name
  {133837ee-0428-4c22-a340-56fcb29840de}, !- Source Object
  3,                                      !- Outlet Port
  {21f3d672-f77e-4295-b464-3c554beb02de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {abbeda7d-55db-41e0-b5e8-8df20a7d4438}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace Relief Air Node, !- Name
  {43963988-0993-4cc4-bcde-fc09cac5e6f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43963988-0993-4cc4-bcde-fc09cac5e6f8}, !- Handle
  {0dc76768-0e6d-4674-83fe-22fee538aff8}, !- Name
  {21f3d672-f77e-4295-b464-3c554beb02de}, !- Source Object
  7,                                      !- Outlet Port
  {abbeda7d-55db-41e0-b5e8-8df20a7d4438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21bc952e-2748-48dd-ab59-2b737881e8a8}, !- Handle
  {c9270e43-4bbf-4d80-a751-8fd75a5a6267}, !- Name
  {21f3d672-f77e-4295-b464-3c554beb02de}, !- Source Object
  5,                                      !- Outlet Port
  {b1fb7a99-a317-4300-9221-27f95d592a78}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {3a317b56-71b1-40b8-8248-72f74229eff9}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {5f9093e1-c0a9-4d35-a4f5-94a11e1189ac}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule Name
  {500d2257-fdc2-4e9c-accc-1c14aa9fb4b1}, !- Air Inlet Node Name
  {ffd9b8c1-f3a1-4cb5-a672-ce8a1b3550f0}, !- Air Outlet Node Name
  {b32aac22-138f-40b8-8b2f-c71b6dd4e300}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f9e7ca8f-c96a-48e3-a192-c01e97759421}, !- Supply Air Fan Operating Mode Schedule Name
  {00b0b548-93a9-4b6c-8451-3ca40893a826}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {3d4d7e2b-f367-4b3f-b945-c986f5edde15}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {ffd9b8c1-f3a1-4cb5-a672-ce8a1b3550f0}, !- Inlet Port
  {886c54dd-00c7-48bd-8756-6f48704d50cc}; !- Outlet Port

OS:Connection,
  {500d2257-fdc2-4e9c-accc-1c14aa9fb4b1}, !- Handle
  {254835d5-ebf7-4d0d-98a5-47e8e195f67f}, !- Name
  {02154d7b-bb5e-4436-9ac9-971684cda4e1}, !- Source Object
  3,                                      !- Outlet Port
  {3a317b56-71b1-40b8-8248-72f74229eff9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ffd9b8c1-f3a1-4cb5-a672-ce8a1b3550f0}, !- Handle
  {0f7ec1d6-5f11-40f3-8311-268f747204d4}, !- Name
  {3a317b56-71b1-40b8-8248-72f74229eff9}, !- Source Object
  7,                                      !- Outlet Port
  {3d4d7e2b-f367-4b3f-b945-c986f5edde15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {886c54dd-00c7-48bd-8756-6f48704d50cc}, !- Handle
  {c8a216c7-57ca-419e-8e37-5d1c1c02c5f6}, !- Name
  {3d4d7e2b-f367-4b3f-b945-c986f5edde15}, !- Source Object
  3,                                      !- Outlet Port
  {21f3d672-f77e-4295-b464-3c554beb02de}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Constant,
  {f9e7ca8f-c96a-48e3-a192-c01e97759421}, !- Handle
  Always Off Discrete,                    !- Name
  {5c54e97c-c400-4356-a19c-891e5b84ae10}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {5c54e97c-c400-4356-a19c-891e5b84ae10}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b175afb-85da-4f53-88c3-cf8a7403e464}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Direct Air, !- Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule Name
  {8ca97cb8-0c10-4ee2-a46d-aa38f633fe25}, !- Air Inlet Node Name
  {45ce7ce4-42bc-470a-afb0-6fe321a04f51}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8733262a-0762-402a-a453-abf5e8a9df28}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Return Air Node, !- Name
  {a7bd93ed-b433-4f63-8e9b-4741f4d83daf}, !- Inlet Port
  {89c994c9-649e-4233-baf8-87a95378aa49}; !- Outlet Port

OS:Connection,
  {3b941b95-b7f5-4126-820b-abb1145cfa4d}, !- Handle
  {592b5434-ea97-4c6e-997a-2d2c73b97f36}, !- Name
  {a8474e17-db16-45f6-8558-786c90107de0}, !- Source Object
  3,                                      !- Outlet Port
  {3c12a39a-143c-4c25-9ebe-63335c958aa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7bd93ed-b433-4f63-8e9b-4741f4d83daf}, !- Handle
  {cc3d3469-8c4b-45c5-8448-dc5a769695d3}, !- Name
  {ec370c0f-bd21-4b89-8456-d0d165625a2e}, !- Source Object
  3,                                      !- Outlet Port
  {8733262a-0762-402a-a453-abf5e8a9df28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c994c9-649e-4233-baf8-87a95378aa49}, !- Handle
  {664a8f11-98ec-4a81-858d-d76c90554806}, !- Name
  {8733262a-0762-402a-a453-abf5e8a9df28}, !- Source Object
  3,                                      !- Outlet Port
  {507aa53d-5e2d-48fd-a257-106650d764dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1878c1a3-856c-43e9-92a6-88e38acc8f73}, !- Handle
  Zone FullServiceRestaurant Dining  - Story Ground Direct Air Inlet Air Node, !- Name
  {9ed1fb87-b035-40fd-918d-5eee5b90a6d6}, !- Inlet Port
  {8ca97cb8-0c10-4ee2-a46d-aa38f633fe25}; !- Outlet Port

OS:Connection,
  {9ed1fb87-b035-40fd-918d-5eee5b90a6d6}, !- Handle
  {c7ba2eae-fb18-4b95-bf19-b81693203806}, !- Name
  {409b215e-1d6d-46a3-82f9-79117b060c6b}, !- Source Object
  3,                                      !- Outlet Port
  {1878c1a3-856c-43e9-92a6-88e38acc8f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca97cb8-0c10-4ee2-a46d-aa38f633fe25}, !- Handle
  {cc4585f7-122e-4d2e-a049-e3fc7016bc70}, !- Name
  {1878c1a3-856c-43e9-92a6-88e38acc8f73}, !- Source Object
  3,                                      !- Outlet Port
  {6b175afb-85da-4f53-88c3-cf8a7403e464}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45ce7ce4-42bc-470a-afb0-6fe321a04f51}, !- Handle
  {5f097fd3-e5bf-4be5-844e-5acbfbf5c27b}, !- Name
  {6b175afb-85da-4f53-88c3-cf8a7403e464}, !- Source Object
  4,                                      !- Outlet Port
  {a8474e17-db16-45f6-8558-786c90107de0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ad133998-9bd6-4932-8327-2ba444f34627}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace, !- Name
  ,                                       !- Controller List Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule
  {36640fe7-1e6c-44bb-b52d-411b6edd9d2a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {961876e9-3528-474a-b432-fadeaf40ca4b}, !- Supply Side Inlet Node Name
  {031130e0-39a7-4a11-9700-479177f746e6}, !- Demand Side Outlet Node Name
  {69385142-f393-4e04-8922-8b2bf7f8e216}, !- Demand Side Inlet Node A
  {ecfee98f-ecf8-49cd-8921-336761e2c417}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a0527e6-cfa3-4844-b55f-d286dd3ad9fc}, !- Demand Mixer Name
  {e406b587-2db2-415b-a53e-e29c06d8340a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {88758600-a627-43b9-9bc7-40bd30aa63d6}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace Supply Inlet Node, !- Name
  {961876e9-3528-474a-b432-fadeaf40ca4b}, !- Inlet Port
  {dd0bbc01-875a-4f90-b5a1-e3d79a56aeb7}; !- Outlet Port

OS:Node,
  {dddfbf50-a40a-402a-9ceb-bda6ea17563d}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace Mixed Air Node, !- Name
  {c2376e3b-4e37-43dd-9a86-922f26b7e2ef}, !- Inlet Port
  {ecfee98f-ecf8-49cd-8921-336761e2c417}; !- Outlet Port

OS:Connection,
  {961876e9-3528-474a-b432-fadeaf40ca4b}, !- Handle
  {d5e84898-9143-4506-a111-059f3ea4e402}, !- Name
  {ad133998-9bd6-4932-8327-2ba444f34627}, !- Source Object
  8,                                      !- Outlet Port
  {88758600-a627-43b9-9bc7-40bd30aa63d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecfee98f-ecf8-49cd-8921-336761e2c417}, !- Handle
  {ac1d804f-c313-4dfe-abd1-eae16c299d13}, !- Name
  {dddfbf50-a40a-402a-9ceb-bda6ea17563d}, !- Source Object
  3,                                      !- Outlet Port
  {ad133998-9bd6-4932-8327-2ba444f34627}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d9372a11-f2c6-4748-8ac4-8e5e1d421937}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace Demand Inlet Node, !- Name
  {69385142-f393-4e04-8922-8b2bf7f8e216}, !- Inlet Port
  {228d67dd-bea2-480f-a313-411d9016e34e}; !- Outlet Port

OS:Node,
  {ad4f6fff-028e-46ff-b826-479341c0a862}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace Demand Outlet Node, !- Name
  {34ebad87-5cfe-4f01-bc1b-c3c108b66551}, !- Inlet Port
  {031130e0-39a7-4a11-9700-479177f746e6}; !- Outlet Port

OS:Node,
  {2502360a-5a93-4bf0-97de-f238b40528c5}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Direct Air Outlet Air Node, !- Name
  {05f6f3a1-1063-4ae5-855c-9d4ffffc7fd4}, !- Inlet Port
  {70f8d776-c0b0-4741-87c0-7e5c0ab62d2c}; !- Outlet Port

OS:Connection,
  {69385142-f393-4e04-8922-8b2bf7f8e216}, !- Handle
  {8c4f840a-51af-404e-9359-7d6c459ae273}, !- Name
  {ad133998-9bd6-4932-8327-2ba444f34627}, !- Source Object
  10,                                     !- Outlet Port
  {d9372a11-f2c6-4748-8ac4-8e5e1d421937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {031130e0-39a7-4a11-9700-479177f746e6}, !- Handle
  {30eb6e85-812c-4205-8a5c-4967af1f9a7d}, !- Name
  {ad4f6fff-028e-46ff-b826-479341c0a862}, !- Source Object
  3,                                      !- Outlet Port
  {ad133998-9bd6-4932-8327-2ba444f34627}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e406b587-2db2-415b-a53e-e29c06d8340a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {228d67dd-bea2-480f-a313-411d9016e34e}, !- Inlet Node Name
  {27768e00-1196-4e52-bbb2-18bb5533038b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8a0527e6-cfa3-4844-b55f-d286dd3ad9fc}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {34ebad87-5cfe-4f01-bc1b-c3c108b66551}, !- Outlet Node Name
  {3250c91f-e6a8-4ca5-a06b-f0c1ca029486}; !- Inlet Node Name 1

OS:Connection,
  {228d67dd-bea2-480f-a313-411d9016e34e}, !- Handle
  {e90ebb13-e4d2-4269-a1f6-6e3e87ed3c02}, !- Name
  {d9372a11-f2c6-4748-8ac4-8e5e1d421937}, !- Source Object
  3,                                      !- Outlet Port
  {e406b587-2db2-415b-a53e-e29c06d8340a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ebad87-5cfe-4f01-bc1b-c3c108b66551}, !- Handle
  {48572edb-da69-46e5-851b-d2e9386c3243}, !- Name
  {8a0527e6-cfa3-4844-b55f-d286dd3ad9fc}, !- Source Object
  2,                                      !- Outlet Port
  {ad4f6fff-028e-46ff-b826-479341c0a862}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {68470262-de16-4ea1-a6c9-0dc4a2c59ec8}, !- Handle
  {ad133998-9bd6-4932-8327-2ba444f34627}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {36640fe7-1e6c-44bb-b52d-411b6edd9d2a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Coil:Heating:Gas,
  {09073308-f5f5-4a5a-9d13-562f4f4809d2}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace Heating Coil, !- Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Fan:OnOff,
  {a9982bbe-e7fd-4df2-af5a-52300c01edcf}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace Supply Fan, !- Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {227c9dcd-39ed-4c22-8a0b-79e4a71aae1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {10b83c6a-1cf2-47bc-b31b-1aea26fe0b98}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {227c9dcd-39ed-4c22-8a0b-79e4a71aae1d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {10b83c6a-1cf2-47bc-b31b-1aea26fe0b98}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5b72687a-55ff-4cca-bf87-c4ee629a004c}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f9ed8537-1551-483b-94a7-fb80f1b7f6e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f9ed8537-1551-483b-94a7-fb80f1b7f6e1}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4bc7f846-b057-4d5b-b460-c43527e54ee6}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace OA System, !- Name
  {5b72687a-55ff-4cca-bf87-c4ee629a004c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2376e3b-4e37-43dd-9a86-922f26b7e2ef}, !- Mixed Air Node Name
  {d7e1966d-0fd4-483e-b833-d4a05f56b377}, !- Outdoor Air Stream Node Name
  {faf567ec-a8a3-42df-884b-916e82959c65}, !- Relief Air Stream Node Name
  {3857dd72-ad1a-4823-8295-9647a705dc1b}; !- Return Air Stream Node Name

OS:Node,
  {b5023f6d-2d7d-4917-8e9e-5462b59e66e7}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d7e1966d-0fd4-483e-b833-d4a05f56b377}; !- Outlet Port

OS:Connection,
  {d7e1966d-0fd4-483e-b833-d4a05f56b377}, !- Handle
  {6024e9e5-2695-4921-bff5-5e008c4928a4}, !- Name
  {b5023f6d-2d7d-4917-8e9e-5462b59e66e7}, !- Source Object
  3,                                      !- Outlet Port
  {4bc7f846-b057-4d5b-b460-c43527e54ee6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df4820f5-845b-4b34-aef6-f20d65c4b2b3}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace Relief Air Node, !- Name
  {faf567ec-a8a3-42df-884b-916e82959c65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faf567ec-a8a3-42df-884b-916e82959c65}, !- Handle
  {99768ffe-3c48-471e-b8c5-743986aca64e}, !- Name
  {4bc7f846-b057-4d5b-b460-c43527e54ee6}, !- Source Object
  7,                                      !- Outlet Port
  {df4820f5-845b-4b34-aef6-f20d65c4b2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2376e3b-4e37-43dd-9a86-922f26b7e2ef}, !- Handle
  {1a9d9da0-81e7-4348-94f4-aad02fa6fb32}, !- Name
  {4bc7f846-b057-4d5b-b460-c43527e54ee6}, !- Source Object
  5,                                      !- Outlet Port
  {dddfbf50-a40a-402a-9ceb-bda6ea17563d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {4e3deb63-72fd-49eb-a40b-d398766b2c8f}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace Unitary System, !- Name
  Load,                                   !- Control Type
  {05355624-4d41-40a9-a3fd-df6d93fcb2e9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule Name
  {dd0bbc01-875a-4f90-b5a1-e3d79a56aeb7}, !- Air Inlet Node Name
  {9481f8b0-38a1-4c5e-94fa-8af1ed1d19c8}, !- Air Outlet Node Name
  {a9982bbe-e7fd-4df2-af5a-52300c01edcf}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f9e7ca8f-c96a-48e3-a192-c01e97759421}, !- Supply Air Fan Operating Mode Schedule Name
  {09073308-f5f5-4a5a-9d13-562f4f4809d2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {13e23381-e7e1-42d9-a0b1-e86499571a6b}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Furnace Unitary System Outlet Air Node, !- Name
  {9481f8b0-38a1-4c5e-94fa-8af1ed1d19c8}, !- Inlet Port
  {3857dd72-ad1a-4823-8295-9647a705dc1b}; !- Outlet Port

OS:Connection,
  {dd0bbc01-875a-4f90-b5a1-e3d79a56aeb7}, !- Handle
  {6f557c57-d090-48c2-bb93-ac12bf153a4e}, !- Name
  {88758600-a627-43b9-9bc7-40bd30aa63d6}, !- Source Object
  3,                                      !- Outlet Port
  {4e3deb63-72fd-49eb-a40b-d398766b2c8f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9481f8b0-38a1-4c5e-94fa-8af1ed1d19c8}, !- Handle
  {629c3370-5ddb-4dba-afec-ad60de9a7922}, !- Name
  {4e3deb63-72fd-49eb-a40b-d398766b2c8f}, !- Source Object
  7,                                      !- Outlet Port
  {13e23381-e7e1-42d9-a0b1-e86499571a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3857dd72-ad1a-4823-8295-9647a705dc1b}, !- Handle
  {af7b3c40-3ca5-439a-8c39-a37d2a65e84a}, !- Name
  {13e23381-e7e1-42d9-a0b1-e86499571a6b}, !- Source Object
  3,                                      !- Outlet Port
  {4bc7f846-b057-4d5b-b460-c43527e54ee6}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c9714f2a-59b0-44b1-b678-a8adefbb9e21}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Direct Air, !- Name
  {0ab72770-16fd-4d91-8d49-21e78c636244}, !- Availability Schedule Name
  {3f5eff32-8b8b-4662-977b-2d0b46d173a3}, !- Air Inlet Node Name
  {05f6f3a1-1063-4ae5-855c-9d4ffffc7fd4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0e16697d-7269-4a7e-b5cc-5bf30cfb8015}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Return Air Node, !- Name
  {d38cc53d-bc68-494e-8358-d79302ee238c}, !- Inlet Port
  {3250c91f-e6a8-4ca5-a06b-f0c1ca029486}; !- Outlet Port

OS:Connection,
  {70f8d776-c0b0-4741-87c0-7e5c0ab62d2c}, !- Handle
  {8325203a-06ed-4e31-bbce-e62d95ae5522}, !- Name
  {2502360a-5a93-4bf0-97de-f238b40528c5}, !- Source Object
  3,                                      !- Outlet Port
  {d30ce10f-ad51-407a-9980-6d82fed918a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d38cc53d-bc68-494e-8358-d79302ee238c}, !- Handle
  {29fd069a-5bb5-4101-9859-41b02ffebc03}, !- Name
  {fae03be9-0912-4c6a-83e3-7c28b574218c}, !- Source Object
  3,                                      !- Outlet Port
  {0e16697d-7269-4a7e-b5cc-5bf30cfb8015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3250c91f-e6a8-4ca5-a06b-f0c1ca029486}, !- Handle
  {e96d4254-cfed-4631-91d7-56a3fac8d9ac}, !- Name
  {0e16697d-7269-4a7e-b5cc-5bf30cfb8015}, !- Source Object
  3,                                      !- Outlet Port
  {8a0527e6-cfa3-4844-b55f-d286dd3ad9fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {955208c0-b221-4e80-933f-a516a289b79c}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story Ground Direct Air Inlet Air Node, !- Name
  {27768e00-1196-4e52-bbb2-18bb5533038b}, !- Inlet Port
  {3f5eff32-8b8b-4662-977b-2d0b46d173a3}; !- Outlet Port

OS:Connection,
  {27768e00-1196-4e52-bbb2-18bb5533038b}, !- Handle
  {d7e2e404-3370-41d5-ba12-26c05bedb86c}, !- Name
  {e406b587-2db2-415b-a53e-e29c06d8340a}, !- Source Object
  3,                                      !- Outlet Port
  {955208c0-b221-4e80-933f-a516a289b79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5eff32-8b8b-4662-977b-2d0b46d173a3}, !- Handle
  {acdf6e62-c852-4fdb-9cfc-42c41a96dbb9}, !- Name
  {955208c0-b221-4e80-933f-a516a289b79c}, !- Source Object
  3,                                      !- Outlet Port
  {c9714f2a-59b0-44b1-b678-a8adefbb9e21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05f6f3a1-1063-4ae5-855c-9d4ffffc7fd4}, !- Handle
  {73c08bd1-231d-4015-ae7b-c65f27e628a6}, !- Name
  {c9714f2a-59b0-44b1-b678-a8adefbb9e21}, !- Source Object
  4,                                      !- Outlet Port
  {2502360a-5a93-4bf0-97de-f238b40528c5}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {4ae49f1c-f26b-46a6-b2c6-9f84c0c9cc84}; !- Handle

OS:Schedule:Ruleset,
  {3c0d8958-aefe-4d49-99f9-b049c128cbde}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {5c54e97c-c400-4356-a19c-891e5b84ae10}, !- Schedule Type Limits Name
  {100373fe-c200-4dd4-8a25-1542bbba8dca}, !- Default Day Schedule Name
  {7d5d5055-cd01-4819-b041-571faf869ce9}, !- Summer Design Day Schedule Name
  {9312351f-3aed-40c3-b6be-38a19faf217b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {100373fe-c200-4dd4-8a25-1542bbba8dca}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {5c54e97c-c400-4356-a19c-891e5b84ae10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {001e3934-1413-4f1a-8f5c-bb519a2c8d2e}, !- Handle
  {3c0d8958-aefe-4d49-99f9-b049c128cbde}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  50.086399999999969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-18 19:38:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-18 19:38:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {53ea121a-74ff-4a4b-b7be-40704cc5fcd1}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9312351f-3aed-40c3-b6be-38a19faf217b}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {5c54e97c-c400-4356-a19c-891e5b84ae10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e380473f-3a7a-4ad5-9f73-764bbac06979}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d5d5055-cd01-4819-b041-571faf869ce9}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {5c54e97c-c400-4356-a19c-891e5b84ae10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {926b527d-c3bf-4718-8113-13eedc227022}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {3c0d8958-aefe-4d49-99f9-b049c128cbde}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbd09631-bb66-430a-b227-207f177560f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbd09631-bb66-430a-b227-207f177560f0}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {5c54e97c-c400-4356-a19c-891e5b84ae10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {99f8d246-437d-4e62-b911-870cacb2e64c}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {3c0d8958-aefe-4d49-99f9-b049c128cbde}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e92a97cb-656b-46ca-84e0-486bf6367708}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e92a97cb-656b-46ca-84e0-486bf6367708}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {5c54e97c-c400-4356-a19c-891e5b84ae10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {3a8f2a79-50be-4faf-88c5-3cdc1a23abf5}, !- Handle
  Building Default Schedule Set,          !- Name
  {3c0d8958-aefe-4d49-99f9-b049c128cbde}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {ecc64030-2b07-438e-bc6a-4ceada0c64e5}, !- Handle
  {ca367273-95a5-429c-aa36-425022ca6182}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {c0acd14d-2f56-450e-b096-86e1010bbad1}, !- Handle
  {5c6cadca-9056-4c90-baea-b16cb53230de}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8c3cd8c4-3c12-43ee-8944-bdbb67534621}, !- Handle
  {0f3eb25b-cd02-4fc0-981f-3c9e983c0ad2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41489999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76370000000000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {561daf08-0c74-4e48-b986-4b5b9e4546a1}, !- Handle
  {955fa84b-8055-4065-9802-259a8b7bde12}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.692 | 1.5 ~ 0.7113 | 2.5 ~ 0.7078 | 3.5 ~ 0.6867 | 4.5 ~ 0.6476 | 5.5 ~ 0.5935 | 6.5 ~ 0.5288 | 7.5 ~ 0.4662 | 8.5 ~ 0.432 | 9.5 ~ 0.4149 | 10.5 ~ 0.4149 | 11.5 ~ 0.4246 | 12.5 ~ 0.4585 | 13.5 ~ 0.4896 | 14.5 ~ 0.5204 | 15.5 ~ 0.5623 | 16.5 ~ 0.6302 | 17.5 ~ 0.6948 | 18.5 ~ 0.7534 | 19.5 ~ 0.7637 | 20.5 ~ 0.7616 | 21.5 ~ 0.7393 | 22.5 ~ 0.7089 | 23.5 ~ 0.70331, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {40f5e572-3e68-41fe-8f25-dc4a8ffb5063}, !- Handle
  {f8b3ff77-95f1-4c66-98cc-55feb414d11a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {48bd51f6-5029-4b1e-b032-5f424986fa63}, !- Handle
  {975d5dc0-08be-4b58-9e39-62c1527d27c8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.3 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.3 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.65 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {181a6524-cdd9-4de7-9b99-4a7548b91ed0}, !- Handle
  {19f14962-15a3-4b13-91e1-9ecfea82916c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.7 | mid + 4.0 ~ 0.9 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7252fd86-e320-4c9a-b09f-5b2faf1e6a27}, !- Handle
  {e277d878-91c0-4731-809c-03740d57e257}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.5 | mid + 3.0 ~ 0.8 | hoo_end - 3.5 ~ 0.8 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5f6664ce-b91a-4f1d-8909-c9fe66f7c246}, !- Handle
  {bf226fb3-e7eb-49ab-a97b-ad2957a4a581}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {e01ab811-5843-4d78-b1ad-494fd5d4d99d}, !- Handle
  {25e8d7eb-55ba-4b32-819b-5ba41d4cc7e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {30b68e41-1b1a-4ec1-980d-46b419055ad7}, !- Handle
  {831e997f-0eff-4da3-aad2-6265f07ba284}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {4b7d236d-8882-4e33-a8e3-01a881bb11ce}, !- Handle
  {64c53bf4-8143-4827-93f0-b2f79929a0b2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.25 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.15 | mid ~ 0.2 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | hoo_end - 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4e8a420d-1a95-4e26-b961-ea2f7078cf20}, !- Handle
  {0d5b6fab-74b1-442e-bbaf-6b152b20163e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {304a6e02-6cd1-4119-a41e-5cb7a2779c95}, !- Handle
  {3ba14e98-cbd7-4dad-a57e-f442b7993dd8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {4c0dae8c-8540-493b-8928-a4b1b6fb6c5e}, !- Handle
  {4b32d6ce-9cb3-40a5-9e7c-2fefa970d401}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {495978f6-4702-483f-aae7-b4f81884635c}, !- Handle
  {d3e0259e-e7ef-44d0-9ff5-225e65e8de9a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {73448511-f9cc-4c23-a0be-ebd1632e56d4}, !- Handle
  {2f9674a6-f322-4f86-9188-df00aeff33d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c90decea-7199-4b92-ba0e-a2dd28edbbc6}, !- Handle
  {713d2b5a-7420-4a35-9347-45b39058dc74}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  20.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {d985ae08-97c3-4dc6-9aa0-6e125a37b673}, !- Handle
  {5f558ed1-657d-42d4-be03-2101198a3e60}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 18.0 | 1.5 ~ 17.4 | 2.5 ~ 17.2 | 4.5 ~ 17.2 | 5.5 ~ 17.4 | 6.5 ~ 17.6 | 7.5 ~ 18.1 | 8.5 ~ 18.9 | 9.5 ~ 19.6 | 10.5 ~ 20.0 | 11.5 ~ 20.0 | 14.5 ~ 20.1 | 20.5 ~ 20.1 | 21.5 ~ 19.9 | 22.5 ~ 19.6 | 23.5 ~ 19.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b895c86-9817-4359-936d-522959b92b25}, !- Handle
  {27f7abcb-a477-4f59-bbdd-19e8e2dd00f7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {5f85689c-be04-4c93-b809-3eea0761cc1a}, !- Handle
  {31e7bc80-ab9e-4914-81e3-e9f4e3f6359e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 24.9 | 1.5 ~ 25.5 | 2.5 ~ 25.7 | 3.5 ~ 25.7 | 4.5 ~ 25.6 | 5.5 ~ 25.3 | 6.5 ~ 25.0 | 7.5 ~ 24.5 | 8.5 ~ 23.7 | 9.5 ~ 22.9 | 10.5 ~ 22.5 | 11.5 ~ 22.4 | 17.0 ~ 22.4 | 19.0 ~ 22.5 | 19.5 ~ 22.5 | 20.5 ~ 22.6 | 21.5 ~ 22.7 | 22.5 ~ 23.1 | 23.5 ~ 23.8, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6bee6951-2b16-470c-a821-c612aa76a15a}, !- Handle
  {666c90d4-b527-441d-8d4b-7fad0a0f603c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {9b0f8ffb-5678-48f6-8d1f-085a03a63eb7}, !- Handle
  {fbdf277f-f9ee-4c85-8e9c-e3dacb7526cf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {28e4d032-796c-4346-83a5-5065080eca60}, !- Handle
  {ffd219f8-42d0-4835-a9a6-735b26cc8d7a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1b16e5a8-bce6-4328-bfc3-b62ec8785534}, !- Handle
  {c991aad8-4611-4ea4-94a9-6ca5fd831003}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.93371031750929101;                    !- Feature Value 3

OS:AdditionalProperties,
  {3cb39033-3970-46f9-852a-e6f68750c2c0}, !- Handle
  {91daf56d-e5c8-4ebd-b198-a6568d123895}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {331d298d-cead-40f6-a624-45613d705543}, !- Handle
  {0d9ba9b1-adbe-4e5a-9b48-cbfef585b54e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {708a8da6-9d33-4253-84be-88c8ee8c72f8}, !- Handle
  {29708d76-197f-4531-9651-d89c4f89fa67}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {c459ab6a-2b9e-455f-876d-5a45dc9472f3}, !- Handle
  {a7bf68e0-d133-4ecb-aaae-889d615e02a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.45 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.45 | mid - 1.0 ~ 0.4 | mid ~ 0.4 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.55 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b496d793-3150-4596-82f8-870062dd593a}, !- Handle
  {56ce07e5-e65b-46c2-9413-51d2fbf84fe5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5411fa4f-f888-4d8e-90b7-7d84c15a79cc}, !- Handle
  {9cf4f164-8675-42ca-b589-e47882197e42}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | hoo_start + 4.0 ~ 0.5 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.5 | mid + 4.0 ~ 0.5 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {7beb5572-62fe-405a-93a1-b51cfb00d0a1}, !- Handle
  autogen FoodService_Restaurant BLDG_EQUIP_EndUseData 0, !- Name
  {0f3eb25b-cd02-4fc0-981f-3c9e983c0ad2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2defc991-78dd-47f9-a8b5-c7391d5dee85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {2defc991-78dd-47f9-a8b5-c7391d5dee85}, !- Handle
  autogen FoodService_Restaurant BLDG_EQUIP_EndUseData 0_day_sch, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.69577,                                !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.693885,                               !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.692,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.695216666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.698433333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.70165,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.704866666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.708083333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.7113,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.710716666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.710133333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.70955,                                !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.708966666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.708383333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.7078,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7078,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.704283333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.700766666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.69725,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.693733333333334,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.690216666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.6867,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6867,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.680183333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.673666666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.66715,                                !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.660633333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.654116666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.6476,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.638583333333333,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.629566666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.62055,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.611533333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.602516666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.5935,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.582716666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.571933333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.56115,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.550366666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.539583333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.5288,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.518366666666667,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.507933333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4975,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.487066666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.476633333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4662,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4605,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4548,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4491,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4434,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4377,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.432,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.432,                                  !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.42915,                                !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.4263,                                 !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.42345,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.4206,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.41775,                                !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.4149,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.4149,                                 !- Value Until Time 61
  10,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4149,                                 !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  0.416516666666667,                      !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  0.418133333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  0.41975,                                !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.421366666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.422983333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.4246,                                 !- Value Until Time 68
  11,                                     !- Hour 69
  30,                                     !- Minute 69
  0.4246,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  39,                                     !- Minute 70
  0.43025,                                !- Value Until Time 70
  11,                                     !- Hour 71
  49,                                     !- Minute 71
  0.4359,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  59,                                     !- Minute 72
  0.44155,                                !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.4472,                                 !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.45285,                                !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.4585,                                 !- Value Until Time 75
  12,                                     !- Hour 76
  30,                                     !- Minute 76
  0.4585,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  39,                                     !- Minute 77
  0.463683333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  49,                                     !- Minute 78
  0.468866666666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  59,                                     !- Minute 79
  0.47405,                                !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.479233333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.484416666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.4896,                                 !- Value Until Time 82
  13,                                     !- Hour 83
  30,                                     !- Minute 83
  0.4896,                                 !- Value Until Time 83
  13,                                     !- Hour 84
  39,                                     !- Minute 84
  0.494733333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  49,                                     !- Minute 85
  0.499866666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  59,                                     !- Minute 86
  0.505,                                  !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.510133333333333,                      !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.515266666666667,                      !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.5204,                                 !- Value Until Time 89
  14,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5204,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  39,                                     !- Minute 91
  0.527383333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  49,                                     !- Minute 92
  0.534366666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  59,                                     !- Minute 93
  0.54135,                                !- Value Until Time 93
  15,                                     !- Hour 94
  9,                                      !- Minute 94
  0.548333333333333,                      !- Value Until Time 94
  15,                                     !- Hour 95
  19,                                     !- Minute 95
  0.555316666666667,                      !- Value Until Time 95
  15,                                     !- Hour 96
  29,                                     !- Minute 96
  0.5623,                                 !- Value Until Time 96
  15,                                     !- Hour 97
  30,                                     !- Minute 97
  0.5623,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  39,                                     !- Minute 98
  0.573616666666667,                      !- Value Until Time 98
  15,                                     !- Hour 99
  49,                                     !- Minute 99
  0.584933333333333,                      !- Value Until Time 99
  15,                                     !- Hour 100
  59,                                     !- Minute 100
  0.59625,                                !- Value Until Time 100
  16,                                     !- Hour 101
  9,                                      !- Minute 101
  0.607566666666667,                      !- Value Until Time 101
  16,                                     !- Hour 102
  19,                                     !- Minute 102
  0.618883333333333,                      !- Value Until Time 102
  16,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6302,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  40,                                     !- Minute 104
  0.640966666666667,                      !- Value Until Time 104
  16,                                     !- Hour 105
  50,                                     !- Minute 105
  0.651733333333333,                      !- Value Until Time 105
  17,                                     !- Hour 106
  0,                                      !- Minute 106
  0.6625,                                 !- Value Until Time 106
  17,                                     !- Hour 107
  10,                                     !- Minute 107
  0.673266666666667,                      !- Value Until Time 107
  17,                                     !- Hour 108
  20,                                     !- Minute 108
  0.684033333333334,                      !- Value Until Time 108
  17,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6948,                                 !- Value Until Time 109
  17,                                     !- Hour 110
  40,                                     !- Minute 110
  0.704566666666667,                      !- Value Until Time 110
  17,                                     !- Hour 111
  50,                                     !- Minute 111
  0.714333333333333,                      !- Value Until Time 111
  18,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7241,                                 !- Value Until Time 112
  18,                                     !- Hour 113
  10,                                     !- Minute 113
  0.733866666666667,                      !- Value Until Time 113
  18,                                     !- Hour 114
  20,                                     !- Minute 114
  0.743633333333334,                      !- Value Until Time 114
  18,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7534,                                 !- Value Until Time 115
  18,                                     !- Hour 116
  40,                                     !- Minute 116
  0.755116666666667,                      !- Value Until Time 116
  18,                                     !- Hour 117
  50,                                     !- Minute 117
  0.756833333333333,                      !- Value Until Time 117
  19,                                     !- Hour 118
  0,                                      !- Minute 118
  0.75855,                                !- Value Until Time 118
  19,                                     !- Hour 119
  10,                                     !- Minute 119
  0.760266666666667,                      !- Value Until Time 119
  19,                                     !- Hour 120
  20,                                     !- Minute 120
  0.761983333333333,                      !- Value Until Time 120
  19,                                     !- Hour 121
  30,                                     !- Minute 121
  0.7637,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  40,                                     !- Minute 122
  0.76335,                                !- Value Until Time 122
  19,                                     !- Hour 123
  50,                                     !- Minute 123
  0.763,                                  !- Value Until Time 123
  20,                                     !- Hour 124
  0,                                      !- Minute 124
  0.76265,                                !- Value Until Time 124
  20,                                     !- Hour 125
  10,                                     !- Minute 125
  0.7623,                                 !- Value Until Time 125
  20,                                     !- Hour 126
  20,                                     !- Minute 126
  0.76195,                                !- Value Until Time 126
  20,                                     !- Hour 127
  30,                                     !- Minute 127
  0.7616,                                 !- Value Until Time 127
  20,                                     !- Hour 128
  40,                                     !- Minute 128
  0.757883333333333,                      !- Value Until Time 128
  20,                                     !- Hour 129
  50,                                     !- Minute 129
  0.754166666666667,                      !- Value Until Time 129
  21,                                     !- Hour 130
  0,                                      !- Minute 130
  0.75045,                                !- Value Until Time 130
  21,                                     !- Hour 131
  10,                                     !- Minute 131
  0.746733333333333,                      !- Value Until Time 131
  21,                                     !- Hour 132
  20,                                     !- Minute 132
  0.743016666666667,                      !- Value Until Time 132
  21,                                     !- Hour 133
  30,                                     !- Minute 133
  0.7393,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  40,                                     !- Minute 134
  0.734233333333333,                      !- Value Until Time 134
  21,                                     !- Hour 135
  50,                                     !- Minute 135
  0.729166666666667,                      !- Value Until Time 135
  22,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7241,                                 !- Value Until Time 136
  22,                                     !- Hour 137
  10,                                     !- Minute 137
  0.719033333333333,                      !- Value Until Time 137
  22,                                     !- Hour 138
  20,                                     !- Minute 138
  0.713966666666666,                      !- Value Until Time 138
  22,                                     !- Hour 139
  30,                                     !- Minute 139
  0.7089,                                 !- Value Until Time 139
  22,                                     !- Hour 140
  40,                                     !- Minute 140
  0.707968333333333,                      !- Value Until Time 140
  22,                                     !- Hour 141
  50,                                     !- Minute 141
  0.707036666666667,                      !- Value Until Time 141
  23,                                     !- Hour 142
  0,                                      !- Minute 142
  0.706105,                               !- Value Until Time 142
  23,                                     !- Hour 143
  10,                                     !- Minute 143
  0.705173333333333,                      !- Value Until Time 143
  23,                                     !- Hour 144
  20,                                     !- Minute 144
  0.704241666666667,                      !- Value Until Time 144
  23,                                     !- Hour 145
  30,                                     !- Minute 145
  0.70331,                                !- Value Until Time 145
  23,                                     !- Hour 146
  40,                                     !- Minute 146
  0.701425,                               !- Value Until Time 146
  23,                                     !- Hour 147
  50,                                     !- Minute 147
  0.69954,                                !- Value Until Time 147
  24,                                     !- Hour 148
  0,                                      !- Minute 148
  0.697655;                               !- Value Until Time 148

OS:AdditionalProperties,
  {5bffc2da-3bdd-4c81-b87e-9896d128c62a}, !- Handle
  {2defc991-78dd-47f9-a8b5-c7391d5dee85}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.692 | 1.5 ~ 0.7113 | 2.5 ~ 0.7078 | 3.5 ~ 0.6867 | 4.5 ~ 0.6476 | 5.5 ~ 0.5935 | 6.5 ~ 0.5288 | 7.5 ~ 0.4662 | 8.5 ~ 0.432 | 9.5 ~ 0.4149 | 10.5 ~ 0.4149 | 11.5 ~ 0.4246 | 12.5 ~ 0.4585 | 13.5 ~ 0.4896 | 14.5 ~ 0.5204 | 15.5 ~ 0.5623 | 16.5 ~ 0.6302 | 17.5 ~ 0.6948 | 18.5 ~ 0.7534 | 19.5 ~ 0.7637 | 20.5 ~ 0.7616 | 21.5 ~ 0.7393 | 22.5 ~ 0.7089 | 23.5 ~ 0.70331, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4c45f290-dfd5-403e-93e3-8d70c712f703}, !- Handle
  autogen FoodService_Restaurant BLDG_EQUIP_EndUseData 1, !- Name
  {0f3eb25b-cd02-4fc0-981f-3c9e983c0ad2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {237cabd6-ae27-402e-857d-2d2c52d39a53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {237cabd6-ae27-402e-857d-2d2c52d39a53}, !- Handle
  autogen FoodService_Restaurant BLDG_EQUIP_EndUseData 1_day_sch, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.69577,                                !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.693885,                               !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.692,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.695216666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.698433333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.70165,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.704866666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.708083333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.7113,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.710716666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.710133333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.70955,                                !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.708966666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.708383333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.7078,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7078,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.704283333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.700766666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.69725,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.693733333333334,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.690216666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.6867,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6867,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.680183333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.673666666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.66715,                                !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.660633333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.654116666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.6476,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.638583333333333,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.629566666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.62055,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.611533333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.602516666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.5935,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.582716666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.571933333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.56115,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.550366666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.539583333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.5288,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.518366666666667,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.507933333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4975,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.487066666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.476633333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4662,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4605,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4548,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4491,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4434,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4377,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.432,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.432,                                  !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.42915,                                !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.4263,                                 !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.42345,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.4206,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.41775,                                !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.4149,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.4149,                                 !- Value Until Time 61
  10,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4149,                                 !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  0.416516666666667,                      !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  0.418133333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  0.41975,                                !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.421366666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.422983333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.4246,                                 !- Value Until Time 68
  11,                                     !- Hour 69
  30,                                     !- Minute 69
  0.4246,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  39,                                     !- Minute 70
  0.43025,                                !- Value Until Time 70
  11,                                     !- Hour 71
  49,                                     !- Minute 71
  0.4359,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  59,                                     !- Minute 72
  0.44155,                                !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.4472,                                 !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.45285,                                !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.4585,                                 !- Value Until Time 75
  12,                                     !- Hour 76
  30,                                     !- Minute 76
  0.4585,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  39,                                     !- Minute 77
  0.463683333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  49,                                     !- Minute 78
  0.468866666666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  59,                                     !- Minute 79
  0.47405,                                !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.479233333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.484416666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.4896,                                 !- Value Until Time 82
  13,                                     !- Hour 83
  30,                                     !- Minute 83
  0.4896,                                 !- Value Until Time 83
  13,                                     !- Hour 84
  39,                                     !- Minute 84
  0.494733333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  49,                                     !- Minute 85
  0.499866666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  59,                                     !- Minute 86
  0.505,                                  !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.510133333333333,                      !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.515266666666667,                      !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.5204,                                 !- Value Until Time 89
  14,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5204,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  39,                                     !- Minute 91
  0.527383333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  49,                                     !- Minute 92
  0.534366666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  59,                                     !- Minute 93
  0.54135,                                !- Value Until Time 93
  15,                                     !- Hour 94
  9,                                      !- Minute 94
  0.548333333333333,                      !- Value Until Time 94
  15,                                     !- Hour 95
  19,                                     !- Minute 95
  0.555316666666667,                      !- Value Until Time 95
  15,                                     !- Hour 96
  29,                                     !- Minute 96
  0.5623,                                 !- Value Until Time 96
  15,                                     !- Hour 97
  30,                                     !- Minute 97
  0.5623,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  39,                                     !- Minute 98
  0.573616666666667,                      !- Value Until Time 98
  15,                                     !- Hour 99
  49,                                     !- Minute 99
  0.584933333333333,                      !- Value Until Time 99
  15,                                     !- Hour 100
  59,                                     !- Minute 100
  0.59625,                                !- Value Until Time 100
  16,                                     !- Hour 101
  9,                                      !- Minute 101
  0.607566666666667,                      !- Value Until Time 101
  16,                                     !- Hour 102
  19,                                     !- Minute 102
  0.618883333333333,                      !- Value Until Time 102
  16,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6302,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  40,                                     !- Minute 104
  0.640966666666667,                      !- Value Until Time 104
  16,                                     !- Hour 105
  50,                                     !- Minute 105
  0.651733333333333,                      !- Value Until Time 105
  17,                                     !- Hour 106
  0,                                      !- Minute 106
  0.6625,                                 !- Value Until Time 106
  17,                                     !- Hour 107
  10,                                     !- Minute 107
  0.673266666666667,                      !- Value Until Time 107
  17,                                     !- Hour 108
  20,                                     !- Minute 108
  0.684033333333334,                      !- Value Until Time 108
  17,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6948,                                 !- Value Until Time 109
  17,                                     !- Hour 110
  40,                                     !- Minute 110
  0.704566666666667,                      !- Value Until Time 110
  17,                                     !- Hour 111
  50,                                     !- Minute 111
  0.714333333333333,                      !- Value Until Time 111
  18,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7241,                                 !- Value Until Time 112
  18,                                     !- Hour 113
  10,                                     !- Minute 113
  0.733866666666667,                      !- Value Until Time 113
  18,                                     !- Hour 114
  20,                                     !- Minute 114
  0.743633333333334,                      !- Value Until Time 114
  18,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7534,                                 !- Value Until Time 115
  18,                                     !- Hour 116
  40,                                     !- Minute 116
  0.755116666666667,                      !- Value Until Time 116
  18,                                     !- Hour 117
  50,                                     !- Minute 117
  0.756833333333333,                      !- Value Until Time 117
  19,                                     !- Hour 118
  0,                                      !- Minute 118
  0.75855,                                !- Value Until Time 118
  19,                                     !- Hour 119
  10,                                     !- Minute 119
  0.760266666666667,                      !- Value Until Time 119
  19,                                     !- Hour 120
  20,                                     !- Minute 120
  0.761983333333333,                      !- Value Until Time 120
  19,                                     !- Hour 121
  30,                                     !- Minute 121
  0.7637,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  40,                                     !- Minute 122
  0.76335,                                !- Value Until Time 122
  19,                                     !- Hour 123
  50,                                     !- Minute 123
  0.763,                                  !- Value Until Time 123
  20,                                     !- Hour 124
  0,                                      !- Minute 124
  0.76265,                                !- Value Until Time 124
  20,                                     !- Hour 125
  10,                                     !- Minute 125
  0.7623,                                 !- Value Until Time 125
  20,                                     !- Hour 126
  20,                                     !- Minute 126
  0.76195,                                !- Value Until Time 126
  20,                                     !- Hour 127
  30,                                     !- Minute 127
  0.7616,                                 !- Value Until Time 127
  20,                                     !- Hour 128
  40,                                     !- Minute 128
  0.757883333333333,                      !- Value Until Time 128
  20,                                     !- Hour 129
  50,                                     !- Minute 129
  0.754166666666667,                      !- Value Until Time 129
  21,                                     !- Hour 130
  0,                                      !- Minute 130
  0.75045,                                !- Value Until Time 130
  21,                                     !- Hour 131
  10,                                     !- Minute 131
  0.746733333333333,                      !- Value Until Time 131
  21,                                     !- Hour 132
  20,                                     !- Minute 132
  0.743016666666667,                      !- Value Until Time 132
  21,                                     !- Hour 133
  30,                                     !- Minute 133
  0.7393,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  40,                                     !- Minute 134
  0.734233333333333,                      !- Value Until Time 134
  21,                                     !- Hour 135
  50,                                     !- Minute 135
  0.729166666666667,                      !- Value Until Time 135
  22,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7241,                                 !- Value Until Time 136
  22,                                     !- Hour 137
  10,                                     !- Minute 137
  0.719033333333333,                      !- Value Until Time 137
  22,                                     !- Hour 138
  20,                                     !- Minute 138
  0.713966666666666,                      !- Value Until Time 138
  22,                                     !- Hour 139
  30,                                     !- Minute 139
  0.7089,                                 !- Value Until Time 139
  22,                                     !- Hour 140
  40,                                     !- Minute 140
  0.707968333333333,                      !- Value Until Time 140
  22,                                     !- Hour 141
  50,                                     !- Minute 141
  0.707036666666667,                      !- Value Until Time 141
  23,                                     !- Hour 142
  0,                                      !- Minute 142
  0.706105,                               !- Value Until Time 142
  23,                                     !- Hour 143
  10,                                     !- Minute 143
  0.705173333333333,                      !- Value Until Time 143
  23,                                     !- Hour 144
  20,                                     !- Minute 144
  0.704241666666667,                      !- Value Until Time 144
  23,                                     !- Hour 145
  30,                                     !- Minute 145
  0.70331,                                !- Value Until Time 145
  23,                                     !- Hour 146
  40,                                     !- Minute 146
  0.701425,                               !- Value Until Time 146
  23,                                     !- Hour 147
  50,                                     !- Minute 147
  0.69954,                                !- Value Until Time 147
  24,                                     !- Hour 148
  0,                                      !- Minute 148
  0.697655;                               !- Value Until Time 148

OS:AdditionalProperties,
  {57314f66-e437-4ce9-b6ec-820d39bea040}, !- Handle
  {237cabd6-ae27-402e-857d-2d2c52d39a53}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.692 | 1.5 ~ 0.7113 | 2.5 ~ 0.7078 | 3.5 ~ 0.6867 | 4.5 ~ 0.6476 | 5.5 ~ 0.5935 | 6.5 ~ 0.5288 | 7.5 ~ 0.4662 | 8.5 ~ 0.432 | 9.5 ~ 0.4149 | 10.5 ~ 0.4149 | 11.5 ~ 0.4246 | 12.5 ~ 0.4585 | 13.5 ~ 0.4896 | 14.5 ~ 0.5204 | 15.5 ~ 0.5623 | 16.5 ~ 0.6302 | 17.5 ~ 0.6948 | 18.5 ~ 0.7534 | 19.5 ~ 0.7637 | 20.5 ~ 0.7616 | 21.5 ~ 0.7393 | 22.5 ~ 0.7089 | 23.5 ~ 0.70331, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {90232680-5f44-4f58-9599-da2792b43052}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0, !- Name
  {ca367273-95a5-429c-aa36-425022ca6182}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c98f0f92-4f2e-487d-887f-bb1aa076dc4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {c98f0f92-4f2e-487d-887f-bb1aa076dc4a}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:AdditionalProperties,
  {7abfec6e-80c9-49c9-ac5b-352a4da3c342}, !- Handle
  {c98f0f92-4f2e-487d-887f-bb1aa076dc4a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {635fd2e2-712c-46ed-a8f9-fb146586cf63}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1, !- Name
  {ca367273-95a5-429c-aa36-425022ca6182}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8685954d-e83f-4066-bbb3-d5616bdeba51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {8685954d-e83f-4066-bbb3-d5616bdeba51}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:AdditionalProperties,
  {37611f4f-73b6-4c9e-a333-874c925d618e}, !- Handle
  {8685954d-e83f-4066-bbb3-d5616bdeba51}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7cc92198-5a8e-4fd9-beef-281975ff1c60}, !- Handle
  autogen FullServiceRestaurant Activity 0, !- Name
  {bf226fb3-e7eb-49ab-a97b-ad2957a4a581}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a0efdba-08a4-4cae-b684-b7e74392418b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {3a0efdba-08a4-4cae-b684-b7e74392418b}, !- Handle
  autogen FullServiceRestaurant Activity 0_day_sch, !- Name
  {1029918d-d1b9-47ff-b11c-70234b866624}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {1e015478-4416-4b03-85f3-259eb20e418b}, !- Handle
  {3a0efdba-08a4-4cae-b684-b7e74392418b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fd447b75-002f-4c02-9deb-579c4c1ceeda}, !- Handle
  autogen FullServiceRestaurant Activity 1, !- Name
  {bf226fb3-e7eb-49ab-a97b-ad2957a4a581}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2cf18f69-4bf5-4f0c-963e-a99953a3d148}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {2cf18f69-4bf5-4f0c-963e-a99953a3d148}, !- Handle
  autogen FullServiceRestaurant Activity 1_day_sch, !- Name
  {1029918d-d1b9-47ff-b11c-70234b866624}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {6e7070df-c5ab-4099-88ef-16d90337a236}, !- Handle
  {2cf18f69-4bf5-4f0c-963e-a99953a3d148}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {283f2c32-b55c-4eed-bd11-2e17cce1431b}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0, !- Name
  {d3e0259e-e7ef-44d0-9ff5-225e65e8de9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36419e97-fefa-4696-a2fd-0d316b2cbba3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {36419e97-fefa-4696-a2fd-0d316b2cbba3}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0_day_sch, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {7ee146ba-3188-4525-b58f-3c7578b4f8ee}, !- Handle
  {36419e97-fefa-4696-a2fd-0d316b2cbba3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {31ca14f1-c4f1-4436-af69-758b7d869651}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 1, !- Name
  {d3e0259e-e7ef-44d0-9ff5-225e65e8de9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd2c95f1-90af-4c15-a045-c78ffd30cc8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {cd2c95f1-90af-4c15-a045-c78ffd30cc8b}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 1_day_sch, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {cbae2a28-871b-437f-b0bb-f62c94a99ff2}, !- Handle
  {cd2c95f1-90af-4c15-a045-c78ffd30cc8b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a71e46a9-37e7-4d7a-a412-0175a0393984}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1, !- Name
  {831e997f-0eff-4da3-aad2-6265f07ba284}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {abbdf63a-d451-47f1-bdf5-e882101b38e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {abbdf63a-d451-47f1-bdf5-e882101b38e3}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1_day_sch, !- Name
  {92341f57-8b3b-42e5-afc1-23eeac03b17d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0299999999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.03,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.045,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0583333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0666666666666667,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0833333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0916666666666668,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.108333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.141666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.175,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.183333333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.216666666666666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.233333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  39,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  59,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  9,                                      !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  19,                                     !- Minute 49
  0.208333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  29,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  39,                                     !- Minute 52
  0.191666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  49,                                     !- Minute 53
  0.183333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  59,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  9,                                      !- Minute 55
  0.166666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  19,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  29,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.158333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.166666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.191666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.216666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.233333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.291666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.283333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.275,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.266666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.258333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.241666666666666,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.233333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.224999999999999,                      !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.208333333333333,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2,                                    !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.191666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.183333333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.175,                                  !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.158333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  40,                                     !- Minute 92
  0.141666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  50,                                     !- Minute 93
  0.133333333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  0,                                      !- Minute 94
  0.125,                                  !- Value Until Time 94
  22,                                     !- Hour 95
  10,                                     !- Minute 95
  0.116666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  20,                                     !- Minute 96
  0.108333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1,                                    !- Value Until Time 97
  22,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0916666666666666,                     !- Value Until Time 98
  22,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0833333333333332,                     !- Value Until Time 99
  23,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0749999999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0666666666666664,                     !- Value Until Time 101
  23,                                     !- Hour 102
  20,                                     !- Minute 102
  0.058333333333333,                      !- Value Until Time 102
  23,                                     !- Hour 103
  30,                                     !- Minute 103
  0.05,                                   !- Value Until Time 103
  23,                                     !- Hour 104
  40,                                     !- Minute 104
  0.045,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0399999999999999,                     !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0349999999999999;                     !- Value Until Time 106

OS:AdditionalProperties,
  {db1b058f-816d-43e6-9e7b-9d22c5e56c86}, !- Handle
  {abbdf63a-d451-47f1-bdf5-e882101b38e3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a5477392-ab0e-4a75-8f45-a1b8535267ea}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0, !- Name
  {3ba14e98-cbd7-4dad-a57e-f442b7993dd8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c3ba810-f00e-46b9-9c84-44229d69acf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {3c3ba810-f00e-46b9-9c84-44229d69acf3}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0_day_sch, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {7f37398d-54bd-4222-9244-a5b4c127740e}, !- Handle
  {3c3ba810-f00e-46b9-9c84-44229d69acf3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e8e2b2fe-5c7f-4f92-9ed3-319f94544f86}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 1, !- Name
  {3ba14e98-cbd7-4dad-a57e-f442b7993dd8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2092d2e1-f65a-4a0b-8872-2c694055985e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {2092d2e1-f65a-4a0b-8872-2c694055985e}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 1_day_sch, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {f7d0330e-9c5e-4dac-9b8f-e9271ed5732d}, !- Handle
  {2092d2e1-f65a-4a0b-8872-2c694055985e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d91a4e4c-8f4c-42c8-b5f2-87e6eedc7ed6}, !- Handle
  autogen FullServiceRestaurant_Enduse ClgSetp 0, !- Name
  {27f7abcb-a477-4f59-bbdd-19e8e2dd00f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc540822-7735-4c7f-9bb1-f5ff3a5ec79b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {cc540822-7735-4c7f-9bb1-f5ff3a5ec79b}, !- Handle
  autogen FullServiceRestaurant_Enduse ClgSetp 0_day_sch, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  24.5333333333333,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  24.7166666666667,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  24.9,                                   !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  25,                                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  25.1,                                   !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  25.2,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  25.3,                                   !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  25.4,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  25.5,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  25.5333333333333,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  25.5666666666667,                       !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  25.6,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  25.6333333333333,                       !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  25.6666666666667,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  25.7,                                   !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  25.7,                                   !- Value Until Time 16
  3,                                      !- Hour 17
  30,                                     !- Minute 17
  25.7,                                   !- Value Until Time 17
  3,                                      !- Hour 18
  39,                                     !- Minute 18
  25.6833333333333,                       !- Value Until Time 18
  3,                                      !- Hour 19
  49,                                     !- Minute 19
  25.6666666666667,                       !- Value Until Time 19
  3,                                      !- Hour 20
  59,                                     !- Minute 20
  25.65,                                  !- Value Until Time 20
  4,                                      !- Hour 21
  9,                                      !- Minute 21
  25.6333333333333,                       !- Value Until Time 21
  4,                                      !- Hour 22
  19,                                     !- Minute 22
  25.6166666666667,                       !- Value Until Time 22
  4,                                      !- Hour 23
  30,                                     !- Minute 23
  25.6,                                   !- Value Until Time 23
  4,                                      !- Hour 24
  40,                                     !- Minute 24
  25.55,                                  !- Value Until Time 24
  4,                                      !- Hour 25
  50,                                     !- Minute 25
  25.5,                                   !- Value Until Time 25
  5,                                      !- Hour 26
  0,                                      !- Minute 26
  25.45,                                  !- Value Until Time 26
  5,                                      !- Hour 27
  10,                                     !- Minute 27
  25.4,                                   !- Value Until Time 27
  5,                                      !- Hour 28
  20,                                     !- Minute 28
  25.35,                                  !- Value Until Time 28
  5,                                      !- Hour 29
  30,                                     !- Minute 29
  25.3,                                   !- Value Until Time 29
  5,                                      !- Hour 30
  40,                                     !- Minute 30
  25.25,                                  !- Value Until Time 30
  5,                                      !- Hour 31
  50,                                     !- Minute 31
  25.2,                                   !- Value Until Time 31
  6,                                      !- Hour 32
  0,                                      !- Minute 32
  25.15,                                  !- Value Until Time 32
  6,                                      !- Hour 33
  10,                                     !- Minute 33
  25.1,                                   !- Value Until Time 33
  6,                                      !- Hour 34
  20,                                     !- Minute 34
  25.05,                                  !- Value Until Time 34
  6,                                      !- Hour 35
  30,                                     !- Minute 35
  25,                                     !- Value Until Time 35
  6,                                      !- Hour 36
  40,                                     !- Minute 36
  24.9166666666667,                       !- Value Until Time 36
  6,                                      !- Hour 37
  50,                                     !- Minute 37
  24.8333333333333,                       !- Value Until Time 37
  7,                                      !- Hour 38
  0,                                      !- Minute 38
  24.75,                                  !- Value Until Time 38
  7,                                      !- Hour 39
  10,                                     !- Minute 39
  24.6666666666667,                       !- Value Until Time 39
  7,                                      !- Hour 40
  20,                                     !- Minute 40
  24.5833333333333,                       !- Value Until Time 40
  7,                                      !- Hour 41
  30,                                     !- Minute 41
  24.5,                                   !- Value Until Time 41
  7,                                      !- Hour 42
  40,                                     !- Minute 42
  24.3666666666667,                       !- Value Until Time 42
  7,                                      !- Hour 43
  50,                                     !- Minute 43
  24.2333333333333,                       !- Value Until Time 43
  8,                                      !- Hour 44
  0,                                      !- Minute 44
  24.1,                                   !- Value Until Time 44
  8,                                      !- Hour 45
  9,                                      !- Minute 45
  23.9666666666667,                       !- Value Until Time 45
  8,                                      !- Hour 46
  19,                                     !- Minute 46
  23.8333333333333,                       !- Value Until Time 46
  8,                                      !- Hour 47
  29,                                     !- Minute 47
  23.7,                                   !- Value Until Time 47
  8,                                      !- Hour 48
  30,                                     !- Minute 48
  23.7,                                   !- Value Until Time 48
  8,                                      !- Hour 49
  39,                                     !- Minute 49
  23.5666666666667,                       !- Value Until Time 49
  8,                                      !- Hour 50
  49,                                     !- Minute 50
  23.4333333333333,                       !- Value Until Time 50
  8,                                      !- Hour 51
  59,                                     !- Minute 51
  23.3,                                   !- Value Until Time 51
  9,                                      !- Hour 52
  9,                                      !- Minute 52
  23.1666666666667,                       !- Value Until Time 52
  9,                                      !- Hour 53
  19,                                     !- Minute 53
  23.0333333333333,                       !- Value Until Time 53
  9,                                      !- Hour 54
  29,                                     !- Minute 54
  22.9,                                   !- Value Until Time 54
  9,                                      !- Hour 55
  30,                                     !- Minute 55
  22.9,                                   !- Value Until Time 55
  9,                                      !- Hour 56
  39,                                     !- Minute 56
  22.8333333333333,                       !- Value Until Time 56
  9,                                      !- Hour 57
  49,                                     !- Minute 57
  22.7666666666667,                       !- Value Until Time 57
  9,                                      !- Hour 58
  59,                                     !- Minute 58
  22.7,                                   !- Value Until Time 58
  10,                                     !- Hour 59
  9,                                      !- Minute 59
  22.6333333333333,                       !- Value Until Time 59
  10,                                     !- Hour 60
  19,                                     !- Minute 60
  22.5666666666667,                       !- Value Until Time 60
  10,                                     !- Hour 61
  29,                                     !- Minute 61
  22.5,                                   !- Value Until Time 61
  10,                                     !- Hour 62
  30,                                     !- Minute 62
  22.5,                                   !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  22.4833333333333,                       !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  22.4666666666667,                       !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  22.45,                                  !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  22.4333333333333,                       !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  22.4166666666667,                       !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  22.4,                                   !- Value Until Time 68
  11,                                     !- Hour 69
  30,                                     !- Minute 69
  22.4,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  22.4,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  10,                                     !- Minute 71
  22.4083333333333,                       !- Value Until Time 71
  17,                                     !- Hour 72
  20,                                     !- Minute 72
  22.4166666666667,                       !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  22.425,                                 !- Value Until Time 73
  17,                                     !- Hour 74
  40,                                     !- Minute 74
  22.4333333333333,                       !- Value Until Time 74
  17,                                     !- Hour 75
  50,                                     !- Minute 75
  22.4416666666667,                       !- Value Until Time 75
  18,                                     !- Hour 76
  0,                                      !- Minute 76
  22.45,                                  !- Value Until Time 76
  18,                                     !- Hour 77
  10,                                     !- Minute 77
  22.4583333333333,                       !- Value Until Time 77
  18,                                     !- Hour 78
  20,                                     !- Minute 78
  22.4666666666667,                       !- Value Until Time 78
  18,                                     !- Hour 79
  30,                                     !- Minute 79
  22.475,                                 !- Value Until Time 79
  18,                                     !- Hour 80
  40,                                     !- Minute 80
  22.4833333333333,                       !- Value Until Time 80
  18,                                     !- Hour 81
  50,                                     !- Minute 81
  22.4916666666667,                       !- Value Until Time 81
  19,                                     !- Hour 82
  0,                                      !- Minute 82
  22.5,                                   !- Value Until Time 82
  19,                                     !- Hour 83
  30,                                     !- Minute 83
  22.5,                                   !- Value Until Time 83
  19,                                     !- Hour 84
  40,                                     !- Minute 84
  22.5166666666667,                       !- Value Until Time 84
  19,                                     !- Hour 85
  50,                                     !- Minute 85
  22.5333333333333,                       !- Value Until Time 85
  20,                                     !- Hour 86
  0,                                      !- Minute 86
  22.55,                                  !- Value Until Time 86
  20,                                     !- Hour 87
  10,                                     !- Minute 87
  22.5666666666667,                       !- Value Until Time 87
  20,                                     !- Hour 88
  20,                                     !- Minute 88
  22.5833333333333,                       !- Value Until Time 88
  20,                                     !- Hour 89
  30,                                     !- Minute 89
  22.6,                                   !- Value Until Time 89
  20,                                     !- Hour 90
  40,                                     !- Minute 90
  22.6166666666667,                       !- Value Until Time 90
  20,                                     !- Hour 91
  50,                                     !- Minute 91
  22.6333333333333,                       !- Value Until Time 91
  21,                                     !- Hour 92
  0,                                      !- Minute 92
  22.65,                                  !- Value Until Time 92
  21,                                     !- Hour 93
  10,                                     !- Minute 93
  22.6666666666667,                       !- Value Until Time 93
  21,                                     !- Hour 94
  20,                                     !- Minute 94
  22.6833333333333,                       !- Value Until Time 94
  21,                                     !- Hour 95
  30,                                     !- Minute 95
  22.7,                                   !- Value Until Time 95
  21,                                     !- Hour 96
  40,                                     !- Minute 96
  22.7666666666667,                       !- Value Until Time 96
  21,                                     !- Hour 97
  50,                                     !- Minute 97
  22.8333333333333,                       !- Value Until Time 97
  22,                                     !- Hour 98
  0,                                      !- Minute 98
  22.9,                                   !- Value Until Time 98
  22,                                     !- Hour 99
  10,                                     !- Minute 99
  22.9666666666667,                       !- Value Until Time 99
  22,                                     !- Hour 100
  20,                                     !- Minute 100
  23.0333333333333,                       !- Value Until Time 100
  22,                                     !- Hour 101
  30,                                     !- Minute 101
  23.1,                                   !- Value Until Time 101
  22,                                     !- Hour 102
  40,                                     !- Minute 102
  23.2166666666667,                       !- Value Until Time 102
  22,                                     !- Hour 103
  50,                                     !- Minute 103
  23.3333333333333,                       !- Value Until Time 103
  23,                                     !- Hour 104
  0,                                      !- Minute 104
  23.45,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  10,                                     !- Minute 105
  23.5666666666667,                       !- Value Until Time 105
  23,                                     !- Hour 106
  20,                                     !- Minute 106
  23.6833333333333,                       !- Value Until Time 106
  23,                                     !- Hour 107
  30,                                     !- Minute 107
  23.8,                                   !- Value Until Time 107
  23,                                     !- Hour 108
  40,                                     !- Minute 108
  23.9833333333333,                       !- Value Until Time 108
  23,                                     !- Hour 109
  50,                                     !- Minute 109
  24.1666666666667,                       !- Value Until Time 109
  24,                                     !- Hour 110
  0,                                      !- Minute 110
  24.35;                                  !- Value Until Time 110

OS:AdditionalProperties,
  {a93484b4-3aa0-4ad9-893a-142d5ef277a7}, !- Handle
  {cc540822-7735-4c7f-9bb1-f5ff3a5ec79b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 24.9 | 1.5 ~ 25.5 | 2.5 ~ 25.7 | 3.5 ~ 25.7 | 4.5 ~ 25.6 | 5.5 ~ 25.3 | 6.5 ~ 25.0 | 7.5 ~ 24.5 | 8.5 ~ 23.7 | 9.5 ~ 22.9 | 10.5 ~ 22.5 | 11.5 ~ 22.4 | 17.0 ~ 22.4 | 19.0 ~ 22.5 | 19.5 ~ 22.5 | 20.5 ~ 22.6 | 21.5 ~ 22.7 | 22.5 ~ 23.1 | 23.5 ~ 23.8, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2c796095-bec9-4cd5-85bd-076b17b2afab}, !- Handle
  autogen FullServiceRestaurant_Enduse ClgSetp 1, !- Name
  {27f7abcb-a477-4f59-bbdd-19e8e2dd00f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {567aa086-4537-41bf-89e0-fbde6ec0b03d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {567aa086-4537-41bf-89e0-fbde6ec0b03d}, !- Handle
  autogen FullServiceRestaurant_Enduse ClgSetp 1_day_sch, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  24.5333333333333,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  24.7166666666667,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  24.9,                                   !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  25,                                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  25.1,                                   !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  25.2,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  25.3,                                   !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  25.4,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  25.5,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  25.5333333333333,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  25.5666666666667,                       !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  25.6,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  25.6333333333333,                       !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  25.6666666666667,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  25.7,                                   !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  25.7,                                   !- Value Until Time 16
  3,                                      !- Hour 17
  30,                                     !- Minute 17
  25.7,                                   !- Value Until Time 17
  3,                                      !- Hour 18
  39,                                     !- Minute 18
  25.6833333333333,                       !- Value Until Time 18
  3,                                      !- Hour 19
  49,                                     !- Minute 19
  25.6666666666667,                       !- Value Until Time 19
  3,                                      !- Hour 20
  59,                                     !- Minute 20
  25.65,                                  !- Value Until Time 20
  4,                                      !- Hour 21
  9,                                      !- Minute 21
  25.6333333333333,                       !- Value Until Time 21
  4,                                      !- Hour 22
  19,                                     !- Minute 22
  25.6166666666667,                       !- Value Until Time 22
  4,                                      !- Hour 23
  30,                                     !- Minute 23
  25.6,                                   !- Value Until Time 23
  4,                                      !- Hour 24
  40,                                     !- Minute 24
  25.55,                                  !- Value Until Time 24
  4,                                      !- Hour 25
  50,                                     !- Minute 25
  25.5,                                   !- Value Until Time 25
  5,                                      !- Hour 26
  0,                                      !- Minute 26
  25.45,                                  !- Value Until Time 26
  5,                                      !- Hour 27
  10,                                     !- Minute 27
  25.4,                                   !- Value Until Time 27
  5,                                      !- Hour 28
  20,                                     !- Minute 28
  25.35,                                  !- Value Until Time 28
  5,                                      !- Hour 29
  30,                                     !- Minute 29
  25.3,                                   !- Value Until Time 29
  5,                                      !- Hour 30
  40,                                     !- Minute 30
  25.25,                                  !- Value Until Time 30
  5,                                      !- Hour 31
  50,                                     !- Minute 31
  25.2,                                   !- Value Until Time 31
  6,                                      !- Hour 32
  0,                                      !- Minute 32
  25.15,                                  !- Value Until Time 32
  6,                                      !- Hour 33
  10,                                     !- Minute 33
  25.1,                                   !- Value Until Time 33
  6,                                      !- Hour 34
  20,                                     !- Minute 34
  25.05,                                  !- Value Until Time 34
  6,                                      !- Hour 35
  30,                                     !- Minute 35
  25,                                     !- Value Until Time 35
  6,                                      !- Hour 36
  40,                                     !- Minute 36
  24.9166666666667,                       !- Value Until Time 36
  6,                                      !- Hour 37
  50,                                     !- Minute 37
  24.8333333333333,                       !- Value Until Time 37
  7,                                      !- Hour 38
  0,                                      !- Minute 38
  24.75,                                  !- Value Until Time 38
  7,                                      !- Hour 39
  10,                                     !- Minute 39
  24.6666666666667,                       !- Value Until Time 39
  7,                                      !- Hour 40
  20,                                     !- Minute 40
  24.5833333333333,                       !- Value Until Time 40
  7,                                      !- Hour 41
  30,                                     !- Minute 41
  24.5,                                   !- Value Until Time 41
  7,                                      !- Hour 42
  40,                                     !- Minute 42
  24.3666666666667,                       !- Value Until Time 42
  7,                                      !- Hour 43
  50,                                     !- Minute 43
  24.2333333333333,                       !- Value Until Time 43
  8,                                      !- Hour 44
  0,                                      !- Minute 44
  24.1,                                   !- Value Until Time 44
  8,                                      !- Hour 45
  9,                                      !- Minute 45
  23.9666666666667,                       !- Value Until Time 45
  8,                                      !- Hour 46
  19,                                     !- Minute 46
  23.8333333333333,                       !- Value Until Time 46
  8,                                      !- Hour 47
  29,                                     !- Minute 47
  23.7,                                   !- Value Until Time 47
  8,                                      !- Hour 48
  30,                                     !- Minute 48
  23.7,                                   !- Value Until Time 48
  8,                                      !- Hour 49
  39,                                     !- Minute 49
  23.5666666666667,                       !- Value Until Time 49
  8,                                      !- Hour 50
  49,                                     !- Minute 50
  23.4333333333333,                       !- Value Until Time 50
  8,                                      !- Hour 51
  59,                                     !- Minute 51
  23.3,                                   !- Value Until Time 51
  9,                                      !- Hour 52
  9,                                      !- Minute 52
  23.1666666666667,                       !- Value Until Time 52
  9,                                      !- Hour 53
  19,                                     !- Minute 53
  23.0333333333333,                       !- Value Until Time 53
  9,                                      !- Hour 54
  29,                                     !- Minute 54
  22.9,                                   !- Value Until Time 54
  9,                                      !- Hour 55
  30,                                     !- Minute 55
  22.9,                                   !- Value Until Time 55
  9,                                      !- Hour 56
  39,                                     !- Minute 56
  22.8333333333333,                       !- Value Until Time 56
  9,                                      !- Hour 57
  49,                                     !- Minute 57
  22.7666666666667,                       !- Value Until Time 57
  9,                                      !- Hour 58
  59,                                     !- Minute 58
  22.7,                                   !- Value Until Time 58
  10,                                     !- Hour 59
  9,                                      !- Minute 59
  22.6333333333333,                       !- Value Until Time 59
  10,                                     !- Hour 60
  19,                                     !- Minute 60
  22.5666666666667,                       !- Value Until Time 60
  10,                                     !- Hour 61
  29,                                     !- Minute 61
  22.5,                                   !- Value Until Time 61
  10,                                     !- Hour 62
  30,                                     !- Minute 62
  22.5,                                   !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  22.4833333333333,                       !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  22.4666666666667,                       !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  22.45,                                  !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  22.4333333333333,                       !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  22.4166666666667,                       !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  22.4,                                   !- Value Until Time 68
  11,                                     !- Hour 69
  30,                                     !- Minute 69
  22.4,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  22.4,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  10,                                     !- Minute 71
  22.4083333333333,                       !- Value Until Time 71
  17,                                     !- Hour 72
  20,                                     !- Minute 72
  22.4166666666667,                       !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  22.425,                                 !- Value Until Time 73
  17,                                     !- Hour 74
  40,                                     !- Minute 74
  22.4333333333333,                       !- Value Until Time 74
  17,                                     !- Hour 75
  50,                                     !- Minute 75
  22.4416666666667,                       !- Value Until Time 75
  18,                                     !- Hour 76
  0,                                      !- Minute 76
  22.45,                                  !- Value Until Time 76
  18,                                     !- Hour 77
  10,                                     !- Minute 77
  22.4583333333333,                       !- Value Until Time 77
  18,                                     !- Hour 78
  20,                                     !- Minute 78
  22.4666666666667,                       !- Value Until Time 78
  18,                                     !- Hour 79
  30,                                     !- Minute 79
  22.475,                                 !- Value Until Time 79
  18,                                     !- Hour 80
  40,                                     !- Minute 80
  22.4833333333333,                       !- Value Until Time 80
  18,                                     !- Hour 81
  50,                                     !- Minute 81
  22.4916666666667,                       !- Value Until Time 81
  19,                                     !- Hour 82
  0,                                      !- Minute 82
  22.5,                                   !- Value Until Time 82
  19,                                     !- Hour 83
  30,                                     !- Minute 83
  22.5,                                   !- Value Until Time 83
  19,                                     !- Hour 84
  40,                                     !- Minute 84
  22.5166666666667,                       !- Value Until Time 84
  19,                                     !- Hour 85
  50,                                     !- Minute 85
  22.5333333333333,                       !- Value Until Time 85
  20,                                     !- Hour 86
  0,                                      !- Minute 86
  22.55,                                  !- Value Until Time 86
  20,                                     !- Hour 87
  10,                                     !- Minute 87
  22.5666666666667,                       !- Value Until Time 87
  20,                                     !- Hour 88
  20,                                     !- Minute 88
  22.5833333333333,                       !- Value Until Time 88
  20,                                     !- Hour 89
  30,                                     !- Minute 89
  22.6,                                   !- Value Until Time 89
  20,                                     !- Hour 90
  40,                                     !- Minute 90
  22.6166666666667,                       !- Value Until Time 90
  20,                                     !- Hour 91
  50,                                     !- Minute 91
  22.6333333333333,                       !- Value Until Time 91
  21,                                     !- Hour 92
  0,                                      !- Minute 92
  22.65,                                  !- Value Until Time 92
  21,                                     !- Hour 93
  10,                                     !- Minute 93
  22.6666666666667,                       !- Value Until Time 93
  21,                                     !- Hour 94
  20,                                     !- Minute 94
  22.6833333333333,                       !- Value Until Time 94
  21,                                     !- Hour 95
  30,                                     !- Minute 95
  22.7,                                   !- Value Until Time 95
  21,                                     !- Hour 96
  40,                                     !- Minute 96
  22.7666666666667,                       !- Value Until Time 96
  21,                                     !- Hour 97
  50,                                     !- Minute 97
  22.8333333333333,                       !- Value Until Time 97
  22,                                     !- Hour 98
  0,                                      !- Minute 98
  22.9,                                   !- Value Until Time 98
  22,                                     !- Hour 99
  10,                                     !- Minute 99
  22.9666666666667,                       !- Value Until Time 99
  22,                                     !- Hour 100
  20,                                     !- Minute 100
  23.0333333333333,                       !- Value Until Time 100
  22,                                     !- Hour 101
  30,                                     !- Minute 101
  23.1,                                   !- Value Until Time 101
  22,                                     !- Hour 102
  40,                                     !- Minute 102
  23.2166666666667,                       !- Value Until Time 102
  22,                                     !- Hour 103
  50,                                     !- Minute 103
  23.3333333333333,                       !- Value Until Time 103
  23,                                     !- Hour 104
  0,                                      !- Minute 104
  23.45,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  10,                                     !- Minute 105
  23.5666666666667,                       !- Value Until Time 105
  23,                                     !- Hour 106
  20,                                     !- Minute 106
  23.6833333333333,                       !- Value Until Time 106
  23,                                     !- Hour 107
  30,                                     !- Minute 107
  23.8,                                   !- Value Until Time 107
  23,                                     !- Hour 108
  40,                                     !- Minute 108
  23.9833333333333,                       !- Value Until Time 108
  23,                                     !- Hour 109
  50,                                     !- Minute 109
  24.1666666666667,                       !- Value Until Time 109
  24,                                     !- Hour 110
  0,                                      !- Minute 110
  24.35;                                  !- Value Until Time 110

OS:AdditionalProperties,
  {d81d92ce-0e4b-473a-8639-cc7a7ccbe793}, !- Handle
  {567aa086-4537-41bf-89e0-fbde6ec0b03d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 24.9 | 1.5 ~ 25.5 | 2.5 ~ 25.7 | 3.5 ~ 25.7 | 4.5 ~ 25.6 | 5.5 ~ 25.3 | 6.5 ~ 25.0 | 7.5 ~ 24.5 | 8.5 ~ 23.7 | 9.5 ~ 22.9 | 10.5 ~ 22.5 | 11.5 ~ 22.4 | 17.0 ~ 22.4 | 19.0 ~ 22.5 | 19.5 ~ 22.5 | 20.5 ~ 22.6 | 21.5 ~ 22.7 | 22.5 ~ 23.1 | 23.5 ~ 23.8, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9ea3fa74-67cc-482c-97aa-404eb2668c3f}, !- Handle
  autogen FullServiceRestaurant_Enduse HtgSetp 0, !- Name
  {713d2b5a-7420-4a35-9347-45b39058dc74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a8e41a9-91c6-4586-ae7c-f3cba6ee53dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {6a8e41a9-91c6-4586-ae7c-f3cba6ee53dd}, !- Handle
  autogen FullServiceRestaurant_Enduse HtgSetp 0_day_sch, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  18.1666666666667,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  18,                                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  17.9,                                   !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  17.8,                                   !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  17.7,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  17.6,                                   !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  17.5,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  17.4,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  17.3666666666667,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  17.3333333333333,                       !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  17.3,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  17.2666666666667,                       !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  17.2333333333333,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  17.2,                                   !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  17.2,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  30,                                     !- Minute 17
  17.2,                                   !- Value Until Time 17
  4,                                      !- Hour 18
  40,                                     !- Minute 18
  17.2333333333333,                       !- Value Until Time 18
  4,                                      !- Hour 19
  50,                                     !- Minute 19
  17.2666666666667,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  17.3,                                   !- Value Until Time 20
  5,                                      !- Hour 21
  10,                                     !- Minute 21
  17.3333333333333,                       !- Value Until Time 21
  5,                                      !- Hour 22
  20,                                     !- Minute 22
  17.3666666666667,                       !- Value Until Time 22
  5,                                      !- Hour 23
  30,                                     !- Minute 23
  17.4,                                   !- Value Until Time 23
  5,                                      !- Hour 24
  40,                                     !- Minute 24
  17.4333333333333,                       !- Value Until Time 24
  5,                                      !- Hour 25
  50,                                     !- Minute 25
  17.4666666666667,                       !- Value Until Time 25
  6,                                      !- Hour 26
  0,                                      !- Minute 26
  17.5,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  10,                                     !- Minute 27
  17.5333333333333,                       !- Value Until Time 27
  6,                                      !- Hour 28
  20,                                     !- Minute 28
  17.5666666666667,                       !- Value Until Time 28
  6,                                      !- Hour 29
  30,                                     !- Minute 29
  17.6,                                   !- Value Until Time 29
  6,                                      !- Hour 30
  40,                                     !- Minute 30
  17.6833333333333,                       !- Value Until Time 30
  6,                                      !- Hour 31
  50,                                     !- Minute 31
  17.7666666666667,                       !- Value Until Time 31
  7,                                      !- Hour 32
  0,                                      !- Minute 32
  17.85,                                  !- Value Until Time 32
  7,                                      !- Hour 33
  10,                                     !- Minute 33
  17.9333333333333,                       !- Value Until Time 33
  7,                                      !- Hour 34
  20,                                     !- Minute 34
  18.0166666666667,                       !- Value Until Time 34
  7,                                      !- Hour 35
  30,                                     !- Minute 35
  18.1,                                   !- Value Until Time 35
  7,                                      !- Hour 36
  40,                                     !- Minute 36
  18.2333333333333,                       !- Value Until Time 36
  7,                                      !- Hour 37
  50,                                     !- Minute 37
  18.3666666666667,                       !- Value Until Time 37
  8,                                      !- Hour 38
  0,                                      !- Minute 38
  18.5,                                   !- Value Until Time 38
  8,                                      !- Hour 39
  9,                                      !- Minute 39
  18.6333333333333,                       !- Value Until Time 39
  8,                                      !- Hour 40
  19,                                     !- Minute 40
  18.7666666666667,                       !- Value Until Time 40
  8,                                      !- Hour 41
  29,                                     !- Minute 41
  18.9,                                   !- Value Until Time 41
  8,                                      !- Hour 42
  30,                                     !- Minute 42
  18.9,                                   !- Value Until Time 42
  8,                                      !- Hour 43
  39,                                     !- Minute 43
  19.0166666666667,                       !- Value Until Time 43
  8,                                      !- Hour 44
  49,                                     !- Minute 44
  19.1333333333333,                       !- Value Until Time 44
  8,                                      !- Hour 45
  59,                                     !- Minute 45
  19.25,                                  !- Value Until Time 45
  9,                                      !- Hour 46
  9,                                      !- Minute 46
  19.3666666666667,                       !- Value Until Time 46
  9,                                      !- Hour 47
  19,                                     !- Minute 47
  19.4833333333333,                       !- Value Until Time 47
  9,                                      !- Hour 48
  29,                                     !- Minute 48
  19.6,                                   !- Value Until Time 48
  9,                                      !- Hour 49
  30,                                     !- Minute 49
  19.6,                                   !- Value Until Time 49
  9,                                      !- Hour 50
  39,                                     !- Minute 50
  19.6666666666667,                       !- Value Until Time 50
  9,                                      !- Hour 51
  49,                                     !- Minute 51
  19.7333333333333,                       !- Value Until Time 51
  9,                                      !- Hour 52
  59,                                     !- Minute 52
  19.8,                                   !- Value Until Time 52
  10,                                     !- Hour 53
  9,                                      !- Minute 53
  19.8666666666667,                       !- Value Until Time 53
  10,                                     !- Hour 54
  19,                                     !- Minute 54
  19.9333333333333,                       !- Value Until Time 54
  10,                                     !- Hour 55
  29,                                     !- Minute 55
  20,                                     !- Value Until Time 55
  10,                                     !- Hour 56
  30,                                     !- Minute 56
  20,                                     !- Value Until Time 56
  11,                                     !- Hour 57
  30,                                     !- Minute 57
  20,                                     !- Value Until Time 57
  11,                                     !- Hour 58
  39,                                     !- Minute 58
  20.0055555555556,                       !- Value Until Time 58
  11,                                     !- Hour 59
  49,                                     !- Minute 59
  20.0111111111111,                       !- Value Until Time 59
  11,                                     !- Hour 60
  59,                                     !- Minute 60
  20.0166666666667,                       !- Value Until Time 60
  12,                                     !- Hour 61
  9,                                      !- Minute 61
  20.0222222222222,                       !- Value Until Time 61
  12,                                     !- Hour 62
  19,                                     !- Minute 62
  20.0277777777778,                       !- Value Until Time 62
  12,                                     !- Hour 63
  29,                                     !- Minute 63
  20.0333333333333,                       !- Value Until Time 63
  12,                                     !- Hour 64
  39,                                     !- Minute 64
  20.0388888888889,                       !- Value Until Time 64
  12,                                     !- Hour 65
  49,                                     !- Minute 65
  20.0444444444445,                       !- Value Until Time 65
  12,                                     !- Hour 66
  59,                                     !- Minute 66
  20.05,                                  !- Value Until Time 66
  13,                                     !- Hour 67
  9,                                      !- Minute 67
  20.0555555555556,                       !- Value Until Time 67
  13,                                     !- Hour 68
  19,                                     !- Minute 68
  20.0611111111111,                       !- Value Until Time 68
  13,                                     !- Hour 69
  29,                                     !- Minute 69
  20.0666666666667,                       !- Value Until Time 69
  13,                                     !- Hour 70
  39,                                     !- Minute 70
  20.0722222222222,                       !- Value Until Time 70
  13,                                     !- Hour 71
  49,                                     !- Minute 71
  20.0777777777778,                       !- Value Until Time 71
  13,                                     !- Hour 72
  59,                                     !- Minute 72
  20.0833333333333,                       !- Value Until Time 72
  14,                                     !- Hour 73
  9,                                      !- Minute 73
  20.0888888888889,                       !- Value Until Time 73
  14,                                     !- Hour 74
  19,                                     !- Minute 74
  20.0944444444444,                       !- Value Until Time 74
  14,                                     !- Hour 75
  29,                                     !- Minute 75
  20.1,                                   !- Value Until Time 75
  14,                                     !- Hour 76
  30,                                     !- Minute 76
  20.1,                                   !- Value Until Time 76
  20,                                     !- Hour 77
  30,                                     !- Minute 77
  20.1,                                   !- Value Until Time 77
  20,                                     !- Hour 78
  40,                                     !- Minute 78
  20.0666666666667,                       !- Value Until Time 78
  20,                                     !- Hour 79
  50,                                     !- Minute 79
  20.0333333333333,                       !- Value Until Time 79
  21,                                     !- Hour 80
  0,                                      !- Minute 80
  20,                                     !- Value Until Time 80
  21,                                     !- Hour 81
  10,                                     !- Minute 81
  19.9666666666667,                       !- Value Until Time 81
  21,                                     !- Hour 82
  20,                                     !- Minute 82
  19.9333333333333,                       !- Value Until Time 82
  21,                                     !- Hour 83
  30,                                     !- Minute 83
  19.9,                                   !- Value Until Time 83
  21,                                     !- Hour 84
  40,                                     !- Minute 84
  19.85,                                  !- Value Until Time 84
  21,                                     !- Hour 85
  50,                                     !- Minute 85
  19.8,                                   !- Value Until Time 85
  22,                                     !- Hour 86
  0,                                      !- Minute 86
  19.75,                                  !- Value Until Time 86
  22,                                     !- Hour 87
  10,                                     !- Minute 87
  19.7,                                   !- Value Until Time 87
  22,                                     !- Hour 88
  20,                                     !- Minute 88
  19.65,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  30,                                     !- Minute 89
  19.6,                                   !- Value Until Time 89
  22,                                     !- Hour 90
  40,                                     !- Minute 90
  19.5,                                   !- Value Until Time 90
  22,                                     !- Hour 91
  50,                                     !- Minute 91
  19.4,                                   !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  19.3,                                   !- Value Until Time 92
  23,                                     !- Hour 93
  10,                                     !- Minute 93
  19.2,                                   !- Value Until Time 93
  23,                                     !- Hour 94
  20,                                     !- Minute 94
  19.1,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  19,                                     !- Value Until Time 95
  23,                                     !- Hour 96
  40,                                     !- Minute 96
  18.8333333333333,                       !- Value Until Time 96
  23,                                     !- Hour 97
  50,                                     !- Minute 97
  18.6666666666667,                       !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  18.5;                                   !- Value Until Time 98

OS:AdditionalProperties,
  {b562cd3d-565c-4c48-8cf9-ed935ad3825a}, !- Handle
  {6a8e41a9-91c6-4586-ae7c-f3cba6ee53dd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 18.0 | 1.5 ~ 17.4 | 2.5 ~ 17.2 | 4.5 ~ 17.2 | 5.5 ~ 17.4 | 6.5 ~ 17.6 | 7.5 ~ 18.1 | 8.5 ~ 18.9 | 9.5 ~ 19.6 | 10.5 ~ 20.0 | 11.5 ~ 20.0 | 14.5 ~ 20.1 | 20.5 ~ 20.1 | 21.5 ~ 19.9 | 22.5 ~ 19.6 | 23.5 ~ 19.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5b5a877d-ff1d-4bd6-b217-28c7f994161c}, !- Handle
  autogen FullServiceRestaurant_Enduse HtgSetp 1, !- Name
  {713d2b5a-7420-4a35-9347-45b39058dc74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a2fd548-c61a-4b06-a405-42e850b54788}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {5a2fd548-c61a-4b06-a405-42e850b54788}, !- Handle
  autogen FullServiceRestaurant_Enduse HtgSetp 1_day_sch, !- Name
  {4a922ea4-c1fa-423a-a3b8-6690ab7f5f74}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  18.1666666666667,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  18,                                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  17.9,                                   !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  17.8,                                   !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  17.7,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  17.6,                                   !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  17.5,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  17.4,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  17.3666666666667,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  17.3333333333333,                       !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  17.3,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  17.2666666666667,                       !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  17.2333333333333,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  17.2,                                   !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  17.2,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  30,                                     !- Minute 17
  17.2,                                   !- Value Until Time 17
  4,                                      !- Hour 18
  40,                                     !- Minute 18
  17.2333333333333,                       !- Value Until Time 18
  4,                                      !- Hour 19
  50,                                     !- Minute 19
  17.2666666666667,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  17.3,                                   !- Value Until Time 20
  5,                                      !- Hour 21
  10,                                     !- Minute 21
  17.3333333333333,                       !- Value Until Time 21
  5,                                      !- Hour 22
  20,                                     !- Minute 22
  17.3666666666667,                       !- Value Until Time 22
  5,                                      !- Hour 23
  30,                                     !- Minute 23
  17.4,                                   !- Value Until Time 23
  5,                                      !- Hour 24
  40,                                     !- Minute 24
  17.4333333333333,                       !- Value Until Time 24
  5,                                      !- Hour 25
  50,                                     !- Minute 25
  17.4666666666667,                       !- Value Until Time 25
  6,                                      !- Hour 26
  0,                                      !- Minute 26
  17.5,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  10,                                     !- Minute 27
  17.5333333333333,                       !- Value Until Time 27
  6,                                      !- Hour 28
  20,                                     !- Minute 28
  17.5666666666667,                       !- Value Until Time 28
  6,                                      !- Hour 29
  30,                                     !- Minute 29
  17.6,                                   !- Value Until Time 29
  6,                                      !- Hour 30
  40,                                     !- Minute 30
  17.6833333333333,                       !- Value Until Time 30
  6,                                      !- Hour 31
  50,                                     !- Minute 31
  17.7666666666667,                       !- Value Until Time 31
  7,                                      !- Hour 32
  0,                                      !- Minute 32
  17.85,                                  !- Value Until Time 32
  7,                                      !- Hour 33
  10,                                     !- Minute 33
  17.9333333333333,                       !- Value Until Time 33
  7,                                      !- Hour 34
  20,                                     !- Minute 34
  18.0166666666667,                       !- Value Until Time 34
  7,                                      !- Hour 35
  30,                                     !- Minute 35
  18.1,                                   !- Value Until Time 35
  7,                                      !- Hour 36
  40,                                     !- Minute 36
  18.2333333333333,                       !- Value Until Time 36
  7,                                      !- Hour 37
  50,                                     !- Minute 37
  18.3666666666667,                       !- Value Until Time 37
  8,                                      !- Hour 38
  0,                                      !- Minute 38
  18.5,                                   !- Value Until Time 38
  8,                                      !- Hour 39
  9,                                      !- Minute 39
  18.6333333333333,                       !- Value Until Time 39
  8,                                      !- Hour 40
  19,                                     !- Minute 40
  18.7666666666667,                       !- Value Until Time 40
  8,                                      !- Hour 41
  29,                                     !- Minute 41
  18.9,                                   !- Value Until Time 41
  8,                                      !- Hour 42
  30,                                     !- Minute 42
  18.9,                                   !- Value Until Time 42
  8,                                      !- Hour 43
  39,                                     !- Minute 43
  19.0166666666667,                       !- Value Until Time 43
  8,                                      !- Hour 44
  49,                                     !- Minute 44
  19.1333333333333,                       !- Value Until Time 44
  8,                                      !- Hour 45
  59,                                     !- Minute 45
  19.25,                                  !- Value Until Time 45
  9,                                      !- Hour 46
  9,                                      !- Minute 46
  19.3666666666667,                       !- Value Until Time 46
  9,                                      !- Hour 47
  19,                                     !- Minute 47
  19.4833333333333,                       !- Value Until Time 47
  9,                                      !- Hour 48
  29,                                     !- Minute 48
  19.6,                                   !- Value Until Time 48
  9,                                      !- Hour 49
  30,                                     !- Minute 49
  19.6,                                   !- Value Until Time 49
  9,                                      !- Hour 50
  39,                                     !- Minute 50
  19.6666666666667,                       !- Value Until Time 50
  9,                                      !- Hour 51
  49,                                     !- Minute 51
  19.7333333333333,                       !- Value Until Time 51
  9,                                      !- Hour 52
  59,                                     !- Minute 52
  19.8,                                   !- Value Until Time 52
  10,                                     !- Hour 53
  9,                                      !- Minute 53
  19.8666666666667,                       !- Value Until Time 53
  10,                                     !- Hour 54
  19,                                     !- Minute 54
  19.9333333333333,                       !- Value Until Time 54
  10,                                     !- Hour 55
  29,                                     !- Minute 55
  20,                                     !- Value Until Time 55
  10,                                     !- Hour 56
  30,                                     !- Minute 56
  20,                                     !- Value Until Time 56
  11,                                     !- Hour 57
  30,                                     !- Minute 57
  20,                                     !- Value Until Time 57
  11,                                     !- Hour 58
  39,                                     !- Minute 58
  20.0055555555556,                       !- Value Until Time 58
  11,                                     !- Hour 59
  49,                                     !- Minute 59
  20.0111111111111,                       !- Value Until Time 59
  11,                                     !- Hour 60
  59,                                     !- Minute 60
  20.0166666666667,                       !- Value Until Time 60
  12,                                     !- Hour 61
  9,                                      !- Minute 61
  20.0222222222222,                       !- Value Until Time 61
  12,                                     !- Hour 62
  19,                                     !- Minute 62
  20.0277777777778,                       !- Value Until Time 62
  12,                                     !- Hour 63
  29,                                     !- Minute 63
  20.0333333333333,                       !- Value Until Time 63
  12,                                     !- Hour 64
  39,                                     !- Minute 64
  20.0388888888889,                       !- Value Until Time 64
  12,                                     !- Hour 65
  49,                                     !- Minute 65
  20.0444444444445,                       !- Value Until Time 65
  12,                                     !- Hour 66
  59,                                     !- Minute 66
  20.05,                                  !- Value Until Time 66
  13,                                     !- Hour 67
  9,                                      !- Minute 67
  20.0555555555556,                       !- Value Until Time 67
  13,                                     !- Hour 68
  19,                                     !- Minute 68
  20.0611111111111,                       !- Value Until Time 68
  13,                                     !- Hour 69
  29,                                     !- Minute 69
  20.0666666666667,                       !- Value Until Time 69
  13,                                     !- Hour 70
  39,                                     !- Minute 70
  20.0722222222222,                       !- Value Until Time 70
  13,                                     !- Hour 71
  49,                                     !- Minute 71
  20.0777777777778,                       !- Value Until Time 71
  13,                                     !- Hour 72
  59,                                     !- Minute 72
  20.0833333333333,                       !- Value Until Time 72
  14,                                     !- Hour 73
  9,                                      !- Minute 73
  20.0888888888889,                       !- Value Until Time 73
  14,                                     !- Hour 74
  19,                                     !- Minute 74
  20.0944444444444,                       !- Value Until Time 74
  14,                                     !- Hour 75
  29,                                     !- Minute 75
  20.1,                                   !- Value Until Time 75
  14,                                     !- Hour 76
  30,                                     !- Minute 76
  20.1,                                   !- Value Until Time 76
  20,                                     !- Hour 77
  30,                                     !- Minute 77
  20.1,                                   !- Value Until Time 77
  20,                                     !- Hour 78
  40,                                     !- Minute 78
  20.0666666666667,                       !- Value Until Time 78
  20,                                     !- Hour 79
  50,                                     !- Minute 79
  20.0333333333333,                       !- Value Until Time 79
  21,                                     !- Hour 80
  0,                                      !- Minute 80
  20,                                     !- Value Until Time 80
  21,                                     !- Hour 81
  10,                                     !- Minute 81
  19.9666666666667,                       !- Value Until Time 81
  21,                                     !- Hour 82
  20,                                     !- Minute 82
  19.9333333333333,                       !- Value Until Time 82
  21,                                     !- Hour 83
  30,                                     !- Minute 83
  19.9,                                   !- Value Until Time 83
  21,                                     !- Hour 84
  40,                                     !- Minute 84
  19.85,                                  !- Value Until Time 84
  21,                                     !- Hour 85
  50,                                     !- Minute 85
  19.8,                                   !- Value Until Time 85
  22,                                     !- Hour 86
  0,                                      !- Minute 86
  19.75,                                  !- Value Until Time 86
  22,                                     !- Hour 87
  10,                                     !- Minute 87
  19.7,                                   !- Value Until Time 87
  22,                                     !- Hour 88
  20,                                     !- Minute 88
  19.65,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  30,                                     !- Minute 89
  19.6,                                   !- Value Until Time 89
  22,                                     !- Hour 90
  40,                                     !- Minute 90
  19.5,                                   !- Value Until Time 90
  22,                                     !- Hour 91
  50,                                     !- Minute 91
  19.4,                                   !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  19.3,                                   !- Value Until Time 92
  23,                                     !- Hour 93
  10,                                     !- Minute 93
  19.2,                                   !- Value Until Time 93
  23,                                     !- Hour 94
  20,                                     !- Minute 94
  19.1,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  19,                                     !- Value Until Time 95
  23,                                     !- Hour 96
  40,                                     !- Minute 96
  18.8333333333333,                       !- Value Until Time 96
  23,                                     !- Hour 97
  50,                                     !- Minute 97
  18.6666666666667,                       !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  18.5;                                   !- Value Until Time 98

OS:AdditionalProperties,
  {d422a4e0-736c-4cc7-9549-158c15cf7657}, !- Handle
  {5a2fd548-c61a-4b06-a405-42e850b54788}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 18.0 | 1.5 ~ 17.4 | 2.5 ~ 17.2 | 4.5 ~ 17.2 | 5.5 ~ 17.4 | 6.5 ~ 17.6 | 7.5 ~ 18.1 | 8.5 ~ 18.9 | 9.5 ~ 19.6 | 10.5 ~ 20.0 | 11.5 ~ 20.0 | 14.5 ~ 20.1 | 20.5 ~ 20.1 | 21.5 ~ 19.9 | 22.5 ~ 19.6 | 23.5 ~ 19.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ac06494f-ac8b-4d31-be6a-f8fe650df69e}, !- Handle
  autogen Schedule Rule 9 1,              !- Name
  {c991aad8-4611-4ea4-94a9-6ca5fd831003}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d74b2b0e-0ece-4987-8f8d-da4ad6b42325}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {d74b2b0e-0ece-4987-8f8d-da4ad6b42325}, !- Handle
  autogen Schedule Rule 9 1_day_sch,      !- Name
  {020ff054-5216-49c5-a7f8-ddfb842f8866}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:AdditionalProperties,
  {cbf2c04e-ba49-4e5b-98bd-d8a1640d4950}, !- Handle
  {d74b2b0e-0ece-4987-8f8d-da4ad6b42325}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b2cf969b-66b1-4f25-ae67-7a169c52d63a}, !- Handle
  autogen Schedule Rule 8 1,              !- Name
  {666c90d4-b527-441d-8d4b-7fad0a0f603c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e88e453e-e2b0-44bb-bc74-a48a1bc321c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {e88e453e-e2b0-44bb-bc74-a48a1bc321c3}, !- Handle
  autogen Schedule Rule 8 1_day_sch,      !- Name
  {5e3bb0a2-b6fc-4e2e-872e-ac6bd257ffd3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {2e114a2b-9299-4301-8f1b-9deebe962876}, !- Handle
  {e88e453e-e2b0-44bb-bc74-a48a1bc321c3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {ac742027-34a4-48bb-8441-dcd3549f5d28}, !- Handle
  {b639fd0c-d736-4ddd-8361-e4ba8ae0d79e}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Forced air furnace;                     !- Feature Value 1

