
OS:Version,
  {d5807ca2-ba97-4852-914b-c545a68b3e3c}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Facility,
  {69ffc730-56d8-49f9-9e1f-01a1e8f1976f}; !- Handle

OS:Site,
  {b1a25402-aa9f-475f-8276-b7ec3559463e}, !- Handle
  CA_VAN-NUYS-AP_-_USA,                   !- Name
  34.21,                                  !- Latitude {deg}
  -118.49,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  243,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {7e61625c-cafb-46c6-a87c-94bdb8f15e64}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {2b89c45f-280b-4230-a656-bf0b2918c2fe}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {f1eb4d03-05d7-4427-b431-0b3adfd11926}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {3bd8f812-140e-4f29-9272-8518942f5523}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {59b0e0a5-823b-4a75-8c13-ba4fba22daff}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {d786bab7-c9a9-4507-808e-ce1944bb8a4d}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {852ffb40-5d1d-4d3f-8cf9-7678565af38b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {43c9bc52-41cc-412b-b1ab-ce53756f0ca6}, !- Handle
  CA_VAN-NUYS-AP,                         !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-722886,                          !- Data Source
  722886,                                 !- WMO Number
  34.21,                                  !- Latitude {deg}
  -118.49,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  243,                                    !- Elevation {m}
  file:////weather/CA_VAN-NUYS-AP_722886S_12.epw, !- Url
  288AE598;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {76ea6cb8-f2ae-4cec-8271-888afe2540d6}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {8cbc96a6-00c7-4060-85b0-0614952f4678}, !- Handle
  ,                                       !- Calendar Year
  Thursday;                               !- Day of Week for Start Day

OS:Site:WaterMainsTemperature,
  {1c454ac6-5abd-4ba3-b983-7ed36f7d0154}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.025,                                 !- Annual Average Outdoor Air Temperature {C}
  16;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {2fc5687e-fc41-484a-af07-2032139566dc}, !- Handle
  CA_VAN-NUYS-AP Ann Clg .4% Condns DB=>MWB 1, !- Name
  37.7,                                   !- Maximum Dry-Bulb Temperature {C}
  14,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98440,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Taub {dimensionless}
  2.416;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ec2e42ae-d650-43bd-ac2a-f0f31c4fe24b}, !- Handle
  CA_VAN-NUYS-AP Ann Clg .4% Condns WB=>MDB 1, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  14,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  22.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98440,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Taub {dimensionless}
  2.416;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cb6b8bb1-74e0-4b28-b883-b33279a6dbe5}, !- Handle
  CA_VAN-NUYS-AP Ann Clg 1% Condns DB=>MWB 1, !- Name
  36.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  19.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98440,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Taub {dimensionless}
  2.416;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {11b81b8b-6d66-4623-911c-b37bd6bc039b}, !- Handle
  CA_VAN-NUYS-AP Ann Clg 2% Condns DP=>MDB 1, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  17.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98440,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Taub {dimensionless}
  2.416;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6ebad4f6-853e-4745-a3dc-4653d34de05f}, !- Handle
  CA_VAN-NUYS-AP Ann Htg 99% Condns DB 1, !- Name
  5.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  5.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98440,                                  !- Barometric Pressure {Pa}
  0.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {648dab7e-68cc-438d-90bc-8e74c0c8cd17}, !- Handle
  CA_VAN-NUYS-AP Ann Htg 99.6% Condns DB 1, !- Name
  3.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98440,                                  !- Barometric Pressure {Pa}
  0.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b6a17936-fa2e-4db1-b8d8-eb232a87ca92}, !- Handle
  CA_VAN-NUYS-AP Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  15.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98440,                                  !- Barometric Pressure {Pa}
  10.7,                                   !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4876fa66-2975-4624-921e-79b297969c7b}, !- Handle
  Van Nuys April .4% Condns DB=>MCWB 1,   !- Name
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Taub {dimensionless}
  2.52;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b04ebe2f-6730-41a2-987e-24f20e53a2f5}, !- Handle
  Van Nuys August .4% Condns DB=>MCWB 1,  !- Name
  39.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Taub {dimensionless}
  2.432;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {101de076-7d15-4c22-bc7d-a90897859edb}, !- Handle
  Van Nuys July .4% Condns DB=>MCWB 1,    !- Name
  38,                                     !- Maximum Dry-Bulb Temperature {C}
  14,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  21.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Taub {dimensionless}
  2.416;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f70f0c06-8075-4f34-a177-eed55c91b0c3}, !- Handle
  Van Nuys June .4% Condns DB=>MCWB 1,    !- Name
  39,                                     !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Taub {dimensionless}
  2.429;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c035ba9f-14ca-434c-91f8-72b2edd6554f}, !- Handle
  Van Nuys May .4% Condns DB=>MCWB 1,     !- Name
  36.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Taub {dimensionless}
  2.436;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1d93b8cc-092b-4632-aba6-bb811d050484}, !- Handle
  Van Nuys October .4% Condns DB=>MCWB 1, !- Name
  36.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Taub {dimensionless}
  2.485;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4fd282ba-de97-4aa4-b0e4-343a5d8f80b8}, !- Handle
  Van Nuys September .4% Condns DB=>MCWB 1, !- Name
  41,                                     !- Maximum Dry-Bulb Temperature {C}
  13.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98428,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Taub {dimensionless}
  2.47;                                   !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {c3f4e252-dce4-474c-bd57-439900e636cf}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  9;                                      !- Climate Zone Value 1

OS:Building,
  {6629d6c9-c5ce-495e-b082-69e516fcd8b4}, !- Handle
  DEER Pre-1975|SCn,                      !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {312e1038-ab46-4e86-a1a5-8ccb4e0d9a7c}, !- Default Construction Set Name
  {05fa0e04-c544-4b36-a81b-ae614cfea5e3}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SCn;                                    !- Standards Building Type

OS:SpaceType,
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Handle
  SCn WarehouseCond - DEER Pre-1975,      !- Name
  ,                                       !- Default Construction Set Name
  {6dfe6ea0-31ca-4025-98d4-2efe88f9aa5e}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {ea760ea6-f575-4384-b18f-0aa11e72226b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SCn,                                    !- Standards Building Type
  WarehouseCond;                          !- Standards Space Type

OS:BuildingStory,
  {46f4f195-41f9-41a6-b0bd-4619b4d08c19}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {343a22bc-ff46-4870-8cb1-c1882ced5c9d}, !- Handle
  SCn WarehouseCond A end_a - Story Ground, !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {46f4f195-41f9-41a6-b0bd-4619b4d08c19}, !- Building Story Name
  {35e47190-c647-46d3-96da-e74c4672ff29}; !- Thermal Zone Name

OS:Surface,
  {ff598f45-518a-40c9-82fd-c4fd11810cba}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {343a22bc-ff46-4870-8cb1-c1882ced5c9d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a1f2089-cde5-4d30-a08d-fc9f19ef5d7d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {343a22bc-ff46-4870-8cb1-c1882ced5c9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f2e1ccb-6f3d-42ed-858e-465eb406fa48}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {343a22bc-ff46-4870-8cb1-c1882ced5c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5a1fd59-63e6-4600-a626-bd9a9e94626e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45e090c-02a4-48cf-a1fa-c8f7e7912433}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {343a22bc-ff46-4870-8cb1-c1882ced5c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a35e447-5430-49ef-89af-fc724d5f058b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0275654-6d49-4fde-bd5e-49631482af2e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {343a22bc-ff46-4870-8cb1-c1882ced5c9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b1803cc-77fa-4914-af88-64a86695cd47}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {343a22bc-ff46-4870-8cb1-c1882ced5c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b74255c4-8043-48cf-ad1d-d29252a4f862}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35e47190-c647-46d3-96da-e74c4672ff29}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efc89ae6-e0d2-44db-96f2-e0842a8ef2b6}, !- Zone Air Inlet Port List
  {69144923-f48d-43c4-8601-a856c2d3f017}, !- Zone Air Exhaust Port List
  {acbe5c00-8bba-4940-ba65-e483b5ee4bc4}, !- Zone Air Node Name
  {44f2d81a-a0e6-4d4f-9f77-293f4252654d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81917ccd-7593-4a7c-9e06-046df88c073e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ca66dab-44ab-4c2f-ae68-f0f7fe84a445}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground Zone Air Node, !- Name
  {acbe5c00-8bba-4940-ba65-e483b5ee4bc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acbe5c00-8bba-4940-ba65-e483b5ee4bc4}, !- Handle
  {099a5a5c-4643-4c70-93e9-c7f718e60173}, !- Name
  {35e47190-c647-46d3-96da-e74c4672ff29}, !- Source Object
  11,                                     !- Outlet Port
  {6ca66dab-44ab-4c2f-ae68-f0f7fe84a445}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efc89ae6-e0d2-44db-96f2-e0842a8ef2b6}, !- Handle
  {a14a971c-5c81-4992-8505-5ee7dd9fb793}, !- Name
  {35e47190-c647-46d3-96da-e74c4672ff29}, !- HVAC Component
  {4771a95b-edcc-4164-a8ba-7af12dcd266c}; !- Port 1

OS:PortList,
  {69144923-f48d-43c4-8601-a856c2d3f017}, !- Handle
  {ce3814a6-f0cf-439e-ae4b-4c5fd0c9252e}, !- Name
  {35e47190-c647-46d3-96da-e74c4672ff29}; !- HVAC Component

OS:PortList,
  {44f2d81a-a0e6-4d4f-9f77-293f4252654d}, !- Handle
  {16ad01e1-6c69-43c7-8a54-2cd09a10cef1}, !- Name
  {35e47190-c647-46d3-96da-e74c4672ff29}, !- HVAC Component
  {739591ac-e876-49ba-84fa-25fc5d5cb0e6}; !- Port 1

OS:Sizing:Zone,
  {05fd084d-fc94-48d8-845c-98402a1cecba}, !- Handle
  {35e47190-c647-46d3-96da-e74c4672ff29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e63b9cb-6f5f-44da-8747-643db09d8433}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {35e47190-c647-46d3-96da-e74c4672ff29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3447f8f-a12c-4725-81a3-b765c3bb39cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f10a6cef-1184-4a20-9d33-8fa5f955c9cf}, !- Handle
  SCn WarehouseCond B end_a - Story Ground, !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {46f4f195-41f9-41a6-b0bd-4619b4d08c19}, !- Building Story Name
  {87bbf3e4-f340-4c36-97ce-b0a34c98245e}; !- Thermal Zone Name

OS:Surface,
  {e6c06537-fc23-45b2-8d50-38930e180540}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f10a6cef-1184-4a20-9d33-8fa5f955c9cf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8072b57-f65c-4d4c-8d7d-9ade53f0f417}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10a6cef-1184-4a20-9d33-8fa5f955c9cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75b32b8e-12ed-4488-a6f7-571431a39611}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10a6cef-1184-4a20-9d33-8fa5f955c9cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d73773-ddd5-412e-9dd1-a418eb56eeb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.6608532392402, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.6608532392402, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271fb227-1100-4dfc-bf0d-63df387fa9fe}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10a6cef-1184-4a20-9d33-8fa5f955c9cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8cbfaae-193f-4bd7-8ad5-6c31fdf9d317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 2.6608532392402, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a1fd59-63e6-4600-a626-bd9a9e94626e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10a6cef-1184-4a20-9d33-8fa5f955c9cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f2e1ccb-6f3d-42ed-858e-465eb406fa48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd7a8c6-0988-4fe5-b7fe-4ba14407e79f}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f10a6cef-1184-4a20-9d33-8fa5f955c9cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aea455fd-7c85-483c-b824-e90f1f2df274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 4.2672,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {87bbf3e4-f340-4c36-97ce-b0a34c98245e}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ee71349-4196-426c-912b-bbdc3e64d367}, !- Zone Air Inlet Port List
  {3b7d7ea2-98c5-4867-b73e-e7ad8e162a92}, !- Zone Air Exhaust Port List
  {ee1ce7f8-b8ce-4b83-adb0-ed96459dee16}, !- Zone Air Node Name
  {9d5629de-9483-4668-861c-13e8ed0c4c54}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97b68285-f101-4a0a-b77b-bcfc6425297b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c89e177-b811-472d-bb9e-581517ff7ffd}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground Zone Air Node, !- Name
  {ee1ce7f8-b8ce-4b83-adb0-ed96459dee16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee1ce7f8-b8ce-4b83-adb0-ed96459dee16}, !- Handle
  {4343ab24-35cb-45dc-985f-75c144e4e3b7}, !- Name
  {87bbf3e4-f340-4c36-97ce-b0a34c98245e}, !- Source Object
  11,                                     !- Outlet Port
  {8c89e177-b811-472d-bb9e-581517ff7ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ee71349-4196-426c-912b-bbdc3e64d367}, !- Handle
  {73fc5c36-ab17-450b-a474-4bf1fe9a5e7a}, !- Name
  {87bbf3e4-f340-4c36-97ce-b0a34c98245e}, !- HVAC Component
  {9f907189-3fa4-4e1f-bec1-25c0aea911b5}; !- Port 1

OS:PortList,
  {3b7d7ea2-98c5-4867-b73e-e7ad8e162a92}, !- Handle
  {dcf960d0-aa74-45ac-b61b-2d2d95611956}, !- Name
  {87bbf3e4-f340-4c36-97ce-b0a34c98245e}; !- HVAC Component

OS:PortList,
  {9d5629de-9483-4668-861c-13e8ed0c4c54}, !- Handle
  {b413394d-5599-461b-9018-fde66dba2850}, !- Name
  {87bbf3e4-f340-4c36-97ce-b0a34c98245e}, !- HVAC Component
  {dabe2333-3d22-4210-8df4-11ab6942418d}; !- Port 1

OS:Sizing:Zone,
  {03df194b-e24a-46a1-be29-bdef9778a6d3}, !- Handle
  {87bbf3e4-f340-4c36-97ce-b0a34c98245e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {330ca2b8-c148-4168-90c3-64590eff01c3}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {87bbf3e4-f340-4c36-97ce-b0a34c98245e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28956eec-c83e-4703-974b-2834862b936e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {7ff357e2-b494-4356-8b4e-6d91972ad6ce}, !- Handle
  SCn WarehouseCond C end_a - Story Ground, !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {46f4f195-41f9-41a6-b0bd-4619b4d08c19}, !- Building Story Name
  {eb18d385-7c8d-4d10-b3da-4db8941c17a3}; !- Thermal Zone Name

OS:Surface,
  {902c111a-63e9-4fe7-bb96-39639682155a}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ff357e2-b494-4356-8b4e-6d91972ad6ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {370815d8-0cb9-48dc-8983-9ec99377a938}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ff357e2-b494-4356-8b4e-6d91972ad6ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de077c3-338c-4bcc-972f-6d6e76eaa3e5}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ff357e2-b494-4356-8b4e-6d91972ad6ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e228c3-3d90-475a-8b07-4439b67353b8}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ff357e2-b494-4356-8b4e-6d91972ad6ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af2cbe26-de4b-4f8a-a407-7c90d10b77a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d73773-ddd5-412e-9dd1-a418eb56eeb0}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ff357e2-b494-4356-8b4e-6d91972ad6ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75b32b8e-12ed-4488-a6f7-571431a39611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {243c4a8d-92f5-421c-b7e0-2a5da3540a40}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ff357e2-b494-4356-8b4e-6d91972ad6ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fec78db2-c107-44e9-83bc-cb74ef6e8070}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb18d385-7c8d-4d10-b3da-4db8941c17a3}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {502378e8-0d83-426e-838c-bec90e77a248}, !- Zone Air Inlet Port List
  {6f6e33b7-1971-41b6-91f1-8359e3bc5a49}, !- Zone Air Exhaust Port List
  {9044ca38-124e-4116-b80a-9cab122f0635}, !- Zone Air Node Name
  {ff2c6255-5da8-4427-8562-5e439ac464ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d80f9f80-47c3-40f4-8975-ca0584fe732a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20ae5d83-88e1-40bf-9ec4-ed1f26fb6f08}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground Zone Air Node, !- Name
  {9044ca38-124e-4116-b80a-9cab122f0635}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9044ca38-124e-4116-b80a-9cab122f0635}, !- Handle
  {8b3dbe38-0e0f-44aa-80f0-f35dae1551a5}, !- Name
  {eb18d385-7c8d-4d10-b3da-4db8941c17a3}, !- Source Object
  11,                                     !- Outlet Port
  {20ae5d83-88e1-40bf-9ec4-ed1f26fb6f08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {502378e8-0d83-426e-838c-bec90e77a248}, !- Handle
  {d8a56cd0-39dc-496a-912f-c33644bc52de}, !- Name
  {eb18d385-7c8d-4d10-b3da-4db8941c17a3}, !- HVAC Component
  {8ed32384-34d0-4897-8136-923ce230783d}; !- Port 1

OS:PortList,
  {6f6e33b7-1971-41b6-91f1-8359e3bc5a49}, !- Handle
  {13e05ac8-91fe-4a65-801b-5a831929e35c}, !- Name
  {eb18d385-7c8d-4d10-b3da-4db8941c17a3}; !- HVAC Component

OS:PortList,
  {ff2c6255-5da8-4427-8562-5e439ac464ac}, !- Handle
  {7b7770d1-4099-494b-9e7d-6ff0e1be6a9d}, !- Name
  {eb18d385-7c8d-4d10-b3da-4db8941c17a3}, !- HVAC Component
  {df016168-2381-449e-9ad0-744c54945d5d}; !- Port 1

OS:Sizing:Zone,
  {756f185e-a8ff-4a7d-96f8-50fceeea9601}, !- Handle
  {eb18d385-7c8d-4d10-b3da-4db8941c17a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7e49f456-3c47-4402-889e-1e36d7bc5c52}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {eb18d385-7c8d-4d10-b3da-4db8941c17a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b4987b9-54cd-4f94-8033-ae305b5357fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {e2b965ed-fb1a-4cd2-902a-c6375c1bca02}, !- Handle
  SCn WarehouseCond A  - Story Ground,    !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {46f4f195-41f9-41a6-b0bd-4619b4d08c19}, !- Building Story Name
  {8241b1fc-d6c7-45c9-ac20-a629a53b8da2}; !- Thermal Zone Name

OS:Surface,
  {db7c77ab-dfd6-4055-aeae-83f196266850}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2b965ed-fb1a-4cd2-902a-c6375c1bca02}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a35e447-5430-49ef-89af-fc724d5f058b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2b965ed-fb1a-4cd2-902a-c6375c1bca02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b45e090c-02a4-48cf-a1fa-c8f7e7912433}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec210df-3eb8-47a8-8cdc-129796585837}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2b965ed-fb1a-4cd2-902a-c6375c1bca02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43ccc23e-d928-4a27-94ca-c2a582f51ecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 4.572, 4.2672,         !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32c3e58-0f20-487d-837f-ab3989d7c604}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2b965ed-fb1a-4cd2-902a-c6375c1bca02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47e78947-02cf-404c-8894-d1fb25c65a3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 4.572, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f1306c4-d980-49ab-b1e9-732cc85988a1}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2b965ed-fb1a-4cd2-902a-c6375c1bca02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cb9caf4-ebb7-4223-8ed4-c6f75274f872}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2b965ed-fb1a-4cd2-902a-c6375c1bca02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33a0b56e-d160-4842-af92-a44352819d9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8241b1fc-d6c7-45c9-ac20-a629a53b8da2}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be512c94-359d-4067-afcd-549fdaf8b6db}, !- Zone Air Inlet Port List
  {621bb06e-1239-475d-8877-76cb40b38aa9}, !- Zone Air Exhaust Port List
  {cfca0abc-95ab-49a6-a2c4-c773430c4b07}, !- Zone Air Node Name
  {f54aec63-0b68-4b8c-af6a-b7585872c145}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d66a307-0a4a-4b90-b700-82f740c43e01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {146b1764-5449-49c6-8e29-c4f74960d80e}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground Zone Air Node, !- Name
  {cfca0abc-95ab-49a6-a2c4-c773430c4b07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfca0abc-95ab-49a6-a2c4-c773430c4b07}, !- Handle
  {9ffe20ae-3027-4823-92c4-89d54ff2a469}, !- Name
  {8241b1fc-d6c7-45c9-ac20-a629a53b8da2}, !- Source Object
  11,                                     !- Outlet Port
  {146b1764-5449-49c6-8e29-c4f74960d80e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be512c94-359d-4067-afcd-549fdaf8b6db}, !- Handle
  {3ca2b33b-a0ee-4196-a783-7323735d30f9}, !- Name
  {8241b1fc-d6c7-45c9-ac20-a629a53b8da2}, !- HVAC Component
  {a746be6f-53a4-4503-9e30-369fd8f75fd5}; !- Port 1

OS:PortList,
  {621bb06e-1239-475d-8877-76cb40b38aa9}, !- Handle
  {d9bc28fd-ba13-4bd9-aacc-0012c823dbfe}, !- Name
  {8241b1fc-d6c7-45c9-ac20-a629a53b8da2}; !- HVAC Component

OS:PortList,
  {f54aec63-0b68-4b8c-af6a-b7585872c145}, !- Handle
  {f2a09f0d-feef-41b9-b9ae-be886526d699}, !- Name
  {8241b1fc-d6c7-45c9-ac20-a629a53b8da2}, !- HVAC Component
  {c38c4614-92c3-41ed-9098-ca61fc57b273}; !- Port 1

OS:Sizing:Zone,
  {7abde2aa-7898-43cf-a75e-65f6be3258f1}, !- Handle
  {8241b1fc-d6c7-45c9-ac20-a629a53b8da2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {afac75ff-dc73-4a81-b789-de67be9607cb}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground Zone HVAC Equipment List, !- Name
  {8241b1fc-d6c7-45c9-ac20-a629a53b8da2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {322fe537-fefe-4741-a067-04f3f91e71b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {e41afe08-409b-4f39-9146-e55c7bd0908c}, !- Handle
  SCn WarehouseCond B  - Story Ground,    !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {46f4f195-41f9-41a6-b0bd-4619b4d08c19}, !- Building Story Name
  {4c3a648f-5174-4559-8a78-998f1cade51d}; !- Thermal Zone Name

OS:Surface,
  {7a81e434-dbe4-4a5a-92ed-947e0f9566df}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e41afe08-409b-4f39-9146-e55c7bd0908c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 2.6608532392402, 0,    !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8cbfaae-193f-4bd7-8ad5-6c31fdf9d317}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e41afe08-409b-4f39-9146-e55c7bd0908c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {271fb227-1100-4dfc-bf0d-63df387fa9fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bb44404-7c4c-4777-b842-2d369922382e}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e41afe08-409b-4f39-9146-e55c7bd0908c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99ca88f7-9d52-457f-be51-91ca53c6eec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 2.6608532392402, 0,    !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 2.6608532392402, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c887f9dd-b9fc-48dc-ae19-f7f529e2b402}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e41afe08-409b-4f39-9146-e55c7bd0908c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffb1a531-847d-44b4-8c87-39564a4905e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 2.6608532392402, 0,    !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 2.6608532392402, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43ccc23e-d928-4a27-94ca-c2a582f51ecf}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e41afe08-409b-4f39-9146-e55c7bd0908c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ec210df-3eb8-47a8-8cdc-129796585837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95dee65-9cdf-4e54-8e0c-0bd278504aed}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e41afe08-409b-4f39-9146-e55c7bd0908c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71a2f396-f7c3-4bf5-bfcf-e4575801d722}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4c3a648f-5174-4559-8a78-998f1cade51d}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e841d95-2837-4339-9dc9-2253bb8174f6}, !- Zone Air Inlet Port List
  {e7b4f9c5-37c2-44ee-9a6b-6ba91f58e0c8}, !- Zone Air Exhaust Port List
  {1c0efff9-5d33-4726-8c69-57fada23d30a}, !- Zone Air Node Name
  {be06289d-9106-48c6-979c-94b94fd665db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e349d13-60c2-428f-a7bb-dea7fe00db60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85a753fb-135e-476a-8613-1c59e951657c}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground Zone Air Node, !- Name
  {1c0efff9-5d33-4726-8c69-57fada23d30a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c0efff9-5d33-4726-8c69-57fada23d30a}, !- Handle
  {1774267f-05fe-440e-b845-9bb005889952}, !- Name
  {4c3a648f-5174-4559-8a78-998f1cade51d}, !- Source Object
  11,                                     !- Outlet Port
  {85a753fb-135e-476a-8613-1c59e951657c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e841d95-2837-4339-9dc9-2253bb8174f6}, !- Handle
  {38531d7e-c77a-4f1d-a007-cad78449f929}, !- Name
  {4c3a648f-5174-4559-8a78-998f1cade51d}, !- HVAC Component
  {2ab55801-378a-414d-b316-073a121e6343}; !- Port 1

OS:PortList,
  {e7b4f9c5-37c2-44ee-9a6b-6ba91f58e0c8}, !- Handle
  {65551d37-108d-4f1a-952c-b690844cb453}, !- Name
  {4c3a648f-5174-4559-8a78-998f1cade51d}; !- HVAC Component

OS:PortList,
  {be06289d-9106-48c6-979c-94b94fd665db}, !- Handle
  {cd839cee-a6ae-43c0-b9b8-9d7e5b65b015}, !- Name
  {4c3a648f-5174-4559-8a78-998f1cade51d}, !- HVAC Component
  {df0fc056-e49d-4355-a71e-31b093108f70}; !- Port 1

OS:Sizing:Zone,
  {22ebdf45-8f43-4f96-9af3-8aecc082c2ea}, !- Handle
  {4c3a648f-5174-4559-8a78-998f1cade51d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ca7a823-cdd1-465c-82c6-ef17aa6a040a}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground Zone HVAC Equipment List, !- Name
  {4c3a648f-5174-4559-8a78-998f1cade51d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {259af191-2720-4880-b502-61fb74bcf46d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {56bef60d-a5e9-4bc1-bc45-e56833f62e29}, !- Handle
  SCn WarehouseCond C  - Story Ground,    !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {46f4f195-41f9-41a6-b0bd-4619b4d08c19}, !- Building Story Name
  {59a69d19-8630-4265-b277-74a9cacb9205}; !- Thermal Zone Name

OS:Surface,
  {fd30bf65-8958-4037-a726-d170f2cc49bf}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {56bef60d-a5e9-4bc1-bc45-e56833f62e29}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af2cbe26-de4b-4f8a-a407-7c90d10b77a9}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56bef60d-a5e9-4bc1-bc45-e56833f62e29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e228c3-3d90-475a-8b07-4439b67353b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa82ddf-9b5f-4a34-ad35-0f7ce712c800}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56bef60d-a5e9-4bc1-bc45-e56833f62e29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 4.572, 4.2672,         !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c317546b-3b34-4926-a305-e7f2792b976d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56bef60d-a5e9-4bc1-bc45-e56833f62e29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64e606cf-459c-4854-b140-aaca28ac94a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, -3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 4.572, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99ca88f7-9d52-457f-be51-91ca53c6eec1}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56bef60d-a5e9-4bc1-bc45-e56833f62e29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bb44404-7c4c-4777-b842-2d369922382e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, -3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.6608532392402, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2959455-05c9-442a-bcbd-9be8c924c5e1}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56bef60d-a5e9-4bc1-bc45-e56833f62e29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {832be271-7a53-4cd2-933a-9284a8a78f3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, -3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {59a69d19-8630-4265-b277-74a9cacb9205}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a68cfa30-0159-46c0-8561-3dc5b5b40279}, !- Zone Air Inlet Port List
  {43c6dac3-10b0-4fc7-b247-c9667b46c65a}, !- Zone Air Exhaust Port List
  {1040ff35-d6a3-44f4-a2a3-1fd2c8a3e677}, !- Zone Air Node Name
  {35f7fbf2-d558-4b55-a886-d79ed29a69a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {503b4e23-c934-45e5-91f5-cbe5e3e603b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {149d1dd5-c39b-4025-97f4-1bf1ea6a89d2}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground Zone Air Node, !- Name
  {1040ff35-d6a3-44f4-a2a3-1fd2c8a3e677}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1040ff35-d6a3-44f4-a2a3-1fd2c8a3e677}, !- Handle
  {55219e50-43a3-44a9-ae63-be91f2a8dd76}, !- Name
  {59a69d19-8630-4265-b277-74a9cacb9205}, !- Source Object
  11,                                     !- Outlet Port
  {149d1dd5-c39b-4025-97f4-1bf1ea6a89d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a68cfa30-0159-46c0-8561-3dc5b5b40279}, !- Handle
  {02906b3c-74bc-4c1b-94b0-9417cdf56150}, !- Name
  {59a69d19-8630-4265-b277-74a9cacb9205}, !- HVAC Component
  {ceaee909-6a22-4c97-88ea-e5f225ab93ce}; !- Port 1

OS:PortList,
  {43c6dac3-10b0-4fc7-b247-c9667b46c65a}, !- Handle
  {a5fa2781-848c-4b60-a50c-22bcc4de0c3b}, !- Name
  {59a69d19-8630-4265-b277-74a9cacb9205}; !- HVAC Component

OS:PortList,
  {35f7fbf2-d558-4b55-a886-d79ed29a69a9}, !- Handle
  {18cfa642-4f40-4e62-b44c-0ee3647ccd90}, !- Name
  {59a69d19-8630-4265-b277-74a9cacb9205}, !- HVAC Component
  {08029fc3-4c82-4dbb-aae8-300ac8388c0b}; !- Port 1

OS:Sizing:Zone,
  {9951e778-9154-4a8c-927b-1e736d754868}, !- Handle
  {59a69d19-8630-4265-b277-74a9cacb9205}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05e9a018-1080-4dd0-bf4c-f5f530188533}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground Zone HVAC Equipment List, !- Name
  {59a69d19-8630-4265-b277-74a9cacb9205}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6544137-0322-40f4-a5ef-4d9eed682022}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a4006e32-9da6-4936-a1ba-2ed8a3365558}, !- Handle
  SCn WarehouseCond A end_b - Story Ground, !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.3304266196201,                        !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {46f4f195-41f9-41a6-b0bd-4619b4d08c19}, !- Building Story Name
  {5fdbbcbd-abe7-4ad5-9ae3-2eb582af2a83}; !- Thermal Zone Name

OS:Surface,
  {63b31885-7fa5-423d-8cfe-09933fded1e9}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4006e32-9da6-4936-a1ba-2ed8a3365558}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47e78947-02cf-404c-8894-d1fb25c65a3a}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4006e32-9da6-4936-a1ba-2ed8a3365558}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32c3e58-0f20-487d-837f-ab3989d7c604}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b89ffc66-f246-44ee-b974-b5daec6e0113}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4006e32-9da6-4936-a1ba-2ed8a3365558}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {899e0d0c-07d6-46ed-8ba4-1d9ded6a930d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bed1a617-d13e-4afe-9136-4f3131ef47e7}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4006e32-9da6-4936-a1ba-2ed8a3365558}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a04a6015-f2b0-495d-b131-2ee61bde83f3}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4006e32-9da6-4936-a1ba-2ed8a3365558}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bde427b-2557-473a-82e0-4caf0e1d62b0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4006e32-9da6-4936-a1ba-2ed8a3365558}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23de2a5b-4614-46cc-82bb-8292b4688424}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5fdbbcbd-abe7-4ad5-9ae3-2eb582af2a83}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58844c4a-ef0f-4229-b07e-adf0f50f2d3e}, !- Zone Air Inlet Port List
  {1aac322d-b1bb-40fb-bdfd-7138ce8aa003}, !- Zone Air Exhaust Port List
  {3e3bd4d2-97ea-4912-badf-d69bf9249844}, !- Zone Air Node Name
  {3b7432d1-7167-455e-bf2f-23e53b5583c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a07e0460-c796-450c-826c-4ae53c0260e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eba1001b-0fd0-407c-89b9-23df699f36c6}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground Zone Air Node, !- Name
  {3e3bd4d2-97ea-4912-badf-d69bf9249844}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e3bd4d2-97ea-4912-badf-d69bf9249844}, !- Handle
  {51a879c2-a45f-4f2a-80a5-49607627e9ef}, !- Name
  {5fdbbcbd-abe7-4ad5-9ae3-2eb582af2a83}, !- Source Object
  11,                                     !- Outlet Port
  {eba1001b-0fd0-407c-89b9-23df699f36c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58844c4a-ef0f-4229-b07e-adf0f50f2d3e}, !- Handle
  {65fee7d6-e327-4609-a0b0-cbf7a8bf4682}, !- Name
  {5fdbbcbd-abe7-4ad5-9ae3-2eb582af2a83}, !- HVAC Component
  {6a480edf-5863-4a67-98f0-8136feb6099c}; !- Port 1

OS:PortList,
  {1aac322d-b1bb-40fb-bdfd-7138ce8aa003}, !- Handle
  {0b11ed29-6e89-4986-8e12-6f065396eae9}, !- Name
  {5fdbbcbd-abe7-4ad5-9ae3-2eb582af2a83}; !- HVAC Component

OS:PortList,
  {3b7432d1-7167-455e-bf2f-23e53b5583c4}, !- Handle
  {06b91f3a-7d70-458b-92a9-9171c2148d31}, !- Name
  {5fdbbcbd-abe7-4ad5-9ae3-2eb582af2a83}, !- HVAC Component
  {25b1ec29-95ad-47e2-94a3-a61329fc7045}; !- Port 1

OS:Sizing:Zone,
  {8b3ad3fd-0777-4e21-8cf9-36747bdb4f53}, !- Handle
  {5fdbbcbd-abe7-4ad5-9ae3-2eb582af2a83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5d67308-4c6e-49d9-9c2c-c31c8c74ff6d}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {5fdbbcbd-abe7-4ad5-9ae3-2eb582af2a83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25b3205f-8068-46b7-b2f1-10fc98c95241}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {627b3d59-13b4-4a6e-9cb6-67386c615938}, !- Handle
  SCn WarehouseCond B end_b - Story Ground, !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.3304266196201,                        !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {46f4f195-41f9-41a6-b0bd-4619b4d08c19}, !- Building Story Name
  {ba971cbe-0947-4250-a24b-a6b081600189}; !- Thermal Zone Name

OS:Surface,
  {a86f1602-487c-460f-872a-9fa01203668a}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {627b3d59-13b4-4a6e-9cb6-67386c615938}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffb1a531-847d-44b4-8c87-39564a4905e6}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {627b3d59-13b4-4a6e-9cb6-67386c615938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c887f9dd-b9fc-48dc-ae19-f7f529e2b402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e72e4eb-bcb5-4e36-ae5c-bfd5c7d277ab}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {627b3d59-13b4-4a6e-9cb6-67386c615938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52ced304-c511-4e96-bd34-ece1db55fa9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.6608532392402, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 2.6608532392402, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e7a3c7-85f9-4b21-bbef-66a97f5acad4}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {627b3d59-13b4-4a6e-9cb6-67386c615938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 2.6608532392402, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899e0d0c-07d6-46ed-8ba4-1d9ded6a930d}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {627b3d59-13b4-4a6e-9cb6-67386c615938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b89ffc66-f246-44ee-b974-b5daec6e0113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c1cbfe-f17e-4d58-a563-80264891de0f}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {627b3d59-13b4-4a6e-9cb6-67386c615938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b556550-8cd6-4619-804b-4c47d29fe34c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 4.2672,         !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ba971cbe-0947-4250-a24b-a6b081600189}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b88cd793-5747-41f5-acbc-f2fb9c370885}, !- Zone Air Inlet Port List
  {2d435ddd-6841-4e07-be2a-2ac9b38a9e01}, !- Zone Air Exhaust Port List
  {2da83f1b-6915-4e50-a0cc-6191f73ad748}, !- Zone Air Node Name
  {e9e1ed62-1d37-4fb7-b6b1-58377d89874e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd6faff5-efa8-472d-aaf4-ff38514f2cb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {682fd7cd-cfa2-4183-8bc0-43e34f5bf07e}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground Zone Air Node, !- Name
  {2da83f1b-6915-4e50-a0cc-6191f73ad748}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2da83f1b-6915-4e50-a0cc-6191f73ad748}, !- Handle
  {8f4b5cd1-143e-4df4-8063-994afe6635c1}, !- Name
  {ba971cbe-0947-4250-a24b-a6b081600189}, !- Source Object
  11,                                     !- Outlet Port
  {682fd7cd-cfa2-4183-8bc0-43e34f5bf07e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b88cd793-5747-41f5-acbc-f2fb9c370885}, !- Handle
  {4f50376b-4b42-447a-b9c8-a858e35ca764}, !- Name
  {ba971cbe-0947-4250-a24b-a6b081600189}, !- HVAC Component
  {9b728b5f-d87b-4c19-a9e1-2be839d1e106}; !- Port 1

OS:PortList,
  {2d435ddd-6841-4e07-be2a-2ac9b38a9e01}, !- Handle
  {5ca42b2f-4ae9-4cc5-a704-61d508ea4b97}, !- Name
  {ba971cbe-0947-4250-a24b-a6b081600189}; !- HVAC Component

OS:PortList,
  {e9e1ed62-1d37-4fb7-b6b1-58377d89874e}, !- Handle
  {8cff44e7-265e-4406-baf6-de63586d1af9}, !- Name
  {ba971cbe-0947-4250-a24b-a6b081600189}, !- HVAC Component
  {48578a6f-993d-4c48-b7ab-9c553a7d0378}; !- Port 1

OS:Sizing:Zone,
  {ccf9a4b5-84ca-4104-97da-12c14dc375b9}, !- Handle
  {ba971cbe-0947-4250-a24b-a6b081600189}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30c65d49-0194-45d6-b556-79027601a846}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {ba971cbe-0947-4250-a24b-a6b081600189}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31254ab5-946e-4331-aa7c-d2fca2438bb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {2676184a-2c55-4fc1-84a4-f237c25f439e}, !- Handle
  SCn WarehouseCond C end_b - Story Ground, !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.3304266196201,                        !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {46f4f195-41f9-41a6-b0bd-4619b4d08c19}, !- Building Story Name
  {bbb16ca1-d0a6-47b8-8a8b-c7b448a061a8}; !- Thermal Zone Name

OS:Surface,
  {d8810512-bc36-44df-8104-b1e235baecac}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2676184a-2c55-4fc1-84a4-f237c25f439e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e606cf-459c-4854-b140-aaca28ac94a2}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2676184a-2c55-4fc1-84a4-f237c25f439e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c317546b-3b34-4926-a305-e7f2792b976d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6228446-9a29-4fbd-8386-24c4a8693e4c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2676184a-2c55-4fc1-84a4-f237c25f439e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21742f51-d087-4a1d-ad70-a43d660e84e9}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2676184a-2c55-4fc1-84a4-f237c25f439e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52ced304-c511-4e96-bd34-ece1db55fa9e}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2676184a-2c55-4fc1-84a4-f237c25f439e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e72e4eb-bcb5-4e36-ae5c-bfd5c7d277ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, -3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4fe635a-0954-4b17-80e6-a0fe518aaf16}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2676184a-2c55-4fc1-84a4-f237c25f439e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79266ba6-9323-4a9a-a1ce-46ba32c7ce6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bbb16ca1-d0a6-47b8-8a8b-c7b448a061a8}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94a6e4d3-6e1c-456c-96fe-bf941b95144a}, !- Zone Air Inlet Port List
  {4c13e44d-0f7b-4315-9b4c-fb80d996a8de}, !- Zone Air Exhaust Port List
  {ae924013-a27e-419c-ba02-f7cf35de2f87}, !- Zone Air Node Name
  {d72b2509-182f-469c-92b6-b383fc47d6c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {715f561a-cfb1-4e12-931d-acdf17267b99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b25597d-d8a9-4194-bfed-8c7f3898e6f2}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground Zone Air Node, !- Name
  {ae924013-a27e-419c-ba02-f7cf35de2f87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae924013-a27e-419c-ba02-f7cf35de2f87}, !- Handle
  {3aaa4d9e-ca0a-46b6-a2cf-16b6b1599b18}, !- Name
  {bbb16ca1-d0a6-47b8-8a8b-c7b448a061a8}, !- Source Object
  11,                                     !- Outlet Port
  {4b25597d-d8a9-4194-bfed-8c7f3898e6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94a6e4d3-6e1c-456c-96fe-bf941b95144a}, !- Handle
  {d7de8933-b6ef-41b1-9114-d869dcb78447}, !- Name
  {bbb16ca1-d0a6-47b8-8a8b-c7b448a061a8}, !- HVAC Component
  {f2895010-1c66-4da4-b275-2d1241ce5daa}; !- Port 1

OS:PortList,
  {4c13e44d-0f7b-4315-9b4c-fb80d996a8de}, !- Handle
  {4f1df836-0e2d-4bfd-9d6a-1d4896260853}, !- Name
  {bbb16ca1-d0a6-47b8-8a8b-c7b448a061a8}; !- HVAC Component

OS:PortList,
  {d72b2509-182f-469c-92b6-b383fc47d6c7}, !- Handle
  {073a0414-0535-412c-82f2-2d8b0d4ea4c5}, !- Name
  {bbb16ca1-d0a6-47b8-8a8b-c7b448a061a8}, !- HVAC Component
  {a4a8a378-67e1-47e5-a734-f30a4ca626b1}; !- Port 1

OS:Sizing:Zone,
  {18812b39-91bd-4a46-af88-317fdf361547}, !- Handle
  {bbb16ca1-d0a6-47b8-8a8b-c7b448a061a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1a3f943-0a5c-47d9-a98a-9882ccdd8e1a}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {bbb16ca1-d0a6-47b8-8a8b-c7b448a061a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cba582d0-5b3a-4046-8535-44f8f5093153}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:BuildingStory,
  {ea72eb34-48c5-4051-88f8-c602e064cc10}, !- Handle
  Story Top,                              !- Name
  4.2672,                                 !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1b72570b-2e91-410e-95da-0bdcec6d3050}, !- Handle
  SCn WarehouseCond A end_a - Story Top,  !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ea72eb34-48c5-4051-88f8-c602e064cc10}, !- Building Story Name
  {e82b8878-9692-4dd3-9325-d5db7a84646c}; !- Thermal Zone Name

OS:Surface,
  {b74255c4-8043-48cf-ad1d-d29252a4f862}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b72570b-2e91-410e-95da-0bdcec6d3050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b1803cc-77fa-4914-af88-64a86695cd47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b17507a-2b95-426e-98c8-c8e8e025ba93}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b72570b-2e91-410e-95da-0bdcec6d3050}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cdff07f-651c-486b-b255-8eabb4174f4d}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b72570b-2e91-410e-95da-0bdcec6d3050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e58bd8-6866-4e8b-8aa4-00d8caf5aa4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3fdd895-3ed5-45cd-a364-77d426c0b8ee}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b72570b-2e91-410e-95da-0bdcec6d3050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23adb39c-9ae2-4326-89b7-1a4a159db010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae09622-5768-4b66-a759-848d0c369821}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b72570b-2e91-410e-95da-0bdcec6d3050}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74242a5e-0c7a-44de-8553-6933974932f4}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b72570b-2e91-410e-95da-0bdcec6d3050}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e82b8878-9692-4dd3-9325-d5db7a84646c}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db0ac9d2-08ca-454f-b1e8-aaa4174871a6}, !- Zone Air Inlet Port List
  {a6e5522b-732d-4e52-96bc-aef12973617b}, !- Zone Air Exhaust Port List
  {db87fd3a-0008-4f0d-87d5-caee4a529626}, !- Zone Air Node Name
  {883f2065-3863-4f0e-878e-2f41373c6afc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d828aff1-e530-4ea4-bf91-f57032379c77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14d0f4e1-555b-4322-8ddc-56bed6843987}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Zone Air Node, !- Name
  {db87fd3a-0008-4f0d-87d5-caee4a529626}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db87fd3a-0008-4f0d-87d5-caee4a529626}, !- Handle
  {f54f8425-e6bc-41b7-8ed8-99065207f331}, !- Name
  {e82b8878-9692-4dd3-9325-d5db7a84646c}, !- Source Object
  11,                                     !- Outlet Port
  {14d0f4e1-555b-4322-8ddc-56bed6843987}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db0ac9d2-08ca-454f-b1e8-aaa4174871a6}, !- Handle
  {9e6b1d94-166f-466e-a2c8-8e9ccfc6f922}, !- Name
  {e82b8878-9692-4dd3-9325-d5db7a84646c}, !- HVAC Component
  {c03dddf0-9f41-432e-8c39-12fed1f3b01f}; !- Port 1

OS:PortList,
  {a6e5522b-732d-4e52-96bc-aef12973617b}, !- Handle
  {9249addb-f7cb-491f-a918-52ed6188bb4d}, !- Name
  {e82b8878-9692-4dd3-9325-d5db7a84646c}; !- HVAC Component

OS:PortList,
  {883f2065-3863-4f0e-878e-2f41373c6afc}, !- Handle
  {cb060b6f-3ec7-4cec-b609-bc382ff16c1f}, !- Name
  {e82b8878-9692-4dd3-9325-d5db7a84646c}, !- HVAC Component
  {a4798ac0-466e-4085-9277-96856e14c02d}; !- Port 1

OS:Sizing:Zone,
  {1d4d5649-4514-4687-9d8d-74d104cad0e2}, !- Handle
  {e82b8878-9692-4dd3-9325-d5db7a84646c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c778f5f3-266f-4bf0-8cd7-ed940180e7c0}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Zone HVAC Equipment List, !- Name
  {e82b8878-9692-4dd3-9325-d5db7a84646c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96f7c05a-2536-4564-a08d-67a0c973ca3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d6e9c9f2-4cb6-416d-873a-cb2997618693}, !- Handle
  SCn WarehouseCond B end_a - Story Top,  !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ea72eb34-48c5-4051-88f8-c602e064cc10}, !- Building Story Name
  {f258d847-665f-4031-84ea-5829ba35bf06}; !- Thermal Zone Name

OS:Surface,
  {aea455fd-7c85-483c-b824-e90f1f2df274}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6e9c9f2-4cb6-416d-873a-cb2997618693}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cd7a8c6-0988-4fe5-b7fe-4ba14407e79f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {212492e2-4e7f-4c0f-b571-8717922adeb2}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e9c9f2-4cb6-416d-873a-cb2997618693}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f7e63a-8ca6-49fd-a267-be143b622a6e}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e9c9f2-4cb6-416d-873a-cb2997618693}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4b76d21-3d13-4272-81e5-36327ab84e76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.6608532392402, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.6608532392402, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11d38c3-c956-4040-8a17-f4b53c340b14}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e9c9f2-4cb6-416d-873a-cb2997618693}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6eef74-40f8-49fb-b476-892143503077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 2.6608532392402, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e58bd8-6866-4e8b-8aa4-00d8caf5aa4f}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e9c9f2-4cb6-416d-873a-cb2997618693}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cdff07f-651c-486b-b255-8eabb4174f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19aae5cd-e018-4a93-b478-0c87566bf888}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6e9c9f2-4cb6-416d-873a-cb2997618693}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 4.2672,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f258d847-665f-4031-84ea-5829ba35bf06}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d38774d-a234-4936-b9ee-442affe40383}, !- Zone Air Inlet Port List
  {d1d2e1f1-116d-4cc8-a26e-a75029783f06}, !- Zone Air Exhaust Port List
  {93118a25-73ee-4fd5-aea6-7419765e79d2}, !- Zone Air Node Name
  {72ed2d6c-025d-436c-8000-0bbb3e6e5757}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f89fa7de-3c71-4ea1-9630-53add972266a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8814c121-2b9d-4f86-a121-61c3f2ba80a2}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Zone Air Node, !- Name
  {93118a25-73ee-4fd5-aea6-7419765e79d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93118a25-73ee-4fd5-aea6-7419765e79d2}, !- Handle
  {c7768870-cd4c-456a-9f21-5dc169720fba}, !- Name
  {f258d847-665f-4031-84ea-5829ba35bf06}, !- Source Object
  11,                                     !- Outlet Port
  {8814c121-2b9d-4f86-a121-61c3f2ba80a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d38774d-a234-4936-b9ee-442affe40383}, !- Handle
  {e73e31dd-9d31-4000-b94c-0787a446a477}, !- Name
  {f258d847-665f-4031-84ea-5829ba35bf06}, !- HVAC Component
  {26a86e17-f773-40f1-9506-2019f268a294}; !- Port 1

OS:PortList,
  {d1d2e1f1-116d-4cc8-a26e-a75029783f06}, !- Handle
  {4baf0a95-d45b-42fa-9c54-4317d0697f54}, !- Name
  {f258d847-665f-4031-84ea-5829ba35bf06}; !- HVAC Component

OS:PortList,
  {72ed2d6c-025d-436c-8000-0bbb3e6e5757}, !- Handle
  {c8b50b19-876d-4f54-b907-d244687c999c}, !- Name
  {f258d847-665f-4031-84ea-5829ba35bf06}, !- HVAC Component
  {1ddeca62-466a-4175-932d-db490eae0aa0}; !- Port 1

OS:Sizing:Zone,
  {67826d9d-e2af-494f-bd4c-b02861118c97}, !- Handle
  {f258d847-665f-4031-84ea-5829ba35bf06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98c80559-abab-4dde-a2cf-1ea5f5d6100e}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Zone HVAC Equipment List, !- Name
  {f258d847-665f-4031-84ea-5829ba35bf06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {46e91650-9b92-4901-9eb3-39fb53324105}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d040dae2-d228-4db7-8399-e3ee5714eb5b}, !- Handle
  SCn WarehouseCond C end_a - Story Top,  !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ea72eb34-48c5-4051-88f8-c602e064cc10}, !- Building Story Name
  {b8998d4e-b41f-4220-9a30-db1d524931ea}; !- Thermal Zone Name

OS:Surface,
  {fec78db2-c107-44e9-83bc-cb74ef6e8070}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d040dae2-d228-4db7-8399-e3ee5714eb5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {243c4a8d-92f5-421c-b7e0-2a5da3540a40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ca3201e-adf3-40e9-9fd3-34842b8e978f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d040dae2-d228-4db7-8399-e3ee5714eb5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb904607-73fc-48e7-8c74-618c77fdf9dd}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d040dae2-d228-4db7-8399-e3ee5714eb5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e9201c-a714-405a-a3cd-46f403139a28}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d040dae2-d228-4db7-8399-e3ee5714eb5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83cf9015-236d-4e22-93ba-f6586565bcf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b76d21-3d13-4272-81e5-36327ab84e76}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d040dae2-d228-4db7-8399-e3ee5714eb5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f7e63a-8ca6-49fd-a267-be143b622a6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af4a26e2-3f2b-418b-b876-51e991905d76}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d040dae2-d228-4db7-8399-e3ee5714eb5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 4.2672,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8998d4e-b41f-4220-9a30-db1d524931ea}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {295edea0-4a6f-4ad9-af75-fb7714da9b4a}, !- Zone Air Inlet Port List
  {7ba44280-dec2-4ad0-8829-3e0722d4b6a2}, !- Zone Air Exhaust Port List
  {e376d253-215d-4a1c-a71b-71d756bc3ce2}, !- Zone Air Node Name
  {77267277-5346-4132-aee4-45de24e4ffff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {75afbc30-7ae9-42a4-9718-34a3382947f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f7c4e80-5804-49ea-960a-6d5fc9e30c0a}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Zone Air Node, !- Name
  {e376d253-215d-4a1c-a71b-71d756bc3ce2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e376d253-215d-4a1c-a71b-71d756bc3ce2}, !- Handle
  {ce1a8b63-2670-4647-a692-8ac5cb64e0c1}, !- Name
  {b8998d4e-b41f-4220-9a30-db1d524931ea}, !- Source Object
  11,                                     !- Outlet Port
  {8f7c4e80-5804-49ea-960a-6d5fc9e30c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {295edea0-4a6f-4ad9-af75-fb7714da9b4a}, !- Handle
  {ded35407-57cc-47aa-9bb2-0c65d4985305}, !- Name
  {b8998d4e-b41f-4220-9a30-db1d524931ea}, !- HVAC Component
  {25a6d7c8-1367-47a8-86ef-d2609de85682}; !- Port 1

OS:PortList,
  {7ba44280-dec2-4ad0-8829-3e0722d4b6a2}, !- Handle
  {eb898cc2-dae7-4a99-9cee-21d725473b9d}, !- Name
  {b8998d4e-b41f-4220-9a30-db1d524931ea}; !- HVAC Component

OS:PortList,
  {77267277-5346-4132-aee4-45de24e4ffff}, !- Handle
  {95d20182-2981-43d6-b276-ce6832cd1f42}, !- Name
  {b8998d4e-b41f-4220-9a30-db1d524931ea}, !- HVAC Component
  {55daeb15-b917-44b4-9a0b-983de614eee2}; !- Port 1

OS:Sizing:Zone,
  {98d48b6b-ba67-464f-9c97-24034273307f}, !- Handle
  {b8998d4e-b41f-4220-9a30-db1d524931ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {031d3863-11ed-4c45-a13f-ff73329696c5}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Zone HVAC Equipment List, !- Name
  {b8998d4e-b41f-4220-9a30-db1d524931ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d40d9696-0e95-412f-bc3b-45cd34ef1bbb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {e0765dc2-cb97-4146-b669-d89f585831a4}, !- Handle
  SCn WarehouseCond A  - Story Top,       !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ea72eb34-48c5-4051-88f8-c602e064cc10}, !- Building Story Name
  {51e19eee-9203-40e3-82f6-b3f4c9230932}; !- Thermal Zone Name

OS:Surface,
  {33a0b56e-d160-4842-af92-a44352819d9e}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0765dc2-cb97-4146-b669-d89f585831a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cb9caf4-ebb7-4223-8ed4-c6f75274f872}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23adb39c-9ae2-4326-89b7-1a4a159db010}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0765dc2-cb97-4146-b669-d89f585831a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3fdd895-3ed5-45cd-a364-77d426c0b8ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7530dee-a174-472d-8c08-a7072a823996}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0765dc2-cb97-4146-b669-d89f585831a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c32f812-5f57-4abc-ba7d-60a5d6f3083a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 4.572, 4.2672,         !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e96a220-2865-4180-ad1a-85dbecfc2dc7}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0765dc2-cb97-4146-b669-d89f585831a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92a63b70-dd77-4102-9dcd-6904bd38bc73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 4.572, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b23f90de-3f0d-44dc-a45d-19509051f8b0}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0765dc2-cb97-4146-b669-d89f585831a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {720ebcfa-9641-456e-89c2-01c66a17d4f9}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0765dc2-cb97-4146-b669-d89f585831a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {51e19eee-9203-40e3-82f6-b3f4c9230932}, !- Handle
  Zone SCn WarehouseCond A  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {622fe0ad-1271-45be-9343-c0006341e24b}, !- Zone Air Inlet Port List
  {9ca70dac-00e7-45f5-b1df-d9d472c3787b}, !- Zone Air Exhaust Port List
  {7d9be157-2d87-4af9-90ef-56ce15621565}, !- Zone Air Node Name
  {76aa2495-cfb0-4147-af90-64816755db4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0fbbaa6b-18b9-4245-99f1-07300683f92b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82f1e9d7-3395-4e02-b0a4-675e015bad44}, !- Handle
  Zone SCn WarehouseCond A  - Story Top Zone Air Node, !- Name
  {7d9be157-2d87-4af9-90ef-56ce15621565}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d9be157-2d87-4af9-90ef-56ce15621565}, !- Handle
  {30d011fc-4ff8-46e1-919f-de15d40f67b6}, !- Name
  {51e19eee-9203-40e3-82f6-b3f4c9230932}, !- Source Object
  11,                                     !- Outlet Port
  {82f1e9d7-3395-4e02-b0a4-675e015bad44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {622fe0ad-1271-45be-9343-c0006341e24b}, !- Handle
  {1d6a80d8-577d-4549-99a7-9d8939d747e9}, !- Name
  {51e19eee-9203-40e3-82f6-b3f4c9230932}, !- HVAC Component
  {452845b9-1b3c-4ca4-859e-951a3ee944b5}; !- Port 1

OS:PortList,
  {9ca70dac-00e7-45f5-b1df-d9d472c3787b}, !- Handle
  {26d60805-3bf7-422a-8594-201259499001}, !- Name
  {51e19eee-9203-40e3-82f6-b3f4c9230932}; !- HVAC Component

OS:PortList,
  {76aa2495-cfb0-4147-af90-64816755db4e}, !- Handle
  {26946225-51f5-481f-8dae-80938ea3e6e0}, !- Name
  {51e19eee-9203-40e3-82f6-b3f4c9230932}, !- HVAC Component
  {ed8cd0ae-1582-49b1-9b31-41e0fc82bd3a}; !- Port 1

OS:Sizing:Zone,
  {1516c2db-6877-4ec2-80db-84e296b1a27f}, !- Handle
  {51e19eee-9203-40e3-82f6-b3f4c9230932}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {892ddf33-189b-434d-92e0-e1b2224ab6bd}, !- Handle
  Zone SCn WarehouseCond A  - Story Top Zone HVAC Equipment List, !- Name
  {51e19eee-9203-40e3-82f6-b3f4c9230932}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a48c0f69-795a-43a5-b671-81e8ed09b356}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a7981d61-829e-4e9d-92cd-5eff4fa1a72d}, !- Handle
  SCn WarehouseCond B  - Story Top,       !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ea72eb34-48c5-4051-88f8-c602e064cc10}, !- Building Story Name
  {e9bb58fb-ad65-49ae-9e01-70ab6c1e20f1}; !- Thermal Zone Name

OS:Surface,
  {71a2f396-f7c3-4bf5-bfcf-e4575801d722}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7981d61-829e-4e9d-92cd-5eff4fa1a72d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a95dee65-9cdf-4e54-8e0c-0bd278504aed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 2.6608532392402, 0,    !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6eef74-40f8-49fb-b476-892143503077}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7981d61-829e-4e9d-92cd-5eff4fa1a72d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c11d38c3-c956-4040-8a17-f4b53c340b14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {243dd475-dcfc-4600-87a1-1fab6a1b1a45}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7981d61-829e-4e9d-92cd-5eff4fa1a72d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5a8af16-4804-4660-b57a-69ef4e38b75d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 2.6608532392402, 0,    !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 2.6608532392402, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d87e6b-9057-4e52-9eaa-b589f2634da0}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7981d61-829e-4e9d-92cd-5eff4fa1a72d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee3d8746-9990-4ec7-9a08-40669ca46ad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 2.6608532392402, 0,    !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 2.6608532392402, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c32f812-5f57-4abc-ba7d-60a5d6f3083a}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7981d61-829e-4e9d-92cd-5eff4fa1a72d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7530dee-a174-472d-8c08-a7072a823996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37f8d80f-1440-4c9c-a26a-82815372fd0c}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7981d61-829e-4e9d-92cd-5eff4fa1a72d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e9bb58fb-ad65-49ae-9e01-70ab6c1e20f1}, !- Handle
  Zone SCn WarehouseCond B  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf462f61-17fd-49ce-9210-5e2e5d74a32a}, !- Zone Air Inlet Port List
  {4590706b-083d-452d-9951-68fb83a474ba}, !- Zone Air Exhaust Port List
  {14c329fd-c2f1-4f47-a295-d14dbf421e00}, !- Zone Air Node Name
  {e197981c-bf46-4a5a-b977-1ae71f3b2dda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8402428-3127-4ae1-ac1c-3b6234121226}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3f04046-5a13-416f-ace5-bbb0b39e8558}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Zone Air Node, !- Name
  {14c329fd-c2f1-4f47-a295-d14dbf421e00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14c329fd-c2f1-4f47-a295-d14dbf421e00}, !- Handle
  {42d9e48e-37eb-48de-a8c4-1143488953cc}, !- Name
  {e9bb58fb-ad65-49ae-9e01-70ab6c1e20f1}, !- Source Object
  11,                                     !- Outlet Port
  {b3f04046-5a13-416f-ace5-bbb0b39e8558}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf462f61-17fd-49ce-9210-5e2e5d74a32a}, !- Handle
  {aea00a97-5edb-411c-a9c5-f83e753f6520}, !- Name
  {e9bb58fb-ad65-49ae-9e01-70ab6c1e20f1}, !- HVAC Component
  {f6dd36bf-b61c-4566-9b41-b807572c5c2c}; !- Port 1

OS:PortList,
  {4590706b-083d-452d-9951-68fb83a474ba}, !- Handle
  {c9e52cab-b637-4403-b1da-c752cbbea1cd}, !- Name
  {e9bb58fb-ad65-49ae-9e01-70ab6c1e20f1}; !- HVAC Component

OS:PortList,
  {e197981c-bf46-4a5a-b977-1ae71f3b2dda}, !- Handle
  {5f8fd7b2-0943-453a-b290-ac3ccbf6c9a2}, !- Name
  {e9bb58fb-ad65-49ae-9e01-70ab6c1e20f1}, !- HVAC Component
  {7b0af805-a983-4933-af40-5084c8cf3bfa}; !- Port 1

OS:Sizing:Zone,
  {0dad92ef-35d3-4329-b071-d927b8c94ab3}, !- Handle
  {e9bb58fb-ad65-49ae-9e01-70ab6c1e20f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf1722f5-15cd-472d-9441-8c7ae97d1c7e}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Zone HVAC Equipment List, !- Name
  {e9bb58fb-ad65-49ae-9e01-70ab6c1e20f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ce3ee4d-3acc-4183-a624-2a984df9651d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a85aba3c-f3b7-472a-b977-2b15f78ebcec}, !- Handle
  SCn WarehouseCond C  - Story Top,       !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ea72eb34-48c5-4051-88f8-c602e064cc10}, !- Building Story Name
  {21607f3f-d60f-4d6d-8fb8-d4346d4eb50c}; !- Thermal Zone Name

OS:Surface,
  {832be271-7a53-4cd2-933a-9284a8a78f3d}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a85aba3c-f3b7-472a-b977-2b15f78ebcec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2959455-05c9-442a-bcbd-9be8c924c5e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83cf9015-236d-4e22-93ba-f6586565bcf2}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a85aba3c-f3b7-472a-b977-2b15f78ebcec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e9201c-a714-405a-a3cd-46f403139a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9ff59d-7027-4baf-8f51-cbe21ebbbe89}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a85aba3c-f3b7-472a-b977-2b15f78ebcec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 4.572, 4.2672,         !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3fa9589-ddf5-4775-ac42-c271e939def5}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a85aba3c-f3b7-472a-b977-2b15f78ebcec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d19198d3-e984-49b8-8575-79f320a8f687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, -3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 4.572, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a8af16-4804-4660-b57a-69ef4e38b75d}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a85aba3c-f3b7-472a-b977-2b15f78ebcec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {243dd475-dcfc-4600-87a1-1fab6a1b1a45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, -3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.6608532392402, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f2afe28-6301-4733-a996-1c43271d1f92}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a85aba3c-f3b7-472a-b977-2b15f78ebcec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, -3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21607f3f-d60f-4d6d-8fb8-d4346d4eb50c}, !- Handle
  Zone SCn WarehouseCond C  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {026d4d6b-19fe-408f-8b34-dbe1117180e3}, !- Zone Air Inlet Port List
  {4f2265c6-2fe9-48b2-8ad2-fbbbe1ce4167}, !- Zone Air Exhaust Port List
  {1cbf0549-8035-4433-b35a-df24e28850b9}, !- Zone Air Node Name
  {2327d6cc-3868-49cb-be2e-b5f9a470fe05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9181b6e8-ae4e-4288-9e86-f6bcf4eec1d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e984e77-e96a-4767-8fdd-824f7dc8152e}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Zone Air Node, !- Name
  {1cbf0549-8035-4433-b35a-df24e28850b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cbf0549-8035-4433-b35a-df24e28850b9}, !- Handle
  {6be7a4a7-cf1f-40cc-8235-2c145dc952f5}, !- Name
  {21607f3f-d60f-4d6d-8fb8-d4346d4eb50c}, !- Source Object
  11,                                     !- Outlet Port
  {9e984e77-e96a-4767-8fdd-824f7dc8152e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {026d4d6b-19fe-408f-8b34-dbe1117180e3}, !- Handle
  {8bdde2d1-a539-4ebf-a5ce-bfac851e7bc1}, !- Name
  {21607f3f-d60f-4d6d-8fb8-d4346d4eb50c}, !- HVAC Component
  {52a16910-d3d0-47a5-a800-d5efc9415cac}; !- Port 1

OS:PortList,
  {4f2265c6-2fe9-48b2-8ad2-fbbbe1ce4167}, !- Handle
  {a01b03af-174c-4300-8f2d-92290955f25c}, !- Name
  {21607f3f-d60f-4d6d-8fb8-d4346d4eb50c}; !- HVAC Component

OS:PortList,
  {2327d6cc-3868-49cb-be2e-b5f9a470fe05}, !- Handle
  {8f2cd545-04ab-4f39-8b05-b3b8a5f99f81}, !- Name
  {21607f3f-d60f-4d6d-8fb8-d4346d4eb50c}, !- HVAC Component
  {e3e54117-b89a-45d1-b7d9-e015d357ae6d}; !- Port 1

OS:Sizing:Zone,
  {c89512f2-ccf3-43de-a8f9-788578607dd2}, !- Handle
  {21607f3f-d60f-4d6d-8fb8-d4346d4eb50c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9685ef7b-2b63-4416-bc7d-f3724a41665f}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Zone HVAC Equipment List, !- Name
  {21607f3f-d60f-4d6d-8fb8-d4346d4eb50c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f660c9b-e0e2-4446-af03-1457662e5cd1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {afcefd9d-89c8-4208-8430-9e74789578de}, !- Handle
  SCn WarehouseCond A end_b - Story Top,  !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.3304266196201,                        !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ea72eb34-48c5-4051-88f8-c602e064cc10}, !- Building Story Name
  {92659fa4-67d5-4775-a047-2da05753fbe6}; !- Thermal Zone Name

OS:Surface,
  {23de2a5b-4614-46cc-82bb-8292b4688424}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {afcefd9d-89c8-4208-8430-9e74789578de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bde427b-2557-473a-82e0-4caf0e1d62b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a63b70-dd77-4102-9dcd-6904bd38bc73}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcefd9d-89c8-4208-8430-9e74789578de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e96a220-2865-4180-ad1a-85dbecfc2dc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d02c7122-22b9-4e6b-ac76-55d285f98968}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcefd9d-89c8-4208-8430-9e74789578de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e806cb41-6a8a-4f48-8b5b-b1a003109c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0395c21-3ccd-4b46-9773-e5ae27068764}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcefd9d-89c8-4208-8430-9e74789578de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e74c77f-2fee-4f20-a1af-a9df1391cdc3}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcefd9d-89c8-4208-8430-9e74789578de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aadfe87f-88ff-40ed-ad47-8a81378be6a0}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afcefd9d-89c8-4208-8430-9e74789578de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92659fa4-67d5-4775-a047-2da05753fbe6}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbce91ff-008d-40e4-83e6-c78c4c503e39}, !- Zone Air Inlet Port List
  {8d16915c-1fe3-4a42-b1d4-e2978abca84b}, !- Zone Air Exhaust Port List
  {b0799173-97b1-4088-b24d-2a8700b5393d}, !- Zone Air Node Name
  {32e4f846-f484-45ad-9c4a-85cda489829f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec937853-c147-475c-ac65-4b64b9e1a5bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c450d29-814c-4704-8b33-e80aa9447640}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Zone Air Node, !- Name
  {b0799173-97b1-4088-b24d-2a8700b5393d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0799173-97b1-4088-b24d-2a8700b5393d}, !- Handle
  {6ac6affb-6ed2-4037-a716-f9eb2786e979}, !- Name
  {92659fa4-67d5-4775-a047-2da05753fbe6}, !- Source Object
  11,                                     !- Outlet Port
  {9c450d29-814c-4704-8b33-e80aa9447640}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbce91ff-008d-40e4-83e6-c78c4c503e39}, !- Handle
  {029bd7b1-950c-4c30-baa0-fc3ca65318c9}, !- Name
  {92659fa4-67d5-4775-a047-2da05753fbe6}, !- HVAC Component
  {20190ccb-f503-4888-9e08-8a8d42f425d3}; !- Port 1

OS:PortList,
  {8d16915c-1fe3-4a42-b1d4-e2978abca84b}, !- Handle
  {cf225f31-44be-421c-a266-416a234a6938}, !- Name
  {92659fa4-67d5-4775-a047-2da05753fbe6}; !- HVAC Component

OS:PortList,
  {32e4f846-f484-45ad-9c4a-85cda489829f}, !- Handle
  {f7bc9610-593e-461c-80f5-91d4b9ef6f11}, !- Name
  {92659fa4-67d5-4775-a047-2da05753fbe6}, !- HVAC Component
  {213ea3ac-0d68-4b58-8e7d-80db6b0d1954}; !- Port 1

OS:Sizing:Zone,
  {d3f0fd7f-3410-4aa6-890e-30b72e4751ab}, !- Handle
  {92659fa4-67d5-4775-a047-2da05753fbe6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae45f359-0245-4685-851b-1d0d958d3620}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Zone HVAC Equipment List, !- Name
  {92659fa4-67d5-4775-a047-2da05753fbe6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8e8de85-ca99-4a1c-bc1c-4888c51d048c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {02b9f130-fbbf-4f44-b859-f67896d42af9}, !- Handle
  SCn WarehouseCond B end_b - Story Top,  !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.3304266196201,                        !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ea72eb34-48c5-4051-88f8-c602e064cc10}, !- Building Story Name
  {b59791db-0498-4b14-8467-6027d8b863d8}; !- Thermal Zone Name

OS:Surface,
  {8b556550-8cd6-4619-804b-4c47d29fe34c}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02b9f130-fbbf-4f44-b859-f67896d42af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30c1cbfe-f17e-4d58-a563-80264891de0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3d8746-9990-4ec7-9a08-40669ca46ad4}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b9f130-fbbf-4f44-b859-f67896d42af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d87e6b-9057-4e52-9eaa-b589f2634da0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626c454c-cc98-4b63-8a4f-f2a9de9f6662}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b9f130-fbbf-4f44-b859-f67896d42af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91cab5b1-baee-4522-8926-df396af74f42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.6608532392402, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 2.6608532392402, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f9c4c52-cbf0-4c0e-9b49-d39f9fa89e7f}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b9f130-fbbf-4f44-b859-f67896d42af9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 2.6608532392402, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e806cb41-6a8a-4f48-8b5b-b1a003109c74}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b9f130-fbbf-4f44-b859-f67896d42af9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d02c7122-22b9-4e6b-ac76-55d285f98968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bdf8a18-aac4-49ef-9078-9b6d4f2ab14c}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02b9f130-fbbf-4f44-b859-f67896d42af9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 4.2672,         !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 2.6608532392402, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b59791db-0498-4b14-8467-6027d8b863d8}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f73615af-6828-445f-b490-a731f7b342aa}, !- Zone Air Inlet Port List
  {31935955-719f-415f-9129-e674b247ad50}, !- Zone Air Exhaust Port List
  {fbe78581-5c5d-4cec-a687-d738945d34a1}, !- Zone Air Node Name
  {b47024d8-345f-45a3-80c3-95bb4f2c69a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0733ce9-1748-452f-960f-320313638595}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86629771-a626-4c0c-9cd2-647212dd8830}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Zone Air Node, !- Name
  {fbe78581-5c5d-4cec-a687-d738945d34a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbe78581-5c5d-4cec-a687-d738945d34a1}, !- Handle
  {cd9a5871-6701-4e6f-bf6c-c1e8b5a1bb0f}, !- Name
  {b59791db-0498-4b14-8467-6027d8b863d8}, !- Source Object
  11,                                     !- Outlet Port
  {86629771-a626-4c0c-9cd2-647212dd8830}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f73615af-6828-445f-b490-a731f7b342aa}, !- Handle
  {2250e991-9c9a-49d0-803f-676a596aba4f}, !- Name
  {b59791db-0498-4b14-8467-6027d8b863d8}, !- HVAC Component
  {557f3fb0-64e9-458f-a902-f797741944f4}; !- Port 1

OS:PortList,
  {31935955-719f-415f-9129-e674b247ad50}, !- Handle
  {c3257f0a-cbd2-491c-b1af-178f383ed61b}, !- Name
  {b59791db-0498-4b14-8467-6027d8b863d8}; !- HVAC Component

OS:PortList,
  {b47024d8-345f-45a3-80c3-95bb4f2c69a9}, !- Handle
  {2a1073ac-c48c-4c36-a281-9124751ac5c2}, !- Name
  {b59791db-0498-4b14-8467-6027d8b863d8}, !- HVAC Component
  {24a5cc3e-b849-4762-ae44-ec9f098ea658}; !- Port 1

OS:Sizing:Zone,
  {50d2faf4-32d5-432b-a649-3f1d86ad7665}, !- Handle
  {b59791db-0498-4b14-8467-6027d8b863d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f96c21f1-5cd6-44ba-ab5c-17624e79d4af}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Zone HVAC Equipment List, !- Name
  {b59791db-0498-4b14-8467-6027d8b863d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d109e56d-32dd-4ae3-bfd5-800e39383ca7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {4a1bcab7-a2cf-4a75-850e-a0b833bb6dfb}, !- Handle
  SCn WarehouseCond C end_b - Story Top,  !- Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.3304266196201,                        !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ea72eb34-48c5-4051-88f8-c602e064cc10}, !- Building Story Name
  {48abccf3-914e-4abe-b8ce-e60a0502fa59}; !- Thermal Zone Name

OS:Surface,
  {79266ba6-9323-4a9a-a1ce-46ba32c7ce6b}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a1bcab7-a2cf-4a75-850e-a0b833bb6dfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4fe635a-0954-4b17-80e6-a0fe518aaf16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d19198d3-e984-49b8-8575-79f320a8f687}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a1bcab7-a2cf-4a75-850e-a0b833bb6dfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3fa9589-ddf5-4775-ac42-c271e939def5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {696aa5c0-d9bb-4d72-8c15-034aa5cbe8c1}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a1bcab7-a2cf-4a75-850e-a0b833bb6dfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {422c5945-c9c2-454b-a027-ab9787d8f2b8}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a1bcab7-a2cf-4a75-850e-a0b833bb6dfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91cab5b1-baee-4522-8926-df396af74f42}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a1bcab7-a2cf-4a75-850e-a0b833bb6dfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {626c454c-cc98-4b63-8a4f-f2a9de9f6662}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, -3.77475828372553e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2461ca5b-c1eb-4027-b3e9-01dfe50a09dd}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a1bcab7-a2cf-4a75-850e-a0b833bb6dfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, -3.77475828372553e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48abccf3-914e-4abe-b8ce-e60a0502fa59}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce3d962f-b437-4c0b-acc6-a757a4314a97}, !- Zone Air Inlet Port List
  {a408f97a-6db1-46bb-ba21-d8f9e0e7da93}, !- Zone Air Exhaust Port List
  {297aa36b-cd6c-44cd-9589-c018d5ea82bb}, !- Zone Air Node Name
  {10cd5145-67a1-4ce5-948a-bf2d10fe9063}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4362b75b-7ca3-4c1a-bb06-6286daf73ba8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe84ea7f-84fa-430e-a541-c6d4c0528f8d}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Zone Air Node, !- Name
  {297aa36b-cd6c-44cd-9589-c018d5ea82bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {297aa36b-cd6c-44cd-9589-c018d5ea82bb}, !- Handle
  {7c4bec4b-478e-49de-a815-9ed8876061a7}, !- Name
  {48abccf3-914e-4abe-b8ce-e60a0502fa59}, !- Source Object
  11,                                     !- Outlet Port
  {fe84ea7f-84fa-430e-a541-c6d4c0528f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce3d962f-b437-4c0b-acc6-a757a4314a97}, !- Handle
  {0b2abd1c-631f-4432-adfa-a6d5b3b7bdb6}, !- Name
  {48abccf3-914e-4abe-b8ce-e60a0502fa59}, !- HVAC Component
  {663cbbbf-de20-4afc-ac38-d4eb561d0519}; !- Port 1

OS:PortList,
  {a408f97a-6db1-46bb-ba21-d8f9e0e7da93}, !- Handle
  {7cd2eae3-54cb-42f5-9313-b226012046de}, !- Name
  {48abccf3-914e-4abe-b8ce-e60a0502fa59}; !- HVAC Component

OS:PortList,
  {10cd5145-67a1-4ce5-948a-bf2d10fe9063}, !- Handle
  {a413bbc8-1b13-4d2d-b433-05a86cdbc9e2}, !- Name
  {48abccf3-914e-4abe-b8ce-e60a0502fa59}, !- HVAC Component
  {7c3445e7-cdab-4d65-b229-65e44a8784b1}; !- Port 1

OS:Sizing:Zone,
  {c6c391f9-fa4a-49c2-9bb7-8c3d96a3c732}, !- Handle
  {48abccf3-914e-4abe-b8ce-e60a0502fa59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a15cb210-b8ff-48ad-9929-e1b5a8e4d71f}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Zone HVAC Equipment List, !- Name
  {48abccf3-914e-4abe-b8ce-e60a0502fa59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6a4eb6b-8f61-4ebd-b50f-eabe92a7dcfb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {f0766343-4543-4a01-bcfd-2ee172989430}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0275654-6d49-4fde-bd5e-49631482af2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a786fc2b-9fa5-4214-828d-22af9e05a4c2}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a1f2089-cde5-4d30-a08d-fc9f19ef5d7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.5466, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.025400000000003, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caeb2322-2a83-40da-9dc2-f766fd69e3a7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8072b57-f65c-4d4c-8d7d-9ade53f0f417}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.6354532392402, 0.805502533863222, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6354532392402, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.0254000000000039, 0.805502533863222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e51d4dc-bd97-4cb5-99cc-d0e4f0997413}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {370815d8-0cb9-48dc-8983-9ec99377a938}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.5466, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.0253999999999959, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5197a35c-453b-446d-bb10-4549ce76d756}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6de077c3-338c-4bcc-972f-6d6e76eaa3e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.805151460674157,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be0f504c-76e3-4e87-802a-bf20164ba35c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f1306c4-d980-49ab-b1e9-732cc85988a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000038, 3.5527136788005e-15, 0.805502533863222, !- X,Y,Z Vertex 1 {m}
  0.0254000000000038, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.6354532392402, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.6354532392402, 3.5527136788005e-15, 0.805502533863222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff2d8721-c8d0-49f2-98e7-787c5a93cc75}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {baa82ddf-9b5f-4a34-ad35-0f7ce712c800}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6354532392402, 4.572, 0.805502533863222, !- X,Y,Z Vertex 1 {m}
  2.6354532392402, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000039, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000039, 4.572, 0.805502533863222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce850c34-fcf4-4bff-b083-8ccd4b50aec1}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bed1a617-d13e-4afe-9136-4f3131ef47e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000036, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000036, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.805151460674157;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58c4a832-ec28-4636-bbe5-0fc0f40ffb3a}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a04a6015-f2b0-495d-b131-2ee61bde83f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999962, 3.5527136788005e-15, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  0.0253999999999962, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9324a4a2-3742-48fe-b66a-bb5bcbb7acf3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33e7a3c7-85f9-4b21-bbef-66a97f5acad4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000038, 0.805502533863222, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000038, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 2.6354532392402, 0.762,          !- X,Y,Z Vertex 3 {m}
  4.572, 2.6354532392402, 0.805502533863222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed33bbd7-6234-470c-9fd9-a373060234aa}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6228446-9a29-4fbd-8386-24c4a8693e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.805151460674157,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc5bc5f3-2b30-43bb-b732-d42c997aedfa}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21742f51-d087-4a1d-ad70-a43d660e84e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999962, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999962, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.805151460674157;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b16b81a-42c9-4ca6-97cf-9b6918d192ac}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ae09622-5768-4b66-a759-848d0c369821}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f38fc69-8694-4891-9f88-b6d288020572}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b17507a-2b95-426e-98c8-c8e8e025ba93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.5466, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.025400000000003, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c54fae60-5952-4b40-a2ad-d76bdfc1d939}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {212492e2-4e7f-4c0f-b571-8717922adeb2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.6354532392402, 0.805502533863222, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6354532392402, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.0254000000000039, 0.805502533863222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {307e6c58-bdf0-4d3c-ad5b-b3484b8d0129}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca3201e-adf3-40e9-9fd3-34842b8e978f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.5466, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.0253999999999959, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5affdbd7-5659-4f35-a04f-d7fa8b7eb03a}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb904607-73fc-48e7-8c74-618c77fdf9dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.805151460674157,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e268a97a-4958-471e-9282-4791bb6de00c}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b23f90de-3f0d-44dc-a45d-19509051f8b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000038, 3.5527136788005e-15, 0.805502533863222, !- X,Y,Z Vertex 1 {m}
  0.0254000000000038, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.6354532392402, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.6354532392402, 3.5527136788005e-15, 0.805502533863222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {380c5f47-88c0-40bd-b87e-ed7664fcd27f}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff9ff59d-7027-4baf-8f51-cbe21ebbbe89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6354532392402, 4.572, 0.805502533863222, !- X,Y,Z Vertex 1 {m}
  2.6354532392402, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000039, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000039, 4.572, 0.805502533863222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f2a7291-7106-4362-bf33-4834ff265778}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0395c21-3ccd-4b46-9773-e5ae27068764}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000036, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000036, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.805151460674157;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fd82ed7-8ac2-4ffe-93c9-bdcb0c45cbd2}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e74c77f-2fee-4f20-a1af-a9df1391cdc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999962, 3.5527136788005e-15, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  0.0253999999999962, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2aa62d59-dbe2-450c-be4e-eb9da5c06be8}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f9c4c52-cbf0-4c0e-9b49-d39f9fa89e7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000038, 0.805502533863222, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000038, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 2.6354532392402, 0.762,          !- X,Y,Z Vertex 3 {m}
  4.572, 2.6354532392402, 0.805502533863222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f46ab88a-92b8-4ff2-96a1-41dc36c2d921}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {696aa5c0-d9bb-4d72-8c15-034aa5cbe8c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.805151460674157,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9a4dbbd-f8fb-405e-a734-453d8afae19c}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {422c5945-c9c2-454b-a027-ab9787d8f2b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999962, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999962, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.805151460674157;       !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {bf98c260-7dad-4068-86a7-7e335b262562}, !- Handle
  SCn WarehouseCond People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {11cf81d6-3f36-48cd-86f1-2717fdc09142}, !- Handle
  SCn WarehouseCond People,               !- Name
  {bf98c260-7dad-4068-86a7-7e335b262562}, !- People Definition Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c2f2dd77-1b71-4812-9bf7-ca061b4226e4}, !- Work Efficiency Schedule Name
  {14144de7-18e4-4bbe-946a-18e7ff5fc55e}, !- Clothing Insulation Schedule Name
  {b34a5277-4cc5-4393-928e-4496ed90aa68}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {14144de7-18e4-4bbe-946a-18e7ff5fc55e}, !- Handle
  Clothing Schedule,                      !- Name
  {69441840-a5b9-4eb8-b5a4-76a75964f1a8}, !- Schedule Type Limits Name
  {6257691c-125b-4352-9703-b10bdc7c6005}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6257691c-125b-4352-9703-b10bdc7c6005}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {69441840-a5b9-4eb8-b5a4-76a75964f1a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3ad016b-31ea-44cc-91ab-9120004d2732}, !- Handle
  Schedule Rule 1,                        !- Name
  {14144de7-18e4-4bbe-946a-18e7ff5fc55e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc6bf8d5-f198-4656-b68f-1b8e876b75b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc6bf8d5-f198-4656-b68f-1b8e876b75b9}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {69441840-a5b9-4eb8-b5a4-76a75964f1a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {69441840-a5b9-4eb8-b5a4-76a75964f1a8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {b34a5277-4cc5-4393-928e-4496ed90aa68}, !- Handle
  Air Velocity Schedule,                  !- Name
  {1a6cff32-974a-4545-9b11-9bac296f1cdc}, !- Schedule Type Limits Name
  {8ab5ba00-8222-45b5-a155-0debcb254031}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ab5ba00-8222-45b5-a155-0debcb254031}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {1a6cff32-974a-4545-9b11-9bac296f1cdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1a6cff32-974a-4545-9b11-9bac296f1cdc}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {c2f2dd77-1b71-4812-9bf7-ca061b4226e4}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  {b3625408-bcfb-4607-acff-365151d63fa4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3625408-bcfb-4607-acff-365151d63fa4}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {5cd4d9ea-6104-4335-affc-a72418504a13}, !- Handle
  SCn WarehouseCond Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4bade3c4-acd9-4226-a53d-6b9467d5bde3}, !- Handle
  SCn WarehouseCond Lights,               !- Name
  {5cd4d9ea-6104-4335-affc-a72418504a13}, !- Lights Definition Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {eb4fab35-4207-43ae-9003-c68f59fafd58}, !- Handle
  {5cd4d9ea-6104-4335-affc-a72418504a13}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4db3b1e5-9d6e-4b71-a29c-e6352999d7f5}, !- Handle
  SCn WarehouseCond Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1c35d6b2-7d61-4c38-b193-af04b59f52d7}, !- Handle
  SCn WarehouseCond Elec Equip,           !- Name
  {4db3b1e5-9d6e-4b71-a29c-e6352999d7f5}, !- Electric Equipment Definition Name
  {a63bf964-ff72-4651-ab65-96b71c2ea7b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ea760ea6-f575-4384-b18f-0aa11e72226b}, !- Handle
  SCn WarehouseCond Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6dfe6ea0-31ca-4025-98d4-2efe88f9aa5e}, !- Handle
  SCn WarehouseCond Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7f38041e-d71f-40e4-a360-1161e7f52238}, !- Number of People Schedule Name
  {70afcf59-3124-4325-9c52-89f6f35f236e}, !- People Activity Level Schedule Name
  {716c42a3-5963-443e-8d14-c93f10a33018}, !- Lighting Schedule Name
  {5e1c0687-4465-44e2-852f-f8f731ceccaa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad4eb71a-263a-4ec3-b514-d0855d7fffae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7f38041e-d71f-40e4-a360-1161e7f52238}, !- Handle
  D_SCn_All_Occup_Yr,                     !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  {5900fc03-a808-471c-aaa0-6e707b84266c}, !- Default Day Schedule Name
  {1e89c812-6e3a-422b-923b-83cd7181cac1}, !- Summer Design Day Schedule Name
  {63386964-95e0-423a-8354-330dc6723ddf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5900fc03-a808-471c-aaa0-6e707b84266c}, !- Handle
  D_SCn_All_Occup_Yr Default,             !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  0.8,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  45,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  18,                                     !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  30,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  18,                                     !- Hour 15
  45,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  19,                                     !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Day,
  {1e89c812-6e3a-422b-923b-83cd7181cac1}, !- Handle
  D_SCn_All_Occup_Yr Summer Design Day,   !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63386964-95e0-423a-8354-330dc6723ddf}, !- Handle
  D_SCn_All_Occup_Yr Winter Design Day,   !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {70afcf59-3124-4325-9c52-89f6f35f236e}, !- Handle
  DEER Activity 220W/person,              !- Name
  {8afb39c7-eecd-4cf0-82c6-53b92759b01a}, !- Schedule Type Limits Name
  {cd0a8c45-987a-47b2-9b48-09109006ec8e}, !- Default Day Schedule Name
  {7f1740b3-ae1a-4dea-90b2-ec156bb870d6}, !- Summer Design Day Schedule Name
  {fabd913c-7b7b-4cea-a717-1e5a7f1ee13c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd0a8c45-987a-47b2-9b48-09109006ec8e}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {8afb39c7-eecd-4cf0-82c6-53b92759b01a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  220,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  220;                                    !- Value Until Time 2

OS:Schedule:Day,
  {fabd913c-7b7b-4cea-a717-1e5a7f1ee13c}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {8afb39c7-eecd-4cf0-82c6-53b92759b01a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7f1740b3-ae1a-4dea-90b2-ec156bb870d6}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {8afb39c7-eecd-4cf0-82c6-53b92759b01a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8afb39c7-eecd-4cf0-82c6-53b92759b01a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {716c42a3-5963-443e-8d14-c93f10a33018}, !- Handle
  D17_SCn_WhCond_LF_Yr,                   !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  {fd496ce5-f39e-40c8-90fc-59bdf23b80bd}, !- Default Day Schedule Name
  {ffdd4142-03e5-4766-b453-35feb667aa9d}, !- Summer Design Day Schedule Name
  {09ff8bf2-8046-4607-ba2e-edebb8fba60c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd496ce5-f39e-40c8-90fc-59bdf23b80bd}, !- Handle
  D17_SCn_WhCond_LF_Yr Default,           !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0.145,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.145;                                  !- Value Until Time 3

OS:Schedule:Day,
  {ffdd4142-03e5-4766-b453-35feb667aa9d}, !- Handle
  D17_SCn_WhCond_LF_Yr Summer Design Day, !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70213bc8-e4cf-4308-a9ab-7e0cd20df20d}, !- Handle
  Schedule Rule 3,                        !- Name
  {716c42a3-5963-443e-8d14-c93f10a33018}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd3617ec-04bf-4cb6-9836-a866d7c814f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd3617ec-04bf-4cb6-9836-a866d7c814f9}, !- Handle
  D17_SCn_WhCond_LF_Yr Wknd Day,          !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0.055,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.055;                                  !- Value Until Time 3

OS:Schedule:Day,
  {09ff8bf2-8046-4607-ba2e-edebb8fba60c}, !- Handle
  D17_SCn_WhCond_LF_Yr Winter Design Day, !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e1c0687-4465-44e2-852f-f8f731ceccaa}, !- Handle
  D_SCn_All_Misc_Yr,                      !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  {09ad457b-895e-4a16-a94b-cf619036a7d6}, !- Default Day Schedule Name
  {ea99a840-8ad5-4f2a-a1c9-44c498a6323d}, !- Summer Design Day Schedule Name
  {1cbda199-d02b-4905-969b-a0d7c2999e8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09ad457b-895e-4a16-a94b-cf619036a7d6}, !- Handle
  D_SCn_All_Misc_Yr Default,              !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1125,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.175,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2375,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.475,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.825,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  45,                                     !- Minute 11
  0.875,                                  !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  15,                                     !- Minute 13
  0.625,                                  !- Value Until Time 13
  18,                                     !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  18,                                     !- Hour 15
  45,                                     !- Minute 15
  0.3875,                                 !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.275,                                  !- Value Until Time 16
  19,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1625,                                 !- Value Until Time 17
  19,                                     !- Hour 18
  30,                                     !- Minute 18
  0.05,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {ea99a840-8ad5-4f2a-a1c9-44c498a6323d}, !- Handle
  D_SCn_All_Misc_Yr Summer Design Day,    !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cbda199-d02b-4905-969b-a0d7c2999e8c}, !- Handle
  D_SCn_All_Misc_Yr Winter Design Day,    !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad4eb71a-263a-4ec3-b514-d0855d7fffae}, !- Handle
  D_SCn_All_C_Inf_Yr,                     !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  {2d2b1ee1-5321-4360-a966-1ad507ea1119}, !- Default Day Schedule Name
  {95d6bf2d-d68a-415e-82aa-d31a651c8211}, !- Summer Design Day Schedule Name
  {a06d0680-9164-4d54-b920-4e77e8631d13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d2b1ee1-5321-4360-a966-1ad507ea1119}, !- Handle
  D_SCn_All_C_Inf_Yr Default,             !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {02eac201-af97-404e-a49a-aea3c9308666}, !- Handle
  Schedule Rule 4,                        !- Name
  {ad4eb71a-263a-4ec3-b514-d0855d7fffae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95fe4b31-1acb-40b5-bbfc-8d5946dc1ca3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95fe4b31-1acb-40b5-bbfc-8d5946dc1ca3}, !- Handle
  D_SCn_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {95d6bf2d-d68a-415e-82aa-d31a651c8211}, !- Handle
  D_SCn_All_C_Inf_Yr Summer Design Day,   !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1375440e-28b6-4e8e-a403-681350157239}, !- Handle
  Schedule Rule 5,                        !- Name
  {ad4eb71a-263a-4ec3-b514-d0855d7fffae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5819d72b-9781-417b-8012-ced5d3793fe4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5819d72b-9781-417b-8012-ced5d3793fe4}, !- Handle
  D_SCn_All_C_Inf_Yr Wknd Day,            !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a06d0680-9164-4d54-b920-4e77e8631d13}, !- Handle
  D_SCn_All_C_Inf_Yr Winter Design Day,   !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {312e1038-ab46-4e86-a1a5-8ccb4e0d9a7c}, !- Handle
  Res DEER Pre-1975 - SCn - CEC T24-CEC9, !- Name
  {d7ca2825-ef29-4910-b986-4827164d73db}, !- Default Exterior Surface Constructions Name
  {5c096e48-2141-40a1-a832-3094058a580a}, !- Default Interior Surface Constructions Name
  {ea37e62c-ce70-4cf8-bf21-826ff962d867}, !- Default Ground Contact Surface Constructions Name
  {1de94023-2d5d-4060-bf00-426da8122de7}, !- Default Exterior SubSurface Constructions Name
  {dc78a4b4-3189-43d5-8f9a-a3861aeb79eb}, !- Default Interior SubSurface Constructions Name
  {e1efe1d0-7c51-4a56-90df-950a666a5fdc}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d7ca2825-ef29-4910-b986-4827164d73db}, !- Handle
  Default Surface Constructions 1,        !- Name
  {c657ad9f-c5ab-47f8-be23-a95abdcbee33}, !- Floor Construction Name
  {896380e1-2204-4e17-910a-44a3c2d8b714}, !- Wall Construction Name
  {46d8509f-72d3-4263-b38a-8814726937e5}; !- Roof Ceiling Construction Name

OS:Construction,
  {c657ad9f-c5ab-47f8-be23-a95abdcbee33}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {b2dbe2cf-00c3-440a-bce2-5930c1979701}, !- Layer 1
  {f97e7e8e-c4f8-4bf6-8d37-ca5f4081ec12}; !- Layer 2

OS:StandardsInformation:Construction,
  {b304e0ed-04b2-414a-bedc-a65abafe5ced}, !- Handle
  {c657ad9f-c5ab-47f8-be23-a95abdcbee33}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {b2dbe2cf-00c3-440a-bce2-5930c1979701}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f97e7e8e-c4f8-4bf6-8d37-ca5f4081ec12}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {896380e1-2204-4e17-910a-44a3c2d8b714}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.51, !- Name
  ,                                       !- Surface Rendering Name
  {e04042b0-54fd-4e51-a27c-e1fb4c075fd9}, !- Layer 1
  {b2dbe2cf-00c3-440a-bce2-5930c1979701}; !- Layer 2

OS:StandardsInformation:Construction,
  {eee8e791-f017-45a7-a0c7-4f867c9d0add}, !- Handle
  {896380e1-2204-4e17-910a-44a3c2d8b714}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e04042b0-54fd-4e51-a27c-e1fb4c075fd9}, !- Handle
  8 in. Concrete Block Wall,              !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {46d8509f-72d3-4263-b38a-8814726937e5}, !- Handle
  DEER Metal Framed Roof R-15.77,         !- Name
  ,                                       !- Surface Rendering Name
  {e8ad739b-661a-4bc2-aa1c-1b307a6fe97b}, !- Layer 1
  {2cd02067-004a-4d6d-bde9-d3434cff119c}, !- Layer 2
  {9e9639cc-fc25-430d-9b36-9fa787e1f4a5}; !- Layer 3

OS:StandardsInformation:Construction,
  {bc8a8c25-3186-41d1-90a7-736ba7b07d3b}, !- Handle
  {46d8509f-72d3-4263-b38a-8814726937e5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e8ad739b-661a-4bc2-aa1c-1b307a6fe97b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2cd02067-004a-4d6d-bde9-d3434cff119c}, !- Handle
  Typical Insulation R-15.27,             !- Name
  Smooth,                                 !- Roughness
  2.68843175049267,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9e9639cc-fc25-430d-9b36-9fa787e1f4a5}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {5c096e48-2141-40a1-a832-3094058a580a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c657ad9f-c5ab-47f8-be23-a95abdcbee33}, !- Floor Construction Name
  {d05a73e4-a9ba-4a97-8f7c-1c6ff81d7414}, !- Wall Construction Name
  {c657ad9f-c5ab-47f8-be23-a95abdcbee33}; !- Roof Ceiling Construction Name

OS:Construction,
  {d05a73e4-a9ba-4a97-8f7c-1c6ff81d7414}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {50ed3e5d-c9fa-4077-b492-1e5e8d518eb3}, !- Layer 1
  {50ed3e5d-c9fa-4077-b492-1e5e8d518eb3}; !- Layer 2

OS:StandardsInformation:Construction,
  {fa8e166b-a74c-48ec-8665-651beecc4879}, !- Handle
  {d05a73e4-a9ba-4a97-8f7c-1c6ff81d7414}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {50ed3e5d-c9fa-4077-b492-1e5e8d518eb3}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ea37e62c-ce70-4cf8-bf21-826ff962d867}, !- Handle
  Default Surface Constructions 3,        !- Name
  {e07ce359-eca1-40e1-895f-b135d95c861c}, !- Floor Construction Name
  {7cc3ade4-c389-4774-bf85-0e97998c6986}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {e07ce359-eca1-40e1-895f-b135d95c861c}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {f97e7e8e-c4f8-4bf6-8d37-ca5f4081ec12}, !- Layer 1
  {fa7ec59c-6ba8-4d22-8ce7-e8c249875931}; !- Layer 2

OS:StandardsInformation:Construction,
  {2a4b65c3-6d4c-4aae-8aa4-e92751bfff20}, !- Handle
  {e07ce359-eca1-40e1-895f-b135d95c861c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {ca9823ac-5557-400c-9887-be4206d30a33}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fa7ec59c-6ba8-4d22-8ce7-e8c249875931}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {7cc3ade4-c389-4774-bf85-0e97998c6986}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {403d6c70-49cb-4859-a554-495684e19b28}; !- Layer 1

OS:StandardsInformation:Construction,
  {45e7ff4f-c8a2-4e87-8343-14a9cfed02d0}, !- Handle
  {7cc3ade4-c389-4774-bf85-0e97998c6986}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {403d6c70-49cb-4859-a554-495684e19b28}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {1de94023-2d5d-4060-bf00-426da8122de7}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {797e09a4-b6e5-4e7e-941f-e8e8b60c5cb9}, !- Fixed Window Construction Name
  {8f4f8f2e-5e52-4cc1-bf12-f4ad739e8aa8}, !- Operable Window Construction Name
  {e60e03d6-2079-4330-bbb8-17639e809e9d}, !- Door Construction Name
  {95c38113-5f97-44cf-aef4-0d36c6e8c9e4}, !- Glass Door Construction Name
  {a8f09bf9-8e72-42a6-afd9-c985d63066fc}, !- Overhead Door Construction Name
  {5294d5b5-f534-4e19-a712-9a7758b3bbbd}, !- Skylight Construction Name
  {b66f80d6-7ac4-49f8-b2a5-5b7c017ddf0f}, !- Tubular Daylight Dome Construction Name
  {b66f80d6-7ac4-49f8-b2a5-5b7c017ddf0f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {797e09a4-b6e5-4e7e-941f-e8e8b60c5cb9}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {9198d844-4a3e-4132-868a-b5765cde8af7}; !- Layer 1

OS:StandardsInformation:Construction,
  {b7f8a006-1e95-4907-9686-81d4097b8abe}, !- Handle
  {797e09a4-b6e5-4e7e-941f-e8e8b60c5cb9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {9198d844-4a3e-4132-868a-b5765cde8af7}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {8f4f8f2e-5e52-4cc1-bf12-f4ad739e8aa8}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {d11a169c-ef9a-4789-8baf-cceb95b20a67}; !- Layer 1

OS:StandardsInformation:Construction,
  {547f4fdc-48f1-43d9-8f7c-94590584fd0b}, !- Handle
  {8f4f8f2e-5e52-4cc1-bf12-f4ad739e8aa8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d11a169c-ef9a-4789-8baf-cceb95b20a67}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {e60e03d6-2079-4330-bbb8-17639e809e9d}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {ca9823ac-5557-400c-9887-be4206d30a33}; !- Layer 1

OS:StandardsInformation:Construction,
  {d69b8cc0-9c17-4c1e-b55a-8e08fbe4514d}, !- Handle
  {e60e03d6-2079-4330-bbb8-17639e809e9d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {95c38113-5f97-44cf-aef4-0d36c6e8c9e4}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {8257cfe6-914f-423a-96a0-ac5ce467dbb0}; !- Layer 1

OS:StandardsInformation:Construction,
  {bea5fb3c-7fd0-4a8e-bfd9-f807b8be26b5}, !- Handle
  {95c38113-5f97-44cf-aef4-0d36c6e8c9e4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {8257cfe6-914f-423a-96a0-ac5ce467dbb0}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {a8f09bf9-8e72-42a6-afd9-c985d63066fc}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {331218e1-8cb2-4c55-b99c-1866d0ba3b0d}, !- Layer 1
  {ca9823ac-5557-400c-9887-be4206d30a33}; !- Layer 2

OS:StandardsInformation:Construction,
  {b6a4de04-113c-414b-a381-0621942a802b}, !- Handle
  {a8f09bf9-8e72-42a6-afd9-c985d63066fc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {331218e1-8cb2-4c55-b99c-1866d0ba3b0d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5294d5b5-f534-4e19-a712-9a7758b3bbbd}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {2e78f4b1-92c8-4c78-b5bd-a1b5a6651573}; !- Layer 1

OS:StandardsInformation:Construction,
  {2158eda2-2fac-482f-9e2e-b00244bcc6c0}, !- Handle
  {5294d5b5-f534-4e19-a712-9a7758b3bbbd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {2e78f4b1-92c8-4c78-b5bd-a1b5a6651573}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {b66f80d6-7ac4-49f8-b2a5-5b7c017ddf0f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c324af03-acfc-4f9e-9404-2e8b47620389}; !- Layer 1

OS:StandardsInformation:Construction,
  {e15ec93a-7d24-4bc1-9d5c-fe598f9f462a}, !- Handle
  {b66f80d6-7ac4-49f8-b2a5-5b7c017ddf0f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c324af03-acfc-4f9e-9404-2e8b47620389}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {dc78a4b4-3189-43d5-8f9a-a3861aeb79eb}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b66f80d6-7ac4-49f8-b2a5-5b7c017ddf0f}, !- Fixed Window Construction Name
  {b66f80d6-7ac4-49f8-b2a5-5b7c017ddf0f}, !- Operable Window Construction Name
  {788f64d4-788a-4c5d-8be6-9ba8d1abb5b5}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {788f64d4-788a-4c5d-8be6-9ba8d1abb5b5}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fe58ab03-73bc-4573-85d2-0d524a55b214}; !- Layer 1

OS:StandardsInformation:Construction,
  {d6e18508-384f-4c01-ad02-b65690cd9b7b}, !- Handle
  {788f64d4-788a-4c5d-8be6-9ba8d1abb5b5}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {fe58ab03-73bc-4573-85d2-0d524a55b214}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e1efe1d0-7c51-4a56-90df-950a666a5fdc}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {fe58ab03-73bc-4573-85d2-0d524a55b214}; !- Layer 1

OS:StandardsInformation:Construction,
  {5570811f-ec13-4911-97ca-570f0cb0233a}, !- Handle
  {e1efe1d0-7c51-4a56-90df-950a666a5fdc}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Handle
  Always On Discrete,                     !- Name
  {e89fb164-ab50-445e-a437-fb27349035f4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e89fb164-ab50-445e-a437-fb27349035f4}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {8950649d-0261-43c4-a203-487cd7a17506}, !- Handle
  SCn WarehouseCond A  - Story Ground Infiltration, !- Name
  {e2b965ed-fb1a-4cd2-902a-c6375c1bca02}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001930403828,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a775861-2fea-456d-88ed-630be39e05d6}, !- Handle
  SCn WarehouseCond A  - Story Top Infiltration, !- Name
  {e0765dc2-cb97-4146-b669-d89f585831a4}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.31919089e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e1ae085-8e35-4825-b807-8a1483de3bf9}, !- Handle
  SCn WarehouseCond A end_a - Story Ground Infiltration, !- Name
  {343a22bc-ff46-4870-8cb1-c1882ced5c9d}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001930403828,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {956f61fd-57bb-403d-a090-ceb8daee9f4a}, !- Handle
  SCn WarehouseCond A end_a - Story Top Infiltration, !- Name
  {1b72570b-2e91-410e-95da-0bdcec6d3050}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001257007144,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cef9ef74-172a-407d-be1d-402112a72965}, !- Handle
  SCn WarehouseCond A end_b - Story Ground Infiltration, !- Name
  {a4006e32-9da6-4936-a1ba-2ed8a3365558}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001930403828,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80c5295c-14c8-45ea-969d-2af10df399ed}, !- Handle
  SCn WarehouseCond A end_b - Story Top Infiltration, !- Name
  {afcefd9d-89c8-4208-8430-9e74789578de}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001257007144,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e050caa-4c86-4106-8dcb-397fb3a76a96}, !- Handle
  SCn WarehouseCond B end_a - Story Ground Infiltration, !- Name
  {f10a6cef-1184-4a20-9d33-8fa5f955c9cf}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001930403828,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3de62d0f-ead5-4ab5-a857-deef90c91ac1}, !- Handle
  SCn WarehouseCond B end_a - Story Top Infiltration, !- Name
  {d6e9c9f2-4cb6-416d-873a-cb2997618693}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.31919089e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d20269a0-956f-499a-8fa8-ed303391cbbd}, !- Handle
  SCn WarehouseCond B end_b - Story Ground Infiltration, !- Name
  {627b3d59-13b4-4a6e-9cb6-67386c615938}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001930403828,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56f6bff8-6aba-4f12-bf1a-4a02769c7a70}, !- Handle
  SCn WarehouseCond B end_b - Story Top Infiltration, !- Name
  {02b9f130-fbbf-4f44-b859-f67896d42af9}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.31919089e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5695ce8-1dd8-4105-9baa-ac0beb9bbe9a}, !- Handle
  SCn WarehouseCond C  - Story Ground Infiltration, !- Name
  {56bef60d-a5e9-4bc1-bc45-e56833f62e29}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001930403828,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {abab9f0e-4acc-4d0d-a478-350317448a9a}, !- Handle
  SCn WarehouseCond C  - Story Top Infiltration, !- Name
  {a85aba3c-f3b7-472a-b977-2b15f78ebcec}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.31919089e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c37d655-514b-4efa-adf7-1b9bf6a2a6da}, !- Handle
  SCn WarehouseCond C end_a - Story Ground Infiltration, !- Name
  {7ff357e2-b494-4356-8b4e-6d91972ad6ce}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001930403828,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6dd14dab-a596-4d8b-a6a7-1933c2a5eb0c}, !- Handle
  SCn WarehouseCond C end_a - Story Top Infiltration, !- Name
  {d040dae2-d228-4db7-8399-e3ee5714eb5b}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001257007144,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5e4d17f-174d-40de-9595-8029bf1044e0}, !- Handle
  SCn WarehouseCond C end_b - Story Ground Infiltration, !- Name
  {2676184a-2c55-4fc1-84a4-f237c25f439e}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001930403828,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66e9d6a0-fea3-45bc-a355-f55038564153}, !- Handle
  SCn WarehouseCond C end_b - Story Top Infiltration, !- Name
  {4a1bcab7-a2cf-4a75-850e-a0b833bb6dfb}, !- Space or SpaceType Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001257007144,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {3d56eb07-6acc-4704-9493-ad4e0b6986c2}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {b68e3ebb-7db9-4d2d-a929-5789ad5ec165}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {fb8efec2-fd1b-4e37-8045-279eff1c0844}, !- Default Day Schedule Name
  {088e1a64-20b6-4b11-b3e5-bd87857758c8}, !- Summer Design Day Schedule Name
  {b8a2fa58-0445-467b-a9c0-35f81fdc4ef1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb8efec2-fd1b-4e37-8045-279eff1c0844}, !- Handle
  18 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0017512,                              !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0017512,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {8ae74bf9-612c-4b05-8b15-701eabe18f50}, !- Handle
  {b68e3ebb-7db9-4d2d-a929-5789ad5ec165}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.5999999999999925,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-06-12 04:50:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-06-12 04:50:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8a2fa58-0445-467b-a9c0-35f81fdc4ef1}, !- Handle
  18 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {088e1a64-20b6-4b11-b3e5-bd87857758c8}, !- Handle
  18 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {65afa4b1-6ee5-428b-b1d4-9e900e13db56}, !- Handle
  Elevator Schedule 1,                    !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  {66f256e0-56df-42d4-9359-c09f1f7759f2}, !- Default Day Schedule Name
  {08968a38-658a-4efb-832a-6e5a4615d470}, !- Summer Design Day Schedule Name
  {514c0a6d-3d09-4756-b534-6a856f6f02e8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {274cc139-4770-4ab3-8104-2d07a5908eb7}, !- Handle
  {65afa4b1-6ee5-428b-b1d4-9e900e13db56}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.5999999999999925,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-06-12 04:50:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-06-12 04:50:08 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.0017512000000000001;                  !- Feature Value 7

OS:Schedule:Day,
  {66f256e0-56df-42d4-9359-c09f1f7759f2}, !- Handle
  18 space(s) Occ Sch Default 1,          !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0017512,                              !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0017512,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {08968a38-658a-4efb-832a-6e5a4615d470}, !- Handle
  18 space(s) Occ Sch Summer Design Day 1, !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {514c0a6d-3d09-4756-b534-6a856f6f02e8}, !- Handle
  18 space(s) Occ Sch Winter Design Day 1, !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cff330a3-d918-4e9a-ac03-8f7190ed301a}, !- Handle
  Elevator Schedule 2,                    !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  {44b4cb34-6153-46a5-b808-a65b237d4e6e}, !- Default Day Schedule Name
  {8e5c158f-6c8d-46ef-8540-9c2ad63c57cc}, !- Summer Design Day Schedule Name
  {b196bc26-7bb8-457e-8644-3f16d53589eb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {32615f2c-b5f3-457b-8189-d269e7810927}, !- Handle
  {cff330a3-d918-4e9a-ac03-8f7190ed301a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.5999999999999925,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-06-12 04:50:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-06-12 04:50:08 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {44b4cb34-6153-46a5-b808-a65b237d4e6e}, !- Handle
  18 space(s) Occ Sch Default 2,          !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {8e5c158f-6c8d-46ef-8540-9c2ad63c57cc}, !- Handle
  18 space(s) Occ Sch Summer Design Day 2, !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b196bc26-7bb8-457e-8644-3f16d53589eb}, !- Handle
  18 space(s) Occ Sch Winter Design Day 2, !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c5bd219-1648-4b26-871c-6cb0344cf174}, !- Handle
  Elevator Schedule 3,                    !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  {15e23116-dc41-4cc7-bead-d319b11b1c68}, !- Default Day Schedule Name
  {adb9609a-0fad-4bda-ad67-b0766d68e4f7}, !- Summer Design Day Schedule Name
  {3338373c-23d9-4e09-99a3-baa1dd45eda7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0febaf45-50d5-4a12-b5a7-07f205db5e12}, !- Handle
  {3c5bd219-1648-4b26-871c-6cb0344cf174}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.5999999999999925,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-06-12 04:50:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-06-12 04:50:08 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {15e23116-dc41-4cc7-bead-d319b11b1c68}, !- Handle
  18 space(s) Occ Sch Default 3,          !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {adb9609a-0fad-4bda-ad67-b0766d68e4f7}, !- Handle
  18 space(s) Occ Sch Summer Design Day 3, !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3338373c-23d9-4e09-99a3-baa1dd45eda7}, !- Handle
  18 space(s) Occ Sch Winter Design Day 3, !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {bfa2971e-20f9-4947-ae6e-6a610bfe4d2c}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {27e209d8-1d60-4818-a3fa-602a9de0142d}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {bfa2971e-20f9-4947-ae6e-6a610bfe4d2c}, !- Electric Equipment Definition Name
  {2676184a-2c55-4fc1-84a4-f237c25f439e}, !- Space or SpaceType Name
  {65afa4b1-6ee5-428b-b1d4-9e900e13db56}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e7c149ef-b00c-44d3-96e5-1b144a35d9bd}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {950fe659-62df-48f4-92ff-1abdd4d1d086}, !- Handle
  2 Elevator Fans,                        !- Name
  {e7c149ef-b00c-44d3-96e5-1b144a35d9bd}, !- Electric Equipment Definition Name
  {2676184a-2c55-4fc1-84a4-f237c25f439e}, !- Space or SpaceType Name
  {3c5bd219-1648-4b26-871c-6cb0344cf174}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a3ceed32-23ab-413b-85e5-171e7f233770}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ff515383-7bd0-45b5-b4c6-2e7831ae58ee}, !- Handle
  2 Elevator Lights,                      !- Name
  {a3ceed32-23ab-413b-85e5-171e7f233770}, !- Electric Equipment Definition Name
  {2676184a-2c55-4fc1-84a4-f237c25f439e}, !- Space or SpaceType Name
  {cff330a3-d918-4e9a-ac03-8f7190ed301a}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {32851dfc-0f62-4747-80a8-a3ff5bf124e1}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.04;                                   !- Design Level {W}

OS:Exterior:Lights,
  {5c676bdd-7974-40bf-b346-b141989a6c27}, !- Handle
  Parking Areas and Drives,               !- Name
  {32851dfc-0f62-4747-80a8-a3ff5bf124e1}, !- Exterior Lights Definition Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1215,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {00c6dad9-746a-4414-ad16-dc47f3de60a0}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {f88da0f5-e337-4358-933a-bfbd5924ee8d}, !- Handle
  Building Facades,                       !- Name
  {00c6dad9-746a-4414-ad16-dc47f3de60a0}, !- Exterior Lights Definition Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2168.87067387615,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {32260062-1332-4597-be7f-497da7cfe790}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {fc687d6e-a272-462b-b344-d1e1dbc47dd6}, !- Handle
  Main Entries,                           !- Name
  {32260062-1332-4597-be7f-497da7cfe790}, !- Exterior Lights Definition Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7d84dc26-d3f7-48f2-a376-c9f0d95f9340}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {90b1f391-fde5-48c0-856c-c268ae28ba3c}, !- Handle
  Other Doors,                            !- Name
  {7d84dc26-d3f7-48f2-a376-c9f0d95f9340}, !- Exterior Lights Definition Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.12,                                   !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d5fe67f8-9be8-4b2e-9949-a1e36ac33d1b}, !- Handle
  D_SCn_All_DHW_DHW_Yr,                   !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  {5653ce82-10bd-4bff-aece-885d5a3ef5f4}, !- Default Day Schedule Name
  {44d93999-d796-4402-a3b7-547dbaffb230}, !- Summer Design Day Schedule Name
  {12a31b2a-c5d3-4b18-8621-0570bc5fa8d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5653ce82-10bd-4bff-aece-885d5a3ef5f4}, !- Handle
  D_SCn_All_DHW_DHW_Yr Default,           !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  0.8,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  45,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  18,                                     !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  30,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  18,                                     !- Hour 15
  45,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  19,                                     !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Day,
  {44d93999-d796-4402-a3b7-547dbaffb230}, !- Handle
  D_SCn_All_DHW_DHW_Yr Summer Design Day, !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {af777a0e-f4b3-46bc-a049-58f4e2b5c133}, !- Handle
  Schedule Rule 7,                        !- Name
  {d5fe67f8-9be8-4b2e-9949-a1e36ac33d1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e3f53b7-6c6f-4773-8143-79dcd2144c80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e3f53b7-6c6f-4773-8143-79dcd2144c80}, !- Handle
  D_SCn_All_DHW_DHW_Yr Wknd Day,          !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {12a31b2a-c5d3-4b18-8621-0570bc5fa8d1}, !- Handle
  D_SCn_All_DHW_DHW_Yr Winter Design Day, !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:WaterUse:Connections,
  {2a4888c5-6a23-45e6-b784-f4a7c9b3faab}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 WUC 0.01gpm at 135F, !- Name
  {a0b55177-60cd-467e-b460-177f2e6cb6a5}, !- Inlet Node Name
  {69c3eee6-99d9-445a-b093-335c85780a87}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d73f5d1-201c-464a-8883-14b562a8e383}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0da480e1-6594-4fac-bbcd-6c05c4cfb409}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.28201496574889e-07,                   !- Peak Flow Rate {m3/s}
  {825d9252-5ece-4cb8-aec2-5a373a055a3f}, !- Target Temperature Schedule Name
  {b1f13a3a-760d-4f0e-857b-7626426a1924}, !- Sensible Fraction Schedule Name
  {8c6596da-d99c-441f-a736-e2207dcc2744}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b1f13a3a-760d-4f0e-857b-7626426a1924}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  {c8de167e-d759-4b43-a43e-7534413693c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8de167e-d759-4b43-a43e-7534413693c9}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c6596da-d99c-441f-a736-e2207dcc2744}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  {29b94705-e062-4a06-a1fa-33de14036128}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29b94705-e062-4a06-a1fa-33de14036128}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {9b69a96f-d800-496c-aa0f-c520a02dcd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {825d9252-5ece-4cb8-aec2-5a373a055a3f}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {94ec4449-5fcd-40c7-8dd6-bf4934a00110}, !- Schedule Type Limits Name
  {e862b07f-b84d-4d52-9f2f-9012bfdb7e21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e862b07f-b84d-4d52-9f2f-9012bfdb7e21}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {94ec4449-5fcd-40c7-8dd6-bf4934a00110}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {94ec4449-5fcd-40c7-8dd6-bf4934a00110}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {3d73f5d1-201c-464a-8883-14b562a8e383}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Service Water Use 0.01gpm at 135F, !- Name
  {0da480e1-6594-4fac-bbcd-6c05c4cfb409}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d5fe67f8-9be8-4b2e-9949-a1e36ac33d1b}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {66d4fe3f-192d-4a50-b427-0f04b635cf79}, !- Handle
  SCn Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {141e1428-7ad3-49ba-8994-04442a296b2a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {da542f8a-44ca-44c4-8d2e-eff6af9339b1}, !- Plant Side Inlet Node Name
  {3722d5a5-2630-4e09-bef1-e3aff4258936}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a3b6bacb-a0e5-4ec8-a093-563324965d36}, !- Demand Side Inlet Node Name
  {fedc68d5-ec3a-4808-ab79-ca2ee4f39d1f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {12e03993-dfe7-4fa0-89c6-7135bc007976}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2a2435e8-445f-4b45-a78b-439f6c7cdfea}, !- Demand Mixer Name
  {ecde9ffd-35d5-46ac-a684-3709de270eff}, !- Demand Splitter Name
  {021f02ab-9e2d-4505-bf26-ff4409bdf05a}, !- Supply Mixer Name
  {9081e0a5-564e-4b67-b9a6-fe407b127a62}; !- Supply Splitter Name

OS:Node,
  {f391ce51-5f87-4b37-8895-8e9e7ba27ac6}, !- Handle
  SCn Shared Service Water Loop Supply Inlet Node, !- Name
  {da542f8a-44ca-44c4-8d2e-eff6af9339b1}, !- Inlet Port
  {1a8b393d-11f1-4818-9c56-bfc5c4e0bb77}; !- Outlet Port

OS:Node,
  {141e1428-7ad3-49ba-8994-04442a296b2a}, !- Handle
  SCn Shared Service Water Loop Supply Outlet Node, !- Name
  {94b9f940-cbaa-4c1d-931b-10e4e476c255}, !- Inlet Port
  {3722d5a5-2630-4e09-bef1-e3aff4258936}; !- Outlet Port

OS:Node,
  {c19353e0-c249-4e98-b08b-90a08f3fbed1}, !- Handle
  40gal Electricity Water Heater - 0kBtu/hr Supply Inlet Water Node, !- Name
  {defea675-b3b8-4329-815d-2999dc86494a}, !- Inlet Port
  {28738417-4fef-4527-95bf-febebd5eaf43}; !- Outlet Port

OS:Connector:Mixer,
  {021f02ab-9e2d-4505-bf26-ff4409bdf05a}, !- Handle
  Connector Mixer 1,                      !- Name
  {6f964b64-8c4c-44bb-a3d4-6f14917db373}, !- Outlet Branch Name
  {db7f06ce-522b-4d34-ba86-ea0913124240}, !- Inlet Branch Name 1
  {d11782c1-73f3-49a7-b100-2d2f18b7c2e8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9081e0a5-564e-4b67-b9a6-fe407b127a62}, !- Handle
  Connector Splitter 1,                   !- Name
  {2cba7022-ca38-4be3-966c-447c72337ffd}, !- Inlet Branch Name
  {defea675-b3b8-4329-815d-2999dc86494a}, !- Outlet Branch Name 1
  {f6752f58-83cc-4da9-9f17-07bb7fc5b541}; !- Outlet Branch Name 2

OS:Connection,
  {da542f8a-44ca-44c4-8d2e-eff6af9339b1}, !- Handle
  {b85400e0-60f6-48a9-9ec8-ca1204965661}, !- Name
  {66d4fe3f-192d-4a50-b427-0f04b635cf79}, !- Source Object
  14,                                     !- Outlet Port
  {f391ce51-5f87-4b37-8895-8e9e7ba27ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {defea675-b3b8-4329-815d-2999dc86494a}, !- Handle
  {6be69776-ed4c-4e22-ac63-34d34188c9c4}, !- Name
  {9081e0a5-564e-4b67-b9a6-fe407b127a62}, !- Source Object
  3,                                      !- Outlet Port
  {c19353e0-c249-4e98-b08b-90a08f3fbed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3722d5a5-2630-4e09-bef1-e3aff4258936}, !- Handle
  {29dba742-33dd-4956-bac2-660f82e53f30}, !- Name
  {141e1428-7ad3-49ba-8994-04442a296b2a}, !- Source Object
  3,                                      !- Outlet Port
  {66d4fe3f-192d-4a50-b427-0f04b635cf79}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {37f5ff98-92fc-4056-bc9a-523d0319f64c}, !- Handle
  SCn Shared Service Water Loop Demand Inlet Node, !- Name
  {a3b6bacb-a0e5-4ec8-a093-563324965d36}, !- Inlet Port
  {008b4601-40b8-4be9-b6e5-424c9fb4794d}; !- Outlet Port

OS:Node,
  {5a1f3cfd-7cfb-4227-9619-551534db9931}, !- Handle
  SCn Shared Service Water Loop Demand Outlet Node, !- Name
  {13929d75-0866-467c-9785-6d66a38be21b}, !- Inlet Port
  {fedc68d5-ec3a-4808-ab79-ca2ee4f39d1f}; !- Outlet Port

OS:Node,
  {178fa2ee-7eca-47b2-8cf8-342a9d6e2654}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {4a5358ee-7d0f-4dc0-8ba3-28196851dfc6}, !- Inlet Port
  {0bf9d097-99ee-46d2-b761-947170cb1c9a}; !- Outlet Port

OS:Connector:Mixer,
  {2a2435e8-445f-4b45-a78b-439f6c7cdfea}, !- Handle
  Connector Mixer 2,                      !- Name
  {1bd1549f-a231-4abc-915a-debc3288e0e8}, !- Outlet Branch Name
  {aa7bfb93-70bc-401c-ab8e-5b8b280d2e4c}, !- Inlet Branch Name 1
  {308f544d-4eca-4441-81b5-921001446deb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ecde9ffd-35d5-46ac-a684-3709de270eff}, !- Handle
  Connector Splitter 2,                   !- Name
  {6f20b10b-3774-4140-8b4d-d43f9462f3a7}, !- Inlet Branch Name
  {4a5358ee-7d0f-4dc0-8ba3-28196851dfc6}, !- Outlet Branch Name 1
  {097af475-b3b1-4dfc-8499-9a8691849be2}; !- Outlet Branch Name 2

OS:Connection,
  {a3b6bacb-a0e5-4ec8-a093-563324965d36}, !- Handle
  {865677af-1ba2-4f3b-8cb3-ca0602c1af8d}, !- Name
  {66d4fe3f-192d-4a50-b427-0f04b635cf79}, !- Source Object
  17,                                     !- Outlet Port
  {37f5ff98-92fc-4056-bc9a-523d0319f64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5358ee-7d0f-4dc0-8ba3-28196851dfc6}, !- Handle
  {a9ceff25-72f0-4a5c-aa8d-a9449dbac5dd}, !- Name
  {ecde9ffd-35d5-46ac-a684-3709de270eff}, !- Source Object
  3,                                      !- Outlet Port
  {178fa2ee-7eca-47b2-8cf8-342a9d6e2654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fedc68d5-ec3a-4808-ab79-ca2ee4f39d1f}, !- Handle
  {badbbd1a-1359-4b55-8370-7eb7bcec2814}, !- Name
  {5a1f3cfd-7cfb-4227-9619-551534db9931}, !- Source Object
  3,                                      !- Outlet Port
  {66d4fe3f-192d-4a50-b427-0f04b635cf79}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {745de64c-570b-469c-a777-f044e4f1fdf5}, !- Handle
  {66d4fe3f-192d-4a50-b427-0f04b635cf79}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {12e03993-dfe7-4fa0-89c6-7135bc007976}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {d1aeb8e4-6aef-41a2-bfc5-3be8989791cf}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c3af2750-245e-46c8-9c1b-1aea55dcca9b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d1aeb8e4-6aef-41a2-bfc5-3be8989791cf}, !- Schedule Type Limits Name
  {852a4887-4b2e-47d9-b03d-f11d16ffdd18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {852a4887-4b2e-47d9-b03d-f11d16ffdd18}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d1aeb8e4-6aef-41a2-bfc5-3be8989791cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {508e8c60-4b91-4039-bf10-7a6e6530769e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c3af2750-245e-46c8-9c1b-1aea55dcca9b}, !- Schedule Name
  {141e1428-7ad3-49ba-8994-04442a296b2a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {22c22f66-5ddb-4ab1-9300-f4a39f7bbac8}, !- Handle
  SCn Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {1a8b393d-11f1-4818-9c56-bfc5c4e0bb77}, !- Inlet Node Name
  {fee70e74-0cd3-4156-a490-f02624eca5cf}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5ce86c48-5857-4c92-932e-facc7935db73}, !- Handle
  SCn Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {fee70e74-0cd3-4156-a490-f02624eca5cf}, !- Inlet Port
  {2cba7022-ca38-4be3-966c-447c72337ffd}; !- Outlet Port

OS:Connection,
  {1a8b393d-11f1-4818-9c56-bfc5c4e0bb77}, !- Handle
  {dbd1a6ce-7de8-414a-8cc3-49a3aee56cbc}, !- Name
  {f391ce51-5f87-4b37-8895-8e9e7ba27ac6}, !- Source Object
  3,                                      !- Outlet Port
  {22c22f66-5ddb-4ab1-9300-f4a39f7bbac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee70e74-0cd3-4156-a490-f02624eca5cf}, !- Handle
  {c058bcd3-ad25-4e1e-859f-92c686887d41}, !- Name
  {22c22f66-5ddb-4ab1-9300-f4a39f7bbac8}, !- Source Object
  3,                                      !- Outlet Port
  {5ce86c48-5857-4c92-932e-facc7935db73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cba7022-ca38-4be3-966c-447c72337ffd}, !- Handle
  {4e71c698-2b72-4a25-a425-f10f5248d8ca}, !- Name
  {5ce86c48-5857-4c92-932e-facc7935db73}, !- Source Object
  3,                                      !- Outlet Port
  {9081e0a5-564e-4b67-b9a6-fe407b127a62}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {05c5cae0-de94-4e84-9cf4-ac45033171b2}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {8c04dc8c-7ea0-4c0d-b423-2381356fc0a3}, !- Handle
  40gal Electricity Water Heater - 0kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {c3af2750-245e-46c8-9c1b-1aea55dcca9b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  76.8390814081904,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
