  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c96d7808-1439-4ea6-87b2-7d77bed785c7}, !- Handle
  {36ad4c61-de29-4cdc-9173-ad4ca7f3569c}, !- Name
  {048318e7-7462-4c78-9353-9b464a3c187c}, !- Source Object
  3,                                      !- Outlet Port
  {8b9da87e-2b48-49e2-8237-e02cc0fbf63c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {23ca2439-fa10-4987-9cac-760139b19b86}, !- Handle
  {b3305afa-f66c-4212-ac27-546f310d9577}, !- Name
  {8b9da87e-2b48-49e2-8237-e02cc0fbf63c}, !- Source Object
  7,                                      !- Outlet Port
  {076e0f24-de9d-4748-bd34-04439df26fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a48c0f69-795a-43a5-b671-81e8ed09b356}, !- Handle
   Zone SCn WarehouseCond A  - Story Top Direct Air, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {f5ea2c29-3b17-4672-b776-3d99b0264539}, !- Air Inlet Node Name
  {0408ce51-937f-40b9-8dd2-8e6a3bbe98c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fd5bd07-f0ae-45d7-a4f8-6db493fa4867}, !- Handle
  Zone SCn WarehouseCond A  - Story Top Return Air Node, !- Name
  {ed8cd0ae-1582-49b1-9b31-41e0fc82bd3a}, !- Inlet Port
  {df60b379-adfe-4b80-b291-1d5455494658}; !- Outlet Port

OS:Connection,
  {452845b9-1b3c-4ca4-859e-951a3ee944b5}, !- Handle
  {1cd23fdf-42ee-4246-8c90-4288881fc98f}, !- Name
  {805e9bad-c768-459e-a861-a01b94e3cab9}, !- Source Object
  3,                                      !- Outlet Port
  {622fe0ad-1271-45be-9343-c0006341e24b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed8cd0ae-1582-49b1-9b31-41e0fc82bd3a}, !- Handle
  {4f58aa6d-1d76-4011-9784-2cd00fe714e0}, !- Name
  {76aa2495-cfb0-4147-af90-64816755db4e}, !- Source Object
  3,                                      !- Outlet Port
  {4fd5bd07-f0ae-45d7-a4f8-6db493fa4867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df60b379-adfe-4b80-b291-1d5455494658}, !- Handle
  {9c117aaa-3274-4419-8519-4b676e5f05ac}, !- Name
  {4fd5bd07-f0ae-45d7-a4f8-6db493fa4867}, !- Source Object
  3,                                      !- Outlet Port
  {91984a7e-a0fa-4f68-b106-f0a8e9d1d44b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38cc14b6-3263-412b-b451-0a7637858174}, !- Handle
   Zone SCn WarehouseCond A  - Story Top Direct Air Inlet Air Node, !- Name
  {1011f850-bc50-4d47-96dc-d448c0d2b714}, !- Inlet Port
  {f5ea2c29-3b17-4672-b776-3d99b0264539}; !- Outlet Port

OS:Connection,
  {1011f850-bc50-4d47-96dc-d448c0d2b714}, !- Handle
  {47c3274b-89cf-4afc-9e9a-7c9c13557839}, !- Name
  {e7204375-22a6-412c-9d9a-a257ab6f3c8b}, !- Source Object
  3,                                      !- Outlet Port
  {38cc14b6-3263-412b-b451-0a7637858174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ea2c29-3b17-4672-b776-3d99b0264539}, !- Handle
  {5b5ca4d8-9de5-4c96-8c73-f2716fb5136d}, !- Name
  {38cc14b6-3263-412b-b451-0a7637858174}, !- Source Object
  3,                                      !- Outlet Port
  {a48c0f69-795a-43a5-b671-81e8ed09b356}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0408ce51-937f-40b9-8dd2-8e6a3bbe98c9}, !- Handle
  {cda687f7-d9d5-4c94-88cb-5a96c73de89f}, !- Name
  {a48c0f69-795a-43a5-b671-81e8ed09b356}, !- Source Object
  4,                                      !- Outlet Port
  {805e9bad-c768-459e-a861-a01b94e3cab9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7f9ad4ef-e97f-474a-9174-f8bc9c3a17d6}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule
  {d30159ac-d549-4ac5-baed-93723219d208}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f13f420e-c2a1-4f9f-902b-935a0b2e762c}, !- Supply Side Inlet Node Name
  {1907cac3-7fdf-4867-be5d-80ed87004001}, !- Demand Side Outlet Node Name
  {bd9894f2-e174-417f-af4c-d769ffa7fb00}, !- Demand Side Inlet Node A
  {33859b80-7175-427a-bede-15558551cb43}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {16ce02f8-68ea-44b0-8330-2d56c7a01098}, !- Demand Mixer Name
  {c925ff5e-eb9c-4924-a14a-871b54ffd5b9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8a0144cb-959d-409e-8201-dd19b798e6a9}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Central Air Source HP Supply Inlet Node, !- Name
  {f13f420e-c2a1-4f9f-902b-935a0b2e762c}, !- Inlet Port
  {786f9fbb-e026-4918-a127-036d75a284bc}; !- Outlet Port

OS:Node,
  {15b5acd3-5e60-4c99-85c7-a19d8463d560}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Central Air Source HP Supply Outlet Node, !- Name
  {03d72e5d-b308-450f-89ee-0f999bf42f23}, !- Inlet Port
  {33859b80-7175-427a-bede-15558551cb43}; !- Outlet Port

OS:Connection,
  {f13f420e-c2a1-4f9f-902b-935a0b2e762c}, !- Handle
  {bacea100-a0a8-4829-9d11-732ace10c56c}, !- Name
  {7f9ad4ef-e97f-474a-9174-f8bc9c3a17d6}, !- Source Object
  8,                                      !- Outlet Port
  {8a0144cb-959d-409e-8201-dd19b798e6a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33859b80-7175-427a-bede-15558551cb43}, !- Handle
  {8b599618-a7eb-45cc-b63b-740aea3da322}, !- Name
  {15b5acd3-5e60-4c99-85c7-a19d8463d560}, !- Source Object
  3,                                      !- Outlet Port
  {7f9ad4ef-e97f-474a-9174-f8bc9c3a17d6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9b8c127e-f083-480a-819f-d6539dab2265}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Central Air Source HP Demand Inlet Node, !- Name
  {bd9894f2-e174-417f-af4c-d769ffa7fb00}, !- Inlet Port
  {7486a6e8-bc6e-4722-8096-a3eb69101f10}; !- Outlet Port

OS:Node,
  {38a7e8cb-ae1c-4746-a121-f956b0bbda00}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Central Air Source HP Demand Outlet Node, !- Name
  {1d5d7961-4d2b-45d0-bdec-922e9a849263}, !- Inlet Port
  {1907cac3-7fdf-4867-be5d-80ed87004001}; !- Outlet Port

OS:Node,
  {73055c8f-4976-4a3e-9765-4a27cf42d21a}, !- Handle
   Zone SCn WarehouseCond A end_a - Story Top Direct Air Outlet Air Node, !- Name
  {398afba9-8733-4840-8593-d54de83895c1}, !- Inlet Port
  {c03dddf0-9f41-432e-8c39-12fed1f3b01f}; !- Outlet Port

OS:Connection,
  {bd9894f2-e174-417f-af4c-d769ffa7fb00}, !- Handle
  {a719009a-88ce-4a68-b7f4-73dc92a895e0}, !- Name
  {7f9ad4ef-e97f-474a-9174-f8bc9c3a17d6}, !- Source Object
  10,                                     !- Outlet Port
  {9b8c127e-f083-480a-819f-d6539dab2265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1907cac3-7fdf-4867-be5d-80ed87004001}, !- Handle
  {b32efa3b-f60a-4d29-89b5-7bf06c443ed3}, !- Name
  {38a7e8cb-ae1c-4746-a121-f956b0bbda00}, !- Source Object
  3,                                      !- Outlet Port
  {7f9ad4ef-e97f-474a-9174-f8bc9c3a17d6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c925ff5e-eb9c-4924-a14a-871b54ffd5b9}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {7486a6e8-bc6e-4722-8096-a3eb69101f10}, !- Inlet Node Name
  {258b6b2e-c8d5-474d-b03f-790fb9df729a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {16ce02f8-68ea-44b0-8330-2d56c7a01098}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {1d5d7961-4d2b-45d0-bdec-922e9a849263}, !- Outlet Node Name
  {55bf4f69-8289-46c0-b6a7-0754bec984ce}; !- Inlet Node Name 1

OS:Connection,
  {7486a6e8-bc6e-4722-8096-a3eb69101f10}, !- Handle
  {1073da63-0d41-4a44-ad43-9c3866cd35fc}, !- Name
  {9b8c127e-f083-480a-819f-d6539dab2265}, !- Source Object
  3,                                      !- Outlet Port
  {c925ff5e-eb9c-4924-a14a-871b54ffd5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5d7961-4d2b-45d0-bdec-922e9a849263}, !- Handle
  {866f0fde-47f9-4ca9-993a-a5bfafb1439c}, !- Name
  {16ce02f8-68ea-44b0-8330-2d56c7a01098}, !- Source Object
  2,                                      !- Outlet Port
  {38a7e8cb-ae1c-4746-a121-f956b0bbda00}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {265f7610-2dbd-4cc9-a337-cde42ca36af4}, !- Handle
  {7f9ad4ef-e97f-474a-9174-f8bc9c3a17d6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d30159ac-d549-4ac5-baed-93723219d208}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {d1366615-1ab3-4182-aef1-b5eebcf9499f}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Central Air Source HP heating coil 11 Clg kBtu/hr 8.5EER 11 Clg kBtu/hr 11.1EER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72f7ec37-1a2f-4b6b-a359-b12a980f1aaf}, !- Total Heating Capacity Function of Temperature Curve Name
  {27d5628c-eac3-4219-9312-f4bca2c50fc5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {94a65148-b4c1-4a64-999c-a97a6d14ec16}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfb6390f-b0e9-476a-b96b-a90a4b09ffba}, !- Part Load Fraction Correlation Curve Name
  {9a289f28-c9dd-4823-8297-ddc28a924d17}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {078b7df4-8635-49fd-95ee-5594e1781a7e}, !- Handle
  Curve Cubic 31,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2c3a6aca-401c-4c01-9b10-0feb13f42404}, !- Handle
  Curve Cubic 32,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9e9fda91-451a-4086-b5b9-3edba9263e3b}, !- Handle
  Curve Cubic 33,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4e5259aa-13ce-4879-9e56-ded5261cfdca}, !- Handle
  Curve Quadratic 51,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {28cef25b-ca83-4959-affe-a6f86f181bfc}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fcc99142-41e9-49ed-a47a-92e948d933d1}, !- Handle
  Heat-Cap-fT 10,                         !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {144dfa87-932d-442c-b88d-886e4de444de}, !- Handle
  Heat-Cap-fFF 10,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {326c31bc-b212-4ec0-ab65-42358b658201}, !- Handle
  Heat-EIR-fT 10,                         !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d5777519-1efd-4342-9376-3b2c0c59958d}, !- Handle
  Heat-EIR-fFF 10,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {3173a61d-02ce-45c5-9aee-a3e860c39ff8}, !- Handle
  Heat-PLF-fPLR 10,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {9a289f28-c9dd-4823-8297-ddc28a924d17}, !- Handle
  DefrostEIR 10,                          !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {742ae4d0-afba-4d4c-85e8-86d58f45e1de}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Central Air Source HP Supplemental Htg Coil, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {67f95ed1-157e-4afe-805b-066e7c73c5db}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Central Air Source HP Cooling Coil 11kBtu/hr 10.0SEER 11kBtu/hr 13.0SEER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3494a7a8-2e05-4b89-8cc1-605f3a1afd6d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {294f4fcf-dea2-4c4c-9eeb-52fe0cdaf2d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {b1014ef4-fd9d-47d3-92ce-9856879d2681}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d0afb734-5d7a-4c99-bdaf-78577fdad7a6}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6301dc7b-c40b-40c7-a3e4-1a008b6221b7}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58a5e312-4181-428f-99cb-2bb9f3c627d8}, !- Handle
  Curve Quadratic 53,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a2bc60e6-6382-4039-9e01-60345723421d}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9701b840-fffa-4756-8d30-39f8d563aca7}, !- Handle
  Curve Quadratic 54,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fb6db49e-5a5e-48b1-b09b-50241d5e3ce3}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e83134a-e40e-4673-848d-fe0dc33c0435}, !- Handle
  Cool-Cap-fT 10,                         !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e9035391-538e-4385-8385-a234f7519cad}, !- Handle
  Cool-Cap-fFF 10,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {aee29938-8894-4ca3-8bbb-ab6702e094da}, !- Handle
  Cool-EIR-fT 10,                         !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2bc0143d-1271-4ed3-bfde-189170cab6ba}, !- Handle
  Cool-EIR-fFF 10,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {942e0be3-e32f-4cd1-b5bb-8ed7e91ca076}, !- Handle
  Cool-PLF-fPLR 10,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {e116c304-8f50-444f-ae6e-2694f7ed7877}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Central Air Source HP Supply Fan, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7edbc1c7-789e-4724-875e-d8f090604d65}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a510affd-edde-4cdf-ad39-b16405ee45d9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {7edbc1c7-789e-4724-875e-d8f090604d65}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a510affd-edde-4cdf-ad39-b16405ee45d9}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f7039237-9587-4efc-9c1d-477c51e35912}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {e82b8878-9692-4dd3-9325-d5db7a84646c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {786f9fbb-e026-4918-a127-036d75a284bc}, !- Air Inlet Node Name
  {03d72e5d-b308-450f-89ee-0f999bf42f23}, !- Air Outlet Node Name
  {e116c304-8f50-444f-ae6e-2694f7ed7877}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e217f92-3048-4c05-a899-f0d493e7ce09}, !- Supply Air Fan Operating Mode Schedule Name
  {d1366615-1ab3-4182-aef1-b5eebcf9499f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {67f95ed1-157e-4afe-805b-066e7c73c5db}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {742ae4d0-afba-4d4c-85e8-86d58f45e1de}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {786f9fbb-e026-4918-a127-036d75a284bc}, !- Handle
  {764fb4c5-5b97-4774-975d-50fad6690f0c}, !- Name
  {8a0144cb-959d-409e-8201-dd19b798e6a9}, !- Source Object
  3,                                      !- Outlet Port
  {f7039237-9587-4efc-9c1d-477c51e35912}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {03d72e5d-b308-450f-89ee-0f999bf42f23}, !- Handle
  {8d4eafc8-184d-48d9-8f55-cf37bb60b5f0}, !- Name
  {f7039237-9587-4efc-9c1d-477c51e35912}, !- Source Object
  7,                                      !- Outlet Port
  {15b5acd3-5e60-4c99-85c7-a19d8463d560}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {96f7c05a-2536-4564-a08d-67a0c973ca3b}, !- Handle
   Zone SCn WarehouseCond A end_a - Story Top Direct Air, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {536c7461-c960-403b-a2bc-690e36dc5f44}, !- Air Inlet Node Name
  {398afba9-8733-4840-8593-d54de83895c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9dd23f6f-454a-4ec5-afe3-357b0a7e2936}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Top Return Air Node, !- Name
  {a4798ac0-466e-4085-9277-96856e14c02d}, !- Inlet Port
  {55bf4f69-8289-46c0-b6a7-0754bec984ce}; !- Outlet Port

OS:Connection,
  {c03dddf0-9f41-432e-8c39-12fed1f3b01f}, !- Handle
  {75369e4d-f701-461c-b09b-d57b85934424}, !- Name
  {73055c8f-4976-4a3e-9765-4a27cf42d21a}, !- Source Object
  3,                                      !- Outlet Port
  {db0ac9d2-08ca-454f-b1e8-aaa4174871a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4798ac0-466e-4085-9277-96856e14c02d}, !- Handle
  {f0e44234-ab8e-4145-a409-6aa635d91403}, !- Name
  {883f2065-3863-4f0e-878e-2f41373c6afc}, !- Source Object
  3,                                      !- Outlet Port
  {9dd23f6f-454a-4ec5-afe3-357b0a7e2936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55bf4f69-8289-46c0-b6a7-0754bec984ce}, !- Handle
  {548b6d1c-dceb-4ca4-80e6-5f4f874282e7}, !- Name
  {9dd23f6f-454a-4ec5-afe3-357b0a7e2936}, !- Source Object
  3,                                      !- Outlet Port
  {16ce02f8-68ea-44b0-8330-2d56c7a01098}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {054ac67a-e399-4a0e-a7f6-e4fb26cede55}, !- Handle
   Zone SCn WarehouseCond A end_a - Story Top Direct Air Inlet Air Node, !- Name
  {258b6b2e-c8d5-474d-b03f-790fb9df729a}, !- Inlet Port
  {536c7461-c960-403b-a2bc-690e36dc5f44}; !- Outlet Port

OS:Connection,
  {258b6b2e-c8d5-474d-b03f-790fb9df729a}, !- Handle
  {e7d8b8e6-654e-49d8-8092-78a556fb3eeb}, !- Name
  {c925ff5e-eb9c-4924-a14a-871b54ffd5b9}, !- Source Object
  3,                                      !- Outlet Port
  {054ac67a-e399-4a0e-a7f6-e4fb26cede55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {536c7461-c960-403b-a2bc-690e36dc5f44}, !- Handle
  {2bdf716e-f767-46cd-9cec-2b4479600612}, !- Name
  {054ac67a-e399-4a0e-a7f6-e4fb26cede55}, !- Source Object
  3,                                      !- Outlet Port
  {96f7c05a-2536-4564-a08d-67a0c973ca3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {398afba9-8733-4840-8593-d54de83895c1}, !- Handle
  {c9a982c2-6260-4657-aef5-0e3b8c904135}, !- Name
  {96f7c05a-2536-4564-a08d-67a0c973ca3b}, !- Source Object
  4,                                      !- Outlet Port
  {73055c8f-4976-4a3e-9765-4a27cf42d21a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8f854b27-6007-40af-88d4-598ae321a898}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule
  {35a7d032-1f73-40a7-b8e3-e17a5dd35446}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3c8f4892-2517-4883-9626-e85b199a27ac}, !- Supply Side Inlet Node Name
  {d574225d-b808-495b-9c01-0d5c7cee4c22}, !- Demand Side Outlet Node Name
  {ccc6ac00-8c3a-4de4-a58c-0088b7485128}, !- Demand Side Inlet Node A
  {e98dc9c2-d6f9-4bd1-847a-5678e6e91fc7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b0837a3b-c589-428c-bbbb-f2f992c37ed6}, !- Demand Mixer Name
  {71145c8a-d39e-4380-a897-0a974a97b397}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {340e68c4-da6a-40e0-a040-a8a73d81458a}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Central Air Source HP Supply Inlet Node, !- Name
  {3c8f4892-2517-4883-9626-e85b199a27ac}, !- Inlet Port
  {b88a9230-488c-4625-925a-679fe84a9651}; !- Outlet Port

OS:Node,
  {9129cc4f-7aad-44be-9be7-c4eb6e2fec64}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Central Air Source HP Supply Outlet Node, !- Name
  {a55cc642-b848-4c9e-84b8-d9a4928fbc8f}, !- Inlet Port
  {e98dc9c2-d6f9-4bd1-847a-5678e6e91fc7}; !- Outlet Port

OS:Connection,
  {3c8f4892-2517-4883-9626-e85b199a27ac}, !- Handle
  {000b1aec-9898-48be-a506-2d9ac72b43f2}, !- Name
  {8f854b27-6007-40af-88d4-598ae321a898}, !- Source Object
  8,                                      !- Outlet Port
  {340e68c4-da6a-40e0-a040-a8a73d81458a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e98dc9c2-d6f9-4bd1-847a-5678e6e91fc7}, !- Handle
  {25bc0432-2eb1-400e-88b7-1f881a54339b}, !- Name
  {9129cc4f-7aad-44be-9be7-c4eb6e2fec64}, !- Source Object
  3,                                      !- Outlet Port
  {8f854b27-6007-40af-88d4-598ae321a898}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6ed81fa1-be6c-4822-bb3a-cd868676f8e6}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Central Air Source HP Demand Inlet Node, !- Name
  {ccc6ac00-8c3a-4de4-a58c-0088b7485128}, !- Inlet Port
  {ed668e05-de0a-4bb3-93ec-052aab8b68b3}; !- Outlet Port

OS:Node,
  {a94fb836-acd5-4f01-94a5-d1752ceff34f}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Central Air Source HP Demand Outlet Node, !- Name
  {ee765927-54fe-46dd-a40c-2034d22a56f5}, !- Inlet Port
  {d574225d-b808-495b-9c01-0d5c7cee4c22}; !- Outlet Port

OS:Node,
  {d930983e-98d3-45c2-a594-8b5fcd460a34}, !- Handle
   Zone SCn WarehouseCond A end_b - Story Top Direct Air Outlet Air Node, !- Name
  {44e03676-65cc-4327-b922-9e714b6af3ca}, !- Inlet Port
  {20190ccb-f503-4888-9e08-8a8d42f425d3}; !- Outlet Port

OS:Connection,
  {ccc6ac00-8c3a-4de4-a58c-0088b7485128}, !- Handle
  {46a7990f-11cd-48ba-b9a0-d8e9943816ca}, !- Name
  {8f854b27-6007-40af-88d4-598ae321a898}, !- Source Object
  10,                                     !- Outlet Port
  {6ed81fa1-be6c-4822-bb3a-cd868676f8e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d574225d-b808-495b-9c01-0d5c7cee4c22}, !- Handle
  {f1bbd71f-84d9-4b3b-bb48-c66886d08eda}, !- Name
  {a94fb836-acd5-4f01-94a5-d1752ceff34f}, !- Source Object
  3,                                      !- Outlet Port
  {8f854b27-6007-40af-88d4-598ae321a898}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {71145c8a-d39e-4380-a897-0a974a97b397}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {ed668e05-de0a-4bb3-93ec-052aab8b68b3}, !- Inlet Node Name
  {243826d4-325b-449b-be54-b68ee724833f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b0837a3b-c589-428c-bbbb-f2f992c37ed6}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {ee765927-54fe-46dd-a40c-2034d22a56f5}, !- Outlet Node Name
  {5eef9c21-9092-4c14-89f4-7ee548cba4ee}; !- Inlet Node Name 1

OS:Connection,
  {ed668e05-de0a-4bb3-93ec-052aab8b68b3}, !- Handle
  {18bebadc-6e04-4eb1-870e-c37069b79595}, !- Name
  {6ed81fa1-be6c-4822-bb3a-cd868676f8e6}, !- Source Object
  3,                                      !- Outlet Port
  {71145c8a-d39e-4380-a897-0a974a97b397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee765927-54fe-46dd-a40c-2034d22a56f5}, !- Handle
  {70c543ee-432f-4ca2-a3f7-b9c3de3889af}, !- Name
  {b0837a3b-c589-428c-bbbb-f2f992c37ed6}, !- Source Object
  2,                                      !- Outlet Port
  {a94fb836-acd5-4f01-94a5-d1752ceff34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ae1f5622-ecaf-4f81-b432-e87f328a06b1}, !- Handle
  {8f854b27-6007-40af-88d4-598ae321a898}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {35a7d032-1f73-40a7-b8e3-e17a5dd35446}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {11e83d8e-3d6d-481b-b407-f85d29ba0a55}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Central Air Source HP heating coil 13 Clg kBtu/hr 8.5EER 13 Clg kBtu/hr 11.1EER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72f7ec37-1a2f-4b6b-a359-b12a980f1aaf}, !- Total Heating Capacity Function of Temperature Curve Name
  {27d5628c-eac3-4219-9312-f4bca2c50fc5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {94a65148-b4c1-4a64-999c-a97a6d14ec16}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfb6390f-b0e9-476a-b96b-a90a4b09ffba}, !- Part Load Fraction Correlation Curve Name
  {fb90345f-fd3e-4009-8048-61128ac59aff}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {a5ff10b7-3b35-4389-a6c4-c2ebcdebe51b}, !- Handle
  Curve Cubic 34,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a39327d0-4cf2-46b5-81b3-d6fca2ab5fa2}, !- Handle
  Curve Cubic 35,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {10ee421a-36c6-4259-9531-1e5521f823be}, !- Handle
  Curve Cubic 36,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {531b5323-9df4-4100-9a71-8005165bec7d}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8b3fbc4b-9d53-4152-b8b2-875140a755a4}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {384fd0f0-743e-4a97-a421-9f13f4fa4094}, !- Handle
  Heat-Cap-fT 11,                         !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a82c2dd5-68fc-40a5-8270-9c52701e2a87}, !- Handle
  Heat-Cap-fFF 11,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {23bf4f4d-f7fe-4ca7-ae0b-b4728425e345}, !- Handle
  Heat-EIR-fT 11,                         !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9e73de3a-f856-4a97-89b0-cb508161a565}, !- Handle
  Heat-EIR-fFF 11,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {314e8e1a-6f93-4f4d-8ea8-a3612dddca66}, !- Handle
  Heat-PLF-fPLR 11,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {fb90345f-fd3e-4009-8048-61128ac59aff}, !- Handle
  DefrostEIR 11,                          !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {3472ef24-40c0-4200-97b6-5c7a2ca5e56e}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Central Air Source HP Supplemental Htg Coil, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6b420d8c-82ad-4205-945f-480e5ec5702a}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Central Air Source HP Cooling Coil 13kBtu/hr 10.0SEER 13kBtu/hr 13.0SEER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3494a7a8-2e05-4b89-8cc1-605f3a1afd6d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {294f4fcf-dea2-4c4c-9eeb-52fe0cdaf2d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {b1014ef4-fd9d-47d3-92ce-9856879d2681}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d0afb734-5d7a-4c99-bdaf-78577fdad7a6}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5622057f-1d03-48ac-aa25-cf5304e50472}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ea2801d-8de1-48cd-a85f-edeadec2b13b}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {072880c1-8e77-4a42-be07-317fc811c37e}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce7aa835-0d17-4463-b057-d05dafd4d4e7}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5092963c-34c0-4c58-92bc-f56d7c5537d0}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec4975d4-52ab-48a9-bbc1-e3b1787b28aa}, !- Handle
  Cool-Cap-fT 11,                         !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3de26b6c-8a53-44ba-a0a0-a9e05bdb7a5a}, !- Handle
  Cool-Cap-fFF 11,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1d2fafe0-133a-4ddf-8ab2-4df875a7ad1f}, !- Handle
  Cool-EIR-fT 11,                         !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9ac39e8e-6220-402a-bbda-987b45f2a001}, !- Handle
  Cool-EIR-fFF 11,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {b4d49d17-8814-4d10-9b06-bfae219b3a2c}, !- Handle
  Cool-PLF-fPLR 11,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {7d585a93-6c0d-47ab-a338-fcb73cd01f42}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Central Air Source HP Supply Fan, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fae86ac2-5b34-4f84-8129-bfbca4acbf4d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {980c45a0-f95e-47b7-995b-c68453431bce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {fae86ac2-5b34-4f84-8129-bfbca4acbf4d}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {980c45a0-f95e-47b7-995b-c68453431bce}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3d3c3edd-f321-4b68-9d01-10ba7fd7e2c6}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {92659fa4-67d5-4775-a047-2da05753fbe6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {b88a9230-488c-4625-925a-679fe84a9651}, !- Air Inlet Node Name
  {a55cc642-b848-4c9e-84b8-d9a4928fbc8f}, !- Air Outlet Node Name
  {7d585a93-6c0d-47ab-a338-fcb73cd01f42}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e217f92-3048-4c05-a899-f0d493e7ce09}, !- Supply Air Fan Operating Mode Schedule Name
  {11e83d8e-3d6d-481b-b407-f85d29ba0a55}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6b420d8c-82ad-4205-945f-480e5ec5702a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3472ef24-40c0-4200-97b6-5c7a2ca5e56e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b88a9230-488c-4625-925a-679fe84a9651}, !- Handle
  {ced0e3db-4f60-4a5b-aac6-46361736af61}, !- Name
  {340e68c4-da6a-40e0-a040-a8a73d81458a}, !- Source Object
  3,                                      !- Outlet Port
  {3d3c3edd-f321-4b68-9d01-10ba7fd7e2c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a55cc642-b848-4c9e-84b8-d9a4928fbc8f}, !- Handle
  {ec3a5527-1740-4400-9e61-8884d7cc3087}, !- Name
  {3d3c3edd-f321-4b68-9d01-10ba7fd7e2c6}, !- Source Object
  7,                                      !- Outlet Port
  {9129cc4f-7aad-44be-9be7-c4eb6e2fec64}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c8e8de85-ca99-4a1c-bc1c-4888c51d048c}, !- Handle
   Zone SCn WarehouseCond A end_b - Story Top Direct Air, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {26c8f910-c150-41f1-a094-535768cfc901}, !- Air Inlet Node Name
  {44e03676-65cc-4327-b922-9e714b6af3ca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9507d838-2fba-4daa-9838-798cf4c635f8}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Top Return Air Node, !- Name
  {213ea3ac-0d68-4b58-8e7d-80db6b0d1954}, !- Inlet Port
  {5eef9c21-9092-4c14-89f4-7ee548cba4ee}; !- Outlet Port

OS:Connection,
  {20190ccb-f503-4888-9e08-8a8d42f425d3}, !- Handle
  {156df981-bbd1-4731-9979-da67f0bffc30}, !- Name
  {d930983e-98d3-45c2-a594-8b5fcd460a34}, !- Source Object
  3,                                      !- Outlet Port
  {dbce91ff-008d-40e4-83e6-c78c4c503e39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {213ea3ac-0d68-4b58-8e7d-80db6b0d1954}, !- Handle
  {88936ba1-83be-48c9-8786-dc2477a84f0e}, !- Name
  {32e4f846-f484-45ad-9c4a-85cda489829f}, !- Source Object
  3,                                      !- Outlet Port
  {9507d838-2fba-4daa-9838-798cf4c635f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eef9c21-9092-4c14-89f4-7ee548cba4ee}, !- Handle
  {5952c8bd-e850-4738-98b6-b69d0f6a6380}, !- Name
  {9507d838-2fba-4daa-9838-798cf4c635f8}, !- Source Object
  3,                                      !- Outlet Port
  {b0837a3b-c589-428c-bbbb-f2f992c37ed6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28dc411e-0108-4172-9116-4f64e68b274d}, !- Handle
   Zone SCn WarehouseCond A end_b - Story Top Direct Air Inlet Air Node, !- Name
  {243826d4-325b-449b-be54-b68ee724833f}, !- Inlet Port
  {26c8f910-c150-41f1-a094-535768cfc901}; !- Outlet Port

OS:Connection,
  {243826d4-325b-449b-be54-b68ee724833f}, !- Handle
  {55a49c86-37ce-43fc-8586-e5dee1403a61}, !- Name
  {71145c8a-d39e-4380-a897-0a974a97b397}, !- Source Object
  3,                                      !- Outlet Port
  {28dc411e-0108-4172-9116-4f64e68b274d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c8f910-c150-41f1-a094-535768cfc901}, !- Handle
  {2a2bc1c3-6a52-4b8d-95b7-e9971b3ec0d4}, !- Name
  {28dc411e-0108-4172-9116-4f64e68b274d}, !- Source Object
  3,                                      !- Outlet Port
  {c8e8de85-ca99-4a1c-bc1c-4888c51d048c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44e03676-65cc-4327-b922-9e714b6af3ca}, !- Handle
  {bcbead62-69fb-4f66-a740-c42140c80d6f}, !- Name
  {c8e8de85-ca99-4a1c-bc1c-4888c51d048c}, !- Source Object
  4,                                      !- Outlet Port
  {d930983e-98d3-45c2-a594-8b5fcd460a34}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3c632ece-48bf-4e3c-ae5f-d932a5e68b56}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule
  {e33709ae-b56e-421f-97cb-b068eda96d1b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8fbaf644-e922-4729-8f31-3552242b422b}, !- Supply Side Inlet Node Name
  {1f55bded-ec23-40aa-8ff1-89e71e708b95}, !- Demand Side Outlet Node Name
  {8bb89a81-bbf8-4a4b-b9be-9f23904d3afc}, !- Demand Side Inlet Node A
  {7e12a493-8011-4a69-af60-a80124948fba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {20ea400f-e52f-4fc4-944f-534208757aaf}, !- Demand Mixer Name
  {58431baf-2a83-4ed1-81c8-5b605c457aab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7091b103-d3fb-48a3-b5a8-13e7359e7313}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Central Air Source HP Supply Inlet Node, !- Name
  {8fbaf644-e922-4729-8f31-3552242b422b}, !- Inlet Port
  {5bfe1007-9178-4f7d-ace1-1e1b2f4c3d9b}; !- Outlet Port

OS:Node,
  {6e5e5c1c-959e-49dd-8190-9bd2642f0e76}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Central Air Source HP Supply Outlet Node, !- Name
  {20cdb97c-4c06-470e-8138-6964bb1f1e29}, !- Inlet Port
  {7e12a493-8011-4a69-af60-a80124948fba}; !- Outlet Port

OS:Connection,
  {8fbaf644-e922-4729-8f31-3552242b422b}, !- Handle
  {6b8edf6c-6d06-4d15-be08-3401088b4cd3}, !- Name
  {3c632ece-48bf-4e3c-ae5f-d932a5e68b56}, !- Source Object
  8,                                      !- Outlet Port
  {7091b103-d3fb-48a3-b5a8-13e7359e7313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e12a493-8011-4a69-af60-a80124948fba}, !- Handle
  {5e154eb0-61c6-4919-98e5-7fe0522cc88e}, !- Name
  {6e5e5c1c-959e-49dd-8190-9bd2642f0e76}, !- Source Object
  3,                                      !- Outlet Port
  {3c632ece-48bf-4e3c-ae5f-d932a5e68b56}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a106029e-24bc-4d58-be25-98327fc2b0fe}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Central Air Source HP Demand Inlet Node, !- Name
  {8bb89a81-bbf8-4a4b-b9be-9f23904d3afc}, !- Inlet Port
  {4498f164-81ca-4fea-8df9-ed8b7062523f}; !- Outlet Port

OS:Node,
  {cbd25886-7f96-4942-9434-cffa4a59dd00}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Central Air Source HP Demand Outlet Node, !- Name
  {ef29c407-5796-4b6c-b6cc-faa6f35a186c}, !- Inlet Port
  {1f55bded-ec23-40aa-8ff1-89e71e708b95}; !- Outlet Port

OS:Node,
  {a54353f6-6613-4d7e-ac83-614dd6dd8691}, !- Handle
   Zone SCn WarehouseCond B  - Story Top Direct Air Outlet Air Node, !- Name
  {154591cb-604e-4b09-b615-7327ecd2fefb}, !- Inlet Port
  {f6dd36bf-b61c-4566-9b41-b807572c5c2c}; !- Outlet Port

OS:Connection,
  {8bb89a81-bbf8-4a4b-b9be-9f23904d3afc}, !- Handle
  {48e2d660-36d2-4e6a-9dd2-cbfa3c5c56e0}, !- Name
  {3c632ece-48bf-4e3c-ae5f-d932a5e68b56}, !- Source Object
  10,                                     !- Outlet Port
  {a106029e-24bc-4d58-be25-98327fc2b0fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f55bded-ec23-40aa-8ff1-89e71e708b95}, !- Handle
  {12754a51-cdc5-4718-92b5-674ae5049a28}, !- Name
  {cbd25886-7f96-4942-9434-cffa4a59dd00}, !- Source Object
  3,                                      !- Outlet Port
  {3c632ece-48bf-4e3c-ae5f-d932a5e68b56}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {58431baf-2a83-4ed1-81c8-5b605c457aab}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {4498f164-81ca-4fea-8df9-ed8b7062523f}, !- Inlet Node Name
  {40a184a9-f979-4908-87af-f0488998ea49}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {20ea400f-e52f-4fc4-944f-534208757aaf}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {ef29c407-5796-4b6c-b6cc-faa6f35a186c}, !- Outlet Node Name
  {75afc162-c6e0-44d5-9be6-e641d7a48cee}; !- Inlet Node Name 1

OS:Connection,
  {4498f164-81ca-4fea-8df9-ed8b7062523f}, !- Handle
  {efc34913-6279-4a8e-ac16-39808fbf5112}, !- Name
  {a106029e-24bc-4d58-be25-98327fc2b0fe}, !- Source Object
  3,                                      !- Outlet Port
  {58431baf-2a83-4ed1-81c8-5b605c457aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef29c407-5796-4b6c-b6cc-faa6f35a186c}, !- Handle
  {6af659e8-45fd-4f5f-812a-2e804d5b107b}, !- Name
  {20ea400f-e52f-4fc4-944f-534208757aaf}, !- Source Object
  2,                                      !- Outlet Port
  {cbd25886-7f96-4942-9434-cffa4a59dd00}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7489917a-e4c8-4dde-a628-a4783fe4381d}, !- Handle
  {3c632ece-48bf-4e3c-ae5f-d932a5e68b56}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e33709ae-b56e-421f-97cb-b068eda96d1b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {35347b5f-99bf-472b-a60c-8bd35ff1163c}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Central Air Source HP heating coil 2 Clg kBtu/hr 8.5EER 2 Clg kBtu/hr 11.1EER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72f7ec37-1a2f-4b6b-a359-b12a980f1aaf}, !- Total Heating Capacity Function of Temperature Curve Name
  {27d5628c-eac3-4219-9312-f4bca2c50fc5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {94a65148-b4c1-4a64-999c-a97a6d14ec16}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfb6390f-b0e9-476a-b96b-a90a4b09ffba}, !- Part Load Fraction Correlation Curve Name
  {66b80a6b-96d7-4bea-be2e-2271d59d35e3}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {bc41f20f-064f-47e2-8d4d-ce69bf39d4a7}, !- Handle
  Curve Cubic 37,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {736657ce-1ef0-4e43-88b5-0b5e0a17a762}, !- Handle
  Curve Cubic 38,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {300bffcc-934c-4cd4-80ca-139461154bbd}, !- Handle
  Curve Cubic 39,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0e326944-2c21-40f9-9aa5-78991d594db5}, !- Handle
  Curve Quadratic 61,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {38b13de9-a84b-48e4-96ec-cd4bdbcec3e8}, !- Handle
  Curve Quadratic 62,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3bc73a60-14dc-41be-8ae7-cf44247a0ad4}, !- Handle
  Heat-Cap-fT 12,                         !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {59b0bcd4-27d2-4a92-b25c-23f92df409e3}, !- Handle
  Heat-Cap-fFF 12,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {6c245cf1-c1a8-45ef-ace6-9d1adf635ee0}, !- Handle
  Heat-EIR-fT 12,                         !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {96e5929f-22ce-4090-87b4-2108a164fd47}, !- Handle
  Heat-EIR-fFF 12,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {8025723b-a094-4d65-a702-6cdca78bfdf5}, !- Handle
  Heat-PLF-fPLR 12,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {66b80a6b-96d7-4bea-be2e-2271d59d35e3}, !- Handle
  DefrostEIR 12,                          !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {f5404ca2-8e60-4009-aa8e-38ccc2870c6a}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Central Air Source HP Supplemental Htg Coil, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2eee8e03-879b-46e2-b48b-6acb23e86f5c}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Central Air Source HP Cooling Coil 2kBtu/hr 10.0SEER 2kBtu/hr 13.0SEER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3494a7a8-2e05-4b89-8cc1-605f3a1afd6d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {294f4fcf-dea2-4c4c-9eeb-52fe0cdaf2d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {b1014ef4-fd9d-47d3-92ce-9856879d2681}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d0afb734-5d7a-4c99-bdaf-78577fdad7a6}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bc81f886-99bc-49dc-9b97-3dd577fd0169}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46939bd0-d769-4d7e-9801-7b25e5d94da7}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b03b7b3-da2f-4b32-9bdc-0550abe25384}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cbffb41f-e127-488f-8667-5d6bba697001}, !- Handle
  Curve Quadratic 64,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7c88e885-8f8c-488b-92fa-f38d183d417b}, !- Handle
  Curve Quadratic 65,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {905cad8f-13e0-472f-855a-2a6b6c52335b}, !- Handle
  Cool-Cap-fT 12,                         !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7b8d2e40-8a6f-4df1-a2f4-cdcc69e4be1a}, !- Handle
  Cool-Cap-fFF 12,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {779cb46f-10f7-4d10-9b2d-111abc6a256a}, !- Handle
  Cool-EIR-fT 12,                         !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {32e9a1b7-0d93-41f5-9d7c-6368fd28548b}, !- Handle
  Cool-EIR-fFF 12,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {a0f6df6d-c038-424d-903d-4c09aee64e83}, !- Handle
  Cool-PLF-fPLR 12,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {cb9370a7-2c88-4399-ab1e-59d8f128b63a}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Central Air Source HP Supply Fan, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15eff5c0-52df-48de-a8e2-fbc89993385d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {13ab535b-b219-41b8-81c0-8f2474399a43}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {15eff5c0-52df-48de-a8e2-fbc89993385d}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {13ab535b-b219-41b8-81c0-8f2474399a43}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {232d94a1-ab07-45fa-a59f-1d36dd0ec10a}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {e9bb58fb-ad65-49ae-9e01-70ab6c1e20f1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {5bfe1007-9178-4f7d-ace1-1e1b2f4c3d9b}, !- Air Inlet Node Name
  {20cdb97c-4c06-470e-8138-6964bb1f1e29}, !- Air Outlet Node Name
  {cb9370a7-2c88-4399-ab1e-59d8f128b63a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e217f92-3048-4c05-a899-f0d493e7ce09}, !- Supply Air Fan Operating Mode Schedule Name
  {35347b5f-99bf-472b-a60c-8bd35ff1163c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2eee8e03-879b-46e2-b48b-6acb23e86f5c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f5404ca2-8e60-4009-aa8e-38ccc2870c6a}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5bfe1007-9178-4f7d-ace1-1e1b2f4c3d9b}, !- Handle
  {e246312d-8cfb-4253-8753-a240f02b87ef}, !- Name
  {7091b103-d3fb-48a3-b5a8-13e7359e7313}, !- Source Object
  3,                                      !- Outlet Port
  {232d94a1-ab07-45fa-a59f-1d36dd0ec10a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {20cdb97c-4c06-470e-8138-6964bb1f1e29}, !- Handle
  {498585b8-243c-4aa2-b4a8-3be45292ec1e}, !- Name
  {232d94a1-ab07-45fa-a59f-1d36dd0ec10a}, !- Source Object
  7,                                      !- Outlet Port
  {6e5e5c1c-959e-49dd-8190-9bd2642f0e76}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3ce3ee4d-3acc-4183-a624-2a984df9651d}, !- Handle
   Zone SCn WarehouseCond B  - Story Top Direct Air, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {c317f9bd-1fe8-4f10-86cd-e5ee29c20db0}, !- Air Inlet Node Name
  {154591cb-604e-4b09-b615-7327ecd2fefb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c8ba73d-1547-4f94-86b4-5681c4b31c63}, !- Handle
  Zone SCn WarehouseCond B  - Story Top Return Air Node, !- Name
  {7b0af805-a983-4933-af40-5084c8cf3bfa}, !- Inlet Port
  {75afc162-c6e0-44d5-9be6-e641d7a48cee}; !- Outlet Port

OS:Connection,
  {f6dd36bf-b61c-4566-9b41-b807572c5c2c}, !- Handle
  {9f4b2b09-47b9-4c5d-b760-69e497fb00e7}, !- Name
  {a54353f6-6613-4d7e-ac83-614dd6dd8691}, !- Source Object
  3,                                      !- Outlet Port
  {bf462f61-17fd-49ce-9210-5e2e5d74a32a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b0af805-a983-4933-af40-5084c8cf3bfa}, !- Handle
  {0a0dc390-f4a7-4cf9-8d9e-d9f7594a07a4}, !- Name
  {e197981c-bf46-4a5a-b977-1ae71f3b2dda}, !- Source Object
  3,                                      !- Outlet Port
  {4c8ba73d-1547-4f94-86b4-5681c4b31c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75afc162-c6e0-44d5-9be6-e641d7a48cee}, !- Handle
  {48b04d86-7b75-47c5-b5b5-5685866ac1d7}, !- Name
  {4c8ba73d-1547-4f94-86b4-5681c4b31c63}, !- Source Object
  3,                                      !- Outlet Port
  {20ea400f-e52f-4fc4-944f-534208757aaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcfdb528-eed8-4737-84e0-c28af73b1821}, !- Handle
   Zone SCn WarehouseCond B  - Story Top Direct Air Inlet Air Node, !- Name
  {40a184a9-f979-4908-87af-f0488998ea49}, !- Inlet Port
  {c317f9bd-1fe8-4f10-86cd-e5ee29c20db0}; !- Outlet Port

OS:Connection,
  {40a184a9-f979-4908-87af-f0488998ea49}, !- Handle
  {866d9328-a523-41be-a1d7-3af8380fc40e}, !- Name
  {58431baf-2a83-4ed1-81c8-5b605c457aab}, !- Source Object
  3,                                      !- Outlet Port
  {dcfdb528-eed8-4737-84e0-c28af73b1821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c317f9bd-1fe8-4f10-86cd-e5ee29c20db0}, !- Handle
  {a355c41b-dc59-4cca-94a1-e75c026bb881}, !- Name
  {dcfdb528-eed8-4737-84e0-c28af73b1821}, !- Source Object
  3,                                      !- Outlet Port
  {3ce3ee4d-3acc-4183-a624-2a984df9651d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {154591cb-604e-4b09-b615-7327ecd2fefb}, !- Handle
  {04c17071-9845-427f-8fd3-5608e48eec86}, !- Name
  {3ce3ee4d-3acc-4183-a624-2a984df9651d}, !- Source Object
  4,                                      !- Outlet Port
  {a54353f6-6613-4d7e-ac83-614dd6dd8691}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d4f8639a-8bdd-435b-8676-b444f08cb282}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule
  {c962183c-2a9c-40ee-b388-64103884e236}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fbed67a3-ff3f-4a5a-8046-28c25bfed932}, !- Supply Side Inlet Node Name
  {dc7bc85e-3586-46e9-9724-27a2cd2e02bb}, !- Demand Side Outlet Node Name
  {edeb79cf-15c5-4760-86e4-07a100f101d1}, !- Demand Side Inlet Node A
  {17aeace8-3bb5-4112-b9b3-3fdc7cf5fe1f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6b202262-e379-4098-94a6-cec2417512f1}, !- Demand Mixer Name
  {05f33e14-cf69-4648-a732-6fa5451f2a33}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {97a5b00e-9f99-4cc5-bab1-67eab0d19785}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Central Air Source HP Supply Inlet Node, !- Name
  {fbed67a3-ff3f-4a5a-8046-28c25bfed932}, !- Inlet Port
  {2ef3e8f0-82f1-4f01-bd9c-f3540eb82c11}; !- Outlet Port

OS:Node,
  {477f5cff-e07c-4852-8f44-b72e91e3ea90}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Central Air Source HP Supply Outlet Node, !- Name
  {75b9c1fe-8b4f-4baf-987d-f243d9fb8560}, !- Inlet Port
  {17aeace8-3bb5-4112-b9b3-3fdc7cf5fe1f}; !- Outlet Port

OS:Connection,
  {fbed67a3-ff3f-4a5a-8046-28c25bfed932}, !- Handle
  {35d00d54-b3eb-413c-90ef-9cc6ec09d98f}, !- Name
  {d4f8639a-8bdd-435b-8676-b444f08cb282}, !- Source Object
  8,                                      !- Outlet Port
  {97a5b00e-9f99-4cc5-bab1-67eab0d19785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17aeace8-3bb5-4112-b9b3-3fdc7cf5fe1f}, !- Handle
  {41095fdb-2e19-495f-8f7c-48e0c1c034a2}, !- Name
  {477f5cff-e07c-4852-8f44-b72e91e3ea90}, !- Source Object
  3,                                      !- Outlet Port
  {d4f8639a-8bdd-435b-8676-b444f08cb282}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {319e8e62-eb9b-4674-8ab9-f92d74f9bd44}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Central Air Source HP Demand Inlet Node, !- Name
  {edeb79cf-15c5-4760-86e4-07a100f101d1}, !- Inlet Port
  {909b9e58-d559-4634-961e-16ee5b6fcd9e}; !- Outlet Port

OS:Node,
  {6e4474dc-8545-4885-9190-f224d6c268bf}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Central Air Source HP Demand Outlet Node, !- Name
  {a5980048-81a1-4462-80e5-b03f25630019}, !- Inlet Port
  {dc7bc85e-3586-46e9-9724-27a2cd2e02bb}; !- Outlet Port

OS:Node,
  {d5c54845-280c-497b-a9a7-38c0d0834b18}, !- Handle
   Zone SCn WarehouseCond B end_a - Story Top Direct Air Outlet Air Node, !- Name
  {40b7f13c-036b-4f29-816c-c7050b3000b6}, !- Inlet Port
  {26a86e17-f773-40f1-9506-2019f268a294}; !- Outlet Port

OS:Connection,
  {edeb79cf-15c5-4760-86e4-07a100f101d1}, !- Handle
  {09892314-9416-4b6e-9dd5-03701c51218d}, !- Name
  {d4f8639a-8bdd-435b-8676-b444f08cb282}, !- Source Object
  10,                                     !- Outlet Port
  {319e8e62-eb9b-4674-8ab9-f92d74f9bd44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7bc85e-3586-46e9-9724-27a2cd2e02bb}, !- Handle
  {7c2a902d-43ba-40b3-b191-27dafb8e2338}, !- Name
  {6e4474dc-8545-4885-9190-f224d6c268bf}, !- Source Object
  3,                                      !- Outlet Port
  {d4f8639a-8bdd-435b-8676-b444f08cb282}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {05f33e14-cf69-4648-a732-6fa5451f2a33}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {909b9e58-d559-4634-961e-16ee5b6fcd9e}, !- Inlet Node Name
  {b900e58e-a066-4b07-b656-013552c8c057}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6b202262-e379-4098-94a6-cec2417512f1}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {a5980048-81a1-4462-80e5-b03f25630019}, !- Outlet Node Name
  {b111a26a-9625-4172-bb9a-61b3b1e4adc0}; !- Inlet Node Name 1

OS:Connection,
  {909b9e58-d559-4634-961e-16ee5b6fcd9e}, !- Handle
  {9ed815ba-8a9e-4947-969f-ebdcac193cc1}, !- Name
  {319e8e62-eb9b-4674-8ab9-f92d74f9bd44}, !- Source Object
  3,                                      !- Outlet Port
  {05f33e14-cf69-4648-a732-6fa5451f2a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5980048-81a1-4462-80e5-b03f25630019}, !- Handle
  {23e3eee3-1c50-441b-ab89-843850de557c}, !- Name
  {6b202262-e379-4098-94a6-cec2417512f1}, !- Source Object
  2,                                      !- Outlet Port
  {6e4474dc-8545-4885-9190-f224d6c268bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a0fbc69a-30a0-4b3c-9b80-ae5852fbe2f7}, !- Handle
  {d4f8639a-8bdd-435b-8676-b444f08cb282}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c962183c-2a9c-40ee-b388-64103884e236}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {c7d5285f-a785-4eb7-9780-02c5ff5a6bc8}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Central Air Source HP heating coil 6 Clg kBtu/hr 8.5EER 6 Clg kBtu/hr 11.1EER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72f7ec37-1a2f-4b6b-a359-b12a980f1aaf}, !- Total Heating Capacity Function of Temperature Curve Name
  {27d5628c-eac3-4219-9312-f4bca2c50fc5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {94a65148-b4c1-4a64-999c-a97a6d14ec16}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfb6390f-b0e9-476a-b96b-a90a4b09ffba}, !- Part Load Fraction Correlation Curve Name
  {fb7727b3-28a8-4e6f-a9ba-1f8525477897}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {d40587c8-ec04-49a8-9698-0b8abda27853}, !- Handle
  Curve Cubic 40,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a301ab96-4ae9-4f69-8376-2bec76d7813e}, !- Handle
  Curve Cubic 41,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {93ef50ba-c944-481c-9e20-b8c99f8e5a1a}, !- Handle
  Curve Cubic 42,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {948403a5-af6e-4b7d-b7a0-f45d3ad16ca5}, !- Handle
  Curve Quadratic 66,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4f4df0d8-28db-4c08-85db-abbb695a2a12}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f4b369e-f144-4ab9-bb96-52ccf1935b62}, !- Handle
  Heat-Cap-fT 13,                         !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c8284225-e290-44b5-97e9-0693a8a9ac18}, !- Handle
  Heat-Cap-fFF 13,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {5e9e7a4c-9b15-40f6-a648-73623eec52ab}, !- Handle
  Heat-EIR-fT 13,                         !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {788437c8-c2c2-4983-922e-ddc752217cb7}, !- Handle
  Heat-EIR-fFF 13,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ebd6fe2a-03b9-41b8-ae3a-526c598e6618}, !- Handle
  Heat-PLF-fPLR 13,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {fb7727b3-28a8-4e6f-a9ba-1f8525477897}, !- Handle
  DefrostEIR 13,                          !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {7443e986-141c-4d79-ab4f-ee81ad90b6c2}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Central Air Source HP Supplemental Htg Coil, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8f22a334-ba49-4dba-a5a2-8844178d7bc4}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Central Air Source HP Cooling Coil 6kBtu/hr 10.0SEER 6kBtu/hr 13.0SEER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3494a7a8-2e05-4b89-8cc1-605f3a1afd6d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {294f4fcf-dea2-4c4c-9eeb-52fe0cdaf2d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {b1014ef4-fd9d-47d3-92ce-9856879d2681}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d0afb734-5d7a-4c99-bdaf-78577fdad7a6}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ed07f591-0b23-4ccb-818c-3423e1918d70}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d7eb6e9-3da5-470b-8fd7-7e0090926d56}, !- Handle
  Curve Quadratic 68,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d913cc47-22b8-4fd0-92e9-05716848729b}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f24d4be-af32-4501-86ca-e90a72fc0d55}, !- Handle
  Curve Quadratic 69,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {11b7f701-a1e8-4099-b571-12bc24e14db1}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {771d1398-21c3-489d-98da-7b5beab020ed}, !- Handle
  Cool-Cap-fT 13,                         !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d85a24c6-1e98-43f9-a972-43855f826cce}, !- Handle
  Cool-Cap-fFF 13,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {50a34d98-b4d0-414e-b0ae-c6866fe9c939}, !- Handle
  Cool-EIR-fT 13,                         !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1b7d2dac-2ece-4cae-81db-a77f95f4ecca}, !- Handle
  Cool-EIR-fFF 13,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {9a058893-5e6e-4faf-b0f5-df3a0c615b85}, !- Handle
  Cool-PLF-fPLR 13,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {24c34bfb-a805-4d1d-a6d2-13638f058b2b}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Central Air Source HP Supply Fan, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0796687e-5830-4d81-ba45-f4fc296323d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c1fa87f1-8d08-46e7-b99d-d72f5b5d9bbf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {0796687e-5830-4d81-ba45-f4fc296323d6}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c1fa87f1-8d08-46e7-b99d-d72f5b5d9bbf}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {05d9e21e-cb1f-4e05-a391-ad47508c40b0}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {f258d847-665f-4031-84ea-5829ba35bf06}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {2ef3e8f0-82f1-4f01-bd9c-f3540eb82c11}, !- Air Inlet Node Name
  {75b9c1fe-8b4f-4baf-987d-f243d9fb8560}, !- Air Outlet Node Name
  {24c34bfb-a805-4d1d-a6d2-13638f058b2b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e217f92-3048-4c05-a899-f0d493e7ce09}, !- Supply Air Fan Operating Mode Schedule Name
  {c7d5285f-a785-4eb7-9780-02c5ff5a6bc8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8f22a334-ba49-4dba-a5a2-8844178d7bc4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7443e986-141c-4d79-ab4f-ee81ad90b6c2}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2ef3e8f0-82f1-4f01-bd9c-f3540eb82c11}, !- Handle
  {1434cb12-d9f4-48d2-998a-c7a4a1efbfe2}, !- Name
  {97a5b00e-9f99-4cc5-bab1-67eab0d19785}, !- Source Object
  3,                                      !- Outlet Port
  {05d9e21e-cb1f-4e05-a391-ad47508c40b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {75b9c1fe-8b4f-4baf-987d-f243d9fb8560}, !- Handle
  {969844dc-ca49-40de-8fe8-d6066beb4b66}, !- Name
  {05d9e21e-cb1f-4e05-a391-ad47508c40b0}, !- Source Object
  7,                                      !- Outlet Port
  {477f5cff-e07c-4852-8f44-b72e91e3ea90}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46e91650-9b92-4901-9eb3-39fb53324105}, !- Handle
   Zone SCn WarehouseCond B end_a - Story Top Direct Air, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {d8e9fec4-be74-4928-b137-1bd410720677}, !- Air Inlet Node Name
  {40b7f13c-036b-4f29-816c-c7050b3000b6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e9aa861-8f7e-4563-a83c-3f8cb0bc004b}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Top Return Air Node, !- Name
  {1ddeca62-466a-4175-932d-db490eae0aa0}, !- Inlet Port
  {b111a26a-9625-4172-bb9a-61b3b1e4adc0}; !- Outlet Port

OS:Connection,
  {26a86e17-f773-40f1-9506-2019f268a294}, !- Handle
  {152e77a5-0c47-4d8d-9d5c-8b47eacec85a}, !- Name
  {d5c54845-280c-497b-a9a7-38c0d0834b18}, !- Source Object
  3,                                      !- Outlet Port
  {9d38774d-a234-4936-b9ee-442affe40383}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ddeca62-466a-4175-932d-db490eae0aa0}, !- Handle
  {0e9105e2-05e9-4680-aa82-8d3d81e3a9ea}, !- Name
  {72ed2d6c-025d-436c-8000-0bbb3e6e5757}, !- Source Object
  3,                                      !- Outlet Port
  {2e9aa861-8f7e-4563-a83c-3f8cb0bc004b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b111a26a-9625-4172-bb9a-61b3b1e4adc0}, !- Handle
  {a4e30e6f-b90e-435e-aac1-1f49e7131046}, !- Name
  {2e9aa861-8f7e-4563-a83c-3f8cb0bc004b}, !- Source Object
  3,                                      !- Outlet Port
  {6b202262-e379-4098-94a6-cec2417512f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {abd0ceef-9804-44fd-9442-98924064af3a}, !- Handle
   Zone SCn WarehouseCond B end_a - Story Top Direct Air Inlet Air Node, !- Name
  {b900e58e-a066-4b07-b656-013552c8c057}, !- Inlet Port
  {d8e9fec4-be74-4928-b137-1bd410720677}; !- Outlet Port

OS:Connection,
  {b900e58e-a066-4b07-b656-013552c8c057}, !- Handle
  {6aa80673-318d-45c5-aac4-aed4cafc7eb2}, !- Name
  {05f33e14-cf69-4648-a732-6fa5451f2a33}, !- Source Object
  3,                                      !- Outlet Port
  {abd0ceef-9804-44fd-9442-98924064af3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8e9fec4-be74-4928-b137-1bd410720677}, !- Handle
  {baed2bf8-949a-49ac-9161-a2603a91cc6d}, !- Name
  {abd0ceef-9804-44fd-9442-98924064af3a}, !- Source Object
  3,                                      !- Outlet Port
  {46e91650-9b92-4901-9eb3-39fb53324105}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40b7f13c-036b-4f29-816c-c7050b3000b6}, !- Handle
  {748253be-b4ab-4401-be66-f68234c4483d}, !- Name
  {46e91650-9b92-4901-9eb3-39fb53324105}, !- Source Object
  4,                                      !- Outlet Port
  {d5c54845-280c-497b-a9a7-38c0d0834b18}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3f92c5cc-0266-47cc-b1aa-b083616f0b3e}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule
  {044eb99c-fcd3-4b36-b525-6971d1d4f940}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c691a587-2b02-49fb-b232-fa35f26b4fcc}, !- Supply Side Inlet Node Name
  {6e35a529-5cae-4310-8052-7233f9348830}, !- Demand Side Outlet Node Name
  {84782cb6-4019-42f6-9aae-2f7d797d3445}, !- Demand Side Inlet Node A
  {bbfbb517-2253-4fae-989b-f2968e9667e9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {726bebda-6564-419d-ac46-66422abd8239}, !- Demand Mixer Name
  {1536fc03-08f5-4e53-8658-1579438e3cf8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a1178cdc-c814-4de1-8f18-c6e664a3eb6a}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Central Air Source HP Supply Inlet Node, !- Name
  {c691a587-2b02-49fb-b232-fa35f26b4fcc}, !- Inlet Port
  {39daebf6-6132-4364-b046-fd463eeaa902}; !- Outlet Port

OS:Node,
  {5e33bab2-1ecf-44f0-a9c9-72c71887a4f5}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Central Air Source HP Supply Outlet Node, !- Name
  {9dcce48a-b993-48b6-9096-6ad66f3086a7}, !- Inlet Port
  {bbfbb517-2253-4fae-989b-f2968e9667e9}; !- Outlet Port

OS:Connection,
  {c691a587-2b02-49fb-b232-fa35f26b4fcc}, !- Handle
  {71a67ca2-88ca-43e1-bbcb-2be788fb0216}, !- Name
  {3f92c5cc-0266-47cc-b1aa-b083616f0b3e}, !- Source Object
  8,                                      !- Outlet Port
  {a1178cdc-c814-4de1-8f18-c6e664a3eb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfbb517-2253-4fae-989b-f2968e9667e9}, !- Handle
  {ec7f5a3f-c268-4bad-ae34-eee13e83b5ae}, !- Name
  {5e33bab2-1ecf-44f0-a9c9-72c71887a4f5}, !- Source Object
  3,                                      !- Outlet Port
  {3f92c5cc-0266-47cc-b1aa-b083616f0b3e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {118a9dbf-c7ca-4227-bc4d-b4882031c159}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Central Air Source HP Demand Inlet Node, !- Name
  {84782cb6-4019-42f6-9aae-2f7d797d3445}, !- Inlet Port
  {e2b069f8-e548-4174-9079-e24b35e8d1e9}; !- Outlet Port

OS:Node,
  {4dbd30b9-f415-4b77-ada9-5faf65761e90}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Central Air Source HP Demand Outlet Node, !- Name
  {8a7f11b7-ab6b-40ca-8fba-4c61602774d7}, !- Inlet Port
  {6e35a529-5cae-4310-8052-7233f9348830}; !- Outlet Port

OS:Node,
  {ad9ea7df-4faa-474e-ae80-0d20f7890b6d}, !- Handle
   Zone SCn WarehouseCond B end_b - Story Top Direct Air Outlet Air Node, !- Name
  {0c372fe6-5379-48e9-896f-e5fd637581a4}, !- Inlet Port
  {557f3fb0-64e9-458f-a902-f797741944f4}; !- Outlet Port

OS:Connection,
  {84782cb6-4019-42f6-9aae-2f7d797d3445}, !- Handle
  {c86234ff-270d-4630-96da-426bb88c045f}, !- Name
  {3f92c5cc-0266-47cc-b1aa-b083616f0b3e}, !- Source Object
  10,                                     !- Outlet Port
  {118a9dbf-c7ca-4227-bc4d-b4882031c159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e35a529-5cae-4310-8052-7233f9348830}, !- Handle
  {222d7314-769a-420c-9c6c-033cede760f4}, !- Name
  {4dbd30b9-f415-4b77-ada9-5faf65761e90}, !- Source Object
  3,                                      !- Outlet Port
  {3f92c5cc-0266-47cc-b1aa-b083616f0b3e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1536fc03-08f5-4e53-8658-1579438e3cf8}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {e2b069f8-e548-4174-9079-e24b35e8d1e9}, !- Inlet Node Name
  {850af966-034e-4df9-a432-46c65749fa99}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {726bebda-6564-419d-ac46-66422abd8239}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {8a7f11b7-ab6b-40ca-8fba-4c61602774d7}, !- Outlet Node Name
  {472b7a72-2e2e-4b62-b94b-abc2975a2a6c}; !- Inlet Node Name 1

OS:Connection,
  {e2b069f8-e548-4174-9079-e24b35e8d1e9}, !- Handle
  {1c5cfe49-d2de-4765-9fbb-0989115f7dc9}, !- Name
  {118a9dbf-c7ca-4227-bc4d-b4882031c159}, !- Source Object
  3,                                      !- Outlet Port
  {1536fc03-08f5-4e53-8658-1579438e3cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a7f11b7-ab6b-40ca-8fba-4c61602774d7}, !- Handle
  {8e613e75-8e87-4063-9f59-54c889f1c2d3}, !- Name
  {726bebda-6564-419d-ac46-66422abd8239}, !- Source Object
  2,                                      !- Outlet Port
  {4dbd30b9-f415-4b77-ada9-5faf65761e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {704691a2-33eb-406b-ab85-a0d6f4897150}, !- Handle
  {3f92c5cc-0266-47cc-b1aa-b083616f0b3e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {044eb99c-fcd3-4b36-b525-6971d1d4f940}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {21071908-6c95-4d27-baed-abc3153ba38a}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Central Air Source HP heating coil 6 Clg kBtu/hr 8.5EER 6 Clg kBtu/hr 11.1EER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72f7ec37-1a2f-4b6b-a359-b12a980f1aaf}, !- Total Heating Capacity Function of Temperature Curve Name
  {27d5628c-eac3-4219-9312-f4bca2c50fc5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {94a65148-b4c1-4a64-999c-a97a6d14ec16}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfb6390f-b0e9-476a-b96b-a90a4b09ffba}, !- Part Load Fraction Correlation Curve Name
  {48e0ccc2-6bd5-412e-88ee-7d1652797b68}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {2dfcdbc8-e812-4d3c-8357-12e4a2cc077b}, !- Handle
  Curve Cubic 43,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c0559a36-4665-49c7-a021-663b786d91d7}, !- Handle
  Curve Cubic 44,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8db76a50-c422-4f46-8ab7-15afc8ba09c8}, !- Handle
  Curve Cubic 45,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1d543179-2043-42ef-b76e-f11d40985f05}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {aa3c8c01-f867-4629-a86f-2926366e19a2}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {701b6918-26e4-487f-ba32-a766b4e05494}, !- Handle
  Heat-Cap-fT 14,                         !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4b989507-0271-49bc-aa70-e6ea914bff90}, !- Handle
  Heat-Cap-fFF 14,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {b40ed6a1-215e-48a1-b40c-ced579dad354}, !- Handle
  Heat-EIR-fT 14,                         !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3bca6094-e596-43c6-9af0-212bf4d1625e}, !- Handle
  Heat-EIR-fFF 14,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {e0957c20-838e-4d40-a3ca-a7fb3c4e9795}, !- Handle
  Heat-PLF-fPLR 14,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {48e0ccc2-6bd5-412e-88ee-7d1652797b68}, !- Handle
  DefrostEIR 14,                          !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {1f74da8d-93a4-4581-b5f5-deb4d4d46283}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Central Air Source HP Supplemental Htg Coil, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bcdafd41-51aa-4e5b-967e-d085bc90eee2}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Central Air Source HP Cooling Coil 6kBtu/hr 10.0SEER 6kBtu/hr 13.0SEER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3494a7a8-2e05-4b89-8cc1-605f3a1afd6d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {294f4fcf-dea2-4c4c-9eeb-52fe0cdaf2d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {b1014ef4-fd9d-47d3-92ce-9856879d2681}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d0afb734-5d7a-4c99-bdaf-78577fdad7a6}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fe0a7c1a-74d6-417a-8128-a58b67f8221a}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a02e88d6-10d7-41b7-9da3-185532070549}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f8329d0-130f-4bf3-8abb-8701fa1450a4}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5bd6fa01-3828-4f5d-b44f-f19b9e6ce1ba}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fdca9a68-99aa-468e-a2b0-7498b56a7487}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {180cd61d-acd2-4673-8d5a-7b196169c750}, !- Handle
  Cool-Cap-fT 14,                         !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a655cf79-2940-422d-84b2-8f54f5866500}, !- Handle
  Cool-Cap-fFF 14,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {b8fe0fe2-cb25-400f-b072-b6c1576b8201}, !- Handle
  Cool-EIR-fT 14,                         !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {76329712-e429-46cd-8bc1-6a17996be51e}, !- Handle
  Cool-EIR-fFF 14,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {2526b857-77a6-409f-8e2f-c546b4b2575f}, !- Handle
  Cool-PLF-fPLR 14,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {f2390f68-3ddd-4b49-a9ee-3413b392d7d4}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Central Air Source HP Supply Fan, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4d3a447-24d9-436f-be9c-2314206cd283}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac837c7f-6a67-4c01-9d33-6c46948088d5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {e4d3a447-24d9-436f-be9c-2314206cd283}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac837c7f-6a67-4c01-9d33-6c46948088d5}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7209df10-5df4-4d5e-9268-aa58851efa50}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {b59791db-0498-4b14-8467-6027d8b863d8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {39daebf6-6132-4364-b046-fd463eeaa902}, !- Air Inlet Node Name
  {9dcce48a-b993-48b6-9096-6ad66f3086a7}, !- Air Outlet Node Name
  {f2390f68-3ddd-4b49-a9ee-3413b392d7d4}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e217f92-3048-4c05-a899-f0d493e7ce09}, !- Supply Air Fan Operating Mode Schedule Name
  {21071908-6c95-4d27-baed-abc3153ba38a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bcdafd41-51aa-4e5b-967e-d085bc90eee2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1f74da8d-93a4-4581-b5f5-deb4d4d46283}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {39daebf6-6132-4364-b046-fd463eeaa902}, !- Handle
  {0f49038f-ad36-4a6d-bd59-4c7a6f42dc42}, !- Name
  {a1178cdc-c814-4de1-8f18-c6e664a3eb6a}, !- Source Object
  3,                                      !- Outlet Port
  {7209df10-5df4-4d5e-9268-aa58851efa50}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9dcce48a-b993-48b6-9096-6ad66f3086a7}, !- Handle
  {e37795b3-53ab-4c8a-81e0-cd7ee6de5e63}, !- Name
  {7209df10-5df4-4d5e-9268-aa58851efa50}, !- Source Object
  7,                                      !- Outlet Port
  {5e33bab2-1ecf-44f0-a9c9-72c71887a4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d109e56d-32dd-4ae3-bfd5-800e39383ca7}, !- Handle
   Zone SCn WarehouseCond B end_b - Story Top Direct Air, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {75171c57-fd88-44be-95b7-b36d11185717}, !- Air Inlet Node Name
  {0c372fe6-5379-48e9-896f-e5fd637581a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3833c87f-602a-414b-89d9-e1d555da33fc}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Top Return Air Node, !- Name
  {24a5cc3e-b849-4762-ae44-ec9f098ea658}, !- Inlet Port
  {472b7a72-2e2e-4b62-b94b-abc2975a2a6c}; !- Outlet Port

OS:Connection,
  {557f3fb0-64e9-458f-a902-f797741944f4}, !- Handle
  {707e9335-6c0d-49cf-8419-2d50a45b44af}, !- Name
  {ad9ea7df-4faa-474e-ae80-0d20f7890b6d}, !- Source Object
  3,                                      !- Outlet Port
  {f73615af-6828-445f-b490-a731f7b342aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24a5cc3e-b849-4762-ae44-ec9f098ea658}, !- Handle
  {c79a4d87-fb2f-43b2-9501-0ae913b76992}, !- Name
  {b47024d8-345f-45a3-80c3-95bb4f2c69a9}, !- Source Object
  3,                                      !- Outlet Port
  {3833c87f-602a-414b-89d9-e1d555da33fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472b7a72-2e2e-4b62-b94b-abc2975a2a6c}, !- Handle
  {57817a9b-4d5b-459d-b863-548fda310a24}, !- Name
  {3833c87f-602a-414b-89d9-e1d555da33fc}, !- Source Object
  3,                                      !- Outlet Port
  {726bebda-6564-419d-ac46-66422abd8239}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee848717-a308-47ca-b878-f5ac844f256b}, !- Handle
   Zone SCn WarehouseCond B end_b - Story Top Direct Air Inlet Air Node, !- Name
  {850af966-034e-4df9-a432-46c65749fa99}, !- Inlet Port
  {75171c57-fd88-44be-95b7-b36d11185717}; !- Outlet Port

OS:Connection,
  {850af966-034e-4df9-a432-46c65749fa99}, !- Handle
  {35cf6821-2982-4be9-92f5-31d0803c1dba}, !- Name
  {1536fc03-08f5-4e53-8658-1579438e3cf8}, !- Source Object
  3,                                      !- Outlet Port
  {ee848717-a308-47ca-b878-f5ac844f256b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75171c57-fd88-44be-95b7-b36d11185717}, !- Handle
  {c0b81873-b86c-4000-85f4-44530b6024c0}, !- Name
  {ee848717-a308-47ca-b878-f5ac844f256b}, !- Source Object
  3,                                      !- Outlet Port
  {d109e56d-32dd-4ae3-bfd5-800e39383ca7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c372fe6-5379-48e9-896f-e5fd637581a4}, !- Handle
  {5f58ffc3-dedc-42c5-8367-16da646ec4fc}, !- Name
  {d109e56d-32dd-4ae3-bfd5-800e39383ca7}, !- Source Object
  4,                                      !- Outlet Port
  {ad9ea7df-4faa-474e-ae80-0d20f7890b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3b977239-cb0f-4409-867e-4490661d2402}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule
  {f04d8be3-d39a-49f2-ade6-a96c0d74062d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8d8a4bec-13de-4d74-be82-bb94adf783d3}, !- Supply Side Inlet Node Name
  {caf83709-a124-4cec-8471-1e68cd3cf2cd}, !- Demand Side Outlet Node Name
  {aecafde1-fcab-4479-8102-9313cc55ddb0}, !- Demand Side Inlet Node A
  {c2013656-928d-413c-8081-bfe5ef2ba678}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0b533a5c-8d10-4997-9fe2-742c06844625}, !- Demand Mixer Name
  {4ada47cb-a77f-42a3-abe2-f869e8d2d747}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {576b5287-0ae6-456b-99c0-a6576d596031}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Central Air Source HP Supply Inlet Node, !- Name
  {8d8a4bec-13de-4d74-be82-bb94adf783d3}, !- Inlet Port
  {f3c0607e-e497-4ef6-adce-55b042e35829}; !- Outlet Port

OS:Node,
  {0e4f670b-cacb-4db3-9d71-0e960f5ed1df}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Central Air Source HP Supply Outlet Node, !- Name
  {b2177dcd-d3d8-401c-87f6-ada8880bf897}, !- Inlet Port
  {c2013656-928d-413c-8081-bfe5ef2ba678}; !- Outlet Port

OS:Connection,
  {8d8a4bec-13de-4d74-be82-bb94adf783d3}, !- Handle
  {5c808c96-bd9c-476a-acde-4f2555b7f689}, !- Name
  {3b977239-cb0f-4409-867e-4490661d2402}, !- Source Object
  8,                                      !- Outlet Port
  {576b5287-0ae6-456b-99c0-a6576d596031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2013656-928d-413c-8081-bfe5ef2ba678}, !- Handle
  {29e00cf4-6e2b-4cfd-bcba-da794aeae2a2}, !- Name
  {0e4f670b-cacb-4db3-9d71-0e960f5ed1df}, !- Source Object
  3,                                      !- Outlet Port
  {3b977239-cb0f-4409-867e-4490661d2402}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {788ea2b2-226f-4a7b-a6ee-ae8917ef5503}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Central Air Source HP Demand Inlet Node, !- Name
  {aecafde1-fcab-4479-8102-9313cc55ddb0}, !- Inlet Port
  {6ed4bb0c-6bc7-407b-98ea-7d883ec20bc5}; !- Outlet Port

OS:Node,
  {93e89b26-33c5-459d-a437-9cc1661ff4f1}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Central Air Source HP Demand Outlet Node, !- Name
  {9291437b-4de5-4936-b812-30a3f162d40e}, !- Inlet Port
  {caf83709-a124-4cec-8471-1e68cd3cf2cd}; !- Outlet Port

OS:Node,
  {18057cab-2ec3-4edb-822c-2243581e3822}, !- Handle
   Zone SCn WarehouseCond C  - Story Top Direct Air Outlet Air Node, !- Name
  {b2dbe212-53f0-4971-85c3-365bdfdfbccb}, !- Inlet Port
  {52a16910-d3d0-47a5-a800-d5efc9415cac}; !- Outlet Port

OS:Connection,
  {aecafde1-fcab-4479-8102-9313cc55ddb0}, !- Handle
  {d416a469-e923-43bd-aed2-2fd880bc2797}, !- Name
  {3b977239-cb0f-4409-867e-4490661d2402}, !- Source Object
  10,                                     !- Outlet Port
  {788ea2b2-226f-4a7b-a6ee-ae8917ef5503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf83709-a124-4cec-8471-1e68cd3cf2cd}, !- Handle
  {32f0de18-f9f9-4f23-b57a-4e7db04334f4}, !- Name
  {93e89b26-33c5-459d-a437-9cc1661ff4f1}, !- Source Object
  3,                                      !- Outlet Port
  {3b977239-cb0f-4409-867e-4490661d2402}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ada47cb-a77f-42a3-abe2-f869e8d2d747}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {6ed4bb0c-6bc7-407b-98ea-7d883ec20bc5}, !- Inlet Node Name
  {a825981e-4818-4f18-a1b4-112f62da7e67}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0b533a5c-8d10-4997-9fe2-742c06844625}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {9291437b-4de5-4936-b812-30a3f162d40e}, !- Outlet Node Name
  {93a15efb-bf3e-4e39-abc4-1b4737066a8a}; !- Inlet Node Name 1

OS:Connection,
  {6ed4bb0c-6bc7-407b-98ea-7d883ec20bc5}, !- Handle
  {b7dacd7a-153d-4570-bf5e-e2228cab1867}, !- Name
  {788ea2b2-226f-4a7b-a6ee-ae8917ef5503}, !- Source Object
  3,                                      !- Outlet Port
  {4ada47cb-a77f-42a3-abe2-f869e8d2d747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9291437b-4de5-4936-b812-30a3f162d40e}, !- Handle
  {474468cc-8c14-409e-8b6a-61f450dacfcf}, !- Name
  {0b533a5c-8d10-4997-9fe2-742c06844625}, !- Source Object
  2,                                      !- Outlet Port
  {93e89b26-33c5-459d-a437-9cc1661ff4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {407389a0-5610-48e4-8ffe-10a001f5c39f}, !- Handle
  {3b977239-cb0f-4409-867e-4490661d2402}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f04d8be3-d39a-49f2-ade6-a96c0d74062d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {4e56e42c-fa12-4b65-8829-4642b388fd5c}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Central Air Source HP heating coil 6 Clg kBtu/hr 8.5EER 6 Clg kBtu/hr 11.1EER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72f7ec37-1a2f-4b6b-a359-b12a980f1aaf}, !- Total Heating Capacity Function of Temperature Curve Name
  {27d5628c-eac3-4219-9312-f4bca2c50fc5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {94a65148-b4c1-4a64-999c-a97a6d14ec16}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfb6390f-b0e9-476a-b96b-a90a4b09ffba}, !- Part Load Fraction Correlation Curve Name
  {fb5027d9-65a5-460b-b5dd-a2e579afb66c}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {d103497c-5469-479d-8ecd-dc7d67f8b6c1}, !- Handle
  Curve Cubic 46,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {36faa893-6d32-4a18-b515-dc21d9ed6a28}, !- Handle
  Curve Cubic 47,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {af3228c8-79bb-4e09-ac3d-51eb23c9a385}, !- Handle
  Curve Cubic 48,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {157af010-b49c-4017-b8e5-5f1180d10f6d}, !- Handle
  Curve Quadratic 76,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {16fec4bc-faa3-442e-afa7-ade79c8cc677}, !- Handle
  Curve Quadratic 77,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14dbb3bc-e415-4e93-a060-9c5ff1a10531}, !- Handle
  Heat-Cap-fT 15,                         !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {87f0c2a4-7833-40da-b316-80a17e3c2c3e}, !- Handle
  Heat-Cap-fFF 15,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1a48327e-880e-4e79-ad15-1955980f1da3}, !- Handle
  Heat-EIR-fT 15,                         !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a69d408a-baef-4418-a969-feb5380fe032}, !- Handle
  Heat-EIR-fFF 15,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {8a554232-8308-4685-9b90-1cd16809f48c}, !- Handle
  Heat-PLF-fPLR 15,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {fb5027d9-65a5-460b-b5dd-a2e579afb66c}, !- Handle
  DefrostEIR 15,                          !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {86d2133a-4c29-4103-9e3d-d681e9079a18}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Central Air Source HP Supplemental Htg Coil, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9d2a5c5e-e052-4339-b6ca-1872c1eb1315}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Central Air Source HP Cooling Coil 6kBtu/hr 10.0SEER 6kBtu/hr 13.0SEER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3494a7a8-2e05-4b89-8cc1-605f3a1afd6d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {294f4fcf-dea2-4c4c-9eeb-52fe0cdaf2d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {b1014ef4-fd9d-47d3-92ce-9856879d2681}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d0afb734-5d7a-4c99-bdaf-78577fdad7a6}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b10cb548-a2c3-47a0-b001-d22a5b8e3a4e}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {985e03ab-f01b-460b-9257-404f8bd945bc}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cdde749d-ffe2-4dc6-985d-3ffc601349ff}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51d173f4-3c1a-4c30-936c-58d7bb72defd}, !- Handle
  Curve Quadratic 79,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cf1463f8-31de-4945-a22c-a16097beeeb3}, !- Handle
  Curve Quadratic 80,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8a736d5-871a-4fc5-ab0c-d48d5e170865}, !- Handle
  Cool-Cap-fT 15,                         !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {86a11a7d-f464-4f7d-8155-0ceb74f74050}, !- Handle
  Cool-Cap-fFF 15,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {d3a32f1b-49c1-436a-b719-e1e315660ec9}, !- Handle
  Cool-EIR-fT 15,                         !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cea1effb-a368-41c1-896c-80ba2694317f}, !- Handle
  Cool-EIR-fFF 15,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {c400ae82-185e-466c-a762-3da3a0027a94}, !- Handle
  Cool-PLF-fPLR 15,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {3e85f1b6-544b-4bd1-88c6-59714750f0d0}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Central Air Source HP Supply Fan, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eaae983a-c432-45e3-a6ca-496b2ee71090}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c2804f4a-a514-4261-a88d-44c37c1b3557}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {eaae983a-c432-45e3-a6ca-496b2ee71090}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c2804f4a-a514-4261-a88d-44c37c1b3557}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d2ddd5cf-4483-43b8-ac96-5ea132ce40f3}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {21607f3f-d60f-4d6d-8fb8-d4346d4eb50c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {f3c0607e-e497-4ef6-adce-55b042e35829}, !- Air Inlet Node Name
  {b2177dcd-d3d8-401c-87f6-ada8880bf897}, !- Air Outlet Node Name
  {3e85f1b6-544b-4bd1-88c6-59714750f0d0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e217f92-3048-4c05-a899-f0d493e7ce09}, !- Supply Air Fan Operating Mode Schedule Name
  {4e56e42c-fa12-4b65-8829-4642b388fd5c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9d2a5c5e-e052-4339-b6ca-1872c1eb1315}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {86d2133a-4c29-4103-9e3d-d681e9079a18}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f3c0607e-e497-4ef6-adce-55b042e35829}, !- Handle
  {59becb39-5af3-4441-b250-3ba605157dd3}, !- Name
  {576b5287-0ae6-456b-99c0-a6576d596031}, !- Source Object
  3,                                      !- Outlet Port
  {d2ddd5cf-4483-43b8-ac96-5ea132ce40f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b2177dcd-d3d8-401c-87f6-ada8880bf897}, !- Handle
  {c7d42457-7763-4f2e-b211-43cde614781a}, !- Name
  {d2ddd5cf-4483-43b8-ac96-5ea132ce40f3}, !- Source Object
  7,                                      !- Outlet Port
  {0e4f670b-cacb-4db3-9d71-0e960f5ed1df}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3f660c9b-e0e2-4446-af03-1457662e5cd1}, !- Handle
   Zone SCn WarehouseCond C  - Story Top Direct Air, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {20a4e0bc-220d-4385-a053-a2fca02afcee}, !- Air Inlet Node Name
  {b2dbe212-53f0-4971-85c3-365bdfdfbccb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d37eacd8-9187-42d2-8236-151997c25fcc}, !- Handle
  Zone SCn WarehouseCond C  - Story Top Return Air Node, !- Name
  {e3e54117-b89a-45d1-b7d9-e015d357ae6d}, !- Inlet Port
  {93a15efb-bf3e-4e39-abc4-1b4737066a8a}; !- Outlet Port

OS:Connection,
  {52a16910-d3d0-47a5-a800-d5efc9415cac}, !- Handle
  {0ecf23d0-f37e-49c9-a64a-2e889c807862}, !- Name
  {18057cab-2ec3-4edb-822c-2243581e3822}, !- Source Object
  3,                                      !- Outlet Port
  {026d4d6b-19fe-408f-8b34-dbe1117180e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3e54117-b89a-45d1-b7d9-e015d357ae6d}, !- Handle
  {2c63be60-d4e0-42ba-9e33-b7b2d98f5c9b}, !- Name
  {2327d6cc-3868-49cb-be2e-b5f9a470fe05}, !- Source Object
  3,                                      !- Outlet Port
  {d37eacd8-9187-42d2-8236-151997c25fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a15efb-bf3e-4e39-abc4-1b4737066a8a}, !- Handle
  {d045d057-09d0-49ce-94a3-32effdc86de3}, !- Name
  {d37eacd8-9187-42d2-8236-151997c25fcc}, !- Source Object
  3,                                      !- Outlet Port
  {0b533a5c-8d10-4997-9fe2-742c06844625}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c668db04-0963-4dd1-832d-7b9c6c511393}, !- Handle
   Zone SCn WarehouseCond C  - Story Top Direct Air Inlet Air Node, !- Name
  {a825981e-4818-4f18-a1b4-112f62da7e67}, !- Inlet Port
  {20a4e0bc-220d-4385-a053-a2fca02afcee}; !- Outlet Port

OS:Connection,
  {a825981e-4818-4f18-a1b4-112f62da7e67}, !- Handle
  {83ac4678-1d24-4cbe-943b-b63331228b11}, !- Name
  {4ada47cb-a77f-42a3-abe2-f869e8d2d747}, !- Source Object
  3,                                      !- Outlet Port
  {c668db04-0963-4dd1-832d-7b9c6c511393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a4e0bc-220d-4385-a053-a2fca02afcee}, !- Handle
  {b414c6fb-cd6b-49ce-ae48-8e4e469e5af1}, !- Name
  {c668db04-0963-4dd1-832d-7b9c6c511393}, !- Source Object
  3,                                      !- Outlet Port
  {3f660c9b-e0e2-4446-af03-1457662e5cd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2dbe212-53f0-4971-85c3-365bdfdfbccb}, !- Handle
  {b68a0d16-be94-45b0-ae7e-67c1532d2ea9}, !- Name
  {3f660c9b-e0e2-4446-af03-1457662e5cd1}, !- Source Object
  4,                                      !- Outlet Port
  {18057cab-2ec3-4edb-822c-2243581e3822}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b42c2de3-08b8-482c-affa-b69185bb5fcd}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule
  {0720ba05-3442-40ad-ae78-9109397d0cf4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bfbe166a-dee9-4dc7-95a6-5573856b454e}, !- Supply Side Inlet Node Name
  {c5c27ba0-97af-4cf8-aa00-d668185c877e}, !- Demand Side Outlet Node Name
  {beb11ee3-d9f6-4944-b049-9082d7b01c1c}, !- Demand Side Inlet Node A
  {ce5a3480-e09e-409b-b0db-ee179715596d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {76fdfbe7-2a48-4432-a819-dda461e7b806}, !- Demand Mixer Name
  {ef0813b3-bdfb-4910-abe1-b15d68b11799}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {07af1960-2822-4b83-be05-20a34ed0a88e}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Central Air Source HP Supply Inlet Node, !- Name
  {bfbe166a-dee9-4dc7-95a6-5573856b454e}, !- Inlet Port
  {be10cbcd-5498-4926-a5e3-24b606626d1f}; !- Outlet Port

OS:Node,
  {87a8c5f9-40af-4ddd-8cde-d19f129552a7}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Central Air Source HP Supply Outlet Node, !- Name
  {ae083f5c-628a-48c4-b395-29bdaaa0fd86}, !- Inlet Port
  {ce5a3480-e09e-409b-b0db-ee179715596d}; !- Outlet Port

OS:Connection,
  {bfbe166a-dee9-4dc7-95a6-5573856b454e}, !- Handle
  {8bf76d2d-1c69-47fe-8475-1de028d5c9e4}, !- Name
  {b42c2de3-08b8-482c-affa-b69185bb5fcd}, !- Source Object
  8,                                      !- Outlet Port
  {07af1960-2822-4b83-be05-20a34ed0a88e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce5a3480-e09e-409b-b0db-ee179715596d}, !- Handle
  {3327ae00-74c2-405a-9f83-3d62047707dd}, !- Name
  {87a8c5f9-40af-4ddd-8cde-d19f129552a7}, !- Source Object
  3,                                      !- Outlet Port
  {b42c2de3-08b8-482c-affa-b69185bb5fcd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7678cecf-ca36-47c4-b5b1-7b4896d69961}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Central Air Source HP Demand Inlet Node, !- Name
  {beb11ee3-d9f6-4944-b049-9082d7b01c1c}, !- Inlet Port
  {e20d174e-044e-4edf-a3a4-e27d9b99efa8}; !- Outlet Port

OS:Node,
  {60573c20-7cc5-4ae5-aca1-2b660af0618a}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Central Air Source HP Demand Outlet Node, !- Name
  {c58f7ba1-03d8-47b1-a6d1-d9ee460cb72a}, !- Inlet Port
  {c5c27ba0-97af-4cf8-aa00-d668185c877e}; !- Outlet Port

OS:Node,
  {d2dc1de9-c74b-4714-a4ed-fa5d8b39c776}, !- Handle
   Zone SCn WarehouseCond C end_a - Story Top Direct Air Outlet Air Node, !- Name
  {620f9bcc-3708-42d3-82ae-a742adbca03a}, !- Inlet Port
  {25a6d7c8-1367-47a8-86ef-d2609de85682}; !- Outlet Port

OS:Connection,
  {beb11ee3-d9f6-4944-b049-9082d7b01c1c}, !- Handle
  {108a16fc-d81a-4b5d-a965-f69282f2e164}, !- Name
  {b42c2de3-08b8-482c-affa-b69185bb5fcd}, !- Source Object
  10,                                     !- Outlet Port
  {7678cecf-ca36-47c4-b5b1-7b4896d69961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c27ba0-97af-4cf8-aa00-d668185c877e}, !- Handle
  {1b018f8e-3a58-4a3f-acfe-96f2283191b0}, !- Name
  {60573c20-7cc5-4ae5-aca1-2b660af0618a}, !- Source Object
  3,                                      !- Outlet Port
  {b42c2de3-08b8-482c-affa-b69185bb5fcd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ef0813b3-bdfb-4910-abe1-b15d68b11799}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {e20d174e-044e-4edf-a3a4-e27d9b99efa8}, !- Inlet Node Name
  {53dbcfe7-9151-4a32-aabc-1015e6b182d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76fdfbe7-2a48-4432-a819-dda461e7b806}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {c58f7ba1-03d8-47b1-a6d1-d9ee460cb72a}, !- Outlet Node Name
  {34f8b63d-5c9e-4a1d-bb61-9bfddeed7bea}; !- Inlet Node Name 1

OS:Connection,
  {e20d174e-044e-4edf-a3a4-e27d9b99efa8}, !- Handle
  {1000efee-4da0-41fa-b2af-a2c543a7f830}, !- Name
  {7678cecf-ca36-47c4-b5b1-7b4896d69961}, !- Source Object
  3,                                      !- Outlet Port
  {ef0813b3-bdfb-4910-abe1-b15d68b11799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58f7ba1-03d8-47b1-a6d1-d9ee460cb72a}, !- Handle
  {08225f5a-6131-4c01-8479-a2ee52025762}, !- Name
  {76fdfbe7-2a48-4432-a819-dda461e7b806}, !- Source Object
  2,                                      !- Outlet Port
  {60573c20-7cc5-4ae5-aca1-2b660af0618a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {36e71748-fce0-4d1e-8622-75ca9907bd1a}, !- Handle
  {b42c2de3-08b8-482c-affa-b69185bb5fcd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0720ba05-3442-40ad-ae78-9109397d0cf4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {aac184ec-bd8c-48d4-b52f-e9d16a68e58f}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Central Air Source HP heating coil 12 Clg kBtu/hr 8.5EER 12 Clg kBtu/hr 11.1EER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72f7ec37-1a2f-4b6b-a359-b12a980f1aaf}, !- Total Heating Capacity Function of Temperature Curve Name
  {27d5628c-eac3-4219-9312-f4bca2c50fc5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {94a65148-b4c1-4a64-999c-a97a6d14ec16}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfb6390f-b0e9-476a-b96b-a90a4b09ffba}, !- Part Load Fraction Correlation Curve Name
  {10bf0acb-ff64-4142-8106-2e8a04da803c}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {9a69b1cc-b3cc-4669-a28d-352c598328f8}, !- Handle
  Curve Cubic 49,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0fd4eae9-6cbd-4fda-8936-a63bcab56e8d}, !- Handle
  Curve Cubic 50,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f650201e-596b-4b52-87e1-33074532628e}, !- Handle
  Curve Cubic 51,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d3d1868b-0424-4d5f-946d-ddde82d8857f}, !- Handle
  Curve Quadratic 81,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {92d620ae-241b-4772-aace-233829b812c5}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {46c7453b-fae8-4aaf-8e2e-67b8b169fca1}, !- Handle
  Heat-Cap-fT 16,                         !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {59428bbc-8804-4b87-aa55-e8c4a7aa97bb}, !- Handle
  Heat-Cap-fFF 16,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a1277332-2016-42a8-8b9d-861b221eb878}, !- Handle
  Heat-EIR-fT 16,                         !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c9c5c864-0442-4596-b3d0-740f8dbbb82c}, !- Handle
  Heat-EIR-fFF 16,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {f29cc3e7-e9d2-4632-8c13-c74a56ec9e42}, !- Handle
  Heat-PLF-fPLR 16,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {10bf0acb-ff64-4142-8106-2e8a04da803c}, !- Handle
  DefrostEIR 16,                          !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {68e77930-33c3-45b4-8ca9-e7ccfa2defa3}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Central Air Source HP Supplemental Htg Coil, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c08028c2-250b-40f3-8129-34ebcdf92859}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Central Air Source HP Cooling Coil 12kBtu/hr 10.0SEER 12kBtu/hr 13.0SEER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3494a7a8-2e05-4b89-8cc1-605f3a1afd6d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {294f4fcf-dea2-4c4c-9eeb-52fe0cdaf2d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {b1014ef4-fd9d-47d3-92ce-9856879d2681}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d0afb734-5d7a-4c99-bdaf-78577fdad7a6}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0dbcd059-b24b-4af2-a8eb-5729b446f3c6}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10c041e5-1b5c-41a9-8b85-9ce14b0b1fd0}, !- Handle
  Curve Quadratic 83,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {17a51f6d-6c75-4b40-98fc-2e5da0349ea1}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4238d42a-3033-438e-9e9b-1af19b21ad92}, !- Handle
  Curve Quadratic 84,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bd1f7013-060a-437e-9cce-568e2c5f9802}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {889dc5c1-d232-4629-a498-8e5b9a3da850}, !- Handle
  Cool-Cap-fT 16,                         !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {24e104c7-5642-4988-9701-e92722a9c054}, !- Handle
  Cool-Cap-fFF 16,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8bc8ed5c-27c5-410c-be85-987e0bb50c37}, !- Handle
  Cool-EIR-fT 16,                         !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {56b1f52d-3d32-4171-905a-e45a341f3e0b}, !- Handle
  Cool-EIR-fFF 16,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {2aad9047-68fe-4406-a5fa-ac3728b30843}, !- Handle
  Cool-PLF-fPLR 16,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {70c1f4dc-a91d-410b-9d06-4c64d0281694}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Central Air Source HP Supply Fan, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e821e256-172e-44ed-8463-0e031f6902c8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1cb4d3dd-e8ae-470c-a975-88098cce9189}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {e821e256-172e-44ed-8463-0e031f6902c8}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1cb4d3dd-e8ae-470c-a975-88098cce9189}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {670b6a4d-9e18-4c4f-9449-0a3704d9f6ea}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {b8998d4e-b41f-4220-9a30-db1d524931ea}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {be10cbcd-5498-4926-a5e3-24b606626d1f}, !- Air Inlet Node Name
  {ae083f5c-628a-48c4-b395-29bdaaa0fd86}, !- Air Outlet Node Name
  {70c1f4dc-a91d-410b-9d06-4c64d0281694}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e217f92-3048-4c05-a899-f0d493e7ce09}, !- Supply Air Fan Operating Mode Schedule Name
  {aac184ec-bd8c-48d4-b52f-e9d16a68e58f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c08028c2-250b-40f3-8129-34ebcdf92859}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {68e77930-33c3-45b4-8ca9-e7ccfa2defa3}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {be10cbcd-5498-4926-a5e3-24b606626d1f}, !- Handle
  {abd158d8-0138-422c-886e-dfcff45f5297}, !- Name
  {07af1960-2822-4b83-be05-20a34ed0a88e}, !- Source Object
  3,                                      !- Outlet Port
  {670b6a4d-9e18-4c4f-9449-0a3704d9f6ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ae083f5c-628a-48c4-b395-29bdaaa0fd86}, !- Handle
  {f1cea196-44d0-4011-9966-343048a5408f}, !- Name
  {670b6a4d-9e18-4c4f-9449-0a3704d9f6ea}, !- Source Object
  7,                                      !- Outlet Port
  {87a8c5f9-40af-4ddd-8cde-d19f129552a7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d40d9696-0e95-412f-bc3b-45cd34ef1bbb}, !- Handle
   Zone SCn WarehouseCond C end_a - Story Top Direct Air, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {4ef06e81-2db5-4d75-af11-547b7f41d388}, !- Air Inlet Node Name
  {620f9bcc-3708-42d3-82ae-a742adbca03a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1672b82c-246d-435d-b823-ddb0b58b513c}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Top Return Air Node, !- Name
  {55daeb15-b917-44b4-9a0b-983de614eee2}, !- Inlet Port
  {34f8b63d-5c9e-4a1d-bb61-9bfddeed7bea}; !- Outlet Port

OS:Connection,
  {25a6d7c8-1367-47a8-86ef-d2609de85682}, !- Handle
  {afc76d62-2238-4d2e-b700-b27be83531d1}, !- Name
  {d2dc1de9-c74b-4714-a4ed-fa5d8b39c776}, !- Source Object
  3,                                      !- Outlet Port
  {295edea0-4a6f-4ad9-af75-fb7714da9b4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55daeb15-b917-44b4-9a0b-983de614eee2}, !- Handle
  {a626746e-5736-4bac-834d-c008b9a5af76}, !- Name
  {77267277-5346-4132-aee4-45de24e4ffff}, !- Source Object
  3,                                      !- Outlet Port
  {1672b82c-246d-435d-b823-ddb0b58b513c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f8b63d-5c9e-4a1d-bb61-9bfddeed7bea}, !- Handle
  {b099ee0a-5a55-4e96-b742-6e3b6fc4e848}, !- Name
  {1672b82c-246d-435d-b823-ddb0b58b513c}, !- Source Object
  3,                                      !- Outlet Port
  {76fdfbe7-2a48-4432-a819-dda461e7b806}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4dcbb2b9-945b-4ab8-84d0-5885823f00b8}, !- Handle
   Zone SCn WarehouseCond C end_a - Story Top Direct Air Inlet Air Node, !- Name
  {53dbcfe7-9151-4a32-aabc-1015e6b182d5}, !- Inlet Port
  {4ef06e81-2db5-4d75-af11-547b7f41d388}; !- Outlet Port

OS:Connection,
  {53dbcfe7-9151-4a32-aabc-1015e6b182d5}, !- Handle
  {5cd93479-9eef-45bd-893b-548f1254bd5a}, !- Name
  {ef0813b3-bdfb-4910-abe1-b15d68b11799}, !- Source Object
  3,                                      !- Outlet Port
  {4dcbb2b9-945b-4ab8-84d0-5885823f00b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef06e81-2db5-4d75-af11-547b7f41d388}, !- Handle
  {296c5869-72f7-4ec6-9dbf-afbb158f71e8}, !- Name
  {4dcbb2b9-945b-4ab8-84d0-5885823f00b8}, !- Source Object
  3,                                      !- Outlet Port
  {d40d9696-0e95-412f-bc3b-45cd34ef1bbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {620f9bcc-3708-42d3-82ae-a742adbca03a}, !- Handle
  {31fc1c59-6621-4ec4-953c-0f9fba4d4f44}, !- Name
  {d40d9696-0e95-412f-bc3b-45cd34ef1bbb}, !- Source Object
  4,                                      !- Outlet Port
  {d2dc1de9-c74b-4714-a4ed-fa5d8b39c776}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eac96aee-6d87-4fdf-a836-260705923c08}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule
  {c7ef227d-4be2-4b2e-aef0-02f7da0b593d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {94a02634-9172-464b-a24a-c8c61a9c9c3f}, !- Supply Side Inlet Node Name
  {e2ffb861-ddc3-4c9e-9549-1b40a77f32eb}, !- Demand Side Outlet Node Name
  {d791be0e-01c0-4a7c-8922-48ac3dd370fb}, !- Demand Side Inlet Node A
  {daa07e25-00d1-4c62-b352-b14c8c4794ff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b715cf92-7122-4ab8-be15-63780c385e34}, !- Demand Mixer Name
  {a088fc56-d889-4b49-bf93-486d58612470}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c0eca79a-8bee-43aa-ba7c-1c1f6d7f6d66}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Central Air Source HP Supply Inlet Node, !- Name
  {94a02634-9172-464b-a24a-c8c61a9c9c3f}, !- Inlet Port
  {4c89e801-3876-495f-be67-70ca6264a4d1}; !- Outlet Port

OS:Node,
  {4f15b7bf-dfce-49c7-aabb-c97f6ac410a9}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Central Air Source HP Supply Outlet Node, !- Name
  {873e55b6-be1b-47e0-831b-2670e108649b}, !- Inlet Port
  {daa07e25-00d1-4c62-b352-b14c8c4794ff}; !- Outlet Port

OS:Connection,
  {94a02634-9172-464b-a24a-c8c61a9c9c3f}, !- Handle
  {10e6aad1-394e-474b-a45a-dd5fbddf1ec2}, !- Name
  {eac96aee-6d87-4fdf-a836-260705923c08}, !- Source Object
  8,                                      !- Outlet Port
  {c0eca79a-8bee-43aa-ba7c-1c1f6d7f6d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa07e25-00d1-4c62-b352-b14c8c4794ff}, !- Handle
  {284b7e1b-63ce-4f87-a0cc-47f30dd9e858}, !- Name
  {4f15b7bf-dfce-49c7-aabb-c97f6ac410a9}, !- Source Object
  3,                                      !- Outlet Port
  {eac96aee-6d87-4fdf-a836-260705923c08}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c98967cd-a5ee-4f2e-9299-a0113d09ec4c}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Central Air Source HP Demand Inlet Node, !- Name
  {d791be0e-01c0-4a7c-8922-48ac3dd370fb}, !- Inlet Port
  {18618ab4-8e42-4078-af18-c5ff6c4145fa}; !- Outlet Port

OS:Node,
  {2cb1a792-836c-44a8-8234-3b64d226970c}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Central Air Source HP Demand Outlet Node, !- Name
  {beb4277d-b80c-4ec2-8f6d-82a7657d625f}, !- Inlet Port
  {e2ffb861-ddc3-4c9e-9549-1b40a77f32eb}; !- Outlet Port

OS:Node,
  {0bfe9bec-13d7-401d-9cfe-6171245d8599}, !- Handle
   Zone SCn WarehouseCond C end_b - Story Top Direct Air Outlet Air Node, !- Name
  {98eaaf6c-e337-4e6e-91a0-edf83d1baa8c}, !- Inlet Port
  {663cbbbf-de20-4afc-ac38-d4eb561d0519}; !- Outlet Port

OS:Connection,
  {d791be0e-01c0-4a7c-8922-48ac3dd370fb}, !- Handle
  {09102155-43f2-40ef-8448-ecd8c60a91dd}, !- Name
  {eac96aee-6d87-4fdf-a836-260705923c08}, !- Source Object
  10,                                     !- Outlet Port
  {c98967cd-a5ee-4f2e-9299-a0113d09ec4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ffb861-ddc3-4c9e-9549-1b40a77f32eb}, !- Handle
  {1952bc5e-dc57-4526-a4da-ab3b71f1dd7e}, !- Name
  {2cb1a792-836c-44a8-8234-3b64d226970c}, !- Source Object
  3,                                      !- Outlet Port
  {eac96aee-6d87-4fdf-a836-260705923c08}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a088fc56-d889-4b49-bf93-486d58612470}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {18618ab4-8e42-4078-af18-c5ff6c4145fa}, !- Inlet Node Name
  {efffad9e-94e1-499a-81d4-5e80452d8c85}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b715cf92-7122-4ab8-be15-63780c385e34}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {beb4277d-b80c-4ec2-8f6d-82a7657d625f}, !- Outlet Node Name
  {4a3177a6-4dcb-4080-aa41-fa14497b629b}; !- Inlet Node Name 1

OS:Connection,
  {18618ab4-8e42-4078-af18-c5ff6c4145fa}, !- Handle
  {ed50fc27-990e-4fac-9f7a-63555aa29ff7}, !- Name
  {c98967cd-a5ee-4f2e-9299-a0113d09ec4c}, !- Source Object
  3,                                      !- Outlet Port
  {a088fc56-d889-4b49-bf93-486d58612470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beb4277d-b80c-4ec2-8f6d-82a7657d625f}, !- Handle
  {8e88b32c-2cd2-4c46-a1f9-9f2bdf47ded8}, !- Name
  {b715cf92-7122-4ab8-be15-63780c385e34}, !- Source Object
  2,                                      !- Outlet Port
  {2cb1a792-836c-44a8-8234-3b64d226970c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0c10cc7e-2608-4155-ad2f-650f4ffd67c3}, !- Handle
  {eac96aee-6d87-4fdf-a836-260705923c08}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c7ef227d-4be2-4b2e-aef0-02f7da0b593d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {7ebea7bd-dfba-4633-b0a1-ef0f722156ef}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Central Air Source HP heating coil 14 Clg kBtu/hr 8.5EER 14 Clg kBtu/hr 11.1EER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72f7ec37-1a2f-4b6b-a359-b12a980f1aaf}, !- Total Heating Capacity Function of Temperature Curve Name
  {27d5628c-eac3-4219-9312-f4bca2c50fc5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {94a65148-b4c1-4a64-999c-a97a6d14ec16}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfb6390f-b0e9-476a-b96b-a90a4b09ffba}, !- Part Load Fraction Correlation Curve Name
  {81494076-62a3-4b8d-9ef8-84695f205068}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {619a1fa8-9381-49b5-9759-56857e22fb9d}, !- Handle
  Curve Cubic 52,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {7762f7f5-fb5c-4def-93f9-fbc08de8f561}, !- Handle
  Curve Cubic 53,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {38e9339b-8d6d-4b1c-8bdc-a6b6e91605e4}, !- Handle
  Curve Cubic 54,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ac7b535e-8a14-47bf-b136-2b7c86021cd5}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {48d61647-d713-4f8f-9230-e51780cf97c5}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d24605c6-ec75-4e31-bb66-d8527e6f478b}, !- Handle
  Heat-Cap-fT 17,                         !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {715deeb4-d7ff-4b04-8b46-4fb3dadb5ed5}, !- Handle
  Heat-Cap-fFF 17,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {efabca39-3078-40e8-a58a-f469ecbe30d2}, !- Handle
  Heat-EIR-fT 17,                         !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6d6ab6d6-1aa5-4302-ac4e-f895b9c252ce}, !- Handle
  Heat-EIR-fFF 17,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ce941897-5adb-43ab-a2e5-e0f5f729f9a2}, !- Handle
  Heat-PLF-fPLR 17,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {81494076-62a3-4b8d-9ef8-84695f205068}, !- Handle
  DefrostEIR 17,                          !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {e429f769-d14b-4740-8cc6-6f686e3c62db}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Central Air Source HP Supplemental Htg Coil, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5f16e73c-b583-49fd-9312-1a8f27b5d618}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Central Air Source HP Cooling Coil 14kBtu/hr 10.0SEER 14kBtu/hr 13.0SEER, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3494a7a8-2e05-4b89-8cc1-605f3a1afd6d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {294f4fcf-dea2-4c4c-9eeb-52fe0cdaf2d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Energy Input Ratio Function of Temperature Curve Name
  {b1014ef4-fd9d-47d3-92ce-9856879d2681}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d0afb734-5d7a-4c99-bdaf-78577fdad7a6}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {df9a771c-e0a5-426f-b06e-50c89d3a162b}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c8ba352-056f-458b-9ee2-1a1a56386c79}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcf0fe1c-fbf3-4fd3-ac97-994714554d4e}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5191769-3eb8-4192-846c-1a65fd597f3a}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {429bb384-a64f-4c18-8005-2cf9ec3efe89}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1fb51bb-12fc-43af-9af0-99f0de18c6cd}, !- Handle
  Cool-Cap-fT 17,                         !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {95b516e7-0076-4b2b-85f9-525219a136af}, !- Handle
  Cool-Cap-fFF 17,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {268f59b0-be2f-463f-aca1-383c206505bf}, !- Handle
  Cool-EIR-fT 17,                         !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e8cc2450-d85b-45f3-b0eb-ef8b0f2007b2}, !- Handle
  Cool-EIR-fFF 17,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {9593eab1-a573-4037-b912-24ace9406d9e}, !- Handle
  Cool-PLF-fPLR 17,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {ea16e952-ea56-4b57-8a40-1ed519286eff}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Central Air Source HP Supply Fan, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f55a850-f8bb-49bb-86ab-8cddc8a95e2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a8d0679b-f2b8-472b-9e3a-e9470bd394f7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {4f55a850-f8bb-49bb-86ab-8cddc8a95e2b}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a8d0679b-f2b8-472b-9e3a-e9470bd394f7}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f511adcb-b947-4cfd-a5cf-7ef7d78d06c3}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {48abccf3-914e-4abe-b8ce-e60a0502fa59}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {4c89e801-3876-495f-be67-70ca6264a4d1}, !- Air Inlet Node Name
  {873e55b6-be1b-47e0-831b-2670e108649b}, !- Air Outlet Node Name
  {ea16e952-ea56-4b57-8a40-1ed519286eff}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {4e217f92-3048-4c05-a899-f0d493e7ce09}, !- Supply Air Fan Operating Mode Schedule Name
  {7ebea7bd-dfba-4633-b0a1-ef0f722156ef}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5f16e73c-b583-49fd-9312-1a8f27b5d618}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e429f769-d14b-4740-8cc6-6f686e3c62db}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4c89e801-3876-495f-be67-70ca6264a4d1}, !- Handle
  {59b3a2cc-9c0c-4756-af46-77a84a1d92b3}, !- Name
  {c0eca79a-8bee-43aa-ba7c-1c1f6d7f6d66}, !- Source Object
  3,                                      !- Outlet Port
  {f511adcb-b947-4cfd-a5cf-7ef7d78d06c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {873e55b6-be1b-47e0-831b-2670e108649b}, !- Handle
  {808bc9eb-9bf9-4d08-bc5f-918a3309e40f}, !- Name
  {f511adcb-b947-4cfd-a5cf-7ef7d78d06c3}, !- Source Object
  7,                                      !- Outlet Port
  {4f15b7bf-dfce-49c7-aabb-c97f6ac410a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f6a4eb6b-8f61-4ebd-b50f-eabe92a7dcfb}, !- Handle
   Zone SCn WarehouseCond C end_b - Story Top Direct Air, !- Name
  {a4bb297e-4963-47c4-8741-1072150df168}, !- Availability Schedule Name
  {c4b4c6ff-1aed-42d4-b484-21ad8a717995}, !- Air Inlet Node Name
  {98eaaf6c-e337-4e6e-91a0-edf83d1baa8c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1e3f54c0-d867-4a07-afd5-e7e3756644ab}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Top Return Air Node, !- Name
  {7c3445e7-cdab-4d65-b229-65e44a8784b1}, !- Inlet Port
  {4a3177a6-4dcb-4080-aa41-fa14497b629b}; !- Outlet Port

OS:Connection,
  {663cbbbf-de20-4afc-ac38-d4eb561d0519}, !- Handle
  {8d483b9f-1f16-49bd-9413-b9e2cb9585f6}, !- Name
  {0bfe9bec-13d7-401d-9cfe-6171245d8599}, !- Source Object
  3,                                      !- Outlet Port
  {ce3d962f-b437-4c0b-acc6-a757a4314a97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c3445e7-cdab-4d65-b229-65e44a8784b1}, !- Handle
  {53429e71-65f4-4ab7-91fb-74c113dc2290}, !- Name
  {10cd5145-67a1-4ce5-948a-bf2d10fe9063}, !- Source Object
  3,                                      !- Outlet Port
  {1e3f54c0-d867-4a07-afd5-e7e3756644ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a3177a6-4dcb-4080-aa41-fa14497b629b}, !- Handle
  {8adffbbc-17bd-4041-88c0-2590e7ed1c12}, !- Name
  {1e3f54c0-d867-4a07-afd5-e7e3756644ab}, !- Source Object
  3,                                      !- Outlet Port
  {b715cf92-7122-4ab8-be15-63780c385e34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d2ca1a0-33a7-4f38-b007-2279d047301a}, !- Handle
   Zone SCn WarehouseCond C end_b - Story Top Direct Air Inlet Air Node, !- Name
  {efffad9e-94e1-499a-81d4-5e80452d8c85}, !- Inlet Port
  {c4b4c6ff-1aed-42d4-b484-21ad8a717995}; !- Outlet Port

OS:Connection,
  {efffad9e-94e1-499a-81d4-5e80452d8c85}, !- Handle
  {3dbc07c5-9b10-48ef-a90c-c2e090fe1c4e}, !- Name
  {a088fc56-d889-4b49-bf93-486d58612470}, !- Source Object
  3,                                      !- Outlet Port
  {3d2ca1a0-33a7-4f38-b007-2279d047301a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b4c6ff-1aed-42d4-b484-21ad8a717995}, !- Handle
  {dfd9ac67-ebff-4cab-8943-3c3eb702dd8f}, !- Name
  {3d2ca1a0-33a7-4f38-b007-2279d047301a}, !- Source Object
  3,                                      !- Outlet Port
  {f6a4eb6b-8f61-4ebd-b50f-eabe92a7dcfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98eaaf6c-e337-4e6e-91a0-edf83d1baa8c}, !- Handle
  {a647ea36-c5b5-4b66-a0df-0895a5a16f14}, !- Name
  {f6a4eb6b-8f61-4ebd-b50f-eabe92a7dcfb}, !- Source Object
  4,                                      !- Outlet Port
  {0bfe9bec-13d7-401d-9cfe-6171245d8599}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2bc7c990-999c-445a-9c1d-b8a4794f9e7f}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e89fb164-ab50-445e-a437-fb27349035f4}, !- Schedule Type Limits Name
  {6e558c91-d5ea-4ccc-9091-6462ca51a14e}, !- Default Day Schedule Name
  {1fc413a4-ebc2-46a5-8fea-7dd262089e8d}, !- Summer Design Day Schedule Name
  {ebd5b476-258d-4291-89b8-0f39ceeda93d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e558c91-d5ea-4ccc-9091-6462ca51a14e}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e89fb164-ab50-445e-a437-fb27349035f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {96c79fd7-a3b4-416b-9703-3876790dece0}, !- Handle
  {2bc7c990-999c-445a-9c1d-b8a4794f9e7f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.5999999999999925,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-06-12 04:50:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-06-12 04:50:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ebd5b476-258d-4291-89b8-0f39ceeda93d}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e89fb164-ab50-445e-a437-fb27349035f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fc413a4-ebc2-46a5-8fea-7dd262089e8d}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e89fb164-ab50-445e-a437-fb27349035f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {05fa0e04-c544-4b36-a81b-ae614cfea5e3}, !- Handle
  Building Default Schedule Set,          !- Name
  {2bc7c990-999c-445a-9c1d-b8a4794f9e7f}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {b3c7b8b1-b89a-4860-b440-b097bf679233}, !- Handle
  {15e23116-dc41-4cc7-bead-d319b11b1c68}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {92b87c2f-5d4f-406e-9895-b4ad93fe9b66}, !- Handle
  {66f256e0-56df-42d4-9359-c09f1f7759f2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c70287d7-e161-4d13-9ee8-6e851bc91238}, !- Handle
  {44b4cb34-6153-46a5-b808-a65b237d4e6e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {293e2838-4e37-4fcd-952c-b5561d080d71}, !- Handle
  {716c42a3-5963-443e-8d14-c93f10a33018}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.055,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {961771ff-90cb-427f-8deb-965ec130d78d}, !- Handle
  {cd3617ec-04bf-4cb6-9836-a866d7c814f9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.6 | hoo_end ~ 0.6 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {41bd24f5-95ad-40cd-b05c-a218b2b0a0d1}, !- Handle
  {fd496ce5-f39e-40c8-90fc-59bdf23b80bd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.145 ~ val_clg | hoo_end ~ val_clg ~ 0.145, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c65fdba5-3a9f-4659-8dc9-4e0931e75c69}, !- Handle
  {5e1c0687-4465-44e2-852f-f8f731ceccaa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {51d984ba-385f-4384-9cb4-8b0b86fc57a6}, !- Handle
  {09ad457b-895e-4a16-a94b-cf619036a7d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d32ac600-44d3-4689-a26f-ce6934c0309d}, !- Handle
  {7f38041e-d71f-40e4-a360-1161e7f52238}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {48f4cbd7-4727-48aa-9600-7b07c3848cbe}, !- Handle
  {5900fc03-a808-471c-aaa0-6e707b84266c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b268503e-a727-4508-9d51-5e7dd9d8d02b}, !- Handle
  {70afcf59-3124-4325-9c52-89f6f35f236e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  220,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  220;                                    !- Feature Value 3

OS:AdditionalProperties,
  {83d4a192-aa71-4a1e-845c-681a45dbd198}, !- Handle
  {cd0a8c45-987a-47b2-9b48-09109006ec8e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9f0dd295-a0f6-40aa-b5e1-ab73c719721a}, !- Handle
  {4a7e0f03-ace9-41df-9ca5-5c93c116c41e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.800000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {ea94736c-cf42-4c8b-b9a2-c1566090c144}, !- Handle
  {16f62948-e4fb-4a61-ab30-f6de3f9bdb9d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6cc496da-e421-46db-919b-a587609e3f81}, !- Handle
  {815218e8-80ec-4677-97bd-ed4c7d91798f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9e4e0050-0aae-4cd6-bbab-84a487312f45}, !- Handle
  {df008afc-dbc4-4ca3-8a2e-91cbca29cab1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27.800000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {d936dd8a-b40d-45ae-b3f7-54f7d8504367}, !- Handle
  {242b034f-577c-43a1-b7e0-444ed376967e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0b19b217-847a-4c6c-8d18-03a555633bc1}, !- Handle
  {2f1b73bd-12a6-4796-8c8e-1fb5ed5fbd65}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {52a2fc20-3356-4747-ae92-db446b3b97b7}, !- Handle
  {d5fe67f8-9be8-4b2e-9949-a1e36ac33d1b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {648634b1-3b83-49fa-8b30-d17b06357367}, !- Handle
  {7e3f53b7-6c6f-4773-8143-79dcd2144c80}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {489540d4-af32-4d0b-8563-a92db5ce792c}, !- Handle
  {5653ce82-10bd-4bff-aece-885d5a3ef5f4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2e622ac3-41ba-4c11-8b86-c5ee64306bb8}, !- Handle
  {6629d6c9-c5ce-495e-b082-69e516fcd8b4}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residential heat pump,                  !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  DEER Pre-1975,                          !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  DEER Pre-1975,                          !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  DEER Pre-1975,                          !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  DEER 2011,                              !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  DEER Pre-1975,                          !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  DEER 2007,                              !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DEER Pre-1975,                          !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DEER 2007,                              !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  DEER Pre-1975,                          !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  DEER 2007,                              !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  DEER Pre-1975,                          !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  DEER 2007;                              !- Feature Value 13

OS:Curve:Biquadratic,
  {72f7ec37-1a2f-4b6b-a359-b12a980f1aaf}, !- Handle
  SpltHP1SpCom_HtCap_fT,                  !- Name
  0.85516576,                             !- Coefficient1 Constant
  -0.003631392,                           !- Coefficient2 x
  -6.19e-06,                              !- Coefficient3 x**2
  0.02644704,                             !- Coefficient4 y
  0.00041148,                             !- Coefficient5 y**2
  -0.000141264,                           !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Cubic,
  {27d5628c-eac3-4219-9312-f4bca2c50fc5}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f764e71-1179-4ba6-9132-922956e97158}, !- Handle
  SpltAC1Sp_EIR_fT,                       !- Name
  0.7390464,                              !- Coefficient1 Constant
  -0.00778968,                            !- Coefficient2 x
  0.000128304,                            !- Coefficient3 x**2
  -0.00027,                               !- Coefficient4 y
  0.0006642,                              !- Coefficient5 y**2
  -0.000648,                              !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {94a65148-b4c1-4a64-999c-a97a6d14ec16}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cfb6390f-b0e9-476a-b96b-a90a4b09ffba}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3494a7a8-2e05-4b89-8cc1-605f3a1afd6d}, !- Handle
  SpltAC1Sp_ClCap_fT,                     !- Name
  0.67916,                                !- Coefficient1 Constant
  0.016938,                               !- Coefficient2 x
  0.00069336,                             !- Coefficient3 x**2
  0.0045576,                              !- Coefficient4 y
  -8.42e-05,                              !- Coefficient5 y**2
  -0.00047628,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {294f4fcf-dea2-4c4c-9eeb-52fe0cdaf2d2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b1014ef4-fd9d-47d3-92ce-9856879d2681}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d0afb734-5d7a-4c99-bdaf-78577fdad7a6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {dc3d4d7f-7ff5-4520-a4c0-b4ed302efdf6}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bd7b7b46-3c5c-4cb0-be02-060d9b5f14a2}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {dc3d4d7f-7ff5-4520-a4c0-b4ed302efdf6}; !- Layer 1

OS:InternalMass:Definition,
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Handle
  Internal Mass Definition 1,             !- Name
  {bd7b7b46-3c5c-4cb0-be02-060d9b5f14a2}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e364d93c-60c9-4419-bbd2-4eaa363d664e}, !- Handle
  SCn WarehouseCond C end_b - Story Top Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {4a1bcab7-a2cf-4a75-850e-a0b833bb6dfb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cbe728b3-c154-435f-9aca-75e320119013}, !- Handle
  SCn WarehouseCond B end_b - Story Top Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {02b9f130-fbbf-4f44-b859-f67896d42af9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {823e3306-2c9a-47e6-95a3-8a4e523b4e78}, !- Handle
  SCn WarehouseCond A end_b - Story Top Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {afcefd9d-89c8-4208-8430-9e74789578de}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {12570566-a7dc-4c6b-803a-df837d89bd05}, !- Handle
  SCn WarehouseCond A  - Story Top Mass,  !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {e0765dc2-cb97-4146-b669-d89f585831a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5b5d9a4c-2e3e-458d-a5c9-8adae1c82e75}, !- Handle
  SCn WarehouseCond C end_a - Story Top Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {d040dae2-d228-4db7-8399-e3ee5714eb5b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ccde9e84-ea62-4661-8a28-d7381106f884}, !- Handle
  SCn WarehouseCond B end_a - Story Top Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {d6e9c9f2-4cb6-416d-873a-cb2997618693}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {90396e53-4b9d-49c6-af00-a1a28149e48e}, !- Handle
  SCn WarehouseCond A  - Story Ground Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {e2b965ed-fb1a-4cd2-902a-c6375c1bca02}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {346896fc-7d9e-4f21-88b3-85c3368201f3}, !- Handle
  SCn WarehouseCond B end_b - Story Ground Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {627b3d59-13b4-4a6e-9cb6-67386c615938}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {29186518-02e0-439c-815f-97c7c7bb8b35}, !- Handle
  SCn WarehouseCond C end_a - Story Ground Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {7ff357e2-b494-4356-8b4e-6d91972ad6ce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e673f049-0566-4135-9da2-22b30e1fee26}, !- Handle
  SCn WarehouseCond B  - Story Ground Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {e41afe08-409b-4f39-9146-e55c7bd0908c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d988fcd-b624-46b6-99a3-4d657cd512e4}, !- Handle
  SCn WarehouseCond B end_a - Story Ground Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {f10a6cef-1184-4a20-9d33-8fa5f955c9cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb0beabf-0690-4480-a7bb-898877c442d9}, !- Handle
  SCn WarehouseCond C  - Story Ground Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {56bef60d-a5e9-4bc1-bc45-e56833f62e29}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3bc97e42-c47e-4796-8f4d-535b1861b3de}, !- Handle
  SCn WarehouseCond C  - Story Top Mass,  !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {a85aba3c-f3b7-472a-b977-2b15f78ebcec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34bd8dbf-f4c7-4bad-b0bd-c831aa5532a4}, !- Handle
  SCn WarehouseCond A end_a - Story Top Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {1b72570b-2e91-410e-95da-0bdcec6d3050}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {862df4ff-0f81-46ab-ba52-96577fa9d1ed}, !- Handle
  SCn WarehouseCond B  - Story Top Mass,  !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {a7981d61-829e-4e9d-92cd-5eff4fa1a72d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f88cfcf-c0cc-493a-ba56-0d00b0ef2309}, !- Handle
  SCn WarehouseCond A end_b - Story Ground Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {a4006e32-9da6-4936-a1ba-2ed8a3365558}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c68831a6-9638-4a1e-bc78-229057427835}, !- Handle
  SCn WarehouseCond A end_a - Story Ground Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {343a22bc-ff46-4870-8cb1-c1882ced5c9d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e80fcad2-31c4-4ddc-84b0-9d43effd918d}, !- Handle
  SCn WarehouseCond C end_b - Story Ground Mass, !- Name
  {aabf1fd4-5f3e-46ff-9606-64dcca3df055}, !- Internal Mass Definition Name
  {2676184a-2c55-4fc1-84a4-f237c25f439e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {82940c3e-b5e9-46e9-bfab-f2839a11d112}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

