
OS:Version,
  {91163def-133c-470d-b067-624eceef1e16}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Facility,
  {17820c9f-9b23-4945-9c7e-3dec7f4fd1e0}; !- Handle

OS:Site,
  {191a10f0-2f88-436b-856d-0c946935f59f}, !- Handle
  Middleton Island_AK_USA,                !- Name
  59.43,                                  !- Latitude {deg}
  -146.33,                                !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  14,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {41a36190-4a08-402d-89ba-7a4a739402c5}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {0ead25ab-2e72-4606-938e-3e7d54726d7d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {f59a7db6-f065-46ef-960c-bb115179bd75}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a0554cfa-061a-4f6b-9c8a-ba95c2baca34}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {b9752e16-4e07-478f-89c7-cd695ae0cabb}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {238476cb-5870-4d45-89cf-f8e61730b4b9}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {61565225-b434-455d-9327-708ecc8facde}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {c8e70644-edbe-4a45-9415-07197d25cfbf}, !- Handle
  Middleton Island,                       !- City
  AK,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  703430,                                 !- WMO Number
  59.43,                                  !- Latitude {deg}
  -146.33,                                !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  14,                                     !- Elevation {m}
  /weather/G0202610.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {795bb07f-92ca-4305-8dd4-6e9a63ff551f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  7.03916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  10.98;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {a849c0e7-4768-4cc4-8af5-436d2dfacf9e}, !- Handle
  Middleton Island Ann Clg .4% Condns DB=>MWB 1, !- Name
  17.5,                                   !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e9e03e52-450f-4e50-be1f-f4b1721bf55b}, !- Handle
  Middleton Island Ann Clg .4% Condns WB=>MDB 1, !- Name
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {538a030f-1a95-4b09-ba82-a37987847bb4}, !- Handle
  Middleton Island Ann Clg 1% Condns DB=>MWB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e784839d-83f4-4780-91b6-87a106637757}, !- Handle
  Middleton Island Ann Clg 2% Condns DP=>MDB 1, !- Name
  13.9,                                   !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {60d735e7-64e1-4b55-837c-ff3a8a3ead2f}, !- Handle
  Middleton Island Ann Htg 99% Condns DB 1, !- Name
  -5.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  7,                                      !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {42f55044-e4a9-4e77-a677-f971dff9f060}, !- Handle
  Middleton Island Ann Htg 99.6% Condns DB 1, !- Name
  -7.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  7,                                      !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -7.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ca9b893f-fb5c-4c99-af67-ede4af3953d1}, !- Handle
  Middleton Island Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  2.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  19.2,                                   !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {24bdd32a-f79f-4ace-a79c-0ff4707d7961}, !- Handle
  Middleton Island April .4% Condns DB=>MCWB 1, !- Name
  12.3,                                   !- Maximum Dry-Bulb Temperature {C}
  3.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.539;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ec4ca1bd-13e4-487a-9e97-cfb95e7068be}, !- Handle
  Middleton Island April .4% Condns WB=>MCDB 1, !- Name
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  3.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.539;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ab2fc8a2-8d18-4dca-acc3-804ca86ef1a2}, !- Handle
  Middleton Island August .4% Condns DB=>MCWB 1, !- Name
  20.1,                                   !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {75bf4fb3-a752-48cd-bbc5-9bdf49216ade}, !- Handle
  Middleton Island August .4% Condns WB=>MCDB 1, !- Name
  19.5,                                   !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cc458cf9-aca8-420c-b32d-7d764c601ec7}, !- Handle
  Middleton Island December .4% Condns DB=>MCWB 1, !- Name
  7.9,                                    !- Maximum Dry-Bulb Temperature {C}
  2.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.507;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {02347a62-6bdd-4f47-b1dc-6d03731b24d0}, !- Handle
  Middleton Island December .4% Condns WB=>MCDB 1, !- Name
  7.6,                                    !- Maximum Dry-Bulb Temperature {C}
  2.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.507;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {49e5cd63-408d-4524-81b2-3d5bf4800655}, !- Handle
  Middleton Island February .4% Condns DB=>MCWB 1, !- Name
  7.5,                                    !- Maximum Dry-Bulb Temperature {C}
  2.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.53;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e899469a-52e7-451b-962d-816367cf3129}, !- Handle
  Middleton Island February .4% Condns WB=>MCDB 1, !- Name
  7.1,                                    !- Maximum Dry-Bulb Temperature {C}
  2.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.53;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7b453f72-cf8d-40e9-aec0-31727d8fd539}, !- Handle
  Middleton Island January .4% Condns DB=>MCWB 1, !- Name
  7.4,                                    !- Maximum Dry-Bulb Temperature {C}
  2.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.506;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7bc2f359-42a2-4435-bcc2-084e79aa3fb5}, !- Handle
  Middleton Island January .4% Condns WB=>MCDB 1, !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  2.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.506;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2e74c3bf-66ba-41a2-af7c-06d16cfdf179}, !- Handle
  Middleton Island July .4% Condns DB=>MCWB 1, !- Name
  19.3,                                   !- Maximum Dry-Bulb Temperature {C}
  3.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.311,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.573;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7c1601d2-2202-4817-99ef-3cc9013ed0c1}, !- Handle
  Middleton Island July .4% Condns WB=>MCDB 1, !- Name
  18.3,                                   !- Maximum Dry-Bulb Temperature {C}
  3.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.311,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.573;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {754b84a8-b6f9-467c-801d-50344f412034}, !- Handle
  Middleton Island June .4% Condns DB=>MCWB 1, !- Name
  17.3,                                   !- Maximum Dry-Bulb Temperature {C}
  3.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.298,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.573;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {027f1fd1-5327-41cc-8286-ba417db14930}, !- Handle
  Middleton Island June .4% Condns WB=>MCDB 1, !- Name
  16.8,                                   !- Maximum Dry-Bulb Temperature {C}
  3.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.298,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.573;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {32244047-8428-4479-b5e4-a0020c83648f}, !- Handle
  Middleton Island March .4% Condns DB=>MCWB 1, !- Name
  7.5,                                    !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.559;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0518ff4e-9fe8-40b1-be94-f554d32ac487}, !- Handle
  Middleton Island March .4% Condns WB=>MCDB 1, !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.559;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8ddb91ae-48d0-4fb8-9bc4-548c5e6f7093}, !- Handle
  Middleton Island May .4% Condns DB=>MCWB 1, !- Name
  15.1,                                   !- Maximum Dry-Bulb Temperature {C}
  3.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.552;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9fa0b1e0-eb6c-4690-89da-260cfa271701}, !- Handle
  Middleton Island May .4% Condns WB=>MCDB 1, !- Name
  14.1,                                   !- Maximum Dry-Bulb Temperature {C}
  3.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.552;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {96052bc5-419f-44bf-9008-a6c072b74b6f}, !- Handle
  Middleton Island November .4% Condns DB=>MCWB 1, !- Name
  9.7,                                    !- Maximum Dry-Bulb Temperature {C}
  2.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.498;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {af63a7ef-6604-4297-89ab-56f6dd951a78}, !- Handle
  Middleton Island November .4% Condns WB=>MCDB 1, !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  2.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.498;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4134b7c3-3da4-49b6-a224-6ac609533cf4}, !- Handle
  Middleton Island October .4% Condns DB=>MCWB 1, !- Name
  12.3,                                   !- Maximum Dry-Bulb Temperature {C}
  2.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.523;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1f3a6753-be55-4e2f-92fe-afb3e5ea0a34}, !- Handle
  Middleton Island October .4% Condns WB=>MCDB 1, !- Name
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  2.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.523;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {04d78d3c-2f86-47cc-889b-20f1d19560b7}, !- Handle
  Middleton Island September .4% Condns DB=>MCWB 1, !- Name
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  3.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.565;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9a28c501-1d88-49ca-8ac3-de3ee029899c}, !- Handle
  Middleton Island September .4% Condns WB=>MCDB 1, !- Name
  16.1,                                   !- Maximum Dry-Bulb Temperature {C}
  3.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.565;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {e125b349-9a0f-4025-8c03-368216e49a68}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-7A;                     !- Climate Zone Value 1

OS:Building,
  {522a757b-7a73-4470-8b18-4250b03de26e}, !- Handle
  ComStock DOE Ref 1980-2004|Warehouse,   !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5e386b5a-c862-48d4-9483-937174d23184}, !- Default Construction Set Name
  {6690ce2d-b1bc-4897-8f87-87d18c6e5a8f}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:AdditionalProperties,
  {37dcf230-d5f6-4b5c-871b-ec8286e4f88f}, !- Handle
  {522a757b-7a73-4470-8b18-4250b03de26e}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  AKMS,                                   !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with electric coil,              !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2007,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2007,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004,             !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2007;                     !- Feature Value 14

OS:SpaceType,
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {85d8a06a-d82b-4ade-961a-76c9e4fda930}, !- Default Schedule Set Name
  {a949f683-eccd-4034-882b-d493e6e68d61}, !- Group Rendering Name
  {be91acbe-093c-4799-a26b-361f532b40b6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {a949f683-eccd-4034-882b-d493e6e68d61}, !- Handle
  Warehouse Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {7a8d66b7-6e10-4257-ab3d-b8cc46c5ba90}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {530315b0-874e-407c-9d9b-dc4ab7b061d1}, !- Default Schedule Set Name
  {cdfc4ec7-4137-4ac5-8d61-2726242f8e4e}, !- Group Rendering Name
  {c09ea4c2-d008-4fc8-aaa2-ecd0e7c15ff0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {cdfc4ec7-4137-4ac5-8d61-2726242f8e4e}, !- Handle
  Warehouse Fine,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {1715d083-d64a-4fa9-8424-d23d6f0b5254}, !- Default Schedule Set Name
  {eaa72845-b9b6-44ee-8d8f-9c792716a6d1}, !- Group Rendering Name
  {5d56f609-fc1e-4030-8745-3ae85708a7dd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {eaa72845-b9b6-44ee-8d8f-9c792716a6d1}, !- Handle
  Warehouse Bulk,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:BuildingStory,
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.5344,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c9559f07-7baa-4b0e-ba5e-939e2fa15a11}, !- Handle
  Warehouse Fine A end_a - Story Ground,  !- Name
  {7a8d66b7-6e10-4257-ab3d-b8cc46c5ba90}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.1719157497982,                      !- X Origin {m}
  -62.1719157497982,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {913a439e-94e6-4cab-ae76-4307201f4fde}; !- Thermal Zone Name

OS:Surface,
  {adc80c18-0e60-4fcd-8ede-47806a5ae855}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {a6821e0b-adb1-4a2f-9474-01c13771a031}, !- Construction Name
  {c9559f07-7baa-4b0e-ba5e-939e2fa15a11}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9377ba7c-0d75-4b4f-8fc5-88f7c1fdf99d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9559f07-7baa-4b0e-ba5e-939e2fa15a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d526f40-6ebc-4ed5-880c-52e7b091021e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9559f07-7baa-4b0e-ba5e-939e2fa15a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a450bac-b226-49d8-b65f-b84be3bc648e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a572e5f1-e5b7-43ab-990a-002c1d73f2be}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9559f07-7baa-4b0e-ba5e-939e2fa15a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4e60c3f-e6b9-48f2-b398-9b5a6d56fd4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ffd60df-d66a-4a71-a52a-9d2c42a275bd}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9559f07-7baa-4b0e-ba5e-939e2fa15a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb48e15a-becc-40c6-a3fc-309d05dfc580}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  {c9559f07-7baa-4b0e-ba5e-939e2fa15a11}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {913a439e-94e6-4cab-ae76-4307201f4fde}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6b8b587-c1a0-40a3-b469-d002a843d0a8}, !- Zone Air Inlet Port List
  {3e59d243-b8eb-4976-90e5-8f9104ae8920}, !- Zone Air Exhaust Port List
  {1b43cb74-2cab-44ed-bafd-d657cd8e6cfc}, !- Zone Air Node Name
  {f4bc7fdb-82ae-4b71-9f54-649779e4101a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4906e0ab-cbaa-4060-a953-ddc16a133f9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0eae72d4-77f8-41f0-9db1-93a6883336b8}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground Zone Air Node, !- Name
  {1b43cb74-2cab-44ed-bafd-d657cd8e6cfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b43cb74-2cab-44ed-bafd-d657cd8e6cfc}, !- Handle
  {913a439e-94e6-4cab-ae76-4307201f4fde}, !- Source Object
  11,                                     !- Outlet Port
  {0eae72d4-77f8-41f0-9db1-93a6883336b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6b8b587-c1a0-40a3-b469-d002a843d0a8}, !- Handle
  {913a439e-94e6-4cab-ae76-4307201f4fde}, !- HVAC Component
  {78036b07-0eeb-4b24-a891-7fd2525914f8}; !- Port 1

OS:PortList,
  {3e59d243-b8eb-4976-90e5-8f9104ae8920}, !- Handle
  {913a439e-94e6-4cab-ae76-4307201f4fde}; !- HVAC Component

OS:PortList,
  {f4bc7fdb-82ae-4b71-9f54-649779e4101a}, !- Handle
  {913a439e-94e6-4cab-ae76-4307201f4fde}, !- HVAC Component
  {4cba1b01-e209-4a55-bc49-aafcf33f64fd}; !- Port 1

OS:Sizing:Zone,
  {b666b19c-c5ff-4c10-b302-7057bb6ece2d}, !- Handle
  {913a439e-94e6-4cab-ae76-4307201f4fde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {845063f4-75af-4666-97d7-69217c1f83d7}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {913a439e-94e6-4cab-ae76-4307201f4fde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a8f7301-3cbc-458c-8203-acc1149519c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ec64e3ae-8a18-4894-8717-12a33ac12cc8}, !- Handle
  Warehouse Fine B end_a - Story Ground,  !- Name
  {7a8d66b7-6e10-4257-ab3d-b8cc46c5ba90}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.1719157497982,                      !- X Origin {m}
  -57.5999157497982,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {3bf80a25-ea41-401d-ac6a-1f17c5a9ba24}; !- Thermal Zone Name

OS:Surface,
  {a06c0525-9bcb-44f7-8f2a-cc5bc4bfab8b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {8d39b535-0585-43fe-8442-13ac16ccfbe4}, !- Construction Name
  {ec64e3ae-8a18-4894-8717-12a33ac12cc8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f00af0eb-35ff-4d6d-9a41-be2c13d4d1b4}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec64e3ae-8a18-4894-8717-12a33ac12cc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76888fe8-9dd0-4343-a636-9652237acc38}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec64e3ae-8a18-4894-8717-12a33ac12cc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9619578-9fda-44d0-beca-6d72550bd1a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 115.199831499596, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdbaa690-9f06-4d55-a1ba-a873a85ddbb3}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec64e3ae-8a18-4894-8717-12a33ac12cc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2eb253a7-7885-4c49-a294-e00a851bc22d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a450bac-b226-49d8-b65f-b84be3bc648e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec64e3ae-8a18-4894-8717-12a33ac12cc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d526f40-6ebc-4ed5-880c-52e7b091021e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {738de129-1bb4-4b3a-9521-4993a2a672e3}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  {ec64e3ae-8a18-4894-8717-12a33ac12cc8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 115.199831499596, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3bf80a25-ea41-401d-ac6a-1f17c5a9ba24}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c14d159-3198-4fcc-ac01-e7e25e7e916c}, !- Zone Air Inlet Port List
  {31c07ead-9474-4806-8b5c-8b3990ba8208}, !- Zone Air Exhaust Port List
  {f74a7886-e388-4d48-9f6b-f33186b3a952}, !- Zone Air Node Name
  {609dccb4-709e-474b-a560-a406f5543832}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {486e42e6-8b0d-4fd1-8c1f-94adab71dcab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3c8d615-b535-4edc-ac0b-2351d86fe4c2}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground Zone Air Node, !- Name
  {f74a7886-e388-4d48-9f6b-f33186b3a952}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f74a7886-e388-4d48-9f6b-f33186b3a952}, !- Handle
  {3bf80a25-ea41-401d-ac6a-1f17c5a9ba24}, !- Source Object
  11,                                     !- Outlet Port
  {b3c8d615-b535-4edc-ac0b-2351d86fe4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c14d159-3198-4fcc-ac01-e7e25e7e916c}, !- Handle
  {3bf80a25-ea41-401d-ac6a-1f17c5a9ba24}, !- HVAC Component
  {10daa25c-b05b-414e-8ff1-2069ed29c535}; !- Port 1

OS:PortList,
  {31c07ead-9474-4806-8b5c-8b3990ba8208}, !- Handle
  {3bf80a25-ea41-401d-ac6a-1f17c5a9ba24}; !- HVAC Component

OS:PortList,
  {609dccb4-709e-474b-a560-a406f5543832}, !- Handle
  {3bf80a25-ea41-401d-ac6a-1f17c5a9ba24}, !- HVAC Component
  {333a1069-19ba-45a8-a8c7-c3b639697562}; !- Port 1

OS:Sizing:Zone,
  {42df63f9-d4f5-4ba3-a9e7-40630a0fe880}, !- Handle
  {3bf80a25-ea41-401d-ac6a-1f17c5a9ba24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b136d88-6721-497e-91ed-161db0c58da9}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {3bf80a25-ea41-401d-ac6a-1f17c5a9ba24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {978f5b4e-05ff-4ae5-b01e-5fb77af0bf0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1dfc6af7-a6f2-4dfe-affc-9e0e3100dbe6}, !- Handle
  Warehouse Fine C end_a - Story Ground,  !- Name
  {7a8d66b7-6e10-4257-ab3d-b8cc46c5ba90}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.1719157497982,                      !- X Origin {m}
  57.5999157497982,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {38ff0d98-a828-495e-a2bb-33063026c715}; !- Thermal Zone Name

OS:Surface,
  {2c39456e-25bc-437c-b779-83665086ac10}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {a6821e0b-adb1-4a2f-9474-01c13771a031}, !- Construction Name
  {1dfc6af7-a6f2-4dfe-affc-9e0e3100dbe6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {941b9207-ae0f-4309-b66a-0c4914f4254e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dfc6af7-a6f2-4dfe-affc-9e0e3100dbe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6219196-f263-409b-8c0a-04583835d7e6}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dfc6af7-a6f2-4dfe-affc-9e0e3100dbe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c79bef-27cb-45bc-90d4-986704e19316}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dfc6af7-a6f2-4dfe-affc-9e0e3100dbe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f13c163-25d7-4307-a0db-8c2eae49294f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9619578-9fda-44d0-beca-6d72550bd1a5}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dfc6af7-a6f2-4dfe-affc-9e0e3100dbe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76888fe8-9dd0-4343-a636-9652237acc38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b55668-1075-42d2-a005-36e39d0f1a41}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  {1dfc6af7-a6f2-4dfe-affc-9e0e3100dbe6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38ff0d98-a828-495e-a2bb-33063026c715}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e81b24d-88a7-4b12-8b3a-29bedf6b39c6}, !- Zone Air Inlet Port List
  {bc618707-578f-4728-81f4-a7025cb6bfa7}, !- Zone Air Exhaust Port List
  {b49ac8cf-949a-48b8-a2a6-99f1200ac87f}, !- Zone Air Node Name
  {b0de4c66-5f01-44a7-ac71-dbf3f673c0b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {938176de-b890-4987-a730-2ae809c1081a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71333ac2-bf46-445f-ad1e-adddd17cf546}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground Zone Air Node, !- Name
  {b49ac8cf-949a-48b8-a2a6-99f1200ac87f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b49ac8cf-949a-48b8-a2a6-99f1200ac87f}, !- Handle
  {38ff0d98-a828-495e-a2bb-33063026c715}, !- Source Object
  11,                                     !- Outlet Port
  {71333ac2-bf46-445f-ad1e-adddd17cf546}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e81b24d-88a7-4b12-8b3a-29bedf6b39c6}, !- Handle
  {38ff0d98-a828-495e-a2bb-33063026c715}, !- HVAC Component
  {34e908ce-27c0-440a-b232-58a23bdedb43}; !- Port 1

OS:PortList,
  {bc618707-578f-4728-81f4-a7025cb6bfa7}, !- Handle
  {38ff0d98-a828-495e-a2bb-33063026c715}; !- HVAC Component

OS:PortList,
  {b0de4c66-5f01-44a7-ac71-dbf3f673c0b7}, !- Handle
  {38ff0d98-a828-495e-a2bb-33063026c715}, !- HVAC Component
  {70a5283d-0156-41d0-a5ab-04fa35c60673}; !- Port 1

OS:Sizing:Zone,
  {7590a36d-c2d5-4858-b8f5-1701e090f3d3}, !- Handle
  {38ff0d98-a828-495e-a2bb-33063026c715}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5c2597c-506c-422e-931b-a7d083b478b8}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {38ff0d98-a828-495e-a2bb-33063026c715}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5924b80b-1160-4f52-b959-d3d26d1adcaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b9cd2612-bf19-4acc-9c3c-125c8935da1c}, !- Handle
  Warehouse Fine A  - Story Ground,       !- Name
  {7a8d66b7-6e10-4257-ab3d-b8cc46c5ba90}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -57.5999157497982,                      !- X Origin {m}
  -62.1719157497982,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {6c45995c-6f8d-448e-82ea-4891f4c1ca9f}; !- Thermal Zone Name

OS:Surface,
  {6f3d6bd7-7911-4d15-802a-76579c720d3c}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {7b776a30-9a7e-431b-9190-c9df92c192bd}, !- Construction Name
  {b9cd2612-bf19-4acc-9c3c-125c8935da1c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  70.7926524462328, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  70.7926524462328, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e60c3f-e6b9-48f2-b398-9b5a6d56fd4b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9cd2612-bf19-4acc-9c3c-125c8935da1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a572e5f1-e5b7-43ab-990a-002c1d73f2be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f99a056f-07d9-4c19-a07c-cea79c5269f8}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9cd2612-bf19-4acc-9c3c-125c8935da1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d2fb74b-0685-4ec5-bb71-ee08e380dda7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.7926524462328, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  70.7926524462328, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00fc4045-6eb9-4487-9a30-a988f5706fc6}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9cd2612-bf19-4acc-9c3c-125c8935da1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90604c21-4660-4126-bc3a-4683c300be86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.7926524462328, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  70.7926524462328, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  70.7926524462328, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  70.7926524462328, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0764cf9f-ec2f-41e2-8790-7e415e9a1265}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9cd2612-bf19-4acc-9c3c-125c8935da1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  70.7926524462328, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  70.7926524462328, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15971bf4-1a99-4952-b6bf-27ff57912eaf}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  {b9cd2612-bf19-4acc-9c3c-125c8935da1c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.7926524462328, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  70.7926524462328, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6c45995c-6f8d-448e-82ea-4891f4c1ca9f}, !- Handle
  Zone Warehouse Fine A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {165bd584-37ea-4b2a-bc87-ed7677339b6e}, !- Zone Air Inlet Port List
  {6b643182-0d2a-4574-9fe0-9dcbf1047e7d}, !- Zone Air Exhaust Port List
  {b662f252-0087-4a99-af63-6859fdb5f03b}, !- Zone Air Node Name
  {0c49e0c7-7785-4bb6-932c-eb4a70c6f39c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c6426cea-c381-4657-8bf6-403776c65f57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c270399e-1053-4d03-9f6a-8c9852bd9a0e}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Name
  {b662f252-0087-4a99-af63-6859fdb5f03b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b662f252-0087-4a99-af63-6859fdb5f03b}, !- Handle
  {6c45995c-6f8d-448e-82ea-4891f4c1ca9f}, !- Source Object
  11,                                     !- Outlet Port
  {c270399e-1053-4d03-9f6a-8c9852bd9a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {165bd584-37ea-4b2a-bc87-ed7677339b6e}, !- Handle
  {6c45995c-6f8d-448e-82ea-4891f4c1ca9f}, !- HVAC Component
  {fdcd0c9d-af07-4ea0-a31c-d88d59235170}; !- Port 1

OS:PortList,
  {6b643182-0d2a-4574-9fe0-9dcbf1047e7d}, !- Handle
  {6c45995c-6f8d-448e-82ea-4891f4c1ca9f}; !- HVAC Component

OS:PortList,
  {0c49e0c7-7785-4bb6-932c-eb4a70c6f39c}, !- Handle
  {6c45995c-6f8d-448e-82ea-4891f4c1ca9f}, !- HVAC Component
  {08ac6966-3880-49e7-9896-f05a79a76a76}; !- Port 1

OS:Sizing:Zone,
  {b513159b-52bd-4458-a5c8-f23723ed482d}, !- Handle
  {6c45995c-6f8d-448e-82ea-4891f4c1ca9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28e2d578-d7d8-435e-b9a6-71678d3eea2f}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone HVAC Equipment List, !- Name
  {6c45995c-6f8d-448e-82ea-4891f4c1ca9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47d8ae43-fb71-487e-b5b5-7cb23c1f75be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0b3c5031-d1d0-4ea8-a77c-3b9f0a380dd7}, !- Handle
  Warehouse Fine B  - Story Ground,       !- Name
  {7a8d66b7-6e10-4257-ab3d-b8cc46c5ba90}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -57.5999157497982,                      !- X Origin {m}
  -57.5999157497982,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {494fca17-9e56-4712-9201-e587f5f3376a}; !- Thermal Zone Name

OS:Surface,
  {c2df20ad-4db8-42b1-bee1-06c601cc3f8b}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {d7726fdd-d245-4bb1-b597-b94c98f89d4a}, !- Construction Name
  {0b3c5031-d1d0-4ea8-a77c-3b9f0a380dd7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  70.7926524462328, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  70.7926524462328, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eb253a7-7885-4c49-a294-e00a851bc22d}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b3c5031-d1d0-4ea8-a77c-3b9f0a380dd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdbaa690-9f06-4d55-a1ba-a873a85ddbb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60503129-2e7a-4308-b173-6f1cb96f349b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b3c5031-d1d0-4ea8-a77c-3b9f0a380dd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cee9db37-eb56-4031-99db-ea68b546bc4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.7926524462328, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  70.7926524462328, 115.199831499596, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c210f506-320c-445c-99cf-e07b0c903661}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b3c5031-d1d0-4ea8-a77c-3b9f0a380dd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51e1ed99-fea7-4bcb-b5ea-81a9d4195a95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.7926524462328, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  70.7926524462328, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  70.7926524462328, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  70.7926524462328, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2fb74b-0685-4ec5-bb71-ee08e380dda7}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b3c5031-d1d0-4ea8-a77c-3b9f0a380dd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f99a056f-07d9-4c19-a07c-cea79c5269f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  70.7926524462328, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  70.7926524462328, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a38dd60-d074-4c13-acce-9dbe206e5a3a}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  {0b3c5031-d1d0-4ea8-a77c-3b9f0a380dd7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.7926524462328, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  70.7926524462328, 115.199831499596, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {494fca17-9e56-4712-9201-e587f5f3376a}, !- Handle
  Zone Warehouse Fine B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a857fec-d1f4-4fd6-ab45-482af939f216}, !- Zone Air Inlet Port List
  {1d1b2158-77c1-42a2-95cc-3fc4d215806c}, !- Zone Air Exhaust Port List
  {0a08e277-4737-4426-bc47-95b04da57929}, !- Zone Air Node Name
  {a7fd6af0-02ce-47f3-8261-4bca2de1cc20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03db0aaa-3fa9-451b-8b5b-d9805873a512}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93bb2fbd-08cf-48e7-b11f-8ff9e5542df6}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Name
  {0a08e277-4737-4426-bc47-95b04da57929}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a08e277-4737-4426-bc47-95b04da57929}, !- Handle
  {494fca17-9e56-4712-9201-e587f5f3376a}, !- Source Object
  11,                                     !- Outlet Port
  {93bb2fbd-08cf-48e7-b11f-8ff9e5542df6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a857fec-d1f4-4fd6-ab45-482af939f216}, !- Handle
  {494fca17-9e56-4712-9201-e587f5f3376a}, !- HVAC Component
  {f1a0c41f-b10c-4538-b6e0-a77be3573ac7}; !- Port 1

OS:PortList,
  {1d1b2158-77c1-42a2-95cc-3fc4d215806c}, !- Handle
  {494fca17-9e56-4712-9201-e587f5f3376a}; !- HVAC Component

OS:PortList,
  {a7fd6af0-02ce-47f3-8261-4bca2de1cc20}, !- Handle
  {494fca17-9e56-4712-9201-e587f5f3376a}, !- HVAC Component
  {918baed5-8914-42d4-8ed8-f5960173e7da}; !- Port 1

OS:Sizing:Zone,
  {d0f2ed41-f01f-4133-8aa2-9e664a9f387e}, !- Handle
  {494fca17-9e56-4712-9201-e587f5f3376a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8504eb67-68fe-4ad1-acbb-2bf47c500e8c}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone HVAC Equipment List, !- Name
  {494fca17-9e56-4712-9201-e587f5f3376a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0ca46aa-985a-4edc-9f6f-532f5a8a52c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {50a297d0-bba2-444f-bc38-6453255426b7}, !- Handle
  Warehouse Fine C  - Story Ground,       !- Name
  {7a8d66b7-6e10-4257-ab3d-b8cc46c5ba90}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -57.5999157497982,                      !- X Origin {m}
  57.5999157497982,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {8769d506-fe5d-45fe-b881-358b46a17cf0}; !- Thermal Zone Name

OS:Surface,
  {b7bb562b-b0c2-42ed-8508-870967461de9}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {7b776a30-9a7e-431b-9190-c9df92c192bd}, !- Construction Name
  {50a297d0-bba2-444f-bc38-6453255426b7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  70.7926524462328, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  70.7926524462328, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f13c163-25d7-4307-a0db-8c2eae49294f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a297d0-bba2-444f-bc38-6453255426b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45c79bef-27cb-45bc-90d4-986704e19316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {971c80ef-0bc2-4346-a89f-3f0e9790bede}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a297d0-bba2-444f-bc38-6453255426b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.7926524462328, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  70.7926524462328, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4966eae9-8f06-4607-8b19-4b761ee59326}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a297d0-bba2-444f-bc38-6453255426b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {795d7385-24b8-47dc-9b0b-0bab95cc3c9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.7926524462328, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  70.7926524462328, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  70.7926524462328, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  70.7926524462328, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee9db37-eb56-4031-99db-ea68b546bc4a}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a297d0-bba2-444f-bc38-6453255426b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60503129-2e7a-4308-b173-6f1cb96f349b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  70.7926524462328, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  70.7926524462328, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f134571-706a-4564-9cc9-2f99cfe2613e}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  {50a297d0-bba2-444f-bc38-6453255426b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.7926524462328, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  70.7926524462328, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8769d506-fe5d-45fe-b881-358b46a17cf0}, !- Handle
  Zone Warehouse Fine C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdd7b1f5-e72e-41b1-8b01-0e506d406f96}, !- Zone Air Inlet Port List
  {788a8032-b9d9-4fb5-bbb9-88ce6cfb5aa8}, !- Zone Air Exhaust Port List
  {a572c0e4-290b-4492-bcba-6f43f9d560e9}, !- Zone Air Node Name
  {6827a1fa-3709-4136-ac5d-15aa5b685ef9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e98f9f8-beb4-4718-a8fe-dfb0774ec9b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cc06656-1996-4428-b584-88e991cdc34a}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Name
  {a572c0e4-290b-4492-bcba-6f43f9d560e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a572c0e4-290b-4492-bcba-6f43f9d560e9}, !- Handle
  {8769d506-fe5d-45fe-b881-358b46a17cf0}, !- Source Object
  11,                                     !- Outlet Port
  {3cc06656-1996-4428-b584-88e991cdc34a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdd7b1f5-e72e-41b1-8b01-0e506d406f96}, !- Handle
  {8769d506-fe5d-45fe-b881-358b46a17cf0}, !- HVAC Component
  {2640296d-fe85-419e-9e6c-8ef01e33f499}; !- Port 1

OS:PortList,
  {788a8032-b9d9-4fb5-bbb9-88ce6cfb5aa8}, !- Handle
  {8769d506-fe5d-45fe-b881-358b46a17cf0}; !- HVAC Component

OS:PortList,
  {6827a1fa-3709-4136-ac5d-15aa5b685ef9}, !- Handle
  {8769d506-fe5d-45fe-b881-358b46a17cf0}, !- HVAC Component
  {20509a32-28b1-4d66-b0f4-ea5cbabd1f8f}; !- Port 1

OS:Sizing:Zone,
  {e74997eb-af33-4b74-8384-7f76b08ba176}, !- Handle
  {8769d506-fe5d-45fe-b881-358b46a17cf0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3560eb30-078c-41de-97e2-1132503ec038}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone HVAC Equipment List, !- Name
  {8769d506-fe5d-45fe-b881-358b46a17cf0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c61c3ae1-0eab-4c7f-a0d1-f392e0fa41a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a1e92a66-3ea1-4670-8a6d-d1ee6a6c8ae5}, !- Handle
  Warehouse Bulk A  - Story Ground,       !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1927366964346,                       !- X Origin {m}
  -62.1719157497982,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {9b61d3e2-c277-4a19-9e0e-3736a5740c65}; !- Thermal Zone Name

OS:Surface,
  {568c8071-2d99-4312-9cb5-f68a0f36b82f}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {adf7a58a-e6c7-4233-820b-fa7bd21fa1b7}, !- Construction Name
  {a1e92a66-3ea1-4670-8a6d-d1ee6a6c8ae5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  44.4071790533636, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  44.4071790533636, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90604c21-4660-4126-bc3a-4683c300be86}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1e92a66-3ea1-4670-8a6d-d1ee6a6c8ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00fc4045-6eb9-4487-9a30-a988f5706fc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e06f181-8d04-452a-bb63-432c3e7023db}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1e92a66-3ea1-4670-8a6d-d1ee6a6c8ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb51ca62-e9b5-438f-8823-6a972115ee3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4071790533636, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.4071790533636, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8988a4ea-4dfa-412a-80d3-8d3873ddb73a}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1e92a66-3ea1-4670-8a6d-d1ee6a6c8ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a81d4d42-373c-4240-903a-6b7fd6a1c934}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4071790533636, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.4071790533636, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.4071790533636, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  44.4071790533636, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d39182f4-5d74-4562-ada7-e34606a3feb4}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1e92a66-3ea1-4670-8a6d-d1ee6a6c8ae5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.4071790533636, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.4071790533636, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe7674c-246b-4532-adea-8b67945ecd48}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  {a1e92a66-3ea1-4670-8a6d-d1ee6a6c8ae5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4071790533636, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.4071790533636, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b61d3e2-c277-4a19-9e0e-3736a5740c65}, !- Handle
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f2e2dd1-6866-4361-810d-afb528e77ea7}, !- Zone Air Inlet Port List
  {882bf99b-30dd-4fca-aa26-2da542eb5233}, !- Zone Air Exhaust Port List
  {c9359f4b-2f63-486c-a03f-334a6cf59df0}, !- Zone Air Node Name
  {cbaffe18-b567-48ec-8b2c-5320361d728c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7282aac-0aae-40b6-b30c-555baea723a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da198344-7e57-4c5a-97f7-729219baf573}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone Air Node, !- Name
  {c9359f4b-2f63-486c-a03f-334a6cf59df0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9359f4b-2f63-486c-a03f-334a6cf59df0}, !- Handle
  {9b61d3e2-c277-4a19-9e0e-3736a5740c65}, !- Source Object
  11,                                     !- Outlet Port
  {da198344-7e57-4c5a-97f7-729219baf573}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f2e2dd1-6866-4361-810d-afb528e77ea7}, !- Handle
  {9b61d3e2-c277-4a19-9e0e-3736a5740c65}; !- HVAC Component

OS:PortList,
  {882bf99b-30dd-4fca-aa26-2da542eb5233}, !- Handle
  {9b61d3e2-c277-4a19-9e0e-3736a5740c65}; !- HVAC Component

OS:PortList,
  {cbaffe18-b567-48ec-8b2c-5320361d728c}, !- Handle
  {9b61d3e2-c277-4a19-9e0e-3736a5740c65}; !- HVAC Component

OS:Sizing:Zone,
  {54cc264b-1a9b-420c-a0b9-e6243d5474ce}, !- Handle
  {9b61d3e2-c277-4a19-9e0e-3736a5740c65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f63dd293-b110-4206-9bfd-7068b328c265}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone HVAC Equipment List, !- Name
  {9b61d3e2-c277-4a19-9e0e-3736a5740c65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60275e58-1c6e-45df-9408-cbdbe2ed908d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {453aa3fb-f0de-4c24-8bf5-a5522ccbfc2e}, !- Handle
  Warehouse Bulk B  - Story Ground,       !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1927366964346,                       !- X Origin {m}
  -57.5999157497982,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {16d3cd74-5c0c-40c1-8ddc-952016c67f33}; !- Thermal Zone Name

OS:Surface,
  {f06f7507-12f7-417c-a656-a8842b37240e}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {1fe00b56-e158-47f0-b71e-cd56141289ff}, !- Construction Name
  {453aa3fb-f0de-4c24-8bf5-a5522ccbfc2e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  44.4071790533636, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  44.4071790533636, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51e1ed99-fea7-4bcb-b5ea-81a9d4195a95}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {453aa3fb-f0de-4c24-8bf5-a5522ccbfc2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c210f506-320c-445c-99cf-e07b0c903661}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d5c494-66e0-456b-bbc8-66be8c571326}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {453aa3fb-f0de-4c24-8bf5-a5522ccbfc2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a03df6f6-f4ca-4ac2-96fa-0fe7ef5ebad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4071790533636, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.4071790533636, 115.199831499596, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 115.199831499596, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {507e1e94-58f5-49df-929a-71a108c98e23}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {453aa3fb-f0de-4c24-8bf5-a5522ccbfc2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d7e34c-b285-4b90-be49-0a20b80954ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4071790533636, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.4071790533636, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.4071790533636, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  44.4071790533636, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb51ca62-e9b5-438f-8823-6a972115ee3e}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {453aa3fb-f0de-4c24-8bf5-a5522ccbfc2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e06f181-8d04-452a-bb63-432c3e7023db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.4071790533636, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.4071790533636, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a3fafc-c8a0-4cae-bf1d-16748a7e7d34}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  {453aa3fb-f0de-4c24-8bf5-a5522ccbfc2e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4071790533636, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.4071790533636, 115.199831499596, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {16d3cd74-5c0c-40c1-8ddc-952016c67f33}, !- Handle
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {748c4a28-e182-417a-a6ea-3f7b4ba0f025}, !- Zone Air Inlet Port List
  {b45b3ba0-5f65-4948-88dc-cd5467d150d6}, !- Zone Air Exhaust Port List
  {96b48234-22d0-402b-8041-fde2caed2b69}, !- Zone Air Node Name
  {06563c06-6f51-4fa9-add0-28395662c924}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fb389b4-c9b8-4645-9194-58d950c06aa3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06217656-40ad-4f83-adf3-99e10d647d14}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone Air Node, !- Name
  {96b48234-22d0-402b-8041-fde2caed2b69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96b48234-22d0-402b-8041-fde2caed2b69}, !- Handle
  {16d3cd74-5c0c-40c1-8ddc-952016c67f33}, !- Source Object
  11,                                     !- Outlet Port
  {06217656-40ad-4f83-adf3-99e10d647d14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {748c4a28-e182-417a-a6ea-3f7b4ba0f025}, !- Handle
  {16d3cd74-5c0c-40c1-8ddc-952016c67f33}; !- HVAC Component

OS:PortList,
  {b45b3ba0-5f65-4948-88dc-cd5467d150d6}, !- Handle
  {16d3cd74-5c0c-40c1-8ddc-952016c67f33}; !- HVAC Component

OS:PortList,
  {06563c06-6f51-4fa9-add0-28395662c924}, !- Handle
  {16d3cd74-5c0c-40c1-8ddc-952016c67f33}; !- HVAC Component

OS:Sizing:Zone,
  {2aef6173-8253-4098-8d7f-f5ba43d5499f}, !- Handle
  {16d3cd74-5c0c-40c1-8ddc-952016c67f33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {033d7e1a-ca5f-4b49-8b8e-3f271184e026}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone HVAC Equipment List, !- Name
  {16d3cd74-5c0c-40c1-8ddc-952016c67f33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83a20cef-b084-4516-92c8-a40e1b7a5b28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {01b821d2-ca2e-43cb-b976-b6c7ec6acd9a}, !- Handle
  Warehouse Bulk C  - Story Ground,       !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1927366964346,                       !- X Origin {m}
  57.5999157497982,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {700a6e7f-3a4f-48c3-987a-b69077fda792}; !- Thermal Zone Name

OS:Surface,
  {b449e6dc-9cb2-4aad-af87-706f0149ef07}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {adf7a58a-e6c7-4233-820b-fa7bd21fa1b7}, !- Construction Name
  {01b821d2-ca2e-43cb-b976-b6c7ec6acd9a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  44.4071790533636, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  44.4071790533636, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {795d7385-24b8-47dc-9b0b-0bab95cc3c9f}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b821d2-ca2e-43cb-b976-b6c7ec6acd9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4966eae9-8f06-4607-8b19-4b761ee59326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee67277-77d5-49a5-9499-8f74fbbe728e}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b821d2-ca2e-43cb-b976-b6c7ec6acd9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4071790533636, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.4071790533636, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85489660-fcef-424e-88e7-6932764f7c06}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b821d2-ca2e-43cb-b976-b6c7ec6acd9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee3b5b85-dc5d-45e7-b550-662b36b531f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4071790533636, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.4071790533636, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.4071790533636, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  44.4071790533636, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a03df6f6-f4ca-4ac2-96fa-0fe7ef5ebad6}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b821d2-ca2e-43cb-b976-b6c7ec6acd9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4d5c494-66e0-456b-bbc8-66be8c571326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.4071790533636, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.4071790533636, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd59245b-a30a-427d-9cd9-87f1d63c4424}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  {01b821d2-ca2e-43cb-b976-b6c7ec6acd9a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4071790533636, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.4071790533636, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {700a6e7f-3a4f-48c3-987a-b69077fda792}, !- Handle
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03308d55-7a7e-4481-b987-e250d444ca72}, !- Zone Air Inlet Port List
  {cb53bea4-fcfc-4717-824c-46f9da78b655}, !- Zone Air Exhaust Port List
  {61d3d57e-5a42-40e2-9127-bf8c8a0cb706}, !- Zone Air Node Name
  {09839299-52a0-4702-a1ec-2182b63a491c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19782186-1f4a-4a8c-8e86-e4d6e24b7e17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {996610ba-cc5c-4bb5-870a-5bd1821a1abc}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone Air Node, !- Name
  {61d3d57e-5a42-40e2-9127-bf8c8a0cb706}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61d3d57e-5a42-40e2-9127-bf8c8a0cb706}, !- Handle
  {700a6e7f-3a4f-48c3-987a-b69077fda792}, !- Source Object
  11,                                     !- Outlet Port
  {996610ba-cc5c-4bb5-870a-5bd1821a1abc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03308d55-7a7e-4481-b987-e250d444ca72}, !- Handle
  {700a6e7f-3a4f-48c3-987a-b69077fda792}; !- HVAC Component

OS:PortList,
  {cb53bea4-fcfc-4717-824c-46f9da78b655}, !- Handle
  {700a6e7f-3a4f-48c3-987a-b69077fda792}; !- HVAC Component

OS:PortList,
  {09839299-52a0-4702-a1ec-2182b63a491c}, !- Handle
  {700a6e7f-3a4f-48c3-987a-b69077fda792}; !- HVAC Component

OS:Sizing:Zone,
  {07f387b8-af96-48d3-a547-375a9489b4e6}, !- Handle
  {700a6e7f-3a4f-48c3-987a-b69077fda792}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {119b0f8f-7dbf-487d-a6a3-7d5274f75db6}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone HVAC Equipment List, !- Name
  {700a6e7f-3a4f-48c3-987a-b69077fda792}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af989b75-0e49-49d7-8b87-91b5b93f5b38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e1ff4277-4a23-465d-9da7-66f81ffa74ec}, !- Handle
  Warehouse Bulk A end_b - Story Ground,  !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.5999157497982,                       !- X Origin {m}
  -62.1719157497982,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {732cd04b-9b77-4888-9582-aacfb21a676b}; !- Thermal Zone Name

OS:Surface,
  {d727b0df-a823-4979-b594-25280eb48620}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {a6821e0b-adb1-4a2f-9474-01c13771a031}, !- Construction Name
  {e1ff4277-4a23-465d-9da7-66f81ffa74ec}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a81d4d42-373c-4240-903a-6b7fd6a1c934}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ff4277-4a23-465d-9da7-66f81ffa74ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8988a4ea-4dfa-412a-80d3-8d3873ddb73a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12c9f83-d29d-47ac-a5ee-1049ec7f63c0}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ff4277-4a23-465d-9da7-66f81ffa74ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0f2b699-e310-4d9e-b6e9-a9ea16f4a482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28082792-b836-4960-87f4-e7a22bc3c028}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ff4277-4a23-465d-9da7-66f81ffa74ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {487668b8-213f-40bb-a35d-a9b6b48afe60}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ff4277-4a23-465d-9da7-66f81ffa74ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262cee1a-356d-4d53-aff4-fb882e46c6eb}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  {e1ff4277-4a23-465d-9da7-66f81ffa74ec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {732cd04b-9b77-4888-9582-aacfb21a676b}, !- Handle
  Zone Warehouse Bulk A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a28ed2e0-0625-42f8-bd9e-c33c4a95eaaa}, !- Zone Air Inlet Port List
  {0954a24a-d69d-417a-8ecf-1dacb20c8ac6}, !- Zone Air Exhaust Port List
  {4fe07a44-6f2a-4a96-a3cd-3e7037312cf1}, !- Zone Air Node Name
  {3dddff97-72ef-408b-850d-a316505f3c13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42fbdb07-b426-4b2e-a4e6-f9af036cfbd7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e22e9009-6dce-487e-b0bc-773e15697ce4}, !- Handle
  Zone Warehouse Bulk A end_b - Story Ground Zone Air Node, !- Name
  {4fe07a44-6f2a-4a96-a3cd-3e7037312cf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fe07a44-6f2a-4a96-a3cd-3e7037312cf1}, !- Handle
  {732cd04b-9b77-4888-9582-aacfb21a676b}, !- Source Object
  11,                                     !- Outlet Port
  {e22e9009-6dce-487e-b0bc-773e15697ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a28ed2e0-0625-42f8-bd9e-c33c4a95eaaa}, !- Handle
  {732cd04b-9b77-4888-9582-aacfb21a676b}; !- HVAC Component

OS:PortList,
  {0954a24a-d69d-417a-8ecf-1dacb20c8ac6}, !- Handle
  {732cd04b-9b77-4888-9582-aacfb21a676b}; !- HVAC Component

OS:PortList,
  {3dddff97-72ef-408b-850d-a316505f3c13}, !- Handle
  {732cd04b-9b77-4888-9582-aacfb21a676b}; !- HVAC Component

OS:Sizing:Zone,
  {bdb09a9b-a6d0-49af-8fc0-55fdcd4327e4}, !- Handle
  {732cd04b-9b77-4888-9582-aacfb21a676b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94a017b5-24e9-4abf-9af3-bd9069cef62d}, !- Handle
  Zone Warehouse Bulk A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {732cd04b-9b77-4888-9582-aacfb21a676b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b95c3c1c-e67e-4cc0-989b-ceee699cd5d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {08409b33-9d33-4bb7-bad4-f0936fda96c4}, !- Handle
  Warehouse Bulk B end_b - Story Ground,  !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.5999157497982,                       !- X Origin {m}
  -57.5999157497982,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {37088d3e-8460-4514-ba80-41fb982d393b}; !- Thermal Zone Name

OS:Surface,
  {b5bb9184-c1e2-47bd-9065-0b98e44415ae}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {8d39b535-0585-43fe-8442-13ac16ccfbe4}, !- Construction Name
  {08409b33-9d33-4bb7-bad4-f0936fda96c4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d7e34c-b285-4b90-be49-0a20b80954ff}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08409b33-9d33-4bb7-bad4-f0936fda96c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {507e1e94-58f5-49df-929a-71a108c98e23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38379043-8a3e-4bb3-9978-8c54d9f670d7}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08409b33-9d33-4bb7-bad4-f0936fda96c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00ca2c82-4af7-4257-9697-596aa4b6bfdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 115.199831499596, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d5becea-6980-4147-b54f-baa6b912b337}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08409b33-9d33-4bb7-bad4-f0936fda96c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f2b699-e310-4d9e-b6e9-a9ea16f4a482}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08409b33-9d33-4bb7-bad4-f0936fda96c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e12c9f83-d29d-47ac-a5ee-1049ec7f63c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {607bee99-f832-4b78-a734-5ecbcb236817}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  {08409b33-9d33-4bb7-bad4-f0936fda96c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 115.199831499596, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {37088d3e-8460-4514-ba80-41fb982d393b}, !- Handle
  Zone Warehouse Bulk B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6185eb6b-5bfb-42a6-8aba-d611b7d82d91}, !- Zone Air Inlet Port List
  {24bf3a7d-1069-47bc-a479-20f8e8ca91e9}, !- Zone Air Exhaust Port List
  {2d0af537-e93a-459a-864b-9cba432d3164}, !- Zone Air Node Name
  {4f9d4d8b-825f-47ca-a2a8-e94e8c074281}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbb6537a-b2ff-478f-8413-b4b0a872a4d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97fdbbb4-a545-4361-bb33-a56be213f285}, !- Handle
  Zone Warehouse Bulk B end_b - Story Ground Zone Air Node, !- Name
  {2d0af537-e93a-459a-864b-9cba432d3164}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d0af537-e93a-459a-864b-9cba432d3164}, !- Handle
  {37088d3e-8460-4514-ba80-41fb982d393b}, !- Source Object
  11,                                     !- Outlet Port
  {97fdbbb4-a545-4361-bb33-a56be213f285}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6185eb6b-5bfb-42a6-8aba-d611b7d82d91}, !- Handle
  {37088d3e-8460-4514-ba80-41fb982d393b}; !- HVAC Component

OS:PortList,
  {24bf3a7d-1069-47bc-a479-20f8e8ca91e9}, !- Handle
  {37088d3e-8460-4514-ba80-41fb982d393b}; !- HVAC Component

OS:PortList,
  {4f9d4d8b-825f-47ca-a2a8-e94e8c074281}, !- Handle
  {37088d3e-8460-4514-ba80-41fb982d393b}; !- HVAC Component

OS:Sizing:Zone,
  {89a2b18a-891a-4d7d-a540-54335dbc4891}, !- Handle
  {37088d3e-8460-4514-ba80-41fb982d393b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {697c3f06-a64b-4251-86e3-58b0dfebb652}, !- Handle
  Zone Warehouse Bulk B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {37088d3e-8460-4514-ba80-41fb982d393b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c64c55d-00a5-42c9-be4f-9d3432860f0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f4259439-a4dc-4a34-9bf2-9f2965b75a20}, !- Handle
  Warehouse Bulk C end_b - Story Ground,  !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.5999157497982,                       !- X Origin {m}
  57.5999157497982,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {4262cfec-5b49-456f-8108-05ed871d1e91}; !- Thermal Zone Name

OS:Surface,
  {b711cb8a-fc7b-4d7f-bef8-ac8fdf045b6e}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {a6821e0b-adb1-4a2f-9474-01c13771a031}, !- Construction Name
  {f4259439-a4dc-4a34-9bf2-9f2965b75a20}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3b5b85-dc5d-45e7-b550-662b36b531f7}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4259439-a4dc-4a34-9bf2-9f2965b75a20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85489660-fcef-424e-88e7-6932764f7c06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5ce5e9-578e-4a78-94ac-9b04c330e2ca}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4259439-a4dc-4a34-9bf2-9f2965b75a20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f9eb47-4a3a-47c6-aea2-d906bb29d3a2}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4259439-a4dc-4a34-9bf2-9f2965b75a20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ca2c82-4af7-4257-9697-596aa4b6bfdb}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4259439-a4dc-4a34-9bf2-9f2965b75a20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38379043-8a3e-4bb3-9978-8c54d9f670d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78b0b680-3644-470b-8ce4-e6ed0d3b110b}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  {f4259439-a4dc-4a34-9bf2-9f2965b75a20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4262cfec-5b49-456f-8108-05ed871d1e91}, !- Handle
  Zone Warehouse Bulk C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e319d0b8-7332-4272-9d40-9b8fbbb71d08}, !- Zone Air Inlet Port List
  {73fd193d-f32d-4bed-8d59-6ffe5a5f7474}, !- Zone Air Exhaust Port List
  {6c65fbe3-0a20-41e1-a707-b7d3cf9c0d32}, !- Zone Air Node Name
  {b2e1376a-6509-45d7-b54c-6705b31af5d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6db49cbd-61a3-49ea-b028-2ff323a85711}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3eb4eef-fcb7-4487-a6fc-eaccb08a1652}, !- Handle
  Zone Warehouse Bulk C end_b - Story Ground Zone Air Node, !- Name
  {6c65fbe3-0a20-41e1-a707-b7d3cf9c0d32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c65fbe3-0a20-41e1-a707-b7d3cf9c0d32}, !- Handle
  {4262cfec-5b49-456f-8108-05ed871d1e91}, !- Source Object
  11,                                     !- Outlet Port
  {c3eb4eef-fcb7-4487-a6fc-eaccb08a1652}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e319d0b8-7332-4272-9d40-9b8fbbb71d08}, !- Handle
  {4262cfec-5b49-456f-8108-05ed871d1e91}; !- HVAC Component

OS:PortList,
  {73fd193d-f32d-4bed-8d59-6ffe5a5f7474}, !- Handle
  {4262cfec-5b49-456f-8108-05ed871d1e91}; !- HVAC Component

OS:PortList,
  {b2e1376a-6509-45d7-b54c-6705b31af5d5}, !- Handle
  {4262cfec-5b49-456f-8108-05ed871d1e91}; !- HVAC Component

OS:Sizing:Zone,
  {3d4e370a-1112-40ef-91e4-37ad2db0a655}, !- Handle
  {4262cfec-5b49-456f-8108-05ed871d1e91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27289df4-4a41-4140-88f0-420b896110a7}, !- Handle
  Zone Warehouse Bulk C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {4262cfec-5b49-456f-8108-05ed871d1e91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71727905-08e1-40a3-822e-57cd575d6593}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {e059034c-727c-487c-9f4a-c39ceff9f1a1}, !- Handle
  Story Top,                              !- Name
  8.5344,                                 !- Nominal Z Coordinate {m}
  8.5344,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {79780812-e56c-43e9-999a-d72165746173}, !- Handle
  Warehouse Bulk A end_a - Story Top,     !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.1719157497982,                      !- X Origin {m}
  -62.1719157497982,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {e059034c-727c-487c-9f4a-c39ceff9f1a1}, !- Building Story Name
  {1a78a76e-91a7-4a2d-8847-9bc17446cd4a}; !- Thermal Zone Name

OS:Surface,
  {bf131e19-7b38-41cd-b0f8-cc9e228b354b}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {00f41387-48fc-453a-9e21-168539627b23}, !- Construction Name
  {79780812-e56c-43e9-999a-d72165746173}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3e55f3c-b775-4e91-ae4c-65d38c70cd40}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79780812-e56c-43e9-999a-d72165746173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b6ea9af-c0b3-4567-9476-383ebb33a31f}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79780812-e56c-43e9-999a-d72165746173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e775835-a964-4f13-95ef-db7d9b30565c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e7b98c8-bad8-4edb-87fe-d90c8eac38a1}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79780812-e56c-43e9-999a-d72165746173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95d0a1ad-06d8-4469-bc02-49afd6bd17e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {591626b3-8aeb-4a9c-ac0c-8caacf64c264}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79780812-e56c-43e9-999a-d72165746173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a0962a8-f94a-4bcc-9e41-7832bd8067e0}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79780812-e56c-43e9-999a-d72165746173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a78a76e-91a7-4a2d-8847-9bc17446cd4a}, !- Handle
  Zone Warehouse Bulk A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b233ac70-b202-4d46-8f7b-dddd5c3678b4}, !- Zone Air Inlet Port List
  {bcd5dc85-ee10-4d56-8c04-e45d4dfc53dc}, !- Zone Air Exhaust Port List
  {55c22740-1c32-4db2-80eb-0b10e38fbaf7}, !- Zone Air Node Name
  {86312f5d-3b80-4a5a-9802-f59824b08927}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4685fff-37ec-434d-b5b2-4dbe0046fcd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae261c56-af75-41a1-a37b-bc93c45dd808}, !- Handle
  Zone Warehouse Bulk A end_a - Story Top Zone Air Node, !- Name
  {55c22740-1c32-4db2-80eb-0b10e38fbaf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55c22740-1c32-4db2-80eb-0b10e38fbaf7}, !- Handle
  {1a78a76e-91a7-4a2d-8847-9bc17446cd4a}, !- Source Object
  11,                                     !- Outlet Port
  {ae261c56-af75-41a1-a37b-bc93c45dd808}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b233ac70-b202-4d46-8f7b-dddd5c3678b4}, !- Handle
  {1a78a76e-91a7-4a2d-8847-9bc17446cd4a}; !- HVAC Component

OS:PortList,
  {bcd5dc85-ee10-4d56-8c04-e45d4dfc53dc}, !- Handle
  {1a78a76e-91a7-4a2d-8847-9bc17446cd4a}; !- HVAC Component

OS:PortList,
  {86312f5d-3b80-4a5a-9802-f59824b08927}, !- Handle
  {1a78a76e-91a7-4a2d-8847-9bc17446cd4a}; !- HVAC Component

OS:Sizing:Zone,
  {21e450c4-4192-4a40-b7b3-1881b2534543}, !- Handle
  {1a78a76e-91a7-4a2d-8847-9bc17446cd4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a89e91ac-322c-4b6d-bf23-11224c09930d}, !- Handle
  Zone Warehouse Bulk A end_a - Story Top Zone HVAC Equipment List, !- Name
  {1a78a76e-91a7-4a2d-8847-9bc17446cd4a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {836b247b-2217-4b89-9d4a-7c5127f3357c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {53c3d394-c417-4d23-8f11-d677ed9a24f0}, !- Handle
  Warehouse Bulk B end_a - Story Top,     !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.1719157497982,                      !- X Origin {m}
  -57.5999157497982,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {e059034c-727c-487c-9f4a-c39ceff9f1a1}, !- Building Story Name
  {34e6c4e3-da49-428b-a0c1-a30bd01f5a20}; !- Thermal Zone Name

OS:Surface,
  {81d474cf-d717-411e-85bc-565e31ab0ecc}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {00f41387-48fc-453a-9e21-168539627b23}, !- Construction Name
  {53c3d394-c417-4d23-8f11-d677ed9a24f0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5c4297b-4874-4d21-865b-3d7f9f67d576}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c3d394-c417-4d23-8f11-d677ed9a24f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf72962b-a2d4-40ec-9dfc-057a9b3cca0a}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c3d394-c417-4d23-8f11-d677ed9a24f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {626cb178-bfcf-4e30-9b5d-60462f3b2969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 115.199831499596, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bd3b0f8-a5b7-4fed-a45c-7f95d91ce845}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c3d394-c417-4d23-8f11-d677ed9a24f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c3244de-edf5-49de-b13b-70580847be90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e775835-a964-4f13-95ef-db7d9b30565c}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c3d394-c417-4d23-8f11-d677ed9a24f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b6ea9af-c0b3-4567-9476-383ebb33a31f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d11c458e-7b25-4c1d-810c-c96e9cdea603}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53c3d394-c417-4d23-8f11-d677ed9a24f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 115.199831499596, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {34e6c4e3-da49-428b-a0c1-a30bd01f5a20}, !- Handle
  Zone Warehouse Bulk B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d489539-e345-4c00-b46c-84ecce5dc12c}, !- Zone Air Inlet Port List
  {3741f8c2-dd9c-4009-aa27-3b662d024ff6}, !- Zone Air Exhaust Port List
  {07a5a41d-a3df-4cc3-8a9d-87b7385113b7}, !- Zone Air Node Name
  {b77c80d2-3294-480a-8884-175f096d5ee9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d21832c-67e1-4386-a66c-b9df2d1a8f28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0e9db9e-7669-4854-a6a4-7c24d8bc3626}, !- Handle
  Zone Warehouse Bulk B end_a - Story Top Zone Air Node, !- Name
  {07a5a41d-a3df-4cc3-8a9d-87b7385113b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07a5a41d-a3df-4cc3-8a9d-87b7385113b7}, !- Handle
  {34e6c4e3-da49-428b-a0c1-a30bd01f5a20}, !- Source Object
  11,                                     !- Outlet Port
  {a0e9db9e-7669-4854-a6a4-7c24d8bc3626}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d489539-e345-4c00-b46c-84ecce5dc12c}, !- Handle
  {34e6c4e3-da49-428b-a0c1-a30bd01f5a20}; !- HVAC Component

OS:PortList,
  {3741f8c2-dd9c-4009-aa27-3b662d024ff6}, !- Handle
  {34e6c4e3-da49-428b-a0c1-a30bd01f5a20}; !- HVAC Component

OS:PortList,
  {b77c80d2-3294-480a-8884-175f096d5ee9}, !- Handle
  {34e6c4e3-da49-428b-a0c1-a30bd01f5a20}; !- HVAC Component

OS:Sizing:Zone,
  {06a5a087-18bb-470f-b25c-b76b331a3fdc}, !- Handle
  {34e6c4e3-da49-428b-a0c1-a30bd01f5a20}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43876e90-0584-4984-a79d-a2085460f996}, !- Handle
  Zone Warehouse Bulk B end_a - Story Top Zone HVAC Equipment List, !- Name
  {34e6c4e3-da49-428b-a0c1-a30bd01f5a20}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {438c965e-a64b-4d57-9fc2-fdffb52b8967}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1fb461e3-76ea-4279-a834-dcb1ef7317c6}, !- Handle
  Warehouse Bulk C end_a - Story Top,     !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.1719157497982,                      !- X Origin {m}
  57.5999157497982,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {e059034c-727c-487c-9f4a-c39ceff9f1a1}, !- Building Story Name
  {19da46cc-a4cb-41df-891d-9378fdef920b}; !- Thermal Zone Name

OS:Surface,
  {1c0d484b-4871-47a5-99b3-de6809772eb1}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {00f41387-48fc-453a-9e21-168539627b23}, !- Construction Name
  {1fb461e3-76ea-4279-a834-dcb1ef7317c6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6593c97b-4df5-44bb-9070-13d4d12e123a}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fb461e3-76ea-4279-a834-dcb1ef7317c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8733fb0b-7933-4b80-87dc-5f00d1e6982f}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fb461e3-76ea-4279-a834-dcb1ef7317c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfdfffae-b177-4765-ab82-56c03248d48e}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fb461e3-76ea-4279-a834-dcb1ef7317c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c4c397b-4cd4-4b44-a93e-b61127dad508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626cb178-bfcf-4e30-9b5d-60462f3b2969}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fb461e3-76ea-4279-a834-dcb1ef7317c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf72962b-a2d4-40ec-9dfc-057a9b3cca0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0584be8e-f06c-496d-a3f8-72876778c677}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1fb461e3-76ea-4279-a834-dcb1ef7317c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {19da46cc-a4cb-41df-891d-9378fdef920b}, !- Handle
  Zone Warehouse Bulk C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d626210c-b1d1-41d0-b272-98273752e689}, !- Zone Air Inlet Port List
  {9a5350b4-bb5d-4953-9120-1d81dbcb1352}, !- Zone Air Exhaust Port List
  {ab260a7a-ae48-4d5e-9fad-d54ec8ede069}, !- Zone Air Node Name
  {9bd3563e-feac-4a3f-940c-91a6b49c84cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18d0dcba-be49-450e-b406-ca942ffb36ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dae83683-ff22-448c-9a06-1a24df24e9e3}, !- Handle
  Zone Warehouse Bulk C end_a - Story Top Zone Air Node, !- Name
  {ab260a7a-ae48-4d5e-9fad-d54ec8ede069}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab260a7a-ae48-4d5e-9fad-d54ec8ede069}, !- Handle
  {19da46cc-a4cb-41df-891d-9378fdef920b}, !- Source Object
  11,                                     !- Outlet Port
  {dae83683-ff22-448c-9a06-1a24df24e9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d626210c-b1d1-41d0-b272-98273752e689}, !- Handle
  {19da46cc-a4cb-41df-891d-9378fdef920b}; !- HVAC Component

OS:PortList,
  {9a5350b4-bb5d-4953-9120-1d81dbcb1352}, !- Handle
  {19da46cc-a4cb-41df-891d-9378fdef920b}; !- HVAC Component

OS:PortList,
  {9bd3563e-feac-4a3f-940c-91a6b49c84cf}, !- Handle
  {19da46cc-a4cb-41df-891d-9378fdef920b}; !- HVAC Component

OS:Sizing:Zone,
  {ebaa238b-f507-4453-8905-a713161630c5}, !- Handle
  {19da46cc-a4cb-41df-891d-9378fdef920b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4cec21b-3c9b-4ae9-abbb-dbd61ca3248c}, !- Handle
  Zone Warehouse Bulk C end_a - Story Top Zone HVAC Equipment List, !- Name
  {19da46cc-a4cb-41df-891d-9378fdef920b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f066904e-fa59-41d5-97ad-edce9ae6c2db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a8bcf3f6-da5d-4b64-8bb7-ce8095b41e82}, !- Handle
  Warehouse Bulk A  - Story Top,          !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -57.5999157497982,                      !- X Origin {m}
  -62.1719157497982,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {e059034c-727c-487c-9f4a-c39ceff9f1a1}, !- Building Story Name
  {b0a2747e-3e9b-4142-bfbd-b1b647c3fda5}; !- Thermal Zone Name

OS:Surface,
  {c6dc57a3-d53c-4560-8479-952a6c19665e}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {00f41387-48fc-453a-9e21-168539627b23}, !- Construction Name
  {a8bcf3f6-da5d-4b64-8bb7-ce8095b41e82}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  115.199831499596, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  115.199831499596, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d0a1ad-06d8-4469-bc02-49afd6bd17e2}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8bcf3f6-da5d-4b64-8bb7-ce8095b41e82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e7b98c8-bad8-4edb-87fe-d90c8eac38a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c314026f-7195-4c24-a6a2-71a8017d4026}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8bcf3f6-da5d-4b64-8bb7-ce8095b41e82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {008b7f43-bad6-4625-8178-9c7dc77af219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  115.199831499596, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  115.199831499596, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f994e0cc-5368-47af-9647-ea78abfbdb6f}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8bcf3f6-da5d-4b64-8bb7-ce8095b41e82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3991e50-6e31-41bb-a9d2-1dfd7fe815a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  115.199831499596, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  115.199831499596, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  115.199831499596, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  115.199831499596, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c78786-3a4e-453f-bb8c-15d8e7d70a63}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8bcf3f6-da5d-4b64-8bb7-ce8095b41e82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  115.199831499596, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  115.199831499596, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f786d9-7b95-4473-af07-babff387a292}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8bcf3f6-da5d-4b64-8bb7-ce8095b41e82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  115.199831499596, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  115.199831499596, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b0a2747e-3e9b-4142-bfbd-b1b647c3fda5}, !- Handle
  Zone Warehouse Bulk A  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39305387-95e1-44e2-bb76-6f8f6c80f701}, !- Zone Air Inlet Port List
  {fb90ddfc-ebbb-4cd3-8b4d-a3f7cd79ccd7}, !- Zone Air Exhaust Port List
  {e66bdfa6-7260-45bf-907c-5152d2294065}, !- Zone Air Node Name
  {90e3a1f5-7fed-4abd-9c55-27b318c72573}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2bf10e13-f29b-45e7-9ff0-86f2e32993d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08b0e265-cccf-47e1-a03e-56ffdaa52330}, !- Handle
  Zone Warehouse Bulk A  - Story Top Zone Air Node, !- Name
  {e66bdfa6-7260-45bf-907c-5152d2294065}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e66bdfa6-7260-45bf-907c-5152d2294065}, !- Handle
  {b0a2747e-3e9b-4142-bfbd-b1b647c3fda5}, !- Source Object
  11,                                     !- Outlet Port
  {08b0e265-cccf-47e1-a03e-56ffdaa52330}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39305387-95e1-44e2-bb76-6f8f6c80f701}, !- Handle
  {b0a2747e-3e9b-4142-bfbd-b1b647c3fda5}; !- HVAC Component

OS:PortList,
  {fb90ddfc-ebbb-4cd3-8b4d-a3f7cd79ccd7}, !- Handle
  {b0a2747e-3e9b-4142-bfbd-b1b647c3fda5}; !- HVAC Component

OS:PortList,
  {90e3a1f5-7fed-4abd-9c55-27b318c72573}, !- Handle
  {b0a2747e-3e9b-4142-bfbd-b1b647c3fda5}; !- HVAC Component

OS:Sizing:Zone,
  {d09da851-a4ac-4376-a303-30d94aa4ecff}, !- Handle
  {b0a2747e-3e9b-4142-bfbd-b1b647c3fda5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6307b41-4ad6-4b67-b920-d031270667d1}, !- Handle
  Zone Warehouse Bulk A  - Story Top Zone HVAC Equipment List, !- Name
  {b0a2747e-3e9b-4142-bfbd-b1b647c3fda5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eec105ac-ef18-45d0-aa0c-717fa601144b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fdc99c66-4478-4658-8b67-417e877c8684}, !- Handle
  Warehouse Bulk B  - Story Top,          !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -57.5999157497982,                      !- X Origin {m}
  -57.5999157497982,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {e059034c-727c-487c-9f4a-c39ceff9f1a1}, !- Building Story Name
  {1036f3c8-8932-4e4b-81e8-5c9580c4b3c5}; !- Thermal Zone Name

OS:Surface,
  {35cbaa97-b71b-48fd-918e-33a4a2b7f56f}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {00f41387-48fc-453a-9e21-168539627b23}, !- Construction Name
  {fdc99c66-4478-4658-8b67-417e877c8684}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  115.199831499596, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  115.199831499596, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c3244de-edf5-49de-b13b-70580847be90}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdc99c66-4478-4658-8b67-417e877c8684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bd3b0f8-a5b7-4fed-a45c-7f95d91ce845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f53cc99-0d86-4158-911e-5e1ec2c6fcb4}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdc99c66-4478-4658-8b67-417e877c8684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea56994-84c4-4515-8756-95f736c0b717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  115.199831499596, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  115.199831499596, 115.199831499596, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ea0736e-b293-4b56-9312-577c224ad3c5}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdc99c66-4478-4658-8b67-417e877c8684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bb553d2-1d6d-41b9-9725-3e75b721a50a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  115.199831499596, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  115.199831499596, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  115.199831499596, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  115.199831499596, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008b7f43-bad6-4625-8178-9c7dc77af219}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdc99c66-4478-4658-8b67-417e877c8684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c314026f-7195-4c24-a6a2-71a8017d4026}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  115.199831499596, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  115.199831499596, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad3d857e-82aa-479d-8564-4e8a055d1647}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdc99c66-4478-4658-8b67-417e877c8684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  115.199831499596, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  115.199831499596, 115.199831499596, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1036f3c8-8932-4e4b-81e8-5c9580c4b3c5}, !- Handle
  Zone Warehouse Bulk B  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2b1041f-7fd8-41fe-bda4-08c0f80cb556}, !- Zone Air Inlet Port List
  {0b6c06a9-3ba3-4651-a00b-51c1167d4aed}, !- Zone Air Exhaust Port List
  {315aa5d8-b9cf-46be-9dbc-0a747ed355a6}, !- Zone Air Node Name
  {d11be09f-fa9e-41d2-89fd-208999361196}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a323441-e54d-4ba5-bffc-b1e37d853507}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36b02c46-56d3-4612-93d9-eb325a2dd6fc}, !- Handle
  Zone Warehouse Bulk B  - Story Top Zone Air Node, !- Name
  {315aa5d8-b9cf-46be-9dbc-0a747ed355a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {315aa5d8-b9cf-46be-9dbc-0a747ed355a6}, !- Handle
  {1036f3c8-8932-4e4b-81e8-5c9580c4b3c5}, !- Source Object
  11,                                     !- Outlet Port
  {36b02c46-56d3-4612-93d9-eb325a2dd6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2b1041f-7fd8-41fe-bda4-08c0f80cb556}, !- Handle
  {1036f3c8-8932-4e4b-81e8-5c9580c4b3c5}; !- HVAC Component

OS:PortList,
  {0b6c06a9-3ba3-4651-a00b-51c1167d4aed}, !- Handle
  {1036f3c8-8932-4e4b-81e8-5c9580c4b3c5}; !- HVAC Component

OS:PortList,
  {d11be09f-fa9e-41d2-89fd-208999361196}, !- Handle
  {1036f3c8-8932-4e4b-81e8-5c9580c4b3c5}; !- HVAC Component

OS:Sizing:Zone,
  {5d9fc305-2cb3-4b86-836a-ff934c331990}, !- Handle
  {1036f3c8-8932-4e4b-81e8-5c9580c4b3c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fcb045b4-ec5f-4918-a472-6c6d2163accf}, !- Handle
  Zone Warehouse Bulk B  - Story Top Zone HVAC Equipment List, !- Name
  {1036f3c8-8932-4e4b-81e8-5c9580c4b3c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4415215-a6aa-48d6-b60b-1fab402c9259}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {00c5c9df-70fc-4c54-bb22-ad7a4c4dde3e}, !- Handle
  Warehouse Bulk C  - Story Top,          !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -57.5999157497982,                      !- X Origin {m}
  57.5999157497982,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {e059034c-727c-487c-9f4a-c39ceff9f1a1}, !- Building Story Name
  {46d37f77-9f63-4dc5-b091-a574b93e389a}; !- Thermal Zone Name

OS:Surface,
  {7bfd1578-eabe-4105-992a-a35b711bf999}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {00f41387-48fc-453a-9e21-168539627b23}, !- Construction Name
  {00c5c9df-70fc-4c54-bb22-ad7a4c4dde3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  115.199831499596, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  115.199831499596, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c4c397b-4cd4-4b44-a93e-b61127dad508}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c5c9df-70fc-4c54-bb22-ad7a4c4dde3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfdfffae-b177-4765-ab82-56c03248d48e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f8b381-1dae-49d9-b171-301214b5531c}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c5c9df-70fc-4c54-bb22-ad7a4c4dde3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  115.199831499596, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  115.199831499596, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a21d77ef-4de9-49a5-83f8-8d12ce53a9d5}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c5c9df-70fc-4c54-bb22-ad7a4c4dde3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {222e76d5-cfb0-4d91-b90d-7726b887d274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  115.199831499596, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  115.199831499596, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  115.199831499596, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  115.199831499596, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea56994-84c4-4515-8756-95f736c0b717}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c5c9df-70fc-4c54-bb22-ad7a4c4dde3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f53cc99-0d86-4158-911e-5e1ec2c6fcb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  115.199831499596, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  115.199831499596, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {216b1974-a939-4f6c-b141-d47406f0b329}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00c5c9df-70fc-4c54-bb22-ad7a4c4dde3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  115.199831499596, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  115.199831499596, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {46d37f77-9f63-4dc5-b091-a574b93e389a}, !- Handle
  Zone Warehouse Bulk C  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cca100df-6dd2-4d5e-b3a2-44e988271c45}, !- Zone Air Inlet Port List
  {d9ac2723-3818-4d83-8262-2aa24a87f219}, !- Zone Air Exhaust Port List
  {d11291a2-f688-4528-b624-1eeae653e673}, !- Zone Air Node Name
  {022cd49c-11ab-409b-b524-4fcbf4820464}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9195c5cc-2741-4c68-b69e-737f174003b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9b553c9-a95e-4fc3-ba52-df4e0257b158}, !- Handle
  Zone Warehouse Bulk C  - Story Top Zone Air Node, !- Name
  {d11291a2-f688-4528-b624-1eeae653e673}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d11291a2-f688-4528-b624-1eeae653e673}, !- Handle
  {46d37f77-9f63-4dc5-b091-a574b93e389a}, !- Source Object
  11,                                     !- Outlet Port
  {b9b553c9-a95e-4fc3-ba52-df4e0257b158}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cca100df-6dd2-4d5e-b3a2-44e988271c45}, !- Handle
  {46d37f77-9f63-4dc5-b091-a574b93e389a}; !- HVAC Component

OS:PortList,
  {d9ac2723-3818-4d83-8262-2aa24a87f219}, !- Handle
  {46d37f77-9f63-4dc5-b091-a574b93e389a}; !- HVAC Component

OS:PortList,
  {022cd49c-11ab-409b-b524-4fcbf4820464}, !- Handle
  {46d37f77-9f63-4dc5-b091-a574b93e389a}; !- HVAC Component

OS:Sizing:Zone,
  {fa436d96-bf65-4162-8d91-2da928bdef3f}, !- Handle
  {46d37f77-9f63-4dc5-b091-a574b93e389a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ff4722c-32b2-4f69-bf9e-46d924de2a52}, !- Handle
  Zone Warehouse Bulk C  - Story Top Zone HVAC Equipment List, !- Name
  {46d37f77-9f63-4dc5-b091-a574b93e389a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d45e08b-349f-492d-8867-bebb0fd60768}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f85ec3da-2ccb-43e1-a5ce-e2e722879451}, !- Handle
  Warehouse Bulk A end_b - Story Top,     !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.5999157497982,                       !- X Origin {m}
  -62.1719157497982,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {e059034c-727c-487c-9f4a-c39ceff9f1a1}, !- Building Story Name
  {74e85f27-bf12-4a36-82f7-f9c115fc16a1}; !- Thermal Zone Name

OS:Surface,
  {6e90331f-dccf-444d-b16a-8cb8533cf338}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {00f41387-48fc-453a-9e21-168539627b23}, !- Construction Name
  {f85ec3da-2ccb-43e1-a5ce-e2e722879451}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3991e50-6e31-41bb-a9d2-1dfd7fe815a5}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f85ec3da-2ccb-43e1-a5ce-e2e722879451}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f994e0cc-5368-47af-9647-ea78abfbdb6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a1c0016-5782-4ae7-80b3-0ca6bef02257}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f85ec3da-2ccb-43e1-a5ce-e2e722879451}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c1a8a98-9324-434a-95e2-c6c7a64c28a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e071f0c-c0c7-4a5b-b970-340846c41703}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f85ec3da-2ccb-43e1-a5ce-e2e722879451}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789f78e0-503f-44b4-9952-07d9479f2a69}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f85ec3da-2ccb-43e1-a5ce-e2e722879451}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1c7eb3-5539-42fc-80a0-f810c21032d4}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f85ec3da-2ccb-43e1-a5ce-e2e722879451}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {74e85f27-bf12-4a36-82f7-f9c115fc16a1}, !- Handle
  Zone Warehouse Bulk A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {940ad80f-01b7-4402-a3d7-26b014b95ca8}, !- Zone Air Inlet Port List
  {2710b380-6592-4aee-ab9a-dd308034736d}, !- Zone Air Exhaust Port List
  {75122f07-191f-403d-9c7b-4e930246c473}, !- Zone Air Node Name
  {9bdd3d33-263f-4dbb-bfe0-05458f5e1b0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01071bba-d1c2-4202-8064-078854cf74b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c24c9e85-9f70-4294-ae72-d50d5ad333da}, !- Handle
  Zone Warehouse Bulk A end_b - Story Top Zone Air Node, !- Name
  {75122f07-191f-403d-9c7b-4e930246c473}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75122f07-191f-403d-9c7b-4e930246c473}, !- Handle
  {74e85f27-bf12-4a36-82f7-f9c115fc16a1}, !- Source Object
  11,                                     !- Outlet Port
  {c24c9e85-9f70-4294-ae72-d50d5ad333da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {940ad80f-01b7-4402-a3d7-26b014b95ca8}, !- Handle
  {74e85f27-bf12-4a36-82f7-f9c115fc16a1}; !- HVAC Component

OS:PortList,
  {2710b380-6592-4aee-ab9a-dd308034736d}, !- Handle
  {74e85f27-bf12-4a36-82f7-f9c115fc16a1}; !- HVAC Component

OS:PortList,
  {9bdd3d33-263f-4dbb-bfe0-05458f5e1b0f}, !- Handle
  {74e85f27-bf12-4a36-82f7-f9c115fc16a1}; !- HVAC Component

OS:Sizing:Zone,
  {f0bc4cfd-4486-46ef-8407-77609d947a11}, !- Handle
  {74e85f27-bf12-4a36-82f7-f9c115fc16a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {20c6427b-a2e8-4ad2-9c47-2939a25ee242}, !- Handle
  Zone Warehouse Bulk A end_b - Story Top Zone HVAC Equipment List, !- Name
  {74e85f27-bf12-4a36-82f7-f9c115fc16a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0cda639a-1619-4857-89fd-5e2c46b38c5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {02e7adb0-9a72-4b93-a26a-85f4064794a6}, !- Handle
  Warehouse Bulk B end_b - Story Top,     !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.5999157497982,                       !- X Origin {m}
  -57.5999157497982,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {e059034c-727c-487c-9f4a-c39ceff9f1a1}, !- Building Story Name
  {08fff2ec-539a-4e3d-a494-ab2d1417e25b}; !- Thermal Zone Name

OS:Surface,
  {0e3408a1-133d-45c7-bb19-d1a420da2b68}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {00f41387-48fc-453a-9e21-168539627b23}, !- Construction Name
  {02e7adb0-9a72-4b93-a26a-85f4064794a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bb553d2-1d6d-41b9-9725-3e75b721a50a}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02e7adb0-9a72-4b93-a26a-85f4064794a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ea0736e-b293-4b56-9312-577c224ad3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9160f56-b57c-4e30-8d2c-ab3df72f3d43}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02e7adb0-9a72-4b93-a26a-85f4064794a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d97a8497-86c4-4f07-8a84-301823053135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 115.199831499596, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 115.199831499596, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 115.199831499596, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6efbf7ac-1896-44e4-8fba-a7c6469f5e96}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02e7adb0-9a72-4b93-a26a-85f4064794a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 115.199831499596, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 115.199831499596, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1a8a98-9324-434a-95e2-c6c7a64c28a7}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02e7adb0-9a72-4b93-a26a-85f4064794a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a1c0016-5782-4ae7-80b3-0ca6bef02257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51387b49-3692-4eb2-84e8-d639449dd4cc}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02e7adb0-9a72-4b93-a26a-85f4064794a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 115.199831499596, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 115.199831499596, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {08fff2ec-539a-4e3d-a494-ab2d1417e25b}, !- Handle
  Zone Warehouse Bulk B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fe95456-58e1-4336-b769-187f5dbfb348}, !- Zone Air Inlet Port List
  {83212bc7-f6c2-4617-a7c8-b1b6a744efb6}, !- Zone Air Exhaust Port List
  {8a31ee12-a28a-4a95-9574-3a14f15c24c8}, !- Zone Air Node Name
  {047c7961-b9aa-466b-a36e-306a6fe061fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {edb0db1a-3b11-44a1-98f5-954f566b1bd8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e0a154f-568e-4174-a13c-b6c1ea5fc8b5}, !- Handle
  Zone Warehouse Bulk B end_b - Story Top Zone Air Node, !- Name
  {8a31ee12-a28a-4a95-9574-3a14f15c24c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a31ee12-a28a-4a95-9574-3a14f15c24c8}, !- Handle
  {08fff2ec-539a-4e3d-a494-ab2d1417e25b}, !- Source Object
  11,                                     !- Outlet Port
  {4e0a154f-568e-4174-a13c-b6c1ea5fc8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fe95456-58e1-4336-b769-187f5dbfb348}, !- Handle
  {08fff2ec-539a-4e3d-a494-ab2d1417e25b}; !- HVAC Component

OS:PortList,
  {83212bc7-f6c2-4617-a7c8-b1b6a744efb6}, !- Handle
  {08fff2ec-539a-4e3d-a494-ab2d1417e25b}; !- HVAC Component

OS:PortList,
  {047c7961-b9aa-466b-a36e-306a6fe061fe}, !- Handle
  {08fff2ec-539a-4e3d-a494-ab2d1417e25b}; !- HVAC Component

OS:Sizing:Zone,
  {e0261284-42ae-4459-8ce6-f526663c0939}, !- Handle
  {08fff2ec-539a-4e3d-a494-ab2d1417e25b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81836b53-4c5d-4258-b4d8-6ce533030c27}, !- Handle
  Zone Warehouse Bulk B end_b - Story Top Zone HVAC Equipment List, !- Name
  {08fff2ec-539a-4e3d-a494-ab2d1417e25b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ea7fe73-1f00-4e14-b7dd-54ffb4e585b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6ca6e2c6-d228-43a4-b4c9-b8b5f31c5445}, !- Handle
  Warehouse Bulk C end_b - Story Top,     !- Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.5999157497982,                       !- X Origin {m}
  57.5999157497982,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {e059034c-727c-487c-9f4a-c39ceff9f1a1}, !- Building Story Name
  {54147e00-c9f5-4a92-97df-8c7fe9f1ec70}; !- Thermal Zone Name

OS:Surface,
  {44a989e7-30fe-4bdf-8332-19592161ac64}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {00f41387-48fc-453a-9e21-168539627b23}, !- Construction Name
  {6ca6e2c6-d228-43a4-b4c9-b8b5f31c5445}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {222e76d5-cfb0-4d91-b90d-7726b887d274}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ca6e2c6-d228-43a4-b4c9-b8b5f31c5445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21d77ef-4de9-49a5-83f8-8d12ce53a9d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64dc7029-41c0-4977-8f11-c63971d266d1}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ca6e2c6-d228-43a4-b4c9-b8b5f31c5445}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac7d19de-c04e-4ff5-900d-e01be220d5c2}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ca6e2c6-d228-43a4-b4c9-b8b5f31c5445}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d97a8497-86c4-4f07-8a84-301823053135}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ca6e2c6-d228-43a4-b4c9-b8b5f31c5445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9160f56-b57c-4e30-8d2c-ab3df72f3d43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcb96573-539c-4256-9634-48ee7233ee4b}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ca6e2c6-d228-43a4-b4c9-b8b5f31c5445}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {54147e00-c9f5-4a92-97df-8c7fe9f1ec70}, !- Handle
  Zone Warehouse Bulk C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {624c89e0-894e-4210-a857-6be3b95541ae}, !- Zone Air Inlet Port List
  {c8e9c858-0a14-481a-a540-d8a2ed571b4d}, !- Zone Air Exhaust Port List
  {c1b8ec0e-31eb-4589-b0b5-86b5d010a915}, !- Zone Air Node Name
  {fd765ace-f031-4d7a-99bf-d774a24a7178}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e74b338f-6b38-4530-bcde-395cf7e885c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc961512-6d71-4c4b-8679-b1c21a1850ce}, !- Handle
  Zone Warehouse Bulk C end_b - Story Top Zone Air Node, !- Name
  {c1b8ec0e-31eb-4589-b0b5-86b5d010a915}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1b8ec0e-31eb-4589-b0b5-86b5d010a915}, !- Handle
  {54147e00-c9f5-4a92-97df-8c7fe9f1ec70}, !- Source Object
  11,                                     !- Outlet Port
  {fc961512-6d71-4c4b-8679-b1c21a1850ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {624c89e0-894e-4210-a857-6be3b95541ae}, !- Handle
  {54147e00-c9f5-4a92-97df-8c7fe9f1ec70}; !- HVAC Component

OS:PortList,
  {c8e9c858-0a14-481a-a540-d8a2ed571b4d}, !- Handle
  {54147e00-c9f5-4a92-97df-8c7fe9f1ec70}; !- HVAC Component

OS:PortList,
  {fd765ace-f031-4d7a-99bf-d774a24a7178}, !- Handle
  {54147e00-c9f5-4a92-97df-8c7fe9f1ec70}; !- HVAC Component

OS:Sizing:Zone,
  {b1423805-6e21-46e7-80e1-de3c6e7753e4}, !- Handle
  {54147e00-c9f5-4a92-97df-8c7fe9f1ec70}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cee4ccb3-bdf2-4d11-996b-a2ae4964a0a1}, !- Handle
  Zone Warehouse Bulk C end_b - Story Top Zone HVAC Equipment List, !- Name
  {54147e00-c9f5-4a92-97df-8c7fe9f1ec70}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a42562ed-744d-4c59-bb14-358e28339692}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {1e193ce3-19fa-449e-b4a0-e94d0f17eb81}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {0764cf9f-ec2f-41e2-8790-7e415e9a1265}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 0.847405285859079, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  70.7672524462328, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  70.7672524462328, -4.2632564145606e-14, 0.847405285859079; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2142f013-b277-48cb-ad82-bd4ccaa1572d}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {d39182f4-5d74-4562-ada7-e34606a3feb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -4.2632564145606e-14, 0.8474417418647, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  44.3817790533636, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.3817790533636, -4.2632564145606e-14, 0.8474417418647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {542f9dea-c4a0-4588-ad31-b81ee6573132}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {971c80ef-0bc2-4346-a89f-3f0e9790bede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.7672524462328, 4.57200000000005, 0.847405285859079, !- X,Y,Z Vertex 1 {m}
  70.7672524462328, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999479, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999479, 4.57200000000005, 0.847405285859079; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da26534e-9946-4a2c-bf55-1646bdeebdf2}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {f00af0eb-35ff-4d6d-9a41-be2c13d4d1b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 115.174431499596, 0.847381650991446, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 115.174431499596, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999479, 0.847381650991446; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec856930-626f-4da3-88db-64bec37ad130}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {8ffd60df-d66a-4a71-a52a-9d2c42a275bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.2632564145606e-14, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e979de7c-00e8-49e3-b6e9-a4d745c975b8}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {9377ba7c-0d75-4b4f-8fc5-88f7c1fdf99d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54659999999996, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999568, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a62dd222-f984-4354-882a-0a420c654fd4}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {941b9207-ae0f-4309-b66a-0c4914f4254e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54660000000005, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000421, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f8513a2-76a6-44a7-afed-afd661cd44c8}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {e6219196-f263-409b-8c0a-04583835d7e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000005, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57200000000005, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a094486a-2c68-4e1c-8332-607c43489240}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {9ee67277-77d5-49a5-9499-8f74fbbe728e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.3817790533636, 4.57200000000005, 0.8474417418647, !- X,Y,Z Vertex 1 {m}
  44.3817790533636, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.57200000000005, 0.8474417418647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {257355c7-0391-4d84-ab77-aa321191030c}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {487668b8-213f-40bb-a35d-a9b6b48afe60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -4.2632564145606e-14, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73811a6d-bea8-4450-9130-18e15e2bb6ec}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {28082792-b836-4960-87f4-e7a22bc3c028}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999996, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eacb384e-bc59-4997-b918-825c94e564f4}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {6d5becea-6980-4147-b54f-baa6b912b337}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 0.847381650991446, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 115.174431499596, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 115.174431499596, 0.847381650991446; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {131da74f-ed61-45e3-92a9-dc09a7e5b67b}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {2a5ce5e9-578e-4a78-94ac-9b04c330e2ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000421, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000421, 4.57200000000005, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {261a0a56-64da-42f2-95ed-076f4684bf78}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {52f9eb47-4a3a-47c6-aea2-d906bb29d3a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000426, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000005, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6872a42c-8437-42c6-a998-556d3d5f9e01}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {64dc7029-41c0-4977-8f11-c63971d266d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000421, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000421, 4.57200000000005, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a85933e3-0815-4f30-98fa-5ea62d387a0b}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {ac7d19de-c04e-4ff5-900d-e01be220d5c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000426, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000005, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ff7b69b-23c6-4051-9402-3ccf165dfa5e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {c3e55f3c-b775-4e91-ae4c-65d38c70cd40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54659999999996, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999568, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9819345b-15c5-4b40-ab02-4d8415a5a432}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {591626b3-8aeb-4a9c-ac0c-8caacf64c264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.2632564145606e-14, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7377767-4d2a-4cbe-a933-61e07e0b073c}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {e5c4297b-4874-4d21-865b-3d7f9f67d576}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 115.174431499596, 0.847381650991446, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 115.174431499596, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999479, 0.847381650991446; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {539c81ea-05a9-486b-8717-159a39e45a66}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {6593c97b-4df5-44bb-9070-13d4d12e123a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54660000000005, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000421, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f021c624-6402-461b-a457-409771063919}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {8733fb0b-7933-4b80-87dc-5f00d1e6982f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000005, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57200000000005, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e44496b-4782-4a1c-8f4e-acd5b7992dcd}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {04c78786-3a4e-453f-bb8c-15d8e7d70a63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 0.847381650991446, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  115.174431499596, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  115.174431499596, -4.2632564145606e-14, 0.847381650991446; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0516e9cc-4160-4755-a694-db6dc1d3a47e}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {d6f8b381-1dae-49d9-b171-301214b5531c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  115.174431499596, 4.57200000000005, 0.847381650991446, !- X,Y,Z Vertex 1 {m}
  115.174431499596, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999479, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999479, 4.57200000000005, 0.847381650991446; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc1b9aeb-21de-4f45-a962-5e45d82ab45f}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {789f78e0-503f-44b4-9952-07d9479f2a69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -4.2632564145606e-14, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fec4009c-cf5e-4c66-9571-9eab62d91691}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {4e071f0c-c0c7-4a5b-b970-340846c41703}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 0.848302921348315, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999996, 0.848302921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee438bb3-a042-44c6-8476-6eb5bec1021f}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {6efbf7ac-1896-44e4-8fba-a7c6469f5e96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 0.847381650991446, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 115.174431499596, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 115.174431499596, 0.847381650991446; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cded2362-c407-45b6-b253-a2c7d0d2e6b5}, !- Handle
  Warehouse Office A end_a - Story Ground, !- Name
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -272.775916751903,                      !- X Origin {m}
  -19.9580005010522,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {dcc24073-78b4-4ff4-848a-8b8b485141c3}; !- Thermal Zone Name

OS:Surface,
  {3402bc76-7225-490c-91c0-1fdbee2cc726}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {a6821e0b-adb1-4a2f-9474-01c13771a031}, !- Construction Name
  {cded2362-c407-45b6-b253-a2c7d0d2e6b5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff9c7e9-0214-49dd-94d1-6ddb88d222bb}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cded2362-c407-45b6-b253-a2c7d0d2e6b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9366f120-da3e-43a8-8bf1-ba7486927b0e}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cded2362-c407-45b6-b253-a2c7d0d2e6b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f071e45a-574e-404d-b5aa-e75078e51343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05b0164d-c80c-4b60-999b-34705b6d0075}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cded2362-c407-45b6-b253-a2c7d0d2e6b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a46a8dd5-8d50-4afd-98a9-ea5666edbcc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eaa425d-dac5-4bd8-9dc2-7d33cf6d91af}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cded2362-c407-45b6-b253-a2c7d0d2e6b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fcc5ed2-6653-429c-adc3-d2cd4ee87418}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cded2362-c407-45b6-b253-a2c7d0d2e6b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dcc24073-78b4-4ff4-848a-8b8b485141c3}, !- Handle
  Zone Warehouse Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {470f0d0e-32a7-426a-b050-5b2b2d665c9c}, !- Zone Air Inlet Port List
  {1dcee49b-f284-4e34-a057-2d2da35e8b93}, !- Zone Air Exhaust Port List
  {5ddfd14e-bb46-4da9-a82b-f14b24ddfeca}, !- Zone Air Node Name
  {1148caa6-1d9a-469a-bad3-b8b5aec81e31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c359f621-5232-46f8-9038-f3e2283ac040}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d93bfe5b-9bc9-4379-9c4a-a6ae2e40c97a}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Zone Air Node, !- Name
  {5ddfd14e-bb46-4da9-a82b-f14b24ddfeca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ddfd14e-bb46-4da9-a82b-f14b24ddfeca}, !- Handle
  {dcc24073-78b4-4ff4-848a-8b8b485141c3}, !- Source Object
  11,                                     !- Outlet Port
  {d93bfe5b-9bc9-4379-9c4a-a6ae2e40c97a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {470f0d0e-32a7-426a-b050-5b2b2d665c9c}, !- Handle
  {dcc24073-78b4-4ff4-848a-8b8b485141c3}, !- HVAC Component
  {f121a8e2-325d-4627-8095-c32589897e0c}; !- Port 1

OS:PortList,
  {1dcee49b-f284-4e34-a057-2d2da35e8b93}, !- Handle
  {dcc24073-78b4-4ff4-848a-8b8b485141c3}; !- HVAC Component

OS:PortList,
  {1148caa6-1d9a-469a-bad3-b8b5aec81e31}, !- Handle
  {dcc24073-78b4-4ff4-848a-8b8b485141c3}, !- HVAC Component
  {d651e78e-dc8c-4051-83d2-eb37fd78b8c7}; !- Port 1

OS:Sizing:Zone,
  {93c56e30-47fc-4b78-9d21-3a2546edc651}, !- Handle
  {dcc24073-78b4-4ff4-848a-8b8b485141c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5df1c840-92b0-43aa-b40b-66829471656e}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {dcc24073-78b4-4ff4-848a-8b8b485141c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24414446-52e4-42d6-b1e3-9312c61f8830}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0ef3f8f8-e2b1-4521-8ab6-3b8a7512958f}, !- Handle
  Warehouse Office B end_a - Story Ground, !- Name
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -272.775916751903,                      !- X Origin {m}
  -15.3860005010522,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {a4768e47-ae3b-49c8-be27-7fd7053b98fa}; !- Thermal Zone Name

OS:Surface,
  {7314736a-7579-48f7-a3e7-6e4c018ea7ec}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {d1fc5a90-f165-4e3d-ba80-cd4eefe9f390}, !- Construction Name
  {0ef3f8f8-e2b1-4521-8ab6-3b8a7512958f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 30.7720010021044, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 30.7720010021044, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1c37366-f24f-404c-a8c6-c276ec7b9613}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef3f8f8-e2b1-4521-8ab6-3b8a7512958f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 30.7720010021044, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 30.7720010021044, 0, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f14502-985f-46d8-a8d4-7bada6f0fdec}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef3f8f8-e2b1-4521-8ab6-3b8a7512958f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a70a0a6e-16f2-4b00-a165-b17d8adad07b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 30.7720010021044, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 30.7720010021044, 0,  !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 30.7720010021044, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 30.7720010021044, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ff8a32-d318-4648-94bb-4fa5878b0c0e}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef3f8f8-e2b1-4521-8ab6-3b8a7512958f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9eeffb-7fb1-4e78-ad1c-187c8610d9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 30.7720010021044, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 30.7720010021044, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f071e45a-574e-404d-b5aa-e75078e51343}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef3f8f8-e2b1-4521-8ab6-3b8a7512958f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9366f120-da3e-43a8-8bf1-ba7486927b0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1045919a-f747-4427-9ce8-d1aedb42d14e}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ef3f8f8-e2b1-4521-8ab6-3b8a7512958f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 30.7720010021044, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 30.7720010021044, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4768e47-ae3b-49c8-be27-7fd7053b98fa}, !- Handle
  Zone Warehouse Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cffedacf-20d3-477f-ae6d-9340afc1c9ad}, !- Zone Air Inlet Port List
  {9feca953-e165-42b7-9699-3db224365367}, !- Zone Air Exhaust Port List
  {a017f028-2fbe-448d-962b-3a235b5cb557}, !- Zone Air Node Name
  {b7f4af6c-e745-4a0d-b664-21c40ab1fe1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbb38744-4b59-4dc1-ac85-3104e8dd99e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed3af208-f552-435e-b4ac-096e576e3433}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Zone Air Node, !- Name
  {a017f028-2fbe-448d-962b-3a235b5cb557}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a017f028-2fbe-448d-962b-3a235b5cb557}, !- Handle
  {a4768e47-ae3b-49c8-be27-7fd7053b98fa}, !- Source Object
  11,                                     !- Outlet Port
  {ed3af208-f552-435e-b4ac-096e576e3433}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cffedacf-20d3-477f-ae6d-9340afc1c9ad}, !- Handle
  {a4768e47-ae3b-49c8-be27-7fd7053b98fa}, !- HVAC Component
  {022d61bf-edf8-47fd-8159-c2bff74858f3}; !- Port 1

OS:PortList,
  {9feca953-e165-42b7-9699-3db224365367}, !- Handle
  {a4768e47-ae3b-49c8-be27-7fd7053b98fa}; !- HVAC Component

OS:PortList,
  {b7f4af6c-e745-4a0d-b664-21c40ab1fe1f}, !- Handle
  {a4768e47-ae3b-49c8-be27-7fd7053b98fa}, !- HVAC Component
  {a7453c18-4a16-48d1-988a-c1b7ac409d94}; !- Port 1

OS:Sizing:Zone,
  {ad33cd65-fe96-44d1-aa3f-2bf254ebd245}, !- Handle
  {a4768e47-ae3b-49c8-be27-7fd7053b98fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {360267be-065e-47fe-905c-ddda87ac9f6b}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a4768e47-ae3b-49c8-be27-7fd7053b98fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b510945-bff8-4d02-bf58-87cad75598f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2740f10a-fe32-4f1f-9d6b-a69e652571af}, !- Handle
  Warehouse Office C end_a - Story Ground, !- Name
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -272.775916751903,                      !- X Origin {m}
  15.3860005010522,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {8b05f7cd-2e27-4d54-a273-4fadda7b670b}; !- Thermal Zone Name

OS:Surface,
  {f4cdfdd0-d701-4caf-9199-e2e9e29512c9}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {a6821e0b-adb1-4a2f-9474-01c13771a031}, !- Construction Name
  {2740f10a-fe32-4f1f-9d6b-a69e652571af}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999955, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17013277-4a62-470f-9a47-cf7fc7ca1d00}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2740f10a-fe32-4f1f-9d6b-a69e652571af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ffc8926-d77c-40ae-9eaa-d0063e2481bf}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2740f10a-fe32-4f1f-9d6b-a69e652571af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a90cd27-7b85-4edf-9073-94609a2ade29}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2740f10a-fe32-4f1f-9d6b-a69e652571af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc9a9bfb-5133-4323-abe7-981c68e7d454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a70a0a6e-16f2-4b00-a165-b17d8adad07b}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2740f10a-fe32-4f1f-9d6b-a69e652571af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28f14502-985f-46d8-a8d4-7bada6f0fdec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999955, -5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61e7d266-ef71-4299-8f3d-9d21f5093ff0}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2740f10a-fe32-4f1f-9d6b-a69e652571af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8b05f7cd-2e27-4d54-a273-4fadda7b670b}, !- Handle
  Zone Warehouse Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68da398a-b1c7-4d31-94c8-b1a8b494c221}, !- Zone Air Inlet Port List
  {10226920-ba31-4a19-bc7b-1a258b57aba2}, !- Zone Air Exhaust Port List
  {cb2455ec-11e8-4744-b83c-f2ff3883180e}, !- Zone Air Node Name
  {13dc268c-81c9-4a7d-abe1-e40f05b13834}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c589a1b9-93b3-4b03-aa92-3da013119242}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {701537fa-327c-43ef-977d-58682119912e}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Zone Air Node, !- Name
  {cb2455ec-11e8-4744-b83c-f2ff3883180e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb2455ec-11e8-4744-b83c-f2ff3883180e}, !- Handle
  {8b05f7cd-2e27-4d54-a273-4fadda7b670b}, !- Source Object
  11,                                     !- Outlet Port
  {701537fa-327c-43ef-977d-58682119912e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68da398a-b1c7-4d31-94c8-b1a8b494c221}, !- Handle
  {8b05f7cd-2e27-4d54-a273-4fadda7b670b}, !- HVAC Component
  {1f170153-73ba-4557-ac0a-80bf4ecf391f}; !- Port 1

OS:PortList,
  {10226920-ba31-4a19-bc7b-1a258b57aba2}, !- Handle
  {8b05f7cd-2e27-4d54-a273-4fadda7b670b}; !- HVAC Component

OS:PortList,
  {13dc268c-81c9-4a7d-abe1-e40f05b13834}, !- Handle
  {8b05f7cd-2e27-4d54-a273-4fadda7b670b}, !- HVAC Component
  {9808085e-b869-42e4-8398-f864b7b019a1}; !- Port 1

OS:Sizing:Zone,
  {4331f939-ba29-4e88-8619-5d14bcd45be7}, !- Handle
  {8b05f7cd-2e27-4d54-a273-4fadda7b670b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd33adc3-4dab-42f5-830b-9257425a91cf}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {8b05f7cd-2e27-4d54-a273-4fadda7b670b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f47a298-489d-4fef-ae56-436aad454782}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {24161396-0b85-4ae5-80b6-55951cb5fce8}, !- Handle
  Warehouse Office A  - Story Ground,     !- Name
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -268.203916751903,                      !- X Origin {m}
  -19.9580005010522,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {2dff19b2-cb29-4e70-a48d-709c1cb09f6c}; !- Thermal Zone Name

OS:Surface,
  {631762e8-c2c1-4ee6-bf83-2b409591c1a6}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {d1fc5a90-f165-4e3d-ba80-cd4eefe9f390}, !- Construction Name
  {24161396-0b85-4ae5-80b6-55951cb5fce8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  30.7720010021046, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  30.7720010021046, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a46a8dd5-8d50-4afd-98a9-ea5666edbcc0}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24161396-0b85-4ae5-80b6-55951cb5fce8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05b0164d-c80c-4b60-999b-34705b6d0075}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c579b92-9f1f-4476-a786-1f8b7650728b}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24161396-0b85-4ae5-80b6-55951cb5fce8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a62e55d6-57a1-4f93-a51f-78adb49ba8c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7720010021046, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  30.7720010021046, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77111f8d-4288-4cec-bf7e-96cc09cc5c3c}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24161396-0b85-4ae5-80b6-55951cb5fce8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {906b7999-9968-43f1-b5cb-8f43cdf142a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7720010021046, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.7720010021046, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  30.7720010021046, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  30.7720010021046, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c40c96f0-2880-45bd-86ee-377bb0e1e9ec}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24161396-0b85-4ae5-80b6-55951cb5fce8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  30.7720010021046, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  30.7720010021046, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661d91b4-9233-4b62-b28f-d3ca3f3e25b3}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24161396-0b85-4ae5-80b6-55951cb5fce8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7720010021046, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.7720010021046, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2dff19b2-cb29-4e70-a48d-709c1cb09f6c}, !- Handle
  Zone Warehouse Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {932b1aea-1a6d-43ab-8d28-4e3ab7edcf5c}, !- Zone Air Inlet Port List
  {b77b4182-bc22-480c-98b0-b3ea053bf825}, !- Zone Air Exhaust Port List
  {d21f3348-a64e-4fd3-9864-aa8eadf2d008}, !- Zone Air Node Name
  {925c8a61-cbc1-4d1e-bf7e-200120208b90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {59c8e622-4366-41ae-9fec-0e99dacaae43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b22bcaec-eb23-425c-b055-3046bab5ab58}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone Air Node, !- Name
  {d21f3348-a64e-4fd3-9864-aa8eadf2d008}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d21f3348-a64e-4fd3-9864-aa8eadf2d008}, !- Handle
  {2dff19b2-cb29-4e70-a48d-709c1cb09f6c}, !- Source Object
  11,                                     !- Outlet Port
  {b22bcaec-eb23-425c-b055-3046bab5ab58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {932b1aea-1a6d-43ab-8d28-4e3ab7edcf5c}, !- Handle
  {2dff19b2-cb29-4e70-a48d-709c1cb09f6c}, !- HVAC Component
  {86526582-b45f-49de-9ec7-8d175edd2891}; !- Port 1

OS:PortList,
  {b77b4182-bc22-480c-98b0-b3ea053bf825}, !- Handle
  {2dff19b2-cb29-4e70-a48d-709c1cb09f6c}; !- HVAC Component

OS:PortList,
  {925c8a61-cbc1-4d1e-bf7e-200120208b90}, !- Handle
  {2dff19b2-cb29-4e70-a48d-709c1cb09f6c}, !- HVAC Component
  {03bbbf72-3b0d-4769-9ce0-21b865c36b80}; !- Port 1

OS:Sizing:Zone,
  {f5768f6b-3362-4ccb-94e5-b5b78fd913f2}, !- Handle
  {2dff19b2-cb29-4e70-a48d-709c1cb09f6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5cc748cf-249c-487f-a618-9c1e57281d3c}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {2dff19b2-cb29-4e70-a48d-709c1cb09f6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {011bd8cc-876d-4617-9f08-10250aa55025}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b77d1bfd-b239-48d7-873a-10bc22992a95}, !- Handle
  Warehouse Office B  - Story Ground,     !- Name
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -268.203916751903,                      !- X Origin {m}
  -15.3860005010522,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {9186ea69-cf1d-4ac8-a54e-c2f5ff246059}; !- Thermal Zone Name

OS:Surface,
  {fec4df79-8750-4033-910d-bb4f028ab8df}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {3ff0cf30-3b29-4f7a-aff8-b65a2c275627}, !- Construction Name
  {b77d1bfd-b239-48d7-873a-10bc22992a95}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 30.7720010021044, 0, !- X,Y,Z Vertex 2 {m}
  30.7720010021046, 30.7720010021044, 0,  !- X,Y,Z Vertex 3 {m}
  30.7720010021046, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac9eeffb-7fb1-4e78-ad1c-187c8610d9d6}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
