  ,                                       !- Construction Name
  {b77d1bfd-b239-48d7-873a-10bc22992a95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ff8a32-d318-4648-94bb-4fa5878b0c0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 30.7720010021044, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 30.7720010021044, 0, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dea5b62e-6cc6-41eb-863f-ebe411d48897}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b77d1bfd-b239-48d7-873a-10bc22992a95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c68b106-db07-47aa-b008-ec0bcc95cc29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7720010021046, 30.7720010021044, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.7720010021046, 30.7720010021044, 0,  !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 30.7720010021044, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 30.7720010021044, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0b41cf0-5d80-457f-aa7d-1252b79c12d1}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b77d1bfd-b239-48d7-873a-10bc22992a95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {872fcf0e-d305-46b7-b841-36713c54e107}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7720010021046, 5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.7720010021046, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  30.7720010021046, 30.7720010021044, 0,  !- X,Y,Z Vertex 3 {m}
  30.7720010021046, 30.7720010021044, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a62e55d6-57a1-4f93-a51f-78adb49ba8c5}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b77d1bfd-b239-48d7-873a-10bc22992a95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c579b92-9f1f-4476-a786-1f8b7650728b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  30.7720010021046, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  30.7720010021046, 5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13cae787-a64f-46b7-a075-86e031c61341}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b77d1bfd-b239-48d7-873a-10bc22992a95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7720010021046, 5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.7720010021046, 30.7720010021044, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 30.7720010021044, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9186ea69-cf1d-4ac8-a54e-c2f5ff246059}, !- Handle
  Zone Warehouse Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5a8f221-e880-4e39-9b3f-0d74b44a6484}, !- Zone Air Inlet Port List
  {f26a288d-caff-4859-93a3-3ceba824a5cf}, !- Zone Air Exhaust Port List
  {9a41f829-65b1-4fa9-976f-1075a1a9e4d8}, !- Zone Air Node Name
  {d5d0bac4-2d10-4cbf-8aa7-ee75ad7fa6b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f83b9db6-c2dc-4246-919c-785c8dc0e55b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8ff6f1a-2cef-4743-a950-3d056ee0dc09}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone Air Node, !- Name
  {9a41f829-65b1-4fa9-976f-1075a1a9e4d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a41f829-65b1-4fa9-976f-1075a1a9e4d8}, !- Handle
  {9186ea69-cf1d-4ac8-a54e-c2f5ff246059}, !- Source Object
  11,                                     !- Outlet Port
  {c8ff6f1a-2cef-4743-a950-3d056ee0dc09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5a8f221-e880-4e39-9b3f-0d74b44a6484}, !- Handle
  {9186ea69-cf1d-4ac8-a54e-c2f5ff246059}, !- HVAC Component
  {6bb20d5b-9fdb-490d-b4d6-b5e6397df2e1}; !- Port 1

OS:PortList,
  {f26a288d-caff-4859-93a3-3ceba824a5cf}, !- Handle
  {9186ea69-cf1d-4ac8-a54e-c2f5ff246059}; !- HVAC Component

OS:PortList,
  {d5d0bac4-2d10-4cbf-8aa7-ee75ad7fa6b5}, !- Handle
  {9186ea69-cf1d-4ac8-a54e-c2f5ff246059}, !- HVAC Component
  {26c7ddfb-b272-4cd0-b777-7292acf0f7d2}; !- Port 1

OS:Sizing:Zone,
  {aebd95cc-e29b-45f4-b356-adccf3a42a6c}, !- Handle
  {9186ea69-cf1d-4ac8-a54e-c2f5ff246059}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d8d0a42-ec83-4ffb-9f49-e98451bcd358}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {9186ea69-cf1d-4ac8-a54e-c2f5ff246059}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24c064b0-3b68-4055-aa45-655149bcd34d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2a4a0d6b-0724-4b06-8686-2bf551b32ebb}, !- Handle
  Warehouse Office C  - Story Ground,     !- Name
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -268.203916751903,                      !- X Origin {m}
  15.3860005010522,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {1aefe4c5-f5c1-40d3-b946-10a751356f30}; !- Thermal Zone Name

OS:Surface,
  {e8d35ac6-0f59-4395-aae8-495dd6c849db}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {d1fc5a90-f165-4e3d-ba80-cd4eefe9f390}, !- Construction Name
  {2a4a0d6b-0724-4b06-8686-2bf551b32ebb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  30.7720010021046, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  30.7720010021046, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9a9bfb-5133-4323-abe7-981c68e7d454}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4a0d6b-0724-4b06-8686-2bf551b32ebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a90cd27-7b85-4edf-9073-94609a2ade29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98517933-5bf8-41d7-8f35-437a137b181a}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4a0d6b-0724-4b06-8686-2bf551b32ebb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7720010021046, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  30.7720010021046, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {079ada18-ce83-4767-8c5f-7f8640d1e979}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4a0d6b-0724-4b06-8686-2bf551b32ebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {950e2314-ea10-4af2-9439-fc8a2717ecb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7720010021046, -5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.7720010021046, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  30.7720010021046, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  30.7720010021046, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c68b106-db07-47aa-b008-ec0bcc95cc29}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4a0d6b-0724-4b06-8686-2bf551b32ebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dea5b62e-6cc6-41eb-863f-ebe411d48897}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  30.7720010021046, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  30.7720010021046, -5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be014c3e-54b0-45d7-85a7-06cfd5f78db0}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a4a0d6b-0724-4b06-8686-2bf551b32ebb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7720010021046, -5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.7720010021046, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1aefe4c5-f5c1-40d3-b946-10a751356f30}, !- Handle
  Zone Warehouse Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83e48286-3491-43d1-8f9e-badcda1bdbc3}, !- Zone Air Inlet Port List
  {0438bf4f-4830-4d5e-9848-37945848fc3d}, !- Zone Air Exhaust Port List
  {4f280bbd-696e-4f09-bf18-855517f1a95d}, !- Zone Air Node Name
  {18903f62-2de6-4993-8fb7-70d7055026e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0bcf3beb-c371-4c8c-9575-d338bf45e165}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a22e6c8-01b4-40bf-b8a6-84d4d15cfd90}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Name
  {4f280bbd-696e-4f09-bf18-855517f1a95d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f280bbd-696e-4f09-bf18-855517f1a95d}, !- Handle
  {1aefe4c5-f5c1-40d3-b946-10a751356f30}, !- Source Object
  11,                                     !- Outlet Port
  {6a22e6c8-01b4-40bf-b8a6-84d4d15cfd90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83e48286-3491-43d1-8f9e-badcda1bdbc3}, !- Handle
  {1aefe4c5-f5c1-40d3-b946-10a751356f30}, !- HVAC Component
  {3008e273-72ef-460d-974f-5e7dd5a4e082}; !- Port 1

OS:PortList,
  {0438bf4f-4830-4d5e-9848-37945848fc3d}, !- Handle
  {1aefe4c5-f5c1-40d3-b946-10a751356f30}; !- HVAC Component

OS:PortList,
  {18903f62-2de6-4993-8fb7-70d7055026e5}, !- Handle
  {1aefe4c5-f5c1-40d3-b946-10a751356f30}, !- HVAC Component
  {b72b1f11-00b2-482b-97cc-b0edbed63ff9}; !- Port 1

OS:Sizing:Zone,
  {10bb5d09-500b-4361-85a4-5ac01828db84}, !- Handle
  {1aefe4c5-f5c1-40d3-b946-10a751356f30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f2679f1-d1a2-4ac2-993e-07b5c9ad9455}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {1aefe4c5-f5c1-40d3-b946-10a751356f30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {efaeeca3-e8dc-4e8c-83dd-12fd1af8f9f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5110c775-9872-4aa2-9251-5504183ece89}, !- Handle
  Warehouse Office A end_b - Story Ground, !- Name
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -237.431915749798,                      !- X Origin {m}
  -19.9580005010522,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {b81314fd-a044-471f-bfbe-fafc10aa3886}; !- Thermal Zone Name

OS:Surface,
  {b839941a-f8fa-4682-b128-9de1002d36d0}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {a6821e0b-adb1-4a2f-9474-01c13771a031}, !- Construction Name
  {5110c775-9872-4aa2-9251-5504183ece89}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000014, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000014, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {906b7999-9968-43f1-b5cb-8f43cdf142a6}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5110c775-9872-4aa2-9251-5504183ece89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77111f8d-4288-4cec-bf7e-96cc09cc5c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2568fa31-1412-41f1-bab7-f8d8b3d272f1}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5110c775-9872-4aa2-9251-5504183ece89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92522a68-6685-42b7-9435-6152e42313c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000014, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57200000000014, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 4.572, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a9407da-a82c-422d-b79e-9154da6091ef}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5110c775-9872-4aa2-9251-5504183ece89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000014, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000014, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000014, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000014, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afcb8445-6e2a-4947-981e-c34b9413ba78}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5110c775-9872-4aa2-9251-5504183ece89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000014, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000014, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04fa4cf2-c51d-4c40-b738-a93d67ccadb5}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5110c775-9872-4aa2-9251-5504183ece89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000014, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000014, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, 4.572, 4.2672,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b81314fd-a044-471f-bfbe-fafc10aa3886}, !- Handle
  Zone Warehouse Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e87dbc7-1d40-4b56-adb5-2bc64a7d3968}, !- Zone Air Inlet Port List
  {29696e7e-7772-4c71-902d-1c7aa4e74e22}, !- Zone Air Exhaust Port List
  {78c2ccfa-abb6-4874-882a-da00b71659d5}, !- Zone Air Node Name
  {c7677674-1774-4262-ba46-f3f6d3dc52b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8842d14f-7b07-4d6e-9a71-da3106e865eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f7eb055-734f-4da8-b4bb-e3c3876e0139}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Zone Air Node, !- Name
  {78c2ccfa-abb6-4874-882a-da00b71659d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78c2ccfa-abb6-4874-882a-da00b71659d5}, !- Handle
  {b81314fd-a044-471f-bfbe-fafc10aa3886}, !- Source Object
  11,                                     !- Outlet Port
  {9f7eb055-734f-4da8-b4bb-e3c3876e0139}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e87dbc7-1d40-4b56-adb5-2bc64a7d3968}, !- Handle
  {b81314fd-a044-471f-bfbe-fafc10aa3886}, !- HVAC Component
  {8aee988c-bbb0-4b7a-ab96-74551f96a312}; !- Port 1

OS:PortList,
  {29696e7e-7772-4c71-902d-1c7aa4e74e22}, !- Handle
  {b81314fd-a044-471f-bfbe-fafc10aa3886}; !- HVAC Component

OS:PortList,
  {c7677674-1774-4262-ba46-f3f6d3dc52b3}, !- Handle
  {b81314fd-a044-471f-bfbe-fafc10aa3886}, !- HVAC Component
  {9fb3f593-7581-43d0-9f0c-98669053471b}; !- Port 1

OS:Sizing:Zone,
  {9b4b7e80-ae02-43a0-a5d2-c64807d93bfb}, !- Handle
  {b81314fd-a044-471f-bfbe-fafc10aa3886}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a293fef-359f-4246-9504-2bee84553c93}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b81314fd-a044-471f-bfbe-fafc10aa3886}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe9707c4-c6a0-4da1-a266-ace226110dce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {080373c6-3999-4c03-acf0-cac87469ceb6}, !- Handle
  Warehouse Office B end_b - Story Ground, !- Name
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -237.431915749798,                      !- X Origin {m}
  -15.3860005010522,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {c26b5130-3cb2-4031-8579-d7811048f71a}; !- Thermal Zone Name

OS:Surface,
  {275294f8-3dae-44c6-9033-f94c1950df58}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {d1fc5a90-f165-4e3d-ba80-cd4eefe9f390}, !- Construction Name
  {080373c6-3999-4c03-acf0-cac87469ceb6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, 30.7720010021044, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000014, 30.7720010021044, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000014, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {872fcf0e-d305-46b7-b841-36713c54e107}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080373c6-3999-4c03-acf0-cac87469ceb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0b41cf0-5d80-457f-aa7d-1252b79c12d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 30.7720010021044, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, 30.7720010021044, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9faccd0-bcfd-45ea-a351-f4ed92e17abd}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080373c6-3999-4c03-acf0-cac87469ceb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d79927f-8a8e-4b0f-a4fc-1b8c509743fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000014, 30.7720010021044, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000014, 30.7720010021044, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, 30.7720010021044, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 30.7720010021044, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b58c03e6-f213-4418-a57a-bacbf2fb4aac}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080373c6-3999-4c03-acf0-cac87469ceb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000014, 5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000014, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000014, 30.7720010021044, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000014, 30.7720010021044, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92522a68-6685-42b7-9435-6152e42313c7}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {080373c6-3999-4c03-acf0-cac87469ceb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2568fa31-1412-41f1-bab7-f8d8b3d272f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000014, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000014, 5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f949159d-7445-4f37-9566-4d9e65b2933a}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {080373c6-3999-4c03-acf0-cac87469ceb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000014, 5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000014, 30.7720010021044, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, 30.7720010021044, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c26b5130-3cb2-4031-8579-d7811048f71a}, !- Handle
  Zone Warehouse Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a28018ae-a0cb-4b3d-ada8-cde9faf91b25}, !- Zone Air Inlet Port List
  {5b2a5d22-5709-4107-b62d-533d7aae2b69}, !- Zone Air Exhaust Port List
  {1701a891-5edd-4e1e-87bc-c573f6582189}, !- Zone Air Node Name
  {70573f92-6a24-42b6-8bbf-e87fdf58ebc1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5573676-4f1e-4d1e-8b62-5466b7c0dded}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d680235-9dd8-48f4-8c1d-287ced34c3d0}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Zone Air Node, !- Name
  {1701a891-5edd-4e1e-87bc-c573f6582189}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1701a891-5edd-4e1e-87bc-c573f6582189}, !- Handle
  {c26b5130-3cb2-4031-8579-d7811048f71a}, !- Source Object
  11,                                     !- Outlet Port
  {8d680235-9dd8-48f4-8c1d-287ced34c3d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a28018ae-a0cb-4b3d-ada8-cde9faf91b25}, !- Handle
  {c26b5130-3cb2-4031-8579-d7811048f71a}, !- HVAC Component
  {281700fb-3f52-480e-a897-b073edd510e6}; !- Port 1

OS:PortList,
  {5b2a5d22-5709-4107-b62d-533d7aae2b69}, !- Handle
  {c26b5130-3cb2-4031-8579-d7811048f71a}; !- HVAC Component

OS:PortList,
  {70573f92-6a24-42b6-8bbf-e87fdf58ebc1}, !- Handle
  {c26b5130-3cb2-4031-8579-d7811048f71a}, !- HVAC Component
  {d110014a-b036-4216-b777-283b133ae0cc}; !- Port 1

OS:Sizing:Zone,
  {b0661248-60ba-4f5f-a9cc-826e1d61b75f}, !- Handle
  {c26b5130-3cb2-4031-8579-d7811048f71a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11bfbbec-a5c1-4f4d-87fc-7361beac6bf1}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c26b5130-3cb2-4031-8579-d7811048f71a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df42dea9-23dc-4cba-9281-3701e05791b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {10d2d6d4-741f-4699-9983-174eaa078875}, !- Handle
  Warehouse Office C end_b - Story Ground, !- Name
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -237.431915749798,                      !- X Origin {m}
  15.3860005010522,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b15790d9-482e-4530-a3b8-a23a0f3d0819}, !- Building Story Name
  {5f5f5106-7995-498d-a679-fefa23ec2952}; !- Thermal Zone Name

OS:Surface,
  {37c60409-c719-452d-a4cd-e71f84ccab10}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {a6821e0b-adb1-4a2f-9474-01c13771a031}, !- Construction Name
  {10d2d6d4-741f-4699-9983-174eaa078875}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000014, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000014, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {950e2314-ea10-4af2-9439-fc8a2717ecb5}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10d2d6d4-741f-4699-9983-174eaa078875}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {079ada18-ce83-4767-8c5f-7f8640d1e979}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, -5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3bb3c4-bee2-403e-9e3e-e73f09fed2e7}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10d2d6d4-741f-4699-9983-174eaa078875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000014, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57200000000014, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 4.572, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {873e2138-cda5-4519-918c-508d8c0eaa8c}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10d2d6d4-741f-4699-9983-174eaa078875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000014, -5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000014, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000014, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000014, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d79927f-8a8e-4b0f-a4fc-1b8c509743fb}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10d2d6d4-741f-4699-9983-174eaa078875}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9faccd0-bcfd-45ea-a351-f4ed92e17abd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, -5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000014, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000014, -5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba019732-2b31-4f0a-bd4e-198fd6abe2b3}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10d2d6d4-741f-4699-9983-174eaa078875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000014, -5.32907051820075e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000014, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, 4.572, 4.2672,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, -5.32907051820075e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f5f5106-7995-498d-a679-fefa23ec2952}, !- Handle
  Zone Warehouse Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f1866b4-a87b-486b-8643-29ca0e75df52}, !- Zone Air Inlet Port List
  {ca611aa0-29d2-49a5-b8c6-61e991708ad4}, !- Zone Air Exhaust Port List
  {72aec504-554a-4bce-96e4-747cfcec1200}, !- Zone Air Node Name
  {d0e023c1-b211-4dbc-ad70-f09d97a455b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {766eb2f6-4016-45a7-b492-c9eb6a68df92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {519e83b6-73b1-4450-b7de-4ea7b90c4e74}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Zone Air Node, !- Name
  {72aec504-554a-4bce-96e4-747cfcec1200}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72aec504-554a-4bce-96e4-747cfcec1200}, !- Handle
  {5f5f5106-7995-498d-a679-fefa23ec2952}, !- Source Object
  11,                                     !- Outlet Port
  {519e83b6-73b1-4450-b7de-4ea7b90c4e74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f1866b4-a87b-486b-8643-29ca0e75df52}, !- Handle
  {5f5f5106-7995-498d-a679-fefa23ec2952}, !- HVAC Component
  {d79b299f-b0ff-44e9-bce5-0b28d8364ddd}; !- Port 1

OS:PortList,
  {ca611aa0-29d2-49a5-b8c6-61e991708ad4}, !- Handle
  {5f5f5106-7995-498d-a679-fefa23ec2952}; !- HVAC Component

OS:PortList,
  {d0e023c1-b211-4dbc-ad70-f09d97a455b7}, !- Handle
  {5f5f5106-7995-498d-a679-fefa23ec2952}, !- HVAC Component
  {2aabdaa4-52ee-40fd-a53d-c634e20c82b6}; !- Port 1

OS:Sizing:Zone,
  {e17628a8-f2ac-4ebd-9d72-947aa994f1ed}, !- Handle
  {5f5f5106-7995-498d-a679-fefa23ec2952}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ebbd269-918b-44f6-9f89-29850f3417d7}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {5f5f5106-7995-498d-a679-fefa23ec2952}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65f4b602-2664-44e2-af2a-8fffb415d555}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {7a1feb67-f07e-46a0-b79d-093631e82e12}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {1ff9c7e9-0214-49dd-94d1-6ddb88d222bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.5466, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 0.025400000000003, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e981f89-6dcc-4f28-b9f0-259d53447b0f}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {9eaa425d-dac5-4bd8-9dc2-7d33cf6d91af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999995453, 3.5527136788005e-15, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  0.0253999999995453, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999955, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999955, 3.5527136788005e-15, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21051edc-f222-4bcc-9cae-2e71874d9b4c}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {873e2138-cda5-4519-918c-508d8c0eaa8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000014, 0.0253999999999947, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  4.57200000000014, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000014, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000014, 4.5466, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bdc3b61-4753-498b-b734-5a78872d1def}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {7a3bb3c4-bee2-403e-9e3e-e73f09fed2e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000014, 4.572, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  4.54660000000014, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000001415, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000001415, 4.572, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfcbd6ef-a765-46e2-95ce-b4c20ac7f2cb}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {d1c37366-f24f-404c-a8c6-c276ec7b9613}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 30.7466010021044, 0.804742561616385, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 30.7466010021044, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 0.0254000000000012, 0.804742561616385; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f488f7c-200d-49be-aa22-8473314a66d5}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {17013277-4a62-470f-9a47-cf7fc7ca1d00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.5466, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 0.0253999999999941, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6be47cdd-8973-4b5e-8ca6-258ee68f9a1e}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {3ffc8926-d77c-40ae-9eaa-d0063e2481bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999955, 4.572, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  4.54659999999955, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999995447, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999995447, 4.572, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a3b1ee1-2d45-4da5-b7ed-1dc8a7beb19a}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {c40c96f0-2880-45bd-86ee-377bb0e1e9ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999995453, 3.5527136788005e-15, 0.804742561616385, !- X,Y,Z Vertex 1 {m}
  0.0253999999995453, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  30.7466010021046, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  30.7466010021046, 3.5527136788005e-15, 0.804742561616385; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {683bfc13-0613-4d67-ad54-eadd2dc1b1ec}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {98517933-5bf8-41d7-8f35-437a137b181a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.7466010021046, 4.572, 0.804742561616385, !- X,Y,Z Vertex 1 {m}
  30.7466010021046, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999995429, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999995429, 4.572, 0.804742561616385; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb2cb87b-c59b-4399-aeed-4810e241ecde}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {afcb8445-6e2a-4947-981e-c34b9413ba78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000001421, 3.5527136788005e-15, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  0.0254000000001421, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000014, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000014, 3.5527136788005e-15, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4179ce8c-7f86-4ab0-bfbc-063481249b5b}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {6a9407da-a82c-422d-b79e-9154da6091ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000014, 0.0254000000000036, 0.805151460674157, !- X,Y,Z Vertex 1 {m}
  4.57200000000014, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000014, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000014, 4.5466, 0.805151460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bf64539-5de6-4240-9b31-3aaeb2b686d1}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Construction Name
  {b58c03e6-f213-4418-a57a-bacbf2fb4aac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000014, 0.0254000000000053, 0.804742561616385, !- X,Y,Z Vertex 1 {m}
  4.57200000000014, 0.0254000000000053, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000014, 30.7466010021044, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000014, 30.7466010021044, 0.804742561616385; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {4003b806-544f-48d4-8bdb-8d728504def2}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.50700052441772,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bba83ae7-e957-44dd-98f5-1295b5a69378}, !- Handle
  {4003b806-544f-48d4-8bdb-8d728504def2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a5693050-32f7-475a-ad8c-a495a193e6ce}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.81849850123311,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2a21f679-cbda-424f-aa0b-6b934bab460b}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {a5693050-32f7-475a-ad8c-a495a193e6ce}, !- Electric Equipment Definition Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5d56f609-fc1e-4030-8745-3ae85708a7dd}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1715d083-d64a-4fa9-8424-d23d6f0b5254}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {83450b57-edf6-4085-9066-12f7c8b7d1ea}, !- Number of People Schedule Name
  {077ee4ce-1b20-444d-abc7-368c342d4211}, !- People Activity Level Schedule Name
  {08b0da9c-3767-4341-ba27-07cec4bb480e}, !- Lighting Schedule Name
  {67442a7b-e1ee-411d-942c-04e12868310b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {afe130f5-a9a0-4d3f-aeee-fc3aa88c653c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {83450b57-edf6-4085-9066-12f7c8b7d1ea}, !- Handle
  Warehouse Bldg Occ,                     !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {6c565e22-6cfb-4d9a-a040-8d8247ab5233}, !- Default Day Schedule Name
  {6c687466-2e93-46f7-8b10-f0ad713b34de}, !- Summer Design Day Schedule Name
  {739a4b92-0018-43e9-9c87-1cf24ff33b57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c565e22-6cfb-4d9a-a040-8d8247ab5233}, !- Handle
  Warehouse Bldg Occ Default,             !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  55,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0500000000000001,                     !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0750000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.241666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.333333333333334,                      !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.425,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.516666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.608333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.7,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  55,                                     !- Minute 14
  0.733333333333333,                      !- Value Until Time 14
  8,                                      !- Hour 15
  5,                                      !- Minute 15
  0.766666666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.8,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  24,                                     !- Minute 17
  0.833333333333333,                      !- Value Until Time 17
  8,                                      !- Hour 18
  34,                                     !- Minute 18
  0.866666666666666,                      !- Value Until Time 18
  8,                                      !- Hour 19
  44,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  10,                                     !- Hour 21
  52,                                     !- Minute 21
  0.9,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  2,                                      !- Minute 22
  0.833333333333334,                      !- Value Until Time 22
  11,                                     !- Hour 23
  12,                                     !- Minute 23
  0.766666666666667,                      !- Value Until Time 23
  11,                                     !- Hour 24
  22,                                     !- Minute 24
  0.700000000000001,                      !- Value Until Time 24
  11,                                     !- Hour 25
  32,                                     !- Minute 25
  0.633333333333334,                      !- Value Until Time 25
  11,                                     !- Hour 26
  42,                                     !- Minute 26
  0.566666666666668,                      !- Value Until Time 26
  11,                                     !- Hour 27
  52,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  2,                                      !- Minute 28
  0.558333333333333,                      !- Value Until Time 28
  12,                                     !- Hour 29
  12,                                     !- Minute 29
  0.616666666666666,                      !- Value Until Time 29
  12,                                     !- Hour 30
  22,                                     !- Minute 30
  0.674999999999999,                      !- Value Until Time 30
  12,                                     !- Hour 31
  32,                                     !- Minute 31
  0.733333333333333,                      !- Value Until Time 31
  12,                                     !- Hour 32
  42,                                     !- Minute 32
  0.791666666666666,                      !- Value Until Time 32
  12,                                     !- Hour 33
  52,                                     !- Minute 33
  0.85,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.85,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  9,                                      !- Minute 35
  0.741666666666667,                      !- Value Until Time 35
  15,                                     !- Hour 36
  19,                                     !- Minute 36
  0.633333333333334,                      !- Value Until Time 36
  15,                                     !- Hour 37
  29,                                     !- Minute 37
  0.525000000000001,                      !- Value Until Time 37
  15,                                     !- Hour 38
  39,                                     !- Minute 38
  0.416666666666668,                      !- Value Until Time 38
  15,                                     !- Hour 39
  49,                                     !- Minute 39
  0.308333333333335,                      !- Value Until Time 39
  15,                                     !- Hour 40
  59,                                     !- Minute 40
  0.200000000000002,                      !- Value Until Time 40
  16,                                     !- Hour 41
  0,                                      !- Minute 41
  0.2,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  10,                                     !- Minute 42
  0.166666666666666,                      !- Value Until Time 42
  16,                                     !- Hour 43
  20,                                     !- Minute 43
  0.133333333333333,                      !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0999999999999993,                     !- Value Until Time 44
  16,                                     !- Hour 45
  40,                                     !- Minute 45
  0.0666666666666657,                     !- Value Until Time 45
  16,                                     !- Hour 46
  50,                                     !- Minute 46
  0.0333333333333321,                     !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0,                                      !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Day,
  {6c687466-2e93-46f7-8b10-f0ad713b34de}, !- Handle
  Warehouse Bldg Occ Summer Design Day,   !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {739a4b92-0018-43e9-9c87-1cf24ff33b57}, !- Handle
  Warehouse Bldg Occ Winter Design Day,   !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c7a99f7-9ec5-4a8f-b1ac-e42de2a2b523}, !- Handle
  Schedule Rule 1,                        !- Name
  {83450b57-edf6-4085-9066-12f7c8b7d1ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {851bd879-4eca-4fbd-b817-564e90e40735}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {851bd879-4eca-4fbd-b817-564e90e40735}, !- Handle
  Warehouse Bldg Occ WntrDsn|Wknd Day,    !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:ScheduleTypeLimits,
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {077ee4ce-1b20-444d-abc7-368c342d4211}, !- Handle
  Warehouse Activity,                     !- Name
  {d1a50319-294a-4c02-88e0-370e6727d7d3}, !- Schedule Type Limits Name
  {53ab7007-0797-482c-a47d-30e615c0c42a}, !- Default Day Schedule Name
  {9f06a301-7ba3-4616-b625-e7958be15630}, !- Summer Design Day Schedule Name
  {5a55eafa-fe6b-4829-ae79-15b305b4f5a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53ab7007-0797-482c-a47d-30e615c0c42a}, !- Handle
  Warehouse Activity Default,             !- Name
  {d1a50319-294a-4c02-88e0-370e6727d7d3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5a55eafa-fe6b-4829-ae79-15b305b4f5a8}, !- Handle
  Warehouse Activity Winter Design Day,   !- Name
  {d1a50319-294a-4c02-88e0-370e6727d7d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9f06a301-7ba3-4616-b625-e7958be15630}, !- Handle
  Warehouse Activity Summer Design Day,   !- Name
  {d1a50319-294a-4c02-88e0-370e6727d7d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d1a50319-294a-4c02-88e0-370e6727d7d3}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {08b0da9c-3767-4341-ba27-07cec4bb480e}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {c1a68ede-6b11-4cd5-a257-aebe5ef9cac9}, !- Default Day Schedule Name
  {ec1e633f-15e7-4d57-88bb-b8a2b7d6b7d0}, !- Summer Design Day Schedule Name
  {7bf016a9-7f80-4247-a14b-d7b26c5e6f9c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1a68ede-6b11-4cd5-a257-aebe5ef9cac9}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Day,
  {ec1e633f-15e7-4d57-88bb-b8a2b7d6b7d0}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {701ae826-0064-46c4-859b-6ee4e5d7fce3}, !- Handle
  Schedule Rule 2,                        !- Name
  {08b0da9c-3767-4341-ba27-07cec4bb480e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eeb6ea36-efe3-4744-8816-3dc6582884f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eeb6ea36-efe3-4744-8816-3dc6582884f6}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  55,                                     !- Minute 2
  0.183333333333333,                      !- Value Until Time 2
  6,                                      !- Hour 3
  5,                                      !- Minute 3
  0.266666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.35,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.433333333333334,                      !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.516666666666667,                      !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.625,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.675,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.725,                                  !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  55,                                     !- Minute 14
  0.766666666666667,                      !- Value Until Time 14
  8,                                      !- Hour 15
  5,                                      !- Minute 15
  0.783333333333333,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.8,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  24,                                     !- Minute 17
  0.816666666666667,                      !- Value Until Time 17
  8,                                      !- Hour 18
  34,                                     !- Minute 18
  0.833333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  44,                                     !- Minute 19
  0.85,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.85,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  9,                                      !- Minute 22
  0.833333333333333,                      !- Value Until Time 22
  15,                                     !- Hour 23
  19,                                     !- Minute 23
  0.816666666666667,                      !- Value Until Time 23
  15,                                     !- Hour 24
  29,                                     !- Minute 24
  0.8,                                    !- Value Until Time 24
  15,                                     !- Hour 25
  39,                                     !- Minute 25
  0.783333333333334,                      !- Value Until Time 25
  15,                                     !- Hour 26
  49,                                     !- Minute 26
  0.766666666666667,                      !- Value Until Time 26
  15,                                     !- Hour 27
  59,                                     !- Minute 27
  0.75,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.75,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  10,                                     !- Minute 29
  0.725,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  20,                                     !- Minute 30
  0.7,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.674999999999999,                      !- Value Until Time 31
  16,                                     !- Hour 32
  40,                                     !- Minute 32
  0.649999999999999,                      !- Value Until Time 32
  16,                                     !- Hour 33
  50,                                     !- Minute 33
  0.624999999999999,                      !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.6,                                    !- Value Until Time 34
  17,                                     !- Hour 35
  10,                                     !- Minute 35
  0.516666666666666,                      !- Value Until Time 35
  17,                                     !- Hour 36
  20,                                     !- Minute 36
  0.433333333333332,                      !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.349999999999998,                      !- Value Until Time 37
  17,                                     !- Hour 38
  40,                                     !- Minute 38
  0.266666666666664,                      !- Value Until Time 38
  17,                                     !- Hour 39
  50,                                     !- Minute 39
  0.18333333333333,                       !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1,                                    !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.1;                                    !- Value Until Time 41

OS:Schedule:Day,
  {7bf016a9-7f80-4247-a14b-d7b26c5e6f9c}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {67442a7b-e1ee-411d-942c-04e12868310b}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {158752e1-5996-4e1c-907b-3245473208a1}, !- Default Day Schedule Name
  {286eec07-76f5-4ba8-a53d-25a77c329050}, !- Summer Design Day Schedule Name
  {f157f700-e0a8-4c67-9389-a7ced5bcfd15}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {158752e1-5996-4e1c-907b-3245473208a1}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {286eec07-76f5-4ba8-a53d-25a77c329050}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2b9abc30-7c2d-41a2-863b-9e4be9b9c997}, !- Handle
  Schedule Rule 4,                        !- Name
  {67442a7b-e1ee-411d-942c-04e12868310b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d65dca4-3f3c-4f28-9dba-e11f6f994f85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d65dca4-3f3c-4f28-9dba-e11f6f994f85}, !- Handle
  Warehouse Bldg Equip Wknd|Hol Day,      !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {f157f700-e0a8-4c67-9389-a7ced5bcfd15}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {afe130f5-a9a0-4d3f-aeee-fc3aa88c653c}, !- Handle
  Always On,                              !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {d43f0359-e72f-438b-b6ec-afe9b34afd34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d43f0359-e72f-438b-b6ec-afe9b34afd34}, !- Handle
  Always On Default,                      !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {5c821d85-59ad-4367-8e76-2d9c9a4d5601}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2220001627503,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {457da4c6-2cbd-4645-8ed7-f3452d2a58af}, !- Handle
  {5c821d85-59ad-4367-8e76-2d9c9a4d5601}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {c09ea4c2-d008-4fc8-aaa2-ecd0e7c15ff0}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {530315b0-874e-407c-9d9b-dc4ab7b061d1}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {83450b57-edf6-4085-9066-12f7c8b7d1ea}, !- Number of People Schedule Name
  {077ee4ce-1b20-444d-abc7-368c342d4211}, !- People Activity Level Schedule Name
  {08b0da9c-3767-4341-ba27-07cec4bb480e}, !- Lighting Schedule Name
  {67442a7b-e1ee-411d-942c-04e12868310b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {afe130f5-a9a0-4d3f-aeee-fc3aa88c653c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a4410557-9589-4ed2-b284-4d5e977e8c23}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fd154aba-fd3c-4ba4-9984-cd2889d6cb16}, !- Handle
  Warehouse Office People,                !- Name
  {a4410557-9589-4ed2-b284-4d5e977e8c23}, !- People Definition Name
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4737c489-16dd-4f28-8505-436b208a4586}, !- Work Efficiency Schedule Name
  {02fcd933-cbaa-40f5-a5f1-ca85cd5db22c}, !- Clothing Insulation Schedule Name
  {2c83ddd6-182f-481e-9c0f-886764431a40}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {02fcd933-cbaa-40f5-a5f1-ca85cd5db22c}, !- Handle
  Clothing Schedule,                      !- Name
  {b8617d8b-018f-4b91-b5d2-0e7c62b8258a}, !- Schedule Type Limits Name
  {81385145-1269-45e2-93fe-f01a9cc6ada1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81385145-1269-45e2-93fe-f01a9cc6ada1}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {b8617d8b-018f-4b91-b5d2-0e7c62b8258a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a57fabac-5f5d-4132-bdb8-eb8e672fcf15}, !- Handle
  Schedule Rule 5,                        !- Name
  {02fcd933-cbaa-40f5-a5f1-ca85cd5db22c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e0c852a-477d-45f0-8200-f3cba107a20c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e0c852a-477d-45f0-8200-f3cba107a20c}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {b8617d8b-018f-4b91-b5d2-0e7c62b8258a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b8617d8b-018f-4b91-b5d2-0e7c62b8258a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {2c83ddd6-182f-481e-9c0f-886764431a40}, !- Handle
  Air Velocity Schedule,                  !- Name
  {1f8da40b-d177-4ac5-b24b-718ef7280754}, !- Schedule Type Limits Name
  {2a746952-9f65-46a3-aded-896514836e90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a746952-9f65-46a3-aded-896514836e90}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {1f8da40b-d177-4ac5-b24b-718ef7280754}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1f8da40b-d177-4ac5-b24b-718ef7280754}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4737c489-16dd-4f28-8505-436b208a4586}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {f31d9613-69b7-4d3a-8f8b-f9104a17aead}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f31d9613-69b7-4d3a-8f8b-f9104a17aead}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {2655f5b4-261f-43b5-b635-544a74ae6598}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.7744995750408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.614586,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ba7c0b2e-6db5-4050-acb6-94285642062f}, !- Handle
  {2655f5b4-261f-43b5-b635-544a74ae6598}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.84440000000000004,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15140000000000001,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0016999999999999999,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0025000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5e784db9-b98c-420c-a8b3-dc4adf3e5757}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.8262572139728,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3d3e0c50-69ec-4d51-965c-a32d0a51ac56}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {5e784db9-b98c-420c-a8b3-dc4adf3e5757}, !- Electric Equipment Definition Name
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {be91acbe-093c-4799-a26b-361f532b40b6}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {85d8a06a-d82b-4ade-961a-76c9e4fda930}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {83450b57-edf6-4085-9066-12f7c8b7d1ea}, !- Number of People Schedule Name
  {077ee4ce-1b20-444d-abc7-368c342d4211}, !- People Activity Level Schedule Name
  {5902e153-444d-4ae2-b137-11cb9efe5c40}, !- Lighting Schedule Name
  {30e53088-0c29-4196-ac34-26ac9096984c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {afe130f5-a9a0-4d3f-aeee-fc3aa88c653c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5902e153-444d-4ae2-b137-11cb9efe5c40}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {d06e4691-67e9-4082-9229-d466f4041abb}, !- Default Day Schedule Name
  {10973a4c-00b9-47c3-9a98-0c98b7d78382}, !- Summer Design Day Schedule Name
  {2f00d5c2-57a3-432f-9caf-cace00970c9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d06e4691-67e9-4082-9229-d466f4041abb}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {10973a4c-00b9-47c3-9a98-0c98b7d78382}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f895e043-e795-450b-9068-2bb3c6526e4a}, !- Handle
  Schedule Rule 6,                        !- Name
  {5902e153-444d-4ae2-b137-11cb9efe5c40}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69924751-6810-46c2-b50e-487b4f2b315d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69924751-6810-46c2-b50e-487b4f2b315d}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.182790333333333,                      !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.185580666666667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.188371,                               !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.191161333333333,                      !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.193951666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.196742,                               !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.223829666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.250917333333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.278005,                               !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.305092666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.332180333333334,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.359268,                               !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.409166333333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.459064666666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.508963,                               !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.558861333333334,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.608759666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.658658,                               !- Value Until Time 19
  10,                                     !- Hour 20
  52,                                     !- Minute 20
  0.658658,                               !- Value Until Time 20
  11,                                     !- Hour 21
  2,                                      !- Minute 21
  0.645827,                               !- Value Until Time 21
  11,                                     !- Hour 22
  12,                                     !- Minute 22
  0.632996,                               !- Value Until Time 22
  11,                                     !- Hour 23
  22,                                     !- Minute 23
  0.620165,                               !- Value Until Time 23
  11,                                     !- Hour 24
  32,                                     !- Minute 24
  0.607334,                               !- Value Until Time 24
  11,                                     !- Hour 25
  42,                                     !- Minute 25
  0.594503,                               !- Value Until Time 25
  11,                                     !- Hour 26
  52,                                     !- Minute 26
  0.581672,                               !- Value Until Time 26
  12,                                     !- Hour 27
  2,                                      !- Minute 27
  0.594503,                               !- Value Until Time 27
  12,                                     !- Hour 28
  12,                                     !- Minute 28
  0.607334,                               !- Value Until Time 28
  12,                                     !- Hour 29
  22,                                     !- Minute 29
  0.620165,                               !- Value Until Time 29
  12,                                     !- Hour 30
  32,                                     !- Minute 30
  0.632996,                               !- Value Until Time 30
  12,                                     !- Hour 31
  42,                                     !- Minute 31
  0.645827,                               !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.658658,                               !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.658658,                               !- Value Until Time 33
  16,                                     !- Hour 34
  10,                                     !- Minute 34
  0.635847333333333,                      !- Value Until Time 34
  16,                                     !- Hour 35
  20,                                     !- Minute 35
  0.613036666666666,                      !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.590225999999999,                      !- Value Until Time 36
  16,                                     !- Hour 37
  40,                                     !- Minute 37
  0.567415333333333,                      !- Value Until Time 37
  16,                                     !- Hour 38
  50,                                     !- Minute 38
  0.544604666666666,                      !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.521794,                               !- Value Until Time 39
  17,                                     !- Hour 40
  10,                                     !- Minute 40
  0.464828333333333,                      !- Value Until Time 40
  17,                                     !- Hour 41
  20,                                     !- Minute 41
  0.407862666666666,                      !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.350896999999999,                      !- Value Until Time 42
  17,                                     !- Hour 43
  40,                                     !- Minute 43
  0.293931333333332,                      !- Value Until Time 43
  17,                                     !- Hour 44
  50,                                     !- Minute 44
  0.236965666666665,                      !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.18,                                   !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.18;                                   !- Value Until Time 46

OS:Schedule:Day,
  {2f00d5c2-57a3-432f-9caf-cace00970c9d}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {30e53088-0c29-4196-ac34-26ac9096984c}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {62cfa3c7-a345-415c-ae9c-61705da7ec3e}, !- Default Day Schedule Name
  {99e20b20-8d8b-451a-95a7-c5d05ae7902e}, !- Summer Design Day Schedule Name
  {4479fc70-b01f-4412-9cfe-609c6d095370}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62cfa3c7-a345-415c-ae9c-61705da7ec3e}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25545;                                !- Value Until Time 2

OS:Schedule:Day,
  {99e20b20-8d8b-451a-95a7-c5d05ae7902e}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d33a345d-eccd-4e83-b35a-836063dd4f74}, !- Handle
  Schedule Rule 7,                        !- Name
  {30e53088-0c29-4196-ac34-26ac9096984c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {448dc8b1-09e2-492d-95b2-54ff0f15094d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {448dc8b1-09e2-492d-95b2-54ff0f15094d}, !- Handle
  Warehouse Office_Plug_SCH Wkdy Day,     !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.26134275,                             !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.2672355,                              !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.27312825,                             !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.279021,                               !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.28491375,                             !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2908065,                              !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.323118333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.355430166666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.387742,                               !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.420053833333333,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.452365666666667,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.4846775,                              !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.565457083333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.646236666666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.72701625,                             !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.807795833333334,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.888575416666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.969355,                               !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.969355,                               !- Value Until Time 20
  16,                                     !- Hour 21
  10,                                     !- Minute 21
  0.888575416666666,                      !- Value Until Time 21
  16,                                     !- Hour 22
  20,                                     !- Minute 22
  0.807795833333332,                      !- Value Until Time 22
  16,                                     !- Hour 23
  30,                                     !- Minute 23
  0.727016249999998,                      !- Value Until Time 23
  16,                                     !- Hour 24
  40,                                     !- Minute 24
  0.646236666666664,                      !- Value Until Time 24
  16,                                     !- Hour 25
  50,                                     !- Minute 25
  0.56545708333333,                       !- Value Until Time 25
  17,                                     !- Hour 26
  0,                                      !- Minute 26
  0.4846775,                              !- Value Until Time 26
  17,                                     !- Hour 27
  10,                                     !- Minute 27
  0.446472916666666,                      !- Value Until Time 27
  17,                                     !- Hour 28
  20,                                     !- Minute 28
  0.408268333333333,                      !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.370063749999999,                      !- Value Until Time 29
  17,                                     !- Hour 30
  40,                                     !- Minute 30
  0.331859166666666,                      !- Value Until Time 30
  17,                                     !- Hour 31
  50,                                     !- Minute 31
  0.293654583333332,                      !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.25545,                                !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0.25545;                                !- Value Until Time 33

OS:Schedule:Day,
  {4479fc70-b01f-4412-9cfe-609c6d095370}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {a6821e0b-adb1-4a2f-9474-01c13771a031}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8d39b535-0585-43fe-8442-13ac16ccfbe4}, !- Handle
  Foundation F 126 Perim 1152 Area 52669, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  526.693629616154,                       !- Area {m2}
  115.199831499596;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3ff0cf30-3b29-4f7a-aff8-b65a2c275627}, !- Handle
  Foundation F 126 Perim 0 Area 94692,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  946.916045673534,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {adf7a58a-e6c7-4233-820b-fa7bd21fa1b7}, !- Handle
  Foundation F 126 Perim 4441 Area 20303, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  203.029622631978,                       !- Area {m2}
  44.4071790533636;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1fe00b56-e158-47f0-b71e-cd56141289ff}, !- Handle
  Foundation F 126 Perim 0 Area 51157,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5115.69954431987,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d7726fdd-d245-4bb1-b597-b94c98f89d4a}, !- Handle
  Foundation F 126 Perim 0 Area 81553,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8155.30163321549,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7b776a30-9a7e-431b-9190-c9df92c192bd}, !- Handle
  Foundation F 126 Perim 7079 Area 32366, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  323.664006984177,                       !- Area {m2}
  70.7926524462328;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d1fc5a90-f165-4e3d-ba80-cd4eefe9f390}, !- Handle
  Foundation F 126 Perim 3077 Area 14069, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  140.689588581624,                       !- Area {m2}
  30.7720010021051;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {5e386b5a-c862-48d4-9483-937174d23184}, !- Handle
  ComStock DOE Ref 1980-2004 - Warehouse - ASHRAE 169-2013-7A, !- Name
  {0ff5c55b-d389-4e11-be3c-2c8599aad605}, !- Default Exterior Surface Constructions Name
  {072c8a8c-ea74-49af-a784-67b821335ec8}, !- Default Interior Surface Constructions Name
  {e61e6b79-0cc1-4cd3-8b4d-b8f7d083ae0f}, !- Default Ground Contact Surface Constructions Name
  {fa7cfeaa-43f7-4158-ac4f-5eaf4dbb310a}, !- Default Exterior SubSurface Constructions Name
  {02be4fc1-3e71-4631-bc35-5288d0228bda}, !- Default Interior SubSurface Constructions Name
  {c8467c69-bb20-46ff-962a-8cb939c8a588}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0ff5c55b-d389-4e11-be3c-2c8599aad605}, !- Handle
  Default Surface Constructions 1,        !- Name
  {45769b83-408f-4f0b-bece-61d979e78c89}, !- Floor Construction Name
  {9ccdb91f-3691-4a38-b335-e5262fefc008}, !- Wall Construction Name
  {fe7fdab6-9f33-4d81-af35-6065e5902b11}; !- Roof Ceiling Construction Name

OS:Construction,
  {45769b83-408f-4f0b-bece-61d979e78c89}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {45e24339-41c3-4cbd-9aeb-677e76e4792d}, !- Layer 1
  {6cbaf38a-259a-47de-9e9a-ff194f2f9015}, !- Layer 2
  {ae828f4c-f235-41bc-ab70-9ac26ba9f02a}; !- Layer 3

OS:Material:NoMass,
  {45e24339-41c3-4cbd-9aeb-677e76e4792d}, !- Handle
  Typical Insulation R-15.94,             !- Name
  Smooth,                                 !- Roughness
  2.80728045816185,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6cbaf38a-259a-47de-9e9a-ff194f2f9015}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ae828f4c-f235-41bc-ab70-9ac26ba9f02a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc9ba2cb-c042-4995-ab66-7697e4b82603}, !- Handle
  {45769b83-408f-4f0b-bece-61d979e78c89}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {fe7fdab6-9f33-4d81-af35-6065e5902b11}, !- Handle
  Typical Insulated Metal Building Roof R-25.0, !- Name
  ,                                       !- Surface Rendering Name
  {9ecced1d-bc7f-410f-a58c-181c12e875ed}, !- Layer 1
  {f9ad12bd-a1fb-4f79-a4dd-c20c73d7d981}; !- Layer 2

OS:Material,
  {9ecced1d-bc7f-410f-a58c-181c12e875ed}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f9ad12bd-a1fb-4f79-a4dd-c20c73d7d981}, !- Handle
  Typical Insulation R-24.22,             !- Name
  Smooth,                                 !- Roughness
  4.26537098094093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b7fcfb3f-6e58-4c1c-91e7-8c068c09a859}, !- Handle
  {fe7fdab6-9f33-4d81-af35-6065e5902b11}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {072c8a8c-ea74-49af-a784-67b821335ec8}, !- Handle
  Default Surface Constructions 2,        !- Name
  {00f41387-48fc-453a-9e21-168539627b23}, !- Floor Construction Name
  {231cceed-5e76-443d-92a9-24db2244079a}, !- Wall Construction Name
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}; !- Roof Ceiling Construction Name

OS:Construction,
  {00f41387-48fc-453a-9e21-168539627b23}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {78bebbe7-86e2-4af9-be21-dec7ed469621}, !- Layer 1
  {0b2574dc-0b38-4e7b-ad44-c0709581e34f}; !- Layer 2

OS:Material,
  {78bebbe7-86e2-4af9-be21-dec7ed469621}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0b2574dc-0b38-4e7b-ad44-c0709581e34f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bbba3acf-1f85-437c-b399-726bfbaff282}, !- Handle
  {00f41387-48fc-453a-9e21-168539627b23}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {231cceed-5e76-443d-92a9-24db2244079a}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {0ee74e54-2ce8-4175-a464-60f85bd27018}, !- Layer 1
  {0ee74e54-2ce8-4175-a464-60f85bd27018}; !- Layer 2

OS:Material,
  {0ee74e54-2ce8-4175-a464-60f85bd27018}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {674fb79d-0f7a-49fc-a8fc-5381b09e98fc}, !- Handle
  {231cceed-5e76-443d-92a9-24db2244079a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {0b2574dc-0b38-4e7b-ad44-c0709581e34f}, !- Layer 1
  {78bebbe7-86e2-4af9-be21-dec7ed469621}; !- Layer 2

OS:StandardsInformation:Construction,
  {4d61b298-f36f-44da-8ed7-2d19590b954e}, !- Handle
  {ce152cfb-34e2-4bf9-bdba-662e92117e77}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e61e6b79-0cc1-4cd3-8b4d-b8f7d083ae0f}, !- Handle
  Default Surface Constructions 3,        !- Name
  {f7e83e83-82f0-4ca2-9237-53ece9a26c04}, !- Floor Construction Name
  {e4400918-780e-4605-915f-30d2d775c0a1}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {f7e83e83-82f0-4ca2-9237-53ece9a26c04}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {f2210d18-da60-4fcb-b765-e78e6fec1137}, !- Layer 1
  {ae828f4c-f235-41bc-ab70-9ac26ba9f02a}; !- Layer 2

OS:Material:NoMass,
  {8e7c392f-cd92-4079-afb2-00c984624a7a}, !- Handle
  Typical Insulation R-11.44,             !- Name
  Smooth,                                 !- Roughness
  2.0141474821276,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f2210d18-da60-4fcb-b765-e78e6fec1137}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {82acd20b-6264-498b-9791-067a9a230074}, !- Handle
  {f7e83e83-82f0-4ca2-9237-53ece9a26c04}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e4400918-780e-4605-915f-30d2d775c0a1}, !- Handle
  Typical Insulated Basement Mass Wall R-12.99, !- Name
  ,                                       !- Surface Rendering Name
  {8e7c392f-cd92-4079-afb2-00c984624a7a}, !- Layer 1
  {66039341-2a23-4403-ad56-e75d35c0e828}; !- Layer 2

OS:Material,
  {66039341-2a23-4403-ad56-e75d35c0e828}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33be0744-08aa-4b7a-9139-89b4c283d64d}, !- Handle
  {e4400918-780e-4605-915f-30d2d775c0a1}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {fa7cfeaa-43f7-4158-ac4f-5eaf4dbb310a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {82c0e3f0-1786-45ac-a697-330cf2a7c3cc}, !- Fixed Window Construction Name
  {187079ad-7c41-4efa-b192-a8f051a1d566}, !- Operable Window Construction Name
  {7dea68d7-f996-4235-987b-d41c5e041844}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {f0f4c64e-17ba-48d2-a864-3fd0b6fc686f}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {bda4b6be-fccc-4219-bd5c-8510d94c876f}, !- Tubular Daylight Dome Construction Name
  {bda4b6be-fccc-4219-bd5c-8510d94c876f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {82c0e3f0-1786-45ac-a697-330cf2a7c3cc}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing Window U-0.52 SHGC 0.49, !- Name
  ,                                       !- Surface Rendering Name
  {36adb4ec-6037-4375-aace-ebdf37e47ee9}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {36adb4ec-6037-4375-aace-ebdf37e47ee9}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing U-0.52 SHGC 0.49, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {7341d6f2-600c-484f-9599-c90ab16457f1}, !- Handle
  {82c0e3f0-1786-45ac-a697-330cf2a7c3cc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {187079ad-7c41-4efa-b192-a8f051a1d566}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing Window U-0.52 SHGC 0.49 1, !- Name
  ,                                       !- Surface Rendering Name
  {5c8dc048-a835-4223-a756-2efeb5b1e647}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5c8dc048-a835-4223-a756-2efeb5b1e647}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing U-0.52 SHGC 0.49 1, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {12805610-d2dc-4cf9-af0a-185ca99de721}, !- Handle
  {187079ad-7c41-4efa-b192-a8f051a1d566}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {7dea68d7-f996-4235-987b-d41c5e041844}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {8b8a9d1a-b9b6-4610-bcc3-247e6ae993a1}, !- Layer 1
  {8103d336-eca0-45d2-911b-60a01a40f3d3}; !- Layer 2

OS:Material,
  {8b8a9d1a-b9b6-4610-bcc3-247e6ae993a1}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8103d336-eca0-45d2-911b-60a01a40f3d3}, !- Handle
  Typical Insulation R-15.06,             !- Name
  Smooth,                                 !- Roughness
  2.6526610433734,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceaf72c5-3dac-426e-bdb6-63c3f11de8a2}, !- Handle
  {7dea68d7-f996-4235-987b-d41c5e041844}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f0f4c64e-17ba-48d2-a864-3fd0b6fc686f}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {8103d336-eca0-45d2-911b-60a01a40f3d3}; !- Layer 1

OS:StandardsInformation:Construction,
  {d0009821-a627-4a2f-b3f1-413c3328981f}, !- Handle
  {f0f4c64e-17ba-48d2-a864-3fd0b6fc686f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {bda4b6be-fccc-4219-bd5c-8510d94c876f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f9f99950-8b1b-4dfa-b128-a794e6e35fd2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f9f99950-8b1b-4dfa-b128-a794e6e35fd2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {30709afb-407b-485f-b6f9-1815ab3289c2}, !- Handle
  {bda4b6be-fccc-4219-bd5c-8510d94c876f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {02be4fc1-3e71-4631-bc35-5288d0228bda}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {bda4b6be-fccc-4219-bd5c-8510d94c876f}, !- Fixed Window Construction Name
  {bda4b6be-fccc-4219-bd5c-8510d94c876f}, !- Operable Window Construction Name
  {c911968c-b08c-417e-94f8-5617b88c5a1d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c911968c-b08c-417e-94f8-5617b88c5a1d}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d7e2e662-d94a-48bd-975b-8b4a6a3a1e34}; !- Layer 1

OS:Material,
  {d7e2e662-d94a-48bd-975b-8b4a6a3a1e34}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e31129ae-465f-45b4-a1cf-20240bbe7fd8}, !- Handle
  {c911968c-b08c-417e-94f8-5617b88c5a1d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c8467c69-bb20-46ff-962a-8cb939c8a588}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {d7e2e662-d94a-48bd-975b-8b4a6a3a1e34}; !- Layer 1

OS:StandardsInformation:Construction,
  {e8486695-9466-41e1-bdd4-49c56fa03781}, !- Handle
  {c8467c69-bb20-46ff-962a-8cb939c8a588}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9ccdb91f-3691-4a38-b335-e5262fefc008}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-17.24, !- Name
  ,                                       !- Surface Rendering Name
  {f484aefe-0bf0-4a6f-adbf-b1c8c99099f1}, !- Layer 1
  {a29b4976-f796-4417-bd15-2f44f1bc36d3}, !- Layer 2
  {8103d336-eca0-45d2-911b-60a01a40f3d3}, !- Layer 3
  {a29b4976-f796-4417-bd15-2f44f1bc36d3}; !- Layer 4

OS:Material,
  {f484aefe-0bf0-4a6f-adbf-b1c8c99099f1}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a29b4976-f796-4417-bd15-2f44f1bc36d3}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {76532dc9-03f6-4228-9116-5003fc22d0cd}, !- Handle
  {9ccdb91f-3691-4a38-b335-e5262fefc008}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Handle
  Always On Discrete,                     !- Name
  {6e4bb212-a88d-43ce-9fe2-213108af9ae2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6e4bb212-a88d-43ce-9fe2-213108af9ae2}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {4c3b18e1-7134-4dd2-aef6-a9973b696f77}, !- Handle
  Warehouse Bulk A  - Story Ground Infiltration, !- Name
  {a1e92a66-3ea1-4670-8a6d-d1ee6a6c8ae5}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbfa4106-3093-4d53-a07e-4f46d5a0063a}, !- Handle
  Warehouse Bulk A  - Story Top Infiltration, !- Name
  {a8bcf3f6-da5d-4b64-8bb7-ce8095b41e82}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ae6583f-b4ce-4eb3-bdf5-8e8370bb61d7}, !- Handle
  Warehouse Bulk A end_a - Story Top Infiltration, !- Name
  {79780812-e56c-43e9-999a-d72165746173}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00080863377,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de2c2fbd-3511-4254-93d5-e38b192285bc}, !- Handle
  Warehouse Bulk A end_b - Story Ground Infiltration, !- Name
  {e1ff4277-4a23-465d-9da7-66f81ffa74ec}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84475ee1-21d3-40a2-b25d-1fa0b7d252c9}, !- Handle
  Warehouse Bulk A end_b - Story Top Infiltration, !- Name
  {f85ec3da-2ccb-43e1-a5ce-e2e722879451}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00080863377,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66b597f6-4ce5-46f1-b856-fc2366ebe2ac}, !- Handle
  Warehouse Bulk B end_a - Story Top Infiltration, !- Name
  {53c3d394-c417-4d23-8f11-d677ed9a24f0}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6715ec36-63d8-4ed8-97de-788c5f07f5d1}, !- Handle
  Warehouse Bulk B end_b - Story Ground Infiltration, !- Name
  {08409b33-9d33-4bb7-bad4-f0936fda96c4}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b41e8064-46dd-40a4-98d4-727cefe46de4}, !- Handle
  Warehouse Bulk B end_b - Story Top Infiltration, !- Name
  {02e7adb0-9a72-4b93-a26a-85f4064794a6}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7d28fbc-7636-424e-8ae1-2396823c975f}, !- Handle
  Warehouse Bulk C  - Story Ground Infiltration, !- Name
  {01b821d2-ca2e-43cb-b976-b6c7ec6acd9a}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {260c5490-987f-49cb-bdfb-e73d72bfeb94}, !- Handle
  Warehouse Bulk C  - Story Top Infiltration, !- Name
  {00c5c9df-70fc-4c54-bb22-ad7a4c4dde3e}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc761625-a774-4eb6-b86a-68168b90eb8c}, !- Handle
  Warehouse Bulk C end_a - Story Top Infiltration, !- Name
  {1fb461e3-76ea-4279-a834-dcb1ef7317c6}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00080863377,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae2dcbb9-e6a0-4bd7-b1f0-cd7fa199bb39}, !- Handle
  Warehouse Bulk C end_b - Story Ground Infiltration, !- Name
  {f4259439-a4dc-4a34-9bf2-9f2965b75a20}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff867ff7-f10d-447e-a122-4c93955c0e17}, !- Handle
  Warehouse Bulk C end_b - Story Top Infiltration, !- Name
  {6ca6e2c6-d228-43a4-b4c9-b8b5f31c5445}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00080863377,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d48e06b7-a0b9-4a76-b093-fb4a6bb2d3cf}, !- Handle
  Warehouse Fine A  - Story Ground Infiltration, !- Name
  {b9cd2612-bf19-4acc-9c3c-125c8935da1c}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54c7de28-8ca4-451d-959f-0967b1f9fcda}, !- Handle
  Warehouse Fine A end_a - Story Ground Infiltration, !- Name
  {c9559f07-7baa-4b0e-ba5e-939e2fa15a11}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80441e83-c6b2-4cfe-ba6c-2ff227558710}, !- Handle
  Warehouse Fine B end_a - Story Ground Infiltration, !- Name
  {ec64e3ae-8a18-4894-8717-12a33ac12cc8}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0066c8d9-141f-4a3b-8012-56b222e85eea}, !- Handle
  Warehouse Fine C  - Story Ground Infiltration, !- Name
  {50a297d0-bba2-444f-bc38-6453255426b7}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee0635ba-855d-41f2-81af-10470c19a9b2}, !- Handle
  Warehouse Fine C end_a - Story Ground Infiltration, !- Name
  {1dfc6af7-a6f2-4dfe-affc-9e0e3100dbe6}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {353a0dfa-0ba1-4d9f-b356-89932b78cf5b}, !- Handle
  Warehouse Office A  - Story Ground Infiltration, !- Name
  {24161396-0b85-4ae5-80b6-55951cb5fce8}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004949396351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c055cee4-edc3-4d76-8c21-34656e1e5dbb}, !- Handle
  Warehouse Office A end_a - Story Ground Infiltration, !- Name
  {cded2362-c407-45b6-b253-a2c7d0d2e6b5}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {035adb31-4701-4233-bf7d-dec73b8283fd}, !- Handle
  Warehouse Office A end_b - Story Ground Infiltration, !- Name
  {5110c775-9872-4aa2-9251-5504183ece89}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a99ba3ba-9e61-485e-bca1-270637ebf16d}, !- Handle
  Warehouse Office B end_a - Story Ground Infiltration, !- Name
  {0ef3f8f8-e2b1-4521-8ab6-3b8a7512958f}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004949396351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6fa46a76-05b4-48a4-aef3-13fc88cb0e72}, !- Handle
  Warehouse Office B end_b - Story Ground Infiltration, !- Name
  {080373c6-3999-4c03-acf0-cac87469ceb6}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004949396351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e630ff64-7659-4588-b18b-576a9c255ee3}, !- Handle
  Warehouse Office C  - Story Ground Infiltration, !- Name
  {2a4a0d6b-0724-4b06-8686-2bf551b32ebb}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004949396351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b228c1eb-8feb-4e0c-a00d-b8c7c46536ba}, !- Handle
  Warehouse Office C end_a - Story Ground Infiltration, !- Name
  {2740f10a-fe32-4f1f-9d6b-a69e652571af}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f624e3e-d031-4b5e-a27c-d57f2e83d935}, !- Handle
  Warehouse Office C end_b - Story Ground Infiltration, !- Name
  {10d2d6d4-741f-4699-9983-174eaa078875}, !- Space or SpaceType Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {e40d05cb-0468-4db5-80f8-b1f2262165dd}, !- Handle
  5.4,                                    !- January Ground Temperature {C}
  -2,                                     !- February Ground Temperature {C}
  -14.6,                                  !- March Ground Temperature {C}
  -16.9,                                  !- April Ground Temperature {C}
  -11.5,                                  !- May Ground Temperature {C}
  -6.2,                                   !- June Ground Temperature {C}
  4,                                      !- July Ground Temperature {C}
  13.4,                                   !- August Ground Temperature {C}
  18,                                     !- September Ground Temperature {C}
  19.7,                                   !- October Ground Temperature {C}
  17.9,                                   !- November Ground Temperature {C}
  12.3;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {c94bf1f8-8d09-40e5-9151-4f5b5cd0ef9a}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {9f5095ec-103a-4331-8a8b-442eabe3da68}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {bcc5f9c2-9756-4a14-897b-58ac8d993abf}, !- Default Day Schedule Name
  {9d5a8f14-3f10-49d3-b9a9-4ad177e0084c}, !- Summer Design Day Schedule Name
  {c5c66cad-ba6d-4b13-b57d-8bca35924b61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bcc5f9c2-9756-4a14-897b-58ac8d993abf}, !- Handle
  30 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00111486433333335,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00408783588888896,                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0014864857777778,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00297297155555561,                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00260135011111116,                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00483107877777786,                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0014864857777778,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {aa20a1f1-5957-459f-8f0a-1d5c7a32431b}, !- Handle
  {9f5095ec-103a-4331-8a8b-442eabe3da68}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.614000000000608,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:48:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:48:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c5c66cad-ba6d-4b13-b57d-8bca35924b61}, !- Handle
  30 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d5a8f14-3f10-49d3-b9a9-4ad177e0084c}, !- Handle
  30 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93baa9f4-1565-4cbf-8471-c935bebdf740}, !- Handle
  30 space(s) Occ Sch Sunday Rule,        !- Name
  {9f5095ec-103a-4331-8a8b-442eabe3da68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f57c0d5d-13bc-4b58-abd3-c6d6ed8299a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f57c0d5d-13bc-4b58-abd3-c6d6ed8299a1}, !- Handle
  30 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bce1bf1-92eb-41e2-a123-d7ab36f1765e}, !- Handle
  Elevator Schedule 1,                    !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {b697403a-319c-4582-ba91-8645bb7beb03}, !- Default Day Schedule Name
  {2e85a942-a27a-4537-8727-dc8e24c8b860}, !- Summer Design Day Schedule Name
  {8c8890a7-3367-4928-aff5-fd9ee5e270e4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {aaf2abd0-6b71-480e-98de-613e5368dd01}, !- Handle
  {1bce1bf1-92eb-41e2-a123-d7ab36f1765e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.614000000000608,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:48:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:48:30 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.0048310787777778603;                  !- Feature Value 7

OS:Schedule:Day,
  {b697403a-319c-4582-ba91-8645bb7beb03}, !- Handle
  30 space(s) Occ Sch Default 1,          !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.000185810722222225,                   !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.000371621444444451,                   !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.000557432166666676,                   !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.000743242888888901,                   !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.000929053611111127,                   !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00111486433333335,                    !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.00161035959259262,                    !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.00210585485185189,                    !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.00260135011111116,                    !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.00309684537037043,                    !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.0035923406296297,                     !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.00408783588888896,                    !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.0036542775370371,                     !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.00322071918518524,                    !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.00278716083333338,                    !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.00235360248148152,                    !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.00192004412962966,                    !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0014864857777778,                     !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.00123873814814817,                    !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.000990990518518532,                   !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.0007432428888889,                     !- Value Until Time 22
  8,                                      !- Hour 23
  24,                                     !- Minute 23
  0.000495495259259267,                   !- Value Until Time 23
  8,                                      !- Hour 24
  34,                                     !- Minute 24
  0.000247747629629635,                   !- Value Until Time 24
  8,                                      !- Hour 25
  44,                                     !- Minute 25
  2.6405291780268e-18,                    !- Value Until Time 25
  8,                                      !- Hour 26
  45,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  9,                                      !- Hour 27
  52,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  10,                                     !- Hour 28
  2,                                      !- Minute 28
  0.000495495259259266,                   !- Value Until Time 28
  10,                                     !- Hour 29
  12,                                     !- Minute 29
  0.000990990518518533,                   !- Value Until Time 29
  10,                                     !- Hour 30
  22,                                     !- Minute 30
  0.0014864857777778,                     !- Value Until Time 30
  10,                                     !- Hour 31
  32,                                     !- Minute 31
  0.00198198103703707,                    !- Value Until Time 31
  10,                                     !- Hour 32
  42,                                     !- Minute 32
  0.00247747629629633,                    !- Value Until Time 32
  10,                                     !- Hour 33
  52,                                     !- Minute 33
  0.00297297155555561,                    !- Value Until Time 33
  11,                                     !- Hour 34
  2,                                      !- Minute 34
  0.0029110346481482,                     !- Value Until Time 34
  11,                                     !- Hour 35
  12,                                     !- Minute 35
  0.00284909774074079,                    !- Value Until Time 35
  11,                                     !- Hour 36
  22,                                     !- Minute 36
  0.00278716083333339,                    !- Value Until Time 36
  11,                                     !- Hour 37
  32,                                     !- Minute 37
  0.00272522392592598,                    !- Value Until Time 37
  11,                                     !- Hour 38
  42,                                     !- Minute 38
  0.00266328701851857,                    !- Value Until Time 38
  11,                                     !- Hour 39
  52,                                     !- Minute 39
  0.00260135011111116,                    !- Value Until Time 39
  12,                                     !- Hour 40
  2,                                      !- Minute 40
  0.0021677917592593,                     !- Value Until Time 40
  12,                                     !- Hour 41
  12,                                     !- Minute 41
  0.00173423340740744,                    !- Value Until Time 41
  12,                                     !- Hour 42
  22,                                     !- Minute 42
  0.00130067505555558,                    !- Value Until Time 42
  12,                                     !- Hour 43
  32,                                     !- Minute 43
  0.000867116703703726,                   !- Value Until Time 43
  12,                                     !- Hour 44
  42,                                     !- Minute 44
  0.000433558351851868,                   !- Value Until Time 44
  12,                                     !- Hour 45
  52,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  14,                                     !- Hour 46
  0,                                      !- Minute 46
  0,                                      !- Value Until Time 46
  14,                                     !- Hour 47
  9,                                      !- Minute 47
  0.000805179796296307,                   !- Value Until Time 47
  14,                                     !- Hour 48
  19,                                     !- Minute 48
  0.00161035959259261,                    !- Value Until Time 48
  14,                                     !- Hour 49
  29,                                     !- Minute 49
  0.00241553938888892,                    !- Value Until Time 49
  14,                                     !- Hour 50
  39,                                     !- Minute 50
  0.00322071918518523,                    !- Value Until Time 50
  14,                                     !- Hour 51
  49,                                     !- Minute 51
  0.00402589898148154,                    !- Value Until Time 51
  14,                                     !- Hour 52
  59,                                     !- Minute 52
  0.00483107877777784,                    !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.00483107877777786,                    !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.00427364661111119,                    !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.00371621444444451,                    !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.00315878227777784,                    !- Value Until Time 56
  15,                                     !- Hour 57
  39,                                     !- Minute 57
  0.00260135011111116,                    !- Value Until Time 57
  15,                                     !- Hour 58
  49,                                     !- Minute 58
  0.00204391794444449,                    !- Value Until Time 58
  15,                                     !- Hour 59
  59,                                     !- Minute 59
  0.00148648577777781,                    !- Value Until Time 59
  16,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0014864857777778,                     !- Value Until Time 60
  16,                                     !- Hour 61
  10,                                     !- Minute 61
  0.00123873814814816,                    !- Value Until Time 61
  16,                                     !- Hour 62
  20,                                     !- Minute 62
  0.00099099051851853,                    !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.000743242888888895,                   !- Value Until Time 63
  16,                                     !- Hour 64
  40,                                     !- Minute 64
  0.00049549525925926,                    !- Value Until Time 64
  16,                                     !- Hour 65
  50,                                     !- Minute 65
  0.000247747629629625,                   !- Value Until Time 65
  17,                                     !- Hour 66
  0,                                      !- Minute 66
  0,                                      !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0;                                      !- Value Until Time 67

OS:Schedule:Day,
  {2e85a942-a27a-4537-8727-dc8e24c8b860}, !- Handle
  30 space(s) Occ Sch Summer Design Day 1, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c8890a7-3367-4928-aff5-fd9ee5e270e4}, !- Handle
  30 space(s) Occ Sch Winter Design Day 1, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36332de6-f29a-4d63-8cf0-a412bf9c9f01}, !- Handle
  30 space(s) Occ Sch Sunday Rule 1,      !- Name
  {1bce1bf1-92eb-41e2-a123-d7ab36f1765e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {934c4402-b94e-4c75-831c-56d58046cba5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {934c4402-b94e-4c75-831c-56d58046cba5}, !- Handle
  30 space(s) Occ Sch Sunday 1,           !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {862a9369-9c41-46b8-8f30-23e4a063f4fd}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {319810bd-8c61-4d2a-811b-1ac562de32f1}, !- Default Day Schedule Name
  {8cb84363-0d2d-491a-b882-084ef76fd2a4}, !- Summer Design Day Schedule Name
  {7e43aaae-0a4b-4f75-8adb-a31886ed4a38}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a46596c2-b21d-4caf-b65e-a952e8adafd4}, !- Handle
  {862a9369-9c41-46b8-8f30-23e4a063f4fd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.614000000000608,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:48:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:48:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {319810bd-8c61-4d2a-811b-1ac562de32f1}, !- Handle
  30 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {8cb84363-0d2d-491a-b882-084ef76fd2a4}, !- Handle
  30 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e43aaae-0a4b-4f75-8adb-a31886ed4a38}, !- Handle
  30 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {116156f8-c997-4c5e-8651-839aa7b28100}, !- Handle
  30 space(s) Occ Sch Sunday Rule 2,      !- Name
  {862a9369-9c41-46b8-8f30-23e4a063f4fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4e8dfbd-c188-4525-9c55-ec27f93b7a7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4e8dfbd-c188-4525-9c55-ec27f93b7a7e}, !- Handle
  30 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cae7508e-a961-4c07-adf2-f188560fec57}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9703f72d-6771-4172-8015-339b824a0a9c}, !- Default Day Schedule Name
  {867781d4-c5f0-4546-accc-9686334099c3}, !- Summer Design Day Schedule Name
  {618b8989-f1a1-4b0c-a4a2-f2294e8b19a5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dbb1b2a1-0205-4df1-8917-a8ce08d6623b}, !- Handle
  {cae7508e-a961-4c07-adf2-f188560fec57}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.614000000000608,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:48:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:48:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9703f72d-6771-4172-8015-339b824a0a9c}, !- Handle
  30 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {867781d4-c5f0-4546-accc-9686334099c3}, !- Handle
  30 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {618b8989-f1a1-4b0c-a4a2-f2294e8b19a5}, !- Handle
  30 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da0f0880-49f0-4b9c-94ab-56ee076882b8}, !- Handle
  30 space(s) Occ Sch Sunday Rule 3,      !- Name
  {cae7508e-a961-4c07-adf2-f188560fec57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbfc721a-c7c9-434a-a13c-b35a385e7216}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbfc721a-c7c9-434a-a13c-b35a385e7216}, !- Handle
  30 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {7c35a1ce-7dab-4bf8-a066-7d331ae8e7a2}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {43befe3e-7a3c-4012-aeba-faa4aab452f0}, !- Handle
  6 Elevator Lift Motors,                 !- Name
  {7c35a1ce-7dab-4bf8-a066-7d331ae8e7a2}, !- Electric Equipment Definition Name
  {0b3c5031-d1d0-4ea8-a77c-3b9f0a380dd7}, !- Space or SpaceType Name
  {1bce1bf1-92eb-41e2-a123-d7ab36f1765e}, !- Schedule Name
  6,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f8173a8c-27cc-4f86-9d2b-9978379019af}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {beae5021-7494-4cff-be5f-669ed9070808}, !- Handle
  Parking Areas and Drives,               !- Name
  {f8173a8c-27cc-4f86-9d2b-9978379019af}, !- Exterior Lights Definition Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  141750,                                 !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5d0f8fab-4451-4b83-8e9b-458660f2ad16}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {df14e004-3335-4105-81e5-6bd88f5c46a6}, !- Handle
  Building Facades,                       !- Name
  {5d0f8fab-4451-4b83-8e9b-458660f2ad16}, !- Exterior Lights Definition Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  53024.2952233354,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7b7dfa3e-3929-4f6c-8ec8-eaa335c729dd}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c4efd287-23d8-4eb0-afe7-2223260b40e6}, !- Handle
  Main Entries,                           !- Name
  {7b7dfa3e-3929-4f6c-8ec8-eaa335c729dd}, !- Exterior Lights Definition Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  140,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6e7a81aa-a254-4bb2-bf5c-66ac2a13232a}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {38615db0-1b2d-4620-bb50-49ac05cc3f0b}, !- Handle
  Other Doors,                            !- Name
  {6e7a81aa-a254-4bb2-bf5c-66ac2a13232a}, !- Exterior Lights Definition Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  140,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {f7282aac-0aae-40b6-b30c-555baea723a0}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Handle
  Warehouse HtgSetp BulkStorage,          !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  {9dd7e9e1-80a1-449a-a036-e2a833d3f140}, !- Default Day Schedule Name
  {70bed67f-2194-459a-a60f-bfe7a44c35b1}, !- Summer Design Day Schedule Name
  {e8e5c06a-4ecc-4023-bf55-679f45a7e870}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9dd7e9e1-80a1-449a-a036-e2a833d3f140}, !- Handle
  Warehouse HtgSetp BulkStorage Default,  !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e8e5c06a-4ecc-4023-bf55-679f45a7e870}, !- Handle
  Warehouse HtgSetp BulkStorage Winter Design Day, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {70bed67f-2194-459a-a60f-bfe7a44c35b1}, !- Handle
  Warehouse HtgSetp BulkStorage Summer Design Day, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  {9e9dc32c-6c7f-4b69-bfc4-7f797512ea2d}, !- Default Day Schedule Name
  {8b99d1ea-0273-42b9-9d2e-e7103cf5af11}, !- Summer Design Day Schedule Name
  {5e13262e-d6fe-4e2f-982d-52d1f684cf62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e9dc32c-6c7f-4b69-bfc4-7f797512ea2d}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5e13262e-d6fe-4e2f-982d-52d1f684cf62}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8b99d1ea-0273-42b9-9d2e-e7103cf5af11}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {2bf10e13-f29b-45e7-9ff0-86f2e32993d2}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4685fff-37ec-434d-b5b2-4dbe0046fcd1}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42fbdb07-b426-4b2e-a4e6-f9af036cfbd7}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01071bba-d1c2-4202-8064-078854cf74b9}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fb389b4-c9b8-4645-9194-58d950c06aa3}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a323441-e54d-4ba5-bffc-b1e37d853507}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d21832c-67e1-4386-a66c-b9df2d1a8f28}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbb6537a-b2ff-478f-8413-b4b0a872a4d3}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edb0db1a-3b11-44a1-98f5-954f566b1bd8}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 9, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19782186-1f4a-4a8c-8e86-e4d6e24b7e17}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 10, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9195c5cc-2741-4c68-b69e-737f174003b5}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 11, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18d0dcba-be49-450e-b406-ca942ffb36ce}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 12, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6db49cbd-61a3-49ea-b028-2ff323a85711}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 13, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e74b338f-6b38-4530-bcde-395cf7e885c0}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 14, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Heating Setpoint Temperature Schedule Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6426cea-c381-4657-8bf6-403776c65f57}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d5bc553e-684c-452c-b69d-1212a76ac114}, !- Heating Setpoint Temperature Schedule Name
  {ff3dc301-36f7-40e1-a57d-3bc1840b9f38}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d5bc553e-684c-452c-b69d-1212a76ac114}, !- Handle
  Warehouse HtgSetp FineStorage,          !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  {33ff3c79-d67e-4e24-81f9-c4d2cbc583b9}, !- Default Day Schedule Name
  {89bbb12d-54dc-4a70-90a5-c76837bbfa9c}, !- Summer Design Day Schedule Name
  {1d4cb9a0-0492-4424-aba0-a99992d8a6e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33ff3c79-d67e-4e24-81f9-c4d2cbc583b9}, !- Handle
  Warehouse HtgSetp FineStorage Default,  !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {1d4cb9a0-0492-4424-aba0-a99992d8a6e7}, !- Handle
  Warehouse HtgSetp FineStorage Winter Design Day, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {89bbb12d-54dc-4a70-90a5-c76837bbfa9c}, !- Handle
  Warehouse HtgSetp FineStorage Summer Design Day, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff3dc301-36f7-40e1-a57d-3bc1840b9f38}, !- Handle
  Warehouse ClgSetp FineStorage,          !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  {5e43fbd6-37eb-4945-9a8c-2fd45f55a97f}, !- Default Day Schedule Name
  {bfd4ccea-4cfb-4409-a3a2-a3bfcff46ed9}, !- Summer Design Day Schedule Name
  {24f69fc9-e7d1-4984-b36a-839064af9039}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e43fbd6-37eb-4945-9a8c-2fd45f55a97f}, !- Handle
  Warehouse ClgSetp FineStorage Default,  !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {24f69fc9-e7d1-4984-b36a-839064af9039}, !- Handle
  Warehouse ClgSetp FineStorage Winter Design Day, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bfd4ccea-4cfb-4409-a3a2-a3bfcff46ed9}, !- Handle
  Warehouse ClgSetp FineStorage Summer Design Day, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4906e0ab-cbaa-4060-a953-ddc16a133f9e}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d5bc553e-684c-452c-b69d-1212a76ac114}, !- Heating Setpoint Temperature Schedule Name
  {ff3dc301-36f7-40e1-a57d-3bc1840b9f38}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03db0aaa-3fa9-451b-8b5b-d9805873a512}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {d5bc553e-684c-452c-b69d-1212a76ac114}, !- Heating Setpoint Temperature Schedule Name
  {ff3dc301-36f7-40e1-a57d-3bc1840b9f38}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {486e42e6-8b0d-4fd1-8c1f-94adab71dcab}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {d5bc553e-684c-452c-b69d-1212a76ac114}, !- Heating Setpoint Temperature Schedule Name
  {ff3dc301-36f7-40e1-a57d-3bc1840b9f38}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e98f9f8-beb4-4718-a8fe-dfb0774ec9b0}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {d5bc553e-684c-452c-b69d-1212a76ac114}, !- Heating Setpoint Temperature Schedule Name
  {ff3dc301-36f7-40e1-a57d-3bc1840b9f38}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {938176de-b890-4987-a730-2ae809c1081a}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {d5bc553e-684c-452c-b69d-1212a76ac114}, !- Heating Setpoint Temperature Schedule Name
  {ff3dc301-36f7-40e1-a57d-3bc1840b9f38}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59c8e622-4366-41ae-9fec-0e99dacaae43}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Heating Setpoint Temperature Schedule Name
  {54189a46-1311-4764-8e7c-cad2514ae23a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  {b5065c57-5fd6-4c0f-9425-562a51c1ecad}, !- Default Day Schedule Name
  {06e775dd-0d02-48bc-a4b6-c407794db624}, !- Summer Design Day Schedule Name
  {cac589c3-2b7a-44f6-a1de-ee9ae768a28c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5065c57-5fd6-4c0f-9425-562a51c1ecad}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {eca021bc-b27d-463b-bea6-a36e96712ab8}, !- Handle
  Schedule Rule 8,                        !- Name
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {607b5784-c589-4012-8b32-bd4bf63c6cdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {607b5784-c589-4012-8b32-bd4bf63c6cdc}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2833c61b-dc04-4e7a-a869-f260b2adb248}, !- Handle
  Schedule Rule 9,                        !- Name
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd870810-d35c-4e0c-a10e-6c57d6168af1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd870810-d35c-4e0c-a10e-6c57d6168af1}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Day,
  {cac589c3-2b7a-44f6-a1de-ee9ae768a28c}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {06e775dd-0d02-48bc-a4b6-c407794db624}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {54189a46-1311-4764-8e7c-cad2514ae23a}, !- Handle
  Warehouse Cooling Setpoint,             !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  {32f2de30-1767-4681-b9d7-ab2ff7ac002c}, !- Default Day Schedule Name
  {4340f1ff-bdf2-4817-a593-4a8013a8bae2}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {32f2de30-1767-4681-b9d7-ab2ff7ac002c}, !- Handle
  Warehouse Cooling Setpoint Default,     !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {0dada8e0-6057-4dab-a593-b3c35eb3be22}, !- Handle
  Schedule Rule 10,                       !- Name
  {54189a46-1311-4764-8e7c-cad2514ae23a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e19e614f-08e3-4fb6-b225-5ab7f3f821fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e19e614f-08e3-4fb6-b225-5ab7f3f821fc}, !- Handle
  Warehouse Cooling Setpoint Sat Day,     !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {4340f1ff-bdf2-4817-a593-4a8013a8bae2}, !- Handle
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c95b912a-aa39-4b27-a538-a550d9300793}, !- Handle
  Schedule Rule 11,                       !- Name
  {54189a46-1311-4764-8e7c-cad2514ae23a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0495f4e9-c3e2-4716-98d0-834b0a258816}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0495f4e9-c3e2-4716-98d0-834b0a258816}, !- Handle
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {c359f621-5232-46f8-9038-f3e2283ac040}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Heating Setpoint Temperature Schedule Name
  {54189a46-1311-4764-8e7c-cad2514ae23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8842d14f-7b07-4d6e-9a71-da3106e865eb}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Heating Setpoint Temperature Schedule Name
  {54189a46-1311-4764-8e7c-cad2514ae23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f83b9db6-c2dc-4246-919c-785c8dc0e55b}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Heating Setpoint Temperature Schedule Name
  {54189a46-1311-4764-8e7c-cad2514ae23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbb38744-4b59-4dc1-ac85-3104e8dd99e7}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Heating Setpoint Temperature Schedule Name
  {54189a46-1311-4764-8e7c-cad2514ae23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5573676-4f1e-4d1e-8b62-5466b7c0dded}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Heating Setpoint Temperature Schedule Name
  {54189a46-1311-4764-8e7c-cad2514ae23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0bcf3beb-c371-4c8c-9575-d338bf45e165}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Heating Setpoint Temperature Schedule Name
  {54189a46-1311-4764-8e7c-cad2514ae23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c589a1b9-93b3-4b03-aa92-3da013119242}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Heating Setpoint Temperature Schedule Name
  {54189a46-1311-4764-8e7c-cad2514ae23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {766eb2f6-4016-45a7-b492-c9eb6a68df92}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Heating Setpoint Temperature Schedule Name
  {54189a46-1311-4764-8e7c-cad2514ae23a}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {32246316-7ddf-46f9-92a0-b0b9312a9e6b}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {abb8732d-5549-4e06-9f98-ab05ef04468c}, !- Availability Schedule
  {e5faebcb-b7ae-4fcc-a2be-70be23b1d4cf}, !- Availability Manager List Name
  0.50233,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c0c4e8c8-2c58-494d-bf03-8b380f8b5cf9}, !- Supply Side Inlet Node Name
  {19bdf4ad-889f-45f4-89e5-efeff9372597}, !- Demand Side Outlet Node Name
  {1afd5ab8-ce1e-46d5-b18b-5f6f1f57fd6b}, !- Demand Side Inlet Node A
  {d2d083da-d30d-4cf8-83c0-2b063b13e070}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ad6e423c-7c22-4121-86af-f08774bfae8b}, !- Demand Mixer Name
  {4ef24dec-d424-4e38-bccc-fdc0e4662a77}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2980b130-04e5-4b70-b310-12c05f438533}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c0c4e8c8-2c58-494d-bf03-8b380f8b5cf9}, !- Inlet Port
  {95dd016d-1565-4b01-a07a-132986e833bb}; !- Outlet Port

OS:Node,
  {91b41a79-a8af-4bf3-9014-66c7b56308df}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1cd3d543-774a-46af-b84e-60502dad254f}, !- Inlet Port
  {d2d083da-d30d-4cf8-83c0-2b063b13e070}; !- Outlet Port

OS:Connection,
  {c0c4e8c8-2c58-494d-bf03-8b380f8b5cf9}, !- Handle
  {32246316-7ddf-46f9-92a0-b0b9312a9e6b}, !- Source Object
  9,                                      !- Outlet Port
  {2980b130-04e5-4b70-b310-12c05f438533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d083da-d30d-4cf8-83c0-2b063b13e070}, !- Handle
  {91b41a79-a8af-4bf3-9014-66c7b56308df}, !- Source Object
  3,                                      !- Outlet Port
  {32246316-7ddf-46f9-92a0-b0b9312a9e6b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3de212a4-b972-4823-a2bc-47d240fded27}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1afd5ab8-ce1e-46d5-b18b-5f6f1f57fd6b}, !- Inlet Port
  {70a39c1f-77c5-4acf-b39f-30c9d8a8d63a}; !- Outlet Port

OS:Node,
  {7b54ebe1-d2be-437c-b00e-53a42ebadcec}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {4ef053dc-79ef-46dd-8231-a9997a6b5f22}, !- Inlet Port
  {19bdf4ad-889f-45f4-89e5-efeff9372597}; !- Outlet Port

OS:Node,
  {0a692e1a-9756-49fc-aac9-92c2c2b7ffd0}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a5dd3e48-7e8a-42c8-84f7-75ec25ea0477}, !- Inlet Port
  {fdcd0c9d-af07-4ea0-a31c-d88d59235170}; !- Outlet Port

OS:Connection,
  {1afd5ab8-ce1e-46d5-b18b-5f6f1f57fd6b}, !- Handle
  {32246316-7ddf-46f9-92a0-b0b9312a9e6b}, !- Source Object
  11,                                     !- Outlet Port
  {3de212a4-b972-4823-a2bc-47d240fded27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19bdf4ad-889f-45f4-89e5-efeff9372597}, !- Handle
  {7b54ebe1-d2be-437c-b00e-53a42ebadcec}, !- Source Object
  3,                                      !- Outlet Port
  {32246316-7ddf-46f9-92a0-b0b9312a9e6b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ef24dec-d424-4e38-bccc-fdc0e4662a77}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {70a39c1f-77c5-4acf-b39f-30c9d8a8d63a}, !- Inlet Node Name
  {6dcbc7e0-ae8b-40f4-b1b8-178261ca0ebd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ad6e423c-7c22-4121-86af-f08774bfae8b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4ef053dc-79ef-46dd-8231-a9997a6b5f22}, !- Outlet Node Name
  {dd95df7a-a3ab-45d9-acb0-b0338f31558d}; !- Inlet Node Name 1

OS:Connection,
  {70a39c1f-77c5-4acf-b39f-30c9d8a8d63a}, !- Handle
  {3de212a4-b972-4823-a2bc-47d240fded27}, !- Source Object
  3,                                      !- Outlet Port
  {4ef24dec-d424-4e38-bccc-fdc0e4662a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef053dc-79ef-46dd-8231-a9997a6b5f22}, !- Handle
  {ad6e423c-7c22-4121-86af-f08774bfae8b}, !- Source Object
  2,                                      !- Outlet Port
  {7b54ebe1-d2be-437c-b00e-53a42ebadcec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f457b502-373b-4492-9a1a-07342187f810}, !- Handle
  {32246316-7ddf-46f9-92a0-b0b9312a9e6b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.50233,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  727.27,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  22166.98,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e5faebcb-b7ae-4fcc-a2be-70be23b1d4cf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {42bd03fd-82ef-4690-884d-5b87df51656b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1e6a2647-f47b-429a-a4cc-1eaef2347007}, !- Handle
  Zone Warehouse Fine A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6c45995c-6f8d-448e-82ea-4891f4c1ca9f}, !- Control Zone Name
  {91b41a79-a8af-4bf3-9014-66c7b56308df}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {1b552a99-51de-4629-a08d-cce212dc6139}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  22166.97515,                            !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Schedule:Constant,
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Handle
  Always Off Discrete,                    !- Name
  {be8afc30-3c8a-4861-993c-1837215e50d4}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {be8afc30-3c8a-4861-993c-1837215e50d4}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {fc559221-868c-43cb-b3ac-abea12e04a6e}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {eb93596c-1453-4e78-b139-3412ab65f3c0}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 9.7SEER 28kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  8315.28392,                             !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.50233,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {594a2436-855b-45b3-a15d-3fe68964e1ae}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.50233,                                !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {575eb92c-1b13-48a4-832b-dcdbea44e48a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b606396-a740-44bb-84e0-7c80bdfa5083}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {575eb92c-1b13-48a4-832b-dcdbea44e48a}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b606396-a740-44bb-84e0-7c80bdfa5083}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b87d9046-4f13-49df-af8c-5c8523e6bca8}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6c45995c-6f8d-448e-82ea-4891f4c1ca9f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {8e2d8f6e-28d7-4322-9370-fdbce2acb6df}, !- Air Inlet Node Name
  {1cd3d543-774a-46af-b84e-60502dad254f}, !- Air Outlet Node Name
  {594a2436-855b-45b3-a15d-3fe68964e1ae}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {13004a70-09b0-4c3d-a6b3-f73e31ab824d}, !- Supply Air Fan Operating Mode Schedule Name
  {1b552a99-51de-4629-a08d-cce212dc6139}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {eb93596c-1453-4e78-b139-3412ab65f3c0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fc559221-868c-43cb-b3ac-abea12e04a6e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.50233,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.50233,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1cd3d543-774a-46af-b84e-60502dad254f}, !- Handle
  {b87d9046-4f13-49df-af8c-5c8523e6bca8}, !- Source Object
  7,                                      !- Outlet Port
  {91b41a79-a8af-4bf3-9014-66c7b56308df}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f8af61be-176e-4072-ab71-3e809a4ca72b}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0822107,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.50233,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {995b1147-6312-4bb0-a855-864e99eab929}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6b75ded3-9b83-4620-96f3-6872c2b5073b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {cd59fe5a-02d2-463a-a854-0beb08b76f6f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cd59fe5a-02d2-463a-a854-0beb08b76f6f}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {76db0111-92ec-4750-8424-83c9ca6097b1}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System, !- Name
  {f8af61be-176e-4072-ab71-3e809a4ca72b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b3af8f19-f252-42a9-8949-e7d2252876ad}, !- Mixed Air Node Name
  {d9b43e19-234d-4ea1-ae78-1a9505a94d2f}, !- Outdoor Air Stream Node Name
  {8355649a-f3a8-48ec-8e88-6a1ff5b81fa4}, !- Relief Air Stream Node Name
  {95dd016d-1565-4b01-a07a-132986e833bb}; !- Return Air Stream Node Name

OS:Node,
  {d9455d8b-da7d-45dd-8760-31e707b46317}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d9b43e19-234d-4ea1-ae78-1a9505a94d2f}; !- Outlet Port

OS:Connection,
  {d9b43e19-234d-4ea1-ae78-1a9505a94d2f}, !- Handle
  {d9455d8b-da7d-45dd-8760-31e707b46317}, !- Source Object
  3,                                      !- Outlet Port
  {76db0111-92ec-4750-8424-83c9ca6097b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f74c8d4-ba5e-4cfc-a639-059fe329689f}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {8355649a-f3a8-48ec-8e88-6a1ff5b81fa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8355649a-f3a8-48ec-8e88-6a1ff5b81fa4}, !- Handle
  {76db0111-92ec-4750-8424-83c9ca6097b1}, !- Source Object
  7,                                      !- Outlet Port
  {9f74c8d4-ba5e-4cfc-a639-059fe329689f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18a4557d-db43-48c5-a3d3-45b1159e2522}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b3af8f19-f252-42a9-8949-e7d2252876ad}, !- Inlet Port
  {8e2d8f6e-28d7-4322-9370-fdbce2acb6df}; !- Outlet Port

OS:Connection,
  {95dd016d-1565-4b01-a07a-132986e833bb}, !- Handle
  {2980b130-04e5-4b70-b310-12c05f438533}, !- Source Object
  3,                                      !- Outlet Port
  {76db0111-92ec-4750-8424-83c9ca6097b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3af8f19-f252-42a9-8949-e7d2252876ad}, !- Handle
  {76db0111-92ec-4750-8424-83c9ca6097b1}, !- Source Object
  5,                                      !- Outlet Port
  {18a4557d-db43-48c5-a3d3-45b1159e2522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2d8f6e-28d7-4322-9370-fdbce2acb6df}, !- Handle
  {18a4557d-db43-48c5-a3d3-45b1159e2522}, !- Source Object
  3,                                      !- Outlet Port
  {b87d9046-4f13-49df-af8c-5c8523e6bca8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {42bd03fd-82ef-4690-884d-5b87df51656b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1022aa69-9598-4061-a702-e84f99bf853b}, !- Control Zone or Zone List Name
  {7f15df0f-c924-4c95-ba2f-ef226d6e5c19}, !- Cooling Control Zone or Zone List Name
  {a5ebe106-a0fb-44a0-8605-db2484ca05ca}, !- Heating Control Zone or Zone List Name
  {e294ec9f-5d65-4406-a2b1-fca0ea3ac68e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1022aa69-9598-4061-a702-e84f99bf853b}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {7f15df0f-c924-4c95-ba2f-ef226d6e5c19}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a5ebe106-a0fb-44a0-8605-db2484ca05ca}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e294ec9f-5d65-4406-a2b1-fca0ea3ac68e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47d8ae43-fb71-487e-b5b5-7cb23c1f75be}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {79e925c1-721f-4fc2-b06b-043ef7093788}, !- Air Inlet Node Name
  {a5dd3e48-7e8a-42c8-84f7-75ec25ea0477}, !- Air Outlet Node Name
  0.50233;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89501889-79bd-42f6-8c4c-d6ff7fb7d953}, !- Handle
  Zone Warehouse Fine A  - Story Ground Return Air Node, !- Name
  {08ac6966-3880-49e7-9896-f05a79a76a76}, !- Inlet Port
  {dd95df7a-a3ab-45d9-acb0-b0338f31558d}; !- Outlet Port

OS:Connection,
  {fdcd0c9d-af07-4ea0-a31c-d88d59235170}, !- Handle
  {0a692e1a-9756-49fc-aac9-92c2c2b7ffd0}, !- Source Object
  3,                                      !- Outlet Port
  {165bd584-37ea-4b2a-bc87-ed7677339b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ac6966-3880-49e7-9896-f05a79a76a76}, !- Handle
  {0c49e0c7-7785-4bb6-932c-eb4a70c6f39c}, !- Source Object
  2,                                      !- Outlet Port
  {89501889-79bd-42f6-8c4c-d6ff7fb7d953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd95df7a-a3ab-45d9-acb0-b0338f31558d}, !- Handle
  {89501889-79bd-42f6-8c4c-d6ff7fb7d953}, !- Source Object
  3,                                      !- Outlet Port
  {ad6e423c-7c22-4121-86af-f08774bfae8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {800a8c9d-7fa7-4378-8feb-cdb335809d7a}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6dcbc7e0-ae8b-40f4-b1b8-178261ca0ebd}, !- Inlet Port
  {79e925c1-721f-4fc2-b06b-043ef7093788}; !- Outlet Port

OS:Connection,
  {6dcbc7e0-ae8b-40f4-b1b8-178261ca0ebd}, !- Handle
  {4ef24dec-d424-4e38-bccc-fdc0e4662a77}, !- Source Object
  3,                                      !- Outlet Port
  {800a8c9d-7fa7-4378-8feb-cdb335809d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e925c1-721f-4fc2-b06b-043ef7093788}, !- Handle
  {800a8c9d-7fa7-4378-8feb-cdb335809d7a}, !- Source Object
  3,                                      !- Outlet Port
  {47d8ae43-fb71-487e-b5b5-7cb23c1f75be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5dd3e48-7e8a-42c8-84f7-75ec25ea0477}, !- Handle
  {47d8ae43-fb71-487e-b5b5-7cb23c1f75be}, !- Source Object
  4,                                      !- Outlet Port
  {0a692e1a-9756-49fc-aac9-92c2c2b7ffd0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {88be9610-3feb-47b5-91f7-cabfbc521c7d}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c0d3b18b-d547-4c0c-8fd5-3efedc5ea939}, !- Availability Schedule
  {8c09dbb0-4439-4583-a935-8c41b8f7e285}, !- Availability Manager List Name
  0.0708778,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bb19c837-1681-4455-8b7f-974e7486b66b}, !- Supply Side Inlet Node Name
  {7a9ce35e-362a-4043-8537-c90feb654129}, !- Demand Side Outlet Node Name
  {c1ef6009-3c59-4c5f-86e5-024fc59dca99}, !- Demand Side Inlet Node A
  {0bec1de0-d1f3-4c0a-9b10-56c65c50e608}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8727602b-c2e1-4e1d-beea-5202da911a6f}, !- Demand Mixer Name
  {cfe96fcf-6cbf-434d-b22f-7655c1c21f3a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {875f292c-9cd3-4260-bbe2-2010801234ca}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {bb19c837-1681-4455-8b7f-974e7486b66b}, !- Inlet Port
  {3153d873-89b4-4bb0-b250-d8b3f52eefc3}; !- Outlet Port

OS:Node,
  {bd70c1d4-70a3-4f9f-b315-a5a87fcc88e4}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {00d0972b-80b0-4c86-9826-81163865f7bb}, !- Inlet Port
  {0bec1de0-d1f3-4c0a-9b10-56c65c50e608}; !- Outlet Port

OS:Connection,
  {bb19c837-1681-4455-8b7f-974e7486b66b}, !- Handle
  {88be9610-3feb-47b5-91f7-cabfbc521c7d}, !- Source Object
  9,                                      !- Outlet Port
  {875f292c-9cd3-4260-bbe2-2010801234ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bec1de0-d1f3-4c0a-9b10-56c65c50e608}, !- Handle
  {bd70c1d4-70a3-4f9f-b315-a5a87fcc88e4}, !- Source Object
  3,                                      !- Outlet Port
  {88be9610-3feb-47b5-91f7-cabfbc521c7d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {57ed801f-4783-4219-bdb4-b22c2d4de50d}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c1ef6009-3c59-4c5f-86e5-024fc59dca99}, !- Inlet Port
  {2ca1fd36-864d-4e8c-bc61-84545e3de10f}; !- Outlet Port

OS:Node,
  {9df7d8b0-542e-4222-8525-3f5ff1a13d1e}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {e91e4af5-5719-474c-9a6d-adae185b5828}, !- Inlet Port
  {7a9ce35e-362a-4043-8537-c90feb654129}; !- Outlet Port

OS:Node,
  {7fa5ccd3-1405-46cd-966b-f5e78750f94c}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e2534312-6e19-4742-a62d-7cdb5b9b0a62}, !- Inlet Port
  {78036b07-0eeb-4b24-a891-7fd2525914f8}; !- Outlet Port

OS:Connection,
  {c1ef6009-3c59-4c5f-86e5-024fc59dca99}, !- Handle
  {88be9610-3feb-47b5-91f7-cabfbc521c7d}, !- Source Object
  11,                                     !- Outlet Port
  {57ed801f-4783-4219-bdb4-b22c2d4de50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a9ce35e-362a-4043-8537-c90feb654129}, !- Handle
  {9df7d8b0-542e-4222-8525-3f5ff1a13d1e}, !- Source Object
  3,                                      !- Outlet Port
  {88be9610-3feb-47b5-91f7-cabfbc521c7d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cfe96fcf-6cbf-434d-b22f-7655c1c21f3a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2ca1fd36-864d-4e8c-bc61-84545e3de10f}, !- Inlet Node Name
  {51217447-b84c-446b-9bfa-46fe3dc63e71}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8727602b-c2e1-4e1d-beea-5202da911a6f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {e91e4af5-5719-474c-9a6d-adae185b5828}, !- Outlet Node Name
  {cde780cc-2ac2-43f7-a8d9-ecd02c64af11}; !- Inlet Node Name 1

OS:Connection,
  {2ca1fd36-864d-4e8c-bc61-84545e3de10f}, !- Handle
  {57ed801f-4783-4219-bdb4-b22c2d4de50d}, !- Source Object
  3,                                      !- Outlet Port
  {cfe96fcf-6cbf-434d-b22f-7655c1c21f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e91e4af5-5719-474c-9a6d-adae185b5828}, !- Handle
  {8727602b-c2e1-4e1d-beea-5202da911a6f}, !- Source Object
  2,                                      !- Outlet Port
  {9df7d8b0-542e-4222-8525-3f5ff1a13d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {78b218cb-4089-4d0c-9bda-7f4e0f7377bc}, !- Handle
  {88be9610-3feb-47b5-91f7-cabfbc521c7d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0708778,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  46.97,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3030.18,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8c09dbb0-4439-4583-a935-8c41b8f7e285}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {424cd6de-899c-4af1-b8f4-e63a4de31cf8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {eabb2c4e-fd2e-4c17-9d9b-55fc042756f9}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {913a439e-94e6-4cab-ae76-4307201f4fde}, !- Control Zone Name
  {bd70c1d4-70a3-4f9f-b315-a5a87fcc88e4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {df9922f9-f74e-478e-a9c1-33c2c7261cdc}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3030.18184,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {b53f4fed-f0f8-47fb-835a-7ca625fb65b6}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5679e5f6-0bb9-4444-9643-f6b044f38cde}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER 4kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1173.27885,                             !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.0708778,                              !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {7976932f-733c-469e-87d7-7e803ca274e9}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0708778,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e8422c1-f84b-4e12-9e94-779cfeaaabec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b19df334-df90-4089-b2b2-1d93cad4d516}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9e8422c1-f84b-4e12-9e94-779cfeaaabec}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b19df334-df90-4089-b2b2-1d93cad4d516}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c49b3424-1493-4a0f-85e8-56678e3c6d69}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {913a439e-94e6-4cab-ae76-4307201f4fde}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {08db89f4-fca3-4979-9d44-74c69658fc7c}, !- Air Inlet Node Name
  {00d0972b-80b0-4c86-9826-81163865f7bb}, !- Air Outlet Node Name
  {7976932f-733c-469e-87d7-7e803ca274e9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5b1b60a0-11b3-4e4d-9721-5c72b75fb03b}, !- Supply Air Fan Operating Mode Schedule Name
  {df9922f9-f74e-478e-a9c1-33c2c7261cdc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5679e5f6-0bb9-4444-9643-f6b044f38cde}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b53f4fed-f0f8-47fb-835a-7ca625fb65b6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0708778,                              !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0708778,                              !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {00d0972b-80b0-4c86-9826-81163865f7bb}, !- Handle
  {c49b3424-1493-4a0f-85e8-56678e3c6d69}, !- Source Object
  7,                                      !- Outlet Port
  {bd70c1d4-70a3-4f9f-b315-a5a87fcc88e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {63c749ee-413b-4394-8a96-414316b6a8ce}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00530941,                             !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0708778,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {414ce28a-e488-48d5-96c7-eb4c48a54bf9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e4c3d290-8627-4f7b-ab19-7dfc2718686e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {17f708d5-e16d-4432-9d30-a7051b94712a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {17f708d5-e16d-4432-9d30-a7051b94712a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a2dae9be-179d-4cf4-adda-a967f2f0f5f0}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System, !- Name
  {63c749ee-413b-4394-8a96-414316b6a8ce}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f4ff0ae-359e-43f9-9308-c836e72b7f4d}, !- Mixed Air Node Name
  {2fda7c91-4dd3-4b9b-8afc-56176c037c72}, !- Outdoor Air Stream Node Name
  {e36d7a20-f339-4f1e-aa3b-1ae0f5532aa6}, !- Relief Air Stream Node Name
  {3153d873-89b4-4bb0-b250-d8b3f52eefc3}; !- Return Air Stream Node Name

OS:Node,
  {762550f6-931a-4ec8-b597-701e41f6d022}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2fda7c91-4dd3-4b9b-8afc-56176c037c72}; !- Outlet Port

OS:Connection,
  {2fda7c91-4dd3-4b9b-8afc-56176c037c72}, !- Handle
  {762550f6-931a-4ec8-b597-701e41f6d022}, !- Source Object
  3,                                      !- Outlet Port
  {a2dae9be-179d-4cf4-adda-a967f2f0f5f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b48e27de-9007-45cb-93ad-37bc36c4e647}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {e36d7a20-f339-4f1e-aa3b-1ae0f5532aa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e36d7a20-f339-4f1e-aa3b-1ae0f5532aa6}, !- Handle
  {a2dae9be-179d-4cf4-adda-a967f2f0f5f0}, !- Source Object
  7,                                      !- Outlet Port
  {b48e27de-9007-45cb-93ad-37bc36c4e647}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4affe5e-7028-4b16-a16a-b22777052cbd}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {3f4ff0ae-359e-43f9-9308-c836e72b7f4d}, !- Inlet Port
  {08db89f4-fca3-4979-9d44-74c69658fc7c}; !- Outlet Port

OS:Connection,
  {3153d873-89b4-4bb0-b250-d8b3f52eefc3}, !- Handle
  {875f292c-9cd3-4260-bbe2-2010801234ca}, !- Source Object
  3,                                      !- Outlet Port
  {a2dae9be-179d-4cf4-adda-a967f2f0f5f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f4ff0ae-359e-43f9-9308-c836e72b7f4d}, !- Handle
  {a2dae9be-179d-4cf4-adda-a967f2f0f5f0}, !- Source Object
  5,                                      !- Outlet Port
  {b4affe5e-7028-4b16-a16a-b22777052cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08db89f4-fca3-4979-9d44-74c69658fc7c}, !- Handle
  {b4affe5e-7028-4b16-a16a-b22777052cbd}, !- Source Object
  3,                                      !- Outlet Port
  {c49b3424-1493-4a0f-85e8-56678e3c6d69}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {424cd6de-899c-4af1-b8f4-e63a4de31cf8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cd2f0ee1-41e5-45d8-aa97-6457f153e7f8}, !- Control Zone or Zone List Name
  {0f674e1a-6ed8-4bcf-9cb9-1d34a30092da}, !- Cooling Control Zone or Zone List Name
  {58dcd8fc-ceb7-43e0-a0f5-af57a8c64137}, !- Heating Control Zone or Zone List Name
  {be817820-55b3-427a-9ae2-b006ca498e17}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cd2f0ee1-41e5-45d8-aa97-6457f153e7f8}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {0f674e1a-6ed8-4bcf-9cb9-1d34a30092da}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {58dcd8fc-ceb7-43e0-a0f5-af57a8c64137}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {be817820-55b3-427a-9ae2-b006ca498e17}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1a8f7301-3cbc-458c-8203-acc1149519c7}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {7f7c96aa-f205-47a5-8add-38cb85f5451c}, !- Air Inlet Node Name
  {e2534312-6e19-4742-a62d-7cdb5b9b0a62}, !- Air Outlet Node Name
  0.0708778;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f33aee71-20ee-4dd7-85dd-0431d01709dd}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground Return Air Node, !- Name
  {4cba1b01-e209-4a55-bc49-aafcf33f64fd}, !- Inlet Port
  {cde780cc-2ac2-43f7-a8d9-ecd02c64af11}; !- Outlet Port

OS:Connection,
  {78036b07-0eeb-4b24-a891-7fd2525914f8}, !- Handle
  {7fa5ccd3-1405-46cd-966b-f5e78750f94c}, !- Source Object
  3,                                      !- Outlet Port
  {d6b8b587-c1a0-40a3-b469-d002a843d0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cba1b01-e209-4a55-bc49-aafcf33f64fd}, !- Handle
  {f4bc7fdb-82ae-4b71-9f54-649779e4101a}, !- Source Object
  2,                                      !- Outlet Port
  {f33aee71-20ee-4dd7-85dd-0431d01709dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde780cc-2ac2-43f7-a8d9-ecd02c64af11}, !- Handle
  {f33aee71-20ee-4dd7-85dd-0431d01709dd}, !- Source Object
  3,                                      !- Outlet Port
  {8727602b-c2e1-4e1d-beea-5202da911a6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0032f12-6e91-4e8e-8b5f-2c10ab4657ae}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {51217447-b84c-446b-9bfa-46fe3dc63e71}, !- Inlet Port
  {7f7c96aa-f205-47a5-8add-38cb85f5451c}; !- Outlet Port

OS:Connection,
  {51217447-b84c-446b-9bfa-46fe3dc63e71}, !- Handle
  {cfe96fcf-6cbf-434d-b22f-7655c1c21f3a}, !- Source Object
  3,                                      !- Outlet Port
  {c0032f12-6e91-4e8e-8b5f-2c10ab4657ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7c96aa-f205-47a5-8add-38cb85f5451c}, !- Handle
  {c0032f12-6e91-4e8e-8b5f-2c10ab4657ae}, !- Source Object
  3,                                      !- Outlet Port
  {1a8f7301-3cbc-458c-8203-acc1149519c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2534312-6e19-4742-a62d-7cdb5b9b0a62}, !- Handle
  {1a8f7301-3cbc-458c-8203-acc1149519c7}, !- Source Object
  4,                                      !- Outlet Port
  {7fa5ccd3-1405-46cd-966b-f5e78750f94c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1364bc1f-6b86-471a-936c-f4d3c5245f0e}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {71980c00-69e3-4ef5-9972-1dbf68393d64}, !- Availability Schedule
  {c1b6fdbb-006c-4151-8b92-fa9b07fcb3c1}, !- Availability Manager List Name
  8.711,                                  !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a48dbe21-0873-45a1-97a6-7e75d4648f3c}, !- Supply Side Inlet Node Name
  {8a767846-cddd-4210-9115-46cb7e5c23a5}, !- Demand Side Outlet Node Name
  {ee5d266a-a615-4111-9ba3-e211086eabf3}, !- Demand Side Inlet Node A
  {9f64bcd1-1afc-4354-b31b-266e74af56e2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {97e2628e-bf1b-44fc-9c61-c49c1fb5ebb0}, !- Demand Mixer Name
  {74f25965-aa55-4dda-8dfb-f17b4f07caf4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {efaa7886-2185-408a-b22f-a8768c32c158}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a48dbe21-0873-45a1-97a6-7e75d4648f3c}, !- Inlet Port
  {bc6d3ffc-4358-4a64-af77-3953816479d7}; !- Outlet Port

OS:Node,
  {ac1f9ba6-2425-42ee-8c4f-a8515f7f74ab}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {74c62823-9ed7-4799-a722-8fe79b5bbd82}, !- Inlet Port
  {9f64bcd1-1afc-4354-b31b-266e74af56e2}; !- Outlet Port

OS:Connection,
  {a48dbe21-0873-45a1-97a6-7e75d4648f3c}, !- Handle
  {1364bc1f-6b86-471a-936c-f4d3c5245f0e}, !- Source Object
  9,                                      !- Outlet Port
  {efaa7886-2185-408a-b22f-a8768c32c158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f64bcd1-1afc-4354-b31b-266e74af56e2}, !- Handle
  {ac1f9ba6-2425-42ee-8c4f-a8515f7f74ab}, !- Source Object
  3,                                      !- Outlet Port
  {1364bc1f-6b86-471a-936c-f4d3c5245f0e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7cf6ef81-8045-4c2d-af85-73829f31bbe2}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ee5d266a-a615-4111-9ba3-e211086eabf3}, !- Inlet Port
  {877d4208-9330-4881-8d14-eccc42a07e17}; !- Outlet Port

OS:Node,
  {8d9bd9ad-01a3-4c9a-9a4d-8c18932e2b16}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {041e5bd5-cb1f-414a-b54f-2f86a221c9e8}, !- Inlet Port
  {8a767846-cddd-4210-9115-46cb7e5c23a5}; !- Outlet Port

OS:Node,
  {94b06604-f18a-46b3-8a1d-4ec1a005459a}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5f453b51-1bbe-4363-b397-bbb50bd10e09}, !- Inlet Port
  {f1a0c41f-b10c-4538-b6e0-a77be3573ac7}; !- Outlet Port

OS:Connection,
  {ee5d266a-a615-4111-9ba3-e211086eabf3}, !- Handle
  {1364bc1f-6b86-471a-936c-f4d3c5245f0e}, !- Source Object
  11,                                     !- Outlet Port
  {7cf6ef81-8045-4c2d-af85-73829f31bbe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a767846-cddd-4210-9115-46cb7e5c23a5}, !- Handle
  {8d9bd9ad-01a3-4c9a-9a4d-8c18932e2b16}, !- Source Object
  3,                                      !- Outlet Port
  {1364bc1f-6b86-471a-936c-f4d3c5245f0e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {74f25965-aa55-4dda-8dfb-f17b4f07caf4}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {877d4208-9330-4881-8d14-eccc42a07e17}, !- Inlet Node Name
  {1e2e93ef-4522-48d5-afde-ec23e7112f00}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {97e2628e-bf1b-44fc-9c61-c49c1fb5ebb0}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {041e5bd5-cb1f-414a-b54f-2f86a221c9e8}, !- Outlet Node Name
  {1bc78ddb-21cd-4cfb-b64e-3d90ea15e8b3}; !- Inlet Node Name 1

OS:Connection,
  {877d4208-9330-4881-8d14-eccc42a07e17}, !- Handle
  {7cf6ef81-8045-4c2d-af85-73829f31bbe2}, !- Source Object
  3,                                      !- Outlet Port
  {74f25965-aa55-4dda-8dfb-f17b4f07caf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {041e5bd5-cb1f-414a-b54f-2f86a221c9e8}, !- Handle
  {97e2628e-bf1b-44fc-9c61-c49c1fb5ebb0}, !- Source Object
  2,                                      !- Outlet Port
  {8d9bd9ad-01a3-4c9a-9a4d-8c18932e2b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8fb657d3-1ebf-4556-907a-95bcb60aa60b}, !- Handle
  {1364bc1f-6b86-471a-936c-f4d3c5245f0e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  8.711,                                  !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  121466.42,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  143150.07,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c1b6fdbb-006c-4151-8b92-fa9b07fcb3c1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {54d74f94-4127-42a5-8d6b-695cb8dcf79b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c886f59b-6e02-4f4b-aa4e-db622168a28d}, !- Handle
  Zone Warehouse Fine B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {494fca17-9e56-4712-9201-e587f5f3376a}, !- Control Zone Name
  {ac1f9ba6-2425-42ee-8c4f-a8515f7f74ab}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {224f1ba7-0b48-4f24-b3e0-bf36ce8a21fc}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  544229.83501,                           !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {369b18ea-3018-4fdc-8b10-c847eb38ed2b}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a95ca9e0-46b3-49f8-91a3-4a7d97630cad}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 420kBtu/hr 8.5EER 442kBtu/hr 9.3EER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  144197.99838,                           !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  8.711,                                  !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {3975a3cf-394c-4703-a05f-98467af433ed}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  8.711,                                  !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f97e7e4-6367-4d22-ac8b-5050997faa5a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d2f7595-54c6-4bec-84d1-24fd4701323b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f97e7e4-6367-4d22-ac8b-5050997faa5a}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d2f7595-54c6-4bec-84d1-24fd4701323b}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aaf90546-0f67-4c59-a664-4e93fbd539cc}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {494fca17-9e56-4712-9201-e587f5f3376a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {d6ee5315-0541-4421-a7a9-5be706b5c129}, !- Air Inlet Node Name
  {74c62823-9ed7-4799-a722-8fe79b5bbd82}, !- Air Outlet Node Name
  {3975a3cf-394c-4703-a05f-98467af433ed}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4e25ff4a-0eaa-43fa-8593-069a26dd83b1}, !- Supply Air Fan Operating Mode Schedule Name
  {224f1ba7-0b48-4f24-b3e0-bf36ce8a21fc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a95ca9e0-46b3-49f8-91a3-4a7d97630cad}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {369b18ea-3018-4fdc-8b10-c847eb38ed2b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  8.711,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  8.711,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {74c62823-9ed7-4799-a722-8fe79b5bbd82}, !- Handle
  {aaf90546-0f67-4c59-a664-4e93fbd539cc}, !- Source Object
  7,                                      !- Outlet Port
  {ac1f9ba6-2425-42ee-8c4f-a8515f7f74ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {68319b4d-bb33-4a2d-98a9-30cadbcaa4fe}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.07145,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  8.711,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24ef7477-bdb0-4ee9-b8c1-3df39a4c6855}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f9ca27af-243c-4a60-9f27-6206b9d7475c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4cfd8459-26ac-406a-abd2-70372ca177c4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4cfd8459-26ac-406a-abd2-70372ca177c4}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98fc22ca-b227-4085-b473-8dca5b32bac6}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System, !- Name
  {68319b4d-bb33-4a2d-98a9-30cadbcaa4fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fe5fe059-b3e1-427f-b08a-b011baf3ca1d}, !- Mixed Air Node Name
  {3e93582d-7852-4856-a25e-b851a6e95271}, !- Outdoor Air Stream Node Name
  {eda702ef-df6a-4c0c-b6ab-f523a0e9dea2}, !- Relief Air Stream Node Name
  {bc6d3ffc-4358-4a64-af77-3953816479d7}; !- Return Air Stream Node Name

OS:Node,
  {29a0b484-56b1-4df3-bdc7-d756a88ce747}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3e93582d-7852-4856-a25e-b851a6e95271}; !- Outlet Port

OS:Connection,
  {3e93582d-7852-4856-a25e-b851a6e95271}, !- Handle
  {29a0b484-56b1-4df3-bdc7-d756a88ce747}, !- Source Object
  3,                                      !- Outlet Port
  {98fc22ca-b227-4085-b473-8dca5b32bac6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dee78b84-1f32-4b45-93ae-cd1b7575dcb8}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {eda702ef-df6a-4c0c-b6ab-f523a0e9dea2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eda702ef-df6a-4c0c-b6ab-f523a0e9dea2}, !- Handle
  {98fc22ca-b227-4085-b473-8dca5b32bac6}, !- Source Object
  7,                                      !- Outlet Port
  {dee78b84-1f32-4b45-93ae-cd1b7575dcb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c71f1333-ac74-4365-b9d0-dbb062eb56ac}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {fe5fe059-b3e1-427f-b08a-b011baf3ca1d}, !- Inlet Port
  {d6ee5315-0541-4421-a7a9-5be706b5c129}; !- Outlet Port

OS:Connection,
  {bc6d3ffc-4358-4a64-af77-3953816479d7}, !- Handle
  {efaa7886-2185-408a-b22f-a8768c32c158}, !- Source Object
  3,                                      !- Outlet Port
  {98fc22ca-b227-4085-b473-8dca5b32bac6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fe5fe059-b3e1-427f-b08a-b011baf3ca1d}, !- Handle
  {98fc22ca-b227-4085-b473-8dca5b32bac6}, !- Source Object
  5,                                      !- Outlet Port
  {c71f1333-ac74-4365-b9d0-dbb062eb56ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ee5315-0541-4421-a7a9-5be706b5c129}, !- Handle
  {c71f1333-ac74-4365-b9d0-dbb062eb56ac}, !- Source Object
  3,                                      !- Outlet Port
  {aaf90546-0f67-4c59-a664-4e93fbd539cc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {54d74f94-4127-42a5-8d6b-695cb8dcf79b}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {58704d0a-6aa7-422c-a23a-2ea0ff591664}, !- Control Zone or Zone List Name
  {cedc015e-a714-48fb-827b-7d6e1dd44bec}, !- Cooling Control Zone or Zone List Name
  {841a138f-9411-4972-b4e0-6c1a020d170a}, !- Heating Control Zone or Zone List Name
  {080683be-ca06-4808-92ff-23dfdabdc56a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {58704d0a-6aa7-422c-a23a-2ea0ff591664}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {cedc015e-a714-48fb-827b-7d6e1dd44bec}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {841a138f-9411-4972-b4e0-6c1a020d170a}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {080683be-ca06-4808-92ff-23dfdabdc56a}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0ca46aa-985a-4edc-9f6f-532f5a8a52c6}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {1761cb30-dcc3-474b-a019-d7497a5e76d1}, !- Air Inlet Node Name
  {5f453b51-1bbe-4363-b397-bbb50bd10e09}, !- Air Outlet Node Name
  8.711;                                  !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d9ef24ad-b0c2-4c9c-97f2-8d1f1e0af8ec}, !- Handle
  Zone Warehouse Fine B  - Story Ground Return Air Node, !- Name
  {918baed5-8914-42d4-8ed8-f5960173e7da}, !- Inlet Port
  {1bc78ddb-21cd-4cfb-b64e-3d90ea15e8b3}; !- Outlet Port

OS:Connection,
  {f1a0c41f-b10c-4538-b6e0-a77be3573ac7}, !- Handle
  {94b06604-f18a-46b3-8a1d-4ec1a005459a}, !- Source Object
  3,                                      !- Outlet Port
  {7a857fec-d1f4-4fd6-ab45-482af939f216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {918baed5-8914-42d4-8ed8-f5960173e7da}, !- Handle
  {a7fd6af0-02ce-47f3-8261-4bca2de1cc20}, !- Source Object
  2,                                      !- Outlet Port
  {d9ef24ad-b0c2-4c9c-97f2-8d1f1e0af8ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc78ddb-21cd-4cfb-b64e-3d90ea15e8b3}, !- Handle
  {d9ef24ad-b0c2-4c9c-97f2-8d1f1e0af8ec}, !- Source Object
  3,                                      !- Outlet Port
  {97e2628e-bf1b-44fc-9c61-c49c1fb5ebb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a248c8b5-53a2-4248-8be5-678824377f01}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1e2e93ef-4522-48d5-afde-ec23e7112f00}, !- Inlet Port
  {1761cb30-dcc3-474b-a019-d7497a5e76d1}; !- Outlet Port

OS:Connection,
  {1e2e93ef-4522-48d5-afde-ec23e7112f00}, !- Handle
  {74f25965-aa55-4dda-8dfb-f17b4f07caf4}, !- Source Object
  3,                                      !- Outlet Port
  {a248c8b5-53a2-4248-8be5-678824377f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1761cb30-dcc3-474b-a019-d7497a5e76d1}, !- Handle
  {a248c8b5-53a2-4248-8be5-678824377f01}, !- Source Object
  3,                                      !- Outlet Port
  {b0ca46aa-985a-4edc-9f6f-532f5a8a52c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f453b51-1bbe-4363-b397-bbb50bd10e09}, !- Handle
  {b0ca46aa-985a-4edc-9f6f-532f5a8a52c6}, !- Source Object
  4,                                      !- Outlet Port
  {94b06604-f18a-46b3-8a1d-4ec1a005459a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f07e3298-bb4b-42ba-bb42-59a08e299f21}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b0a2fc93-dc51-443d-8477-7170a361fecb}, !- Availability Schedule
  {26eb8951-12bd-4803-bb32-03454517d20e}, !- Availability Manager List Name
  0.80336,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0a7cf08b-fcb9-4f64-b094-1893108d2a60}, !- Supply Side Inlet Node Name
  {9280be54-1ac6-45c1-80c6-837bfaeb8bf1}, !- Demand Side Outlet Node Name
  {1f16a8d4-954a-4b98-9871-ceb5d6b5ea0f}, !- Demand Side Inlet Node A
  {8e82808b-f2dd-4a23-8271-1d11042f1896}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ab5ac687-0cd8-45a0-ba2b-76de2a36dedd}, !- Demand Mixer Name
  {faf01b92-2504-4211-a50d-84ae808321de}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9a48b654-2b61-40f3-b0b6-a678452a97f6}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0a7cf08b-fcb9-4f64-b094-1893108d2a60}, !- Inlet Port
  {75d35bd7-7af3-4925-bba4-f052c67fc36c}; !- Outlet Port

OS:Node,
  {e0263a87-005e-4229-88f2-a7a10fc2787c}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a15a2682-1d74-4550-840a-444cc116ee8d}, !- Inlet Port
  {8e82808b-f2dd-4a23-8271-1d11042f1896}; !- Outlet Port

OS:Connection,
  {0a7cf08b-fcb9-4f64-b094-1893108d2a60}, !- Handle
  {f07e3298-bb4b-42ba-bb42-59a08e299f21}, !- Source Object
  9,                                      !- Outlet Port
  {9a48b654-2b61-40f3-b0b6-a678452a97f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e82808b-f2dd-4a23-8271-1d11042f1896}, !- Handle
  {e0263a87-005e-4229-88f2-a7a10fc2787c}, !- Source Object
  3,                                      !- Outlet Port
  {f07e3298-bb4b-42ba-bb42-59a08e299f21}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3875889c-2ee6-49dd-b3d5-6970e01365c9}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1f16a8d4-954a-4b98-9871-ceb5d6b5ea0f}, !- Inlet Port
  {5e847982-11d6-4723-885b-806b7cf30df3}; !- Outlet Port

OS:Node,
  {d5ccb27b-a400-4ff9-99c7-03963d7e8403}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {4e335f3e-f459-4879-92d3-21f80d4d6a09}, !- Inlet Port
  {9280be54-1ac6-45c1-80c6-837bfaeb8bf1}; !- Outlet Port

OS:Node,
  {585ca378-b7f8-4785-be73-e5173c08e75d}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {04b9b12b-d7e5-4c92-a57d-46578e10c1d7}, !- Inlet Port
  {10daa25c-b05b-414e-8ff1-2069ed29c535}; !- Outlet Port

OS:Connection,
  {1f16a8d4-954a-4b98-9871-ceb5d6b5ea0f}, !- Handle
  {f07e3298-bb4b-42ba-bb42-59a08e299f21}, !- Source Object
  11,                                     !- Outlet Port
  {3875889c-2ee6-49dd-b3d5-6970e01365c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9280be54-1ac6-45c1-80c6-837bfaeb8bf1}, !- Handle
  {d5ccb27b-a400-4ff9-99c7-03963d7e8403}, !- Source Object
  3,                                      !- Outlet Port
  {f07e3298-bb4b-42ba-bb42-59a08e299f21}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {faf01b92-2504-4211-a50d-84ae808321de}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {5e847982-11d6-4723-885b-806b7cf30df3}, !- Inlet Node Name
  {536f398a-7196-44cb-a50b-ab8a42cc6754}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ab5ac687-0cd8-45a0-ba2b-76de2a36dedd}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {4e335f3e-f459-4879-92d3-21f80d4d6a09}, !- Outlet Node Name
  {eb0bf8ee-8bad-4019-a3b2-e23832dce34f}; !- Inlet Node Name 1

OS:Connection,
  {5e847982-11d6-4723-885b-806b7cf30df3}, !- Handle
  {3875889c-2ee6-49dd-b3d5-6970e01365c9}, !- Source Object
  3,                                      !- Outlet Port
  {faf01b92-2504-4211-a50d-84ae808321de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e335f3e-f459-4879-92d3-21f80d4d6a09}, !- Handle
  {ab5ac687-0cd8-45a0-ba2b-76de2a36dedd}, !- Source Object
  2,                                      !- Outlet Port
  {d5ccb27b-a400-4ff9-99c7-03963d7e8403}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fdebc1a2-78c9-44b2-96fd-19967174f4e2}, !- Handle
  {f07e3298-bb4b-42ba-bb42-59a08e299f21}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.80336,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1183.47,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  35486.86,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {26eb8951-12bd-4803-bb32-03454517d20e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {526538c2-9751-4c18-9808-3e3372fc8613}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4344bf0f-0faf-4b34-be3d-422cf7a712fb}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3bf80a25-ea41-401d-ac6a-1f17c5a9ba24}, !- Control Zone Name
  {e0263a87-005e-4229-88f2-a7a10fc2787c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {168d8332-a536-4816-a283-94288c00c88a}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  35486.85826,                            !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {e48a495c-5177-4f08-ab96-c7f535aad032}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d828f5e1-cfb0-4140-902d-c44ed7c934ad}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 46kBtu/hr 9.7SEER 45kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  13298.40825,                            !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.80336,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {689a88ea-d987-4031-adbc-97853918a134}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.80336,                                !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe0d548b-03ce-43e0-ab33-4a54e9a2edd1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0c97aa6b-ce5d-4085-b1d1-0285025c923b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fe0d548b-03ce-43e0-ab33-4a54e9a2edd1}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0c97aa6b-ce5d-4085-b1d1-0285025c923b}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3d911981-2e94-4dc7-a709-cf3f13a5a446}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3bf80a25-ea41-401d-ac6a-1f17c5a9ba24}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {ebb95442-42df-46b3-9eec-8ab94aa3834f}, !- Air Inlet Node Name
  {a15a2682-1d74-4550-840a-444cc116ee8d}, !- Air Outlet Node Name
  {689a88ea-d987-4031-adbc-97853918a134}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {868b5c41-3335-4f76-a4a2-da3d3c42085f}, !- Supply Air Fan Operating Mode Schedule Name
  {168d8332-a536-4816-a283-94288c00c88a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d828f5e1-cfb0-4140-902d-c44ed7c934ad}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e48a495c-5177-4f08-ab96-c7f535aad032}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.80336,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.80336,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a15a2682-1d74-4550-840a-444cc116ee8d}, !- Handle
  {3d911981-2e94-4dc7-a709-cf3f13a5a446}, !- Source Object
  7,                                      !- Outlet Port
  {e0263a87-005e-4229-88f2-a7a10fc2787c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2e6b3182-4791-4330-800f-468b75cf1bac}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.13378,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  0.80336,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5f21b6ec-1a51-43bc-b35f-212507e1d19b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {37697c7d-4713-4801-a64e-1c902584ee47}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fe3e92fe-2374-422c-b4ce-6b9c76903ec0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fe3e92fe-2374-422c-b4ce-6b9c76903ec0}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {62e3ed48-9e7f-4001-ab70-9cbf4f58d041}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC OA System, !- Name
  {2e6b3182-4791-4330-800f-468b75cf1bac}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c2bfba4-5c6c-47e1-b0ac-ec9046cbce3b}, !- Mixed Air Node Name
  {35fe4d65-e1fe-4da1-8837-816dda4f7599}, !- Outdoor Air Stream Node Name
  {eac961ed-3b1e-41c1-b345-5123f940983d}, !- Relief Air Stream Node Name
  {75d35bd7-7af3-4925-bba4-f052c67fc36c}; !- Return Air Stream Node Name

OS:Node,
  {0d52338d-7595-4f9f-8029-badbcd376252}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {35fe4d65-e1fe-4da1-8837-816dda4f7599}; !- Outlet Port

OS:Connection,
  {35fe4d65-e1fe-4da1-8837-816dda4f7599}, !- Handle
  {0d52338d-7595-4f9f-8029-badbcd376252}, !- Source Object
  3,                                      !- Outlet Port
  {62e3ed48-9e7f-4001-ab70-9cbf4f58d041}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b094a3c-1f23-4e08-b15e-f9e0346df155}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {eac961ed-3b1e-41c1-b345-5123f940983d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eac961ed-3b1e-41c1-b345-5123f940983d}, !- Handle
  {62e3ed48-9e7f-4001-ab70-9cbf4f58d041}, !- Source Object
  7,                                      !- Outlet Port
  {1b094a3c-1f23-4e08-b15e-f9e0346df155}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9533c959-e126-4337-ad35-813bcc7718f1}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2c2bfba4-5c6c-47e1-b0ac-ec9046cbce3b}, !- Inlet Port
  {ebb95442-42df-46b3-9eec-8ab94aa3834f}; !- Outlet Port

OS:Connection,
  {75d35bd7-7af3-4925-bba4-f052c67fc36c}, !- Handle
  {9a48b654-2b61-40f3-b0b6-a678452a97f6}, !- Source Object
  3,                                      !- Outlet Port
  {62e3ed48-9e7f-4001-ab70-9cbf4f58d041}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c2bfba4-5c6c-47e1-b0ac-ec9046cbce3b}, !- Handle
  {62e3ed48-9e7f-4001-ab70-9cbf4f58d041}, !- Source Object
  5,                                      !- Outlet Port
  {9533c959-e126-4337-ad35-813bcc7718f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb95442-42df-46b3-9eec-8ab94aa3834f}, !- Handle
  {9533c959-e126-4337-ad35-813bcc7718f1}, !- Source Object
  3,                                      !- Outlet Port
  {3d911981-2e94-4dc7-a709-cf3f13a5a446}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {526538c2-9751-4c18-9808-3e3372fc8613}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a8a64171-6d36-45da-a9eb-85ab0b8117ef}, !- Control Zone or Zone List Name
  {3b8317cb-aef6-4645-a8e9-12ec631d6220}, !- Cooling Control Zone or Zone List Name
  {b09ae3bf-ec7f-4931-84ad-9416a818162f}, !- Heating Control Zone or Zone List Name
  {bc089c30-60f9-41a9-889b-e51cb0ec7062}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a8a64171-6d36-45da-a9eb-85ab0b8117ef}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {3b8317cb-aef6-4645-a8e9-12ec631d6220}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b09ae3bf-ec7f-4931-84ad-9416a818162f}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bc089c30-60f9-41a9-889b-e51cb0ec7062}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {978f5b4e-05ff-4ae5-b01e-5fb77af0bf0f}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {6f59fc2f-1a44-43c9-83d1-3b2663d3e793}, !- Air Inlet Node Name
  {04b9b12b-d7e5-4c92-a57d-46578e10c1d7}, !- Air Outlet Node Name
  0.80336;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1806de34-d9e7-4a7c-9d79-df46aa297adb}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground Return Air Node, !- Name
  {333a1069-19ba-45a8-a8c7-c3b639697562}, !- Inlet Port
  {eb0bf8ee-8bad-4019-a3b2-e23832dce34f}; !- Outlet Port

OS:Connection,
  {10daa25c-b05b-414e-8ff1-2069ed29c535}, !- Handle
  {585ca378-b7f8-4785-be73-e5173c08e75d}, !- Source Object
  3,                                      !- Outlet Port
  {9c14d159-3198-4fcc-ac01-e7e25e7e916c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333a1069-19ba-45a8-a8c7-c3b639697562}, !- Handle
  {609dccb4-709e-474b-a560-a406f5543832}, !- Source Object
  2,                                      !- Outlet Port
  {1806de34-d9e7-4a7c-9d79-df46aa297adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb0bf8ee-8bad-4019-a3b2-e23832dce34f}, !- Handle
  {1806de34-d9e7-4a7c-9d79-df46aa297adb}, !- Source Object
  3,                                      !- Outlet Port
  {ab5ac687-0cd8-45a0-ba2b-76de2a36dedd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {80a148f6-f69f-4c14-9bb7-692c5b290de9}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {536f398a-7196-44cb-a50b-ab8a42cc6754}, !- Inlet Port
  {6f59fc2f-1a44-43c9-83d1-3b2663d3e793}; !- Outlet Port

OS:Connection,
  {536f398a-7196-44cb-a50b-ab8a42cc6754}, !- Handle
  {faf01b92-2504-4211-a50d-84ae808321de}, !- Source Object
  3,                                      !- Outlet Port
  {80a148f6-f69f-4c14-9bb7-692c5b290de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f59fc2f-1a44-43c9-83d1-3b2663d3e793}, !- Handle
  {80a148f6-f69f-4c14-9bb7-692c5b290de9}, !- Source Object
  3,                                      !- Outlet Port
  {978f5b4e-05ff-4ae5-b01e-5fb77af0bf0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04b9b12b-d7e5-4c92-a57d-46578e10c1d7}, !- Handle
  {978f5b4e-05ff-4ae5-b01e-5fb77af0bf0f}, !- Source Object
  4,                                      !- Outlet Port
  {585ca378-b7f8-4785-be73-e5173c08e75d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1c7ab7f0-41a9-4d01-99c0-52c1b2acd21f}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {200629d3-d547-4364-bcff-829e0318db59}, !- Availability Schedule
  {ad5668c9-d3ae-43fc-a5ae-50383c559b8e}, !- Availability Manager List Name
  0.50117,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2ccfd3bd-7c42-4638-a4ca-6266d37d5d15}, !- Supply Side Inlet Node Name
  {aee16f64-17f1-4f6a-8317-6a524263c5cf}, !- Demand Side Outlet Node Name
  {6ad68cba-8572-426d-98e0-1f44d5441f19}, !- Demand Side Inlet Node A
  {7597f802-5550-43ab-935d-410530a037d9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1b0f407d-d4d4-43fe-aeb9-e1f3cba3b101}, !- Demand Mixer Name
  {32bb79b0-5345-4e3b-a1c8-6fb2071396d8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b1c32035-3f45-47e5-9605-905ecedbaf11}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {2ccfd3bd-7c42-4638-a4ca-6266d37d5d15}, !- Inlet Port
  {0c35bbfb-e88b-4c2e-860d-9f37e83ad83a}; !- Outlet Port

OS:Node,
  {3603d7b7-959f-4be5-808c-1617f0a3dfda}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b3f14424-43ba-4dd2-b2a5-5bfb005c8734}, !- Inlet Port
  {7597f802-5550-43ab-935d-410530a037d9}; !- Outlet Port

OS:Connection,
  {2ccfd3bd-7c42-4638-a4ca-6266d37d5d15}, !- Handle
  {1c7ab7f0-41a9-4d01-99c0-52c1b2acd21f}, !- Source Object
  9,                                      !- Outlet Port
  {b1c32035-3f45-47e5-9605-905ecedbaf11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7597f802-5550-43ab-935d-410530a037d9}, !- Handle
  {3603d7b7-959f-4be5-808c-1617f0a3dfda}, !- Source Object
  3,                                      !- Outlet Port
  {1c7ab7f0-41a9-4d01-99c0-52c1b2acd21f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {75f3f77c-d68c-4a19-8b59-1da9f46be5c6}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6ad68cba-8572-426d-98e0-1f44d5441f19}, !- Inlet Port
  {ba25b783-9c14-4ae8-84a0-1d762ef9271c}; !- Outlet Port

OS:Node,
  {56a86bcd-89d9-4d3c-b1de-910a4a329ea6}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5c0b51fd-25c8-48d5-9fdb-fa9c27357b60}, !- Inlet Port
  {aee16f64-17f1-4f6a-8317-6a524263c5cf}; !- Outlet Port

OS:Node,
  {e93e105f-1254-4adb-98c7-60e46636ab89}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {86e50242-ffd5-4ab6-b4b5-e1f396ff91e6}, !- Inlet Port
  {2640296d-fe85-419e-9e6c-8ef01e33f499}; !- Outlet Port

OS:Connection,
  {6ad68cba-8572-426d-98e0-1f44d5441f19}, !- Handle
  {1c7ab7f0-41a9-4d01-99c0-52c1b2acd21f}, !- Source Object
  11,                                     !- Outlet Port
  {75f3f77c-d68c-4a19-8b59-1da9f46be5c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee16f64-17f1-4f6a-8317-6a524263c5cf}, !- Handle
  {56a86bcd-89d9-4d3c-b1de-910a4a329ea6}, !- Source Object
  3,                                      !- Outlet Port
  {1c7ab7f0-41a9-4d01-99c0-52c1b2acd21f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32bb79b0-5345-4e3b-a1c8-6fb2071396d8}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {ba25b783-9c14-4ae8-84a0-1d762ef9271c}, !- Inlet Node Name
  {f9f4b17a-7df5-4441-984b-9e8b8eacbd97}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1b0f407d-d4d4-43fe-aeb9-e1f3cba3b101}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {5c0b51fd-25c8-48d5-9fdb-fa9c27357b60}, !- Outlet Node Name
  {8a6ee87f-3987-4450-9424-01d65bc66e33}; !- Inlet Node Name 1

OS:Connection,
  {ba25b783-9c14-4ae8-84a0-1d762ef9271c}, !- Handle
  {75f3f77c-d68c-4a19-8b59-1da9f46be5c6}, !- Source Object
  3,                                      !- Outlet Port
  {32bb79b0-5345-4e3b-a1c8-6fb2071396d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c0b51fd-25c8-48d5-9fdb-fa9c27357b60}, !- Handle
  {1b0f407d-d4d4-43fe-aeb9-e1f3cba3b101}, !- Source Object
  2,                                      !- Outlet Port
  {56a86bcd-89d9-4d3c-b1de-910a4a329ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6c8ea788-7b6b-4db8-bf66-df535b4dd8d6}, !- Handle
  {1c7ab7f0-41a9-4d01-99c0-52c1b2acd21f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.50117,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4065.66,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  22118.75,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ad5668c9-d3ae-43fc-a5ae-50383c559b8e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {b763ce55-5ada-44ef-8426-db5847d3a8a5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f6b8ed5e-54b9-4e70-a4b3-138b105bf06f}, !- Handle
  Zone Warehouse Fine C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8769d506-fe5d-45fe-b881-358b46a17cf0}, !- Control Zone Name
  {3603d7b7-959f-4be5-808c-1617f0a3dfda}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {8d99554b-dded-4c9f-ad58-b18cfcda03dd}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  22118.75213,                            !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {f6a11ec1-109b-4d62-bfa4-85b5c1d4f264}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b756ce2b-ab5e-4766-94a0-21b1c99f8d3b}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 9.7SEER 29kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  8296.08781,                             !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.50117,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {2c09ec16-245e-4958-9fe4-95de2f7892cf}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.50117,                                !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {843d1f51-bcce-42c4-8848-cb6a6e87ebf5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0fd68f72-c349-49d5-95e8-b6ea28640361}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {843d1f51-bcce-42c4-8848-cb6a6e87ebf5}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0fd68f72-c349-49d5-95e8-b6ea28640361}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {af0dac41-53f7-4a30-9d5a-1a7f4dbe5b0e}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8769d506-fe5d-45fe-b881-358b46a17cf0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {a0375a73-9a99-4b1e-9a43-79e08698adbf}, !- Air Inlet Node Name
  {b3f14424-43ba-4dd2-b2a5-5bfb005c8734}, !- Air Outlet Node Name
  {2c09ec16-245e-4958-9fe4-95de2f7892cf}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f9735372-9860-4026-adca-4ac80eb62144}, !- Supply Air Fan Operating Mode Schedule Name
  {8d99554b-dded-4c9f-ad58-b18cfcda03dd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b756ce2b-ab5e-4766-94a0-21b1c99f8d3b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f6a11ec1-109b-4d62-bfa4-85b5c1d4f264}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.50117,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.50117,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b3f14424-43ba-4dd2-b2a5-5bfb005c8734}, !- Handle
  {af0dac41-53f7-4a30-9d5a-1a7f4dbe5b0e}, !- Source Object
  7,                                      !- Outlet Port
  {3603d7b7-959f-4be5-808c-1617f0a3dfda}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b1cde49d-66de-439b-8ec3-a3f47f5e52fa}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0822107,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.50117,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ed0e693b-6675-4794-a120-a56c58356e5a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ab1988c7-6c14-48bc-8625-aa9b91ef5f49}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4a4b32b9-56ad-4dca-a798-00440f207b6c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4a4b32b9-56ad-4dca-a798-00440f207b6c}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b0f3f3bd-3136-4211-90d0-1c582bd1d979}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System, !- Name
  {b1cde49d-66de-439b-8ec3-a3f47f5e52fa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8084533f-ee10-40e0-b74d-f2b00f4bcc99}, !- Mixed Air Node Name
  {952edd1c-a734-4bf3-94e9-9330c4e661f6}, !- Outdoor Air Stream Node Name
  {c4502cd1-1b06-4fea-b50e-f8c059ee622e}, !- Relief Air Stream Node Name
  {0c35bbfb-e88b-4c2e-860d-9f37e83ad83a}; !- Return Air Stream Node Name

OS:Node,
  {ae1d960c-98b2-4645-b4cb-04ea51fe55aa}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {952edd1c-a734-4bf3-94e9-9330c4e661f6}; !- Outlet Port

OS:Connection,
  {952edd1c-a734-4bf3-94e9-9330c4e661f6}, !- Handle
  {ae1d960c-98b2-4645-b4cb-04ea51fe55aa}, !- Source Object
  3,                                      !- Outlet Port
  {b0f3f3bd-3136-4211-90d0-1c582bd1d979}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45ca3a61-2467-474b-a35e-b35c63e2a44b}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c4502cd1-1b06-4fea-b50e-f8c059ee622e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4502cd1-1b06-4fea-b50e-f8c059ee622e}, !- Handle
  {b0f3f3bd-3136-4211-90d0-1c582bd1d979}, !- Source Object
  7,                                      !- Outlet Port
  {45ca3a61-2467-474b-a35e-b35c63e2a44b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10122709-d10c-4627-86cb-96e00c4cb5bf}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {8084533f-ee10-40e0-b74d-f2b00f4bcc99}, !- Inlet Port
  {a0375a73-9a99-4b1e-9a43-79e08698adbf}; !- Outlet Port

OS:Connection,
  {0c35bbfb-e88b-4c2e-860d-9f37e83ad83a}, !- Handle
  {b1c32035-3f45-47e5-9605-905ecedbaf11}, !- Source Object
  3,                                      !- Outlet Port
  {b0f3f3bd-3136-4211-90d0-1c582bd1d979}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8084533f-ee10-40e0-b74d-f2b00f4bcc99}, !- Handle
  {b0f3f3bd-3136-4211-90d0-1c582bd1d979}, !- Source Object
  5,                                      !- Outlet Port
  {10122709-d10c-4627-86cb-96e00c4cb5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0375a73-9a99-4b1e-9a43-79e08698adbf}, !- Handle
  {10122709-d10c-4627-86cb-96e00c4cb5bf}, !- Source Object
  3,                                      !- Outlet Port
  {af0dac41-53f7-4a30-9d5a-1a7f4dbe5b0e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b763ce55-5ada-44ef-8426-db5847d3a8a5}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {58b60a5c-eb25-47e2-91af-d0ca2cb579e3}, !- Control Zone or Zone List Name
  {8a307a6d-f856-4fff-ada6-5ed17521bba4}, !- Cooling Control Zone or Zone List Name
  {b37bb8a9-54b4-4974-9b68-20f7023eaec8}, !- Heating Control Zone or Zone List Name
  {ca982281-d626-46ef-a8d2-e059fcd977c2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {58b60a5c-eb25-47e2-91af-d0ca2cb579e3}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {8a307a6d-f856-4fff-ada6-5ed17521bba4}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b37bb8a9-54b4-4974-9b68-20f7023eaec8}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ca982281-d626-46ef-a8d2-e059fcd977c2}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c61c3ae1-0eab-4c7f-a0d1-f392e0fa41a5}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {10f10016-e313-4ae3-94d4-841975663664}, !- Air Inlet Node Name
  {86e50242-ffd5-4ab6-b4b5-e1f396ff91e6}, !- Air Outlet Node Name
  0.50117;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fae08854-4555-4eca-862b-e11fac90b230}, !- Handle
  Zone Warehouse Fine C  - Story Ground Return Air Node, !- Name
  {20509a32-28b1-4d66-b0f4-ea5cbabd1f8f}, !- Inlet Port
  {8a6ee87f-3987-4450-9424-01d65bc66e33}; !- Outlet Port

OS:Connection,
  {2640296d-fe85-419e-9e6c-8ef01e33f499}, !- Handle
  {e93e105f-1254-4adb-98c7-60e46636ab89}, !- Source Object
  3,                                      !- Outlet Port
  {bdd7b1f5-e72e-41b1-8b01-0e506d406f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20509a32-28b1-4d66-b0f4-ea5cbabd1f8f}, !- Handle
  {6827a1fa-3709-4136-ac5d-15aa5b685ef9}, !- Source Object
  2,                                      !- Outlet Port
  {fae08854-4555-4eca-862b-e11fac90b230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
