  {8a6ee87f-3987-4450-9424-01d65bc66e33}, !- Handle
  {fae08854-4555-4eca-862b-e11fac90b230}, !- Source Object
  3,                                      !- Outlet Port
  {1b0f407d-d4d4-43fe-aeb9-e1f3cba3b101}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50bc5a2f-d6c4-4242-a6be-7cab964e959f}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f9f4b17a-7df5-4441-984b-9e8b8eacbd97}, !- Inlet Port
  {10f10016-e313-4ae3-94d4-841975663664}; !- Outlet Port

OS:Connection,
  {f9f4b17a-7df5-4441-984b-9e8b8eacbd97}, !- Handle
  {32bb79b0-5345-4e3b-a1c8-6fb2071396d8}, !- Source Object
  3,                                      !- Outlet Port
  {50bc5a2f-d6c4-4242-a6be-7cab964e959f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f10016-e313-4ae3-94d4-841975663664}, !- Handle
  {50bc5a2f-d6c4-4242-a6be-7cab964e959f}, !- Source Object
  3,                                      !- Outlet Port
  {c61c3ae1-0eab-4c7f-a0d1-f392e0fa41a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86e50242-ffd5-4ab6-b4b5-e1f396ff91e6}, !- Handle
  {c61c3ae1-0eab-4c7f-a0d1-f392e0fa41a5}, !- Source Object
  4,                                      !- Outlet Port
  {e93e105f-1254-4adb-98c7-60e46636ab89}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {971e2f8a-5a2d-4d08-9305-21e91d363808}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ccf2db0a-1bcf-425f-af11-5477522fbb9c}, !- Availability Schedule
  {8148d6e6-be63-4a75-af8a-ef2e3979f3cf}, !- Availability Manager List Name
  0.0707877,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a3c591f4-da82-4a9b-a621-158d4baf65cc}, !- Supply Side Inlet Node Name
  {354e46d8-b78c-4142-9d5b-3740caa9c1ef}, !- Demand Side Outlet Node Name
  {2dda097a-6173-48c4-9445-a717aaed6a9a}, !- Demand Side Inlet Node A
  {0c2a1f75-224d-4fc5-8479-ba868c850b3f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3cac7d79-cf21-48d7-b9df-f9c81530defd}, !- Demand Mixer Name
  {42dd89d0-1fb3-4e2d-929a-a62d00296aa1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e8361612-e96f-4de3-a096-c3df84f7fdcb}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a3c591f4-da82-4a9b-a621-158d4baf65cc}, !- Inlet Port
  {cfff372c-52c4-4fee-b8d9-c1826e5d7778}; !- Outlet Port

OS:Node,
  {f5321c29-7442-4698-80a4-03df6c7be975}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d63f8f0d-1c98-495f-91ac-71fa76316873}, !- Inlet Port
  {0c2a1f75-224d-4fc5-8479-ba868c850b3f}; !- Outlet Port

OS:Connection,
  {a3c591f4-da82-4a9b-a621-158d4baf65cc}, !- Handle
  {971e2f8a-5a2d-4d08-9305-21e91d363808}, !- Source Object
  9,                                      !- Outlet Port
  {e8361612-e96f-4de3-a096-c3df84f7fdcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c2a1f75-224d-4fc5-8479-ba868c850b3f}, !- Handle
  {f5321c29-7442-4698-80a4-03df6c7be975}, !- Source Object
  3,                                      !- Outlet Port
  {971e2f8a-5a2d-4d08-9305-21e91d363808}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a55f616-8a01-4c24-98c6-49826acb61ea}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2dda097a-6173-48c4-9445-a717aaed6a9a}, !- Inlet Port
  {f10fb2a3-a4ce-468a-ab48-19948138e398}; !- Outlet Port

OS:Node,
  {d6bd2ec1-8607-4ca0-b93b-a16d62077a5b}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {606a360f-dfa7-4e29-816c-e204a8044d4e}, !- Inlet Port
  {354e46d8-b78c-4142-9d5b-3740caa9c1ef}; !- Outlet Port

OS:Node,
  {f1b17364-f290-4395-bb10-00c2d294678e}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0d286cb8-2491-4714-b4ff-3f31800b0c76}, !- Inlet Port
  {34e908ce-27c0-440a-b232-58a23bdedb43}; !- Outlet Port

OS:Connection,
  {2dda097a-6173-48c4-9445-a717aaed6a9a}, !- Handle
  {971e2f8a-5a2d-4d08-9305-21e91d363808}, !- Source Object
  11,                                     !- Outlet Port
  {3a55f616-8a01-4c24-98c6-49826acb61ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354e46d8-b78c-4142-9d5b-3740caa9c1ef}, !- Handle
  {d6bd2ec1-8607-4ca0-b93b-a16d62077a5b}, !- Source Object
  3,                                      !- Outlet Port
  {971e2f8a-5a2d-4d08-9305-21e91d363808}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {42dd89d0-1fb3-4e2d-929a-a62d00296aa1}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {f10fb2a3-a4ce-468a-ab48-19948138e398}, !- Inlet Node Name
  {54466347-8d3e-496d-99ef-59eac50e49c6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3cac7d79-cf21-48d7-b9df-f9c81530defd}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {606a360f-dfa7-4e29-816c-e204a8044d4e}, !- Outlet Node Name
  {91be77cb-5d0d-4ff2-b7aa-eaa51a23eb94}; !- Inlet Node Name 1

OS:Connection,
  {f10fb2a3-a4ce-468a-ab48-19948138e398}, !- Handle
  {3a55f616-8a01-4c24-98c6-49826acb61ea}, !- Source Object
  3,                                      !- Outlet Port
  {42dd89d0-1fb3-4e2d-929a-a62d00296aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606a360f-dfa7-4e29-816c-e204a8044d4e}, !- Handle
  {3cac7d79-cf21-48d7-b9df-f9c81530defd}, !- Source Object
  2,                                      !- Outlet Port
  {d6bd2ec1-8607-4ca0-b93b-a16d62077a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c96e6c58-8c0a-4b6b-bacb-1e59014e6d29}, !- Handle
  {971e2f8a-5a2d-4d08-9305-21e91d363808}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0707877,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  46.97,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3026.44,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8148d6e6-be63-4a75-af8a-ef2e3979f3cf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {122f1cc1-3c74-407e-a2da-9e7a39ee8303}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5c74a59e-5b4b-4f26-9bb9-1c5fd696c370}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {38ff0d98-a828-495e-a2bb-33063026c715}, !- Control Zone Name
  {f5321c29-7442-4698-80a4-03df6c7be975}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d0d21245-40a5-49a9-bc67-412c03b1e7f1}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3026.43533,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {f2155120-6783-40d6-bc39-7d2fd6e9c00a}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {052e5a1f-89e5-4346-8d54-6d491a45f1ec}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER 4kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1171.78764,                             !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.0707877,                              !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {32d071b8-b0d1-4d71-b963-c27674721ade}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0707877,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d5dafff-4410-4276-bc2f-7b26ab1f0507}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1430e142-badd-41da-85fe-991e01fea403}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0d5dafff-4410-4276-bc2f-7b26ab1f0507}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1430e142-badd-41da-85fe-991e01fea403}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fb621ee2-3161-43f7-bc52-02f426cbe847}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {38ff0d98-a828-495e-a2bb-33063026c715}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {00d19bd6-62fe-4333-8e66-72412b8e117e}, !- Air Inlet Node Name
  {d63f8f0d-1c98-495f-91ac-71fa76316873}, !- Air Outlet Node Name
  {32d071b8-b0d1-4d71-b963-c27674721ade}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9c05d249-f82e-427d-b9cc-7784b8d48e58}, !- Supply Air Fan Operating Mode Schedule Name
  {d0d21245-40a5-49a9-bc67-412c03b1e7f1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {052e5a1f-89e5-4346-8d54-6d491a45f1ec}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f2155120-6783-40d6-bc39-7d2fd6e9c00a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0707877,                              !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0707877,                              !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d63f8f0d-1c98-495f-91ac-71fa76316873}, !- Handle
  {fb621ee2-3161-43f7-bc52-02f426cbe847}, !- Source Object
  7,                                      !- Outlet Port
  {f5321c29-7442-4698-80a4-03df6c7be975}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0c37a90a-d685-4625-a822-47e91f752dce}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00530941,                             !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0707877,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ae0bc012-d717-483b-8023-383ff2302c92}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fb864cef-ddf1-4416-9405-068991082328}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1340ac74-b10b-4e3e-838c-5b00f81b58d5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1340ac74-b10b-4e3e-838c-5b00f81b58d5}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {595029f4-4bdb-47e0-842a-34f54e4333bb}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC OA System, !- Name
  {0c37a90a-d685-4625-a822-47e91f752dce}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {05834562-ced9-4ea5-a85d-08df77ded102}, !- Mixed Air Node Name
  {5fea1dce-5211-4320-a562-7c6da804884b}, !- Outdoor Air Stream Node Name
  {700f380d-4d7f-4635-8d3a-703b29437e01}, !- Relief Air Stream Node Name
  {cfff372c-52c4-4fee-b8d9-c1826e5d7778}; !- Return Air Stream Node Name

OS:Node,
  {2e6f2343-8879-486c-aa4b-c246ca6b1c17}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5fea1dce-5211-4320-a562-7c6da804884b}; !- Outlet Port

OS:Connection,
  {5fea1dce-5211-4320-a562-7c6da804884b}, !- Handle
  {2e6f2343-8879-486c-aa4b-c246ca6b1c17}, !- Source Object
  3,                                      !- Outlet Port
  {595029f4-4bdb-47e0-842a-34f54e4333bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce7c679d-bcd3-4b0e-8b8f-a8ef2ddae580}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {700f380d-4d7f-4635-8d3a-703b29437e01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {700f380d-4d7f-4635-8d3a-703b29437e01}, !- Handle
  {595029f4-4bdb-47e0-842a-34f54e4333bb}, !- Source Object
  7,                                      !- Outlet Port
  {ce7c679d-bcd3-4b0e-8b8f-a8ef2ddae580}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26a4fe71-3ca9-4398-b89c-5ab954ae268c}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {05834562-ced9-4ea5-a85d-08df77ded102}, !- Inlet Port
  {00d19bd6-62fe-4333-8e66-72412b8e117e}; !- Outlet Port

OS:Connection,
  {cfff372c-52c4-4fee-b8d9-c1826e5d7778}, !- Handle
  {e8361612-e96f-4de3-a096-c3df84f7fdcb}, !- Source Object
  3,                                      !- Outlet Port
  {595029f4-4bdb-47e0-842a-34f54e4333bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {05834562-ced9-4ea5-a85d-08df77ded102}, !- Handle
  {595029f4-4bdb-47e0-842a-34f54e4333bb}, !- Source Object
  5,                                      !- Outlet Port
  {26a4fe71-3ca9-4398-b89c-5ab954ae268c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d19bd6-62fe-4333-8e66-72412b8e117e}, !- Handle
  {26a4fe71-3ca9-4398-b89c-5ab954ae268c}, !- Source Object
  3,                                      !- Outlet Port
  {fb621ee2-3161-43f7-bc52-02f426cbe847}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {122f1cc1-3c74-407e-a2da-9e7a39ee8303}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aceeaf1f-92f1-4774-aafb-530bc22577ba}, !- Control Zone or Zone List Name
  {ce2186c1-8a41-4fe9-980d-ead3c3605e06}, !- Cooling Control Zone or Zone List Name
  {95143ea3-8fe0-4d58-a6ea-b3b7464db782}, !- Heating Control Zone or Zone List Name
  {c0889138-1109-42bd-9cfb-e014d60e5a78}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aceeaf1f-92f1-4774-aafb-530bc22577ba}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {ce2186c1-8a41-4fe9-980d-ead3c3605e06}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {95143ea3-8fe0-4d58-a6ea-b3b7464db782}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c0889138-1109-42bd-9cfb-e014d60e5a78}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5924b80b-1160-4f52-b959-d3d26d1adcaa}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {d1dfd8d1-9017-490d-bddd-ca0b25812105}, !- Air Inlet Node Name
  {0d286cb8-2491-4714-b4ff-3f31800b0c76}, !- Air Outlet Node Name
  0.0707877;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {088f5f97-9531-4287-bcf2-c94ed3a31b01}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground Return Air Node, !- Name
  {70a5283d-0156-41d0-a5ab-04fa35c60673}, !- Inlet Port
  {91be77cb-5d0d-4ff2-b7aa-eaa51a23eb94}; !- Outlet Port

OS:Connection,
  {34e908ce-27c0-440a-b232-58a23bdedb43}, !- Handle
  {f1b17364-f290-4395-bb10-00c2d294678e}, !- Source Object
  3,                                      !- Outlet Port
  {4e81b24d-88a7-4b12-8b3a-29bedf6b39c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a5283d-0156-41d0-a5ab-04fa35c60673}, !- Handle
  {b0de4c66-5f01-44a7-ac71-dbf3f673c0b7}, !- Source Object
  2,                                      !- Outlet Port
  {088f5f97-9531-4287-bcf2-c94ed3a31b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91be77cb-5d0d-4ff2-b7aa-eaa51a23eb94}, !- Handle
  {088f5f97-9531-4287-bcf2-c94ed3a31b01}, !- Source Object
  3,                                      !- Outlet Port
  {3cac7d79-cf21-48d7-b9df-f9c81530defd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7c6a838-c686-4a7e-9d7f-129bf5a3362c}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {54466347-8d3e-496d-99ef-59eac50e49c6}, !- Inlet Port
  {d1dfd8d1-9017-490d-bddd-ca0b25812105}; !- Outlet Port

OS:Connection,
  {54466347-8d3e-496d-99ef-59eac50e49c6}, !- Handle
  {42dd89d0-1fb3-4e2d-929a-a62d00296aa1}, !- Source Object
  3,                                      !- Outlet Port
  {c7c6a838-c686-4a7e-9d7f-129bf5a3362c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1dfd8d1-9017-490d-bddd-ca0b25812105}, !- Handle
  {c7c6a838-c686-4a7e-9d7f-129bf5a3362c}, !- Source Object
  3,                                      !- Outlet Port
  {5924b80b-1160-4f52-b959-d3d26d1adcaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d286cb8-2491-4714-b4ff-3f31800b0c76}, !- Handle
  {5924b80b-1160-4f52-b959-d3d26d1adcaa}, !- Source Object
  4,                                      !- Outlet Port
  {f1b17364-f290-4395-bb10-00c2d294678e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bf39620e-aa71-41eb-aac8-5a83d9f3b73c}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b516a8e4-f1b9-4632-9e54-09fdfc8115ee}, !- Availability Schedule
  {f1c1c0de-98f8-436f-8780-970f5ef6107d}, !- Availability Manager List Name
  0.82852,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {778ce905-696b-4cc7-b000-6880a6ac2cf0}, !- Supply Side Inlet Node Name
  {d957e235-2d0e-4689-82ae-1b88cf694bfd}, !- Demand Side Outlet Node Name
  {04095ce0-dc0a-4929-b8c0-a62f60ce3a33}, !- Demand Side Inlet Node A
  {f6b413cc-a54c-47f5-bc70-fa469d4159e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6b17e89b-26e1-4e32-8a49-7d6553d283b5}, !- Demand Mixer Name
  {3a8b91ab-8ff4-4e15-8689-83aa81b48c05}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bfe00b7a-c8f7-48b7-95e7-4e9475dcd313}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {778ce905-696b-4cc7-b000-6880a6ac2cf0}, !- Inlet Port
  {2bb13f96-5bfa-48f3-8dba-0f90ea0ef377}; !- Outlet Port

OS:Node,
  {d88f8fdc-d179-4414-8133-31f05b49809b}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {33a952b9-a3ab-4e8b-bf77-7577890b2886}, !- Inlet Port
  {f6b413cc-a54c-47f5-bc70-fa469d4159e5}; !- Outlet Port

OS:Connection,
  {778ce905-696b-4cc7-b000-6880a6ac2cf0}, !- Handle
  {bf39620e-aa71-41eb-aac8-5a83d9f3b73c}, !- Source Object
  9,                                      !- Outlet Port
  {bfe00b7a-c8f7-48b7-95e7-4e9475dcd313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b413cc-a54c-47f5-bc70-fa469d4159e5}, !- Handle
  {d88f8fdc-d179-4414-8133-31f05b49809b}, !- Source Object
  3,                                      !- Outlet Port
  {bf39620e-aa71-41eb-aac8-5a83d9f3b73c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8a4e72d0-b968-4d38-8485-e42b6506b260}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {04095ce0-dc0a-4929-b8c0-a62f60ce3a33}, !- Inlet Port
  {de3a9f2c-9c36-4c7d-989f-c06721698703}; !- Outlet Port

OS:Node,
  {260cb01d-c404-407d-9bf2-6507ececf38a}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {068e46e6-ac46-4a3a-8bd2-76aa2f73ff97}, !- Inlet Port
  {d957e235-2d0e-4689-82ae-1b88cf694bfd}; !- Outlet Port

OS:Node,
  {57de5f3a-4618-4568-ae2d-269244aa823a}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {68714e97-201e-412b-bbbf-53f59c1e41a6}, !- Inlet Port
  {86526582-b45f-49de-9ec7-8d175edd2891}; !- Outlet Port

OS:Connection,
  {04095ce0-dc0a-4929-b8c0-a62f60ce3a33}, !- Handle
  {bf39620e-aa71-41eb-aac8-5a83d9f3b73c}, !- Source Object
  11,                                     !- Outlet Port
  {8a4e72d0-b968-4d38-8485-e42b6506b260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d957e235-2d0e-4689-82ae-1b88cf694bfd}, !- Handle
  {260cb01d-c404-407d-9bf2-6507ececf38a}, !- Source Object
  3,                                      !- Outlet Port
  {bf39620e-aa71-41eb-aac8-5a83d9f3b73c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3a8b91ab-8ff4-4e15-8689-83aa81b48c05}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {de3a9f2c-9c36-4c7d-989f-c06721698703}, !- Inlet Node Name
  {91d7c61e-8fd6-4943-ad40-0f50342d5d4a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6b17e89b-26e1-4e32-8a49-7d6553d283b5}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {068e46e6-ac46-4a3a-8bd2-76aa2f73ff97}, !- Outlet Node Name
  {8bcbe598-3268-47eb-ac68-527651cbd653}; !- Inlet Node Name 1

OS:Connection,
  {de3a9f2c-9c36-4c7d-989f-c06721698703}, !- Handle
  {8a4e72d0-b968-4d38-8485-e42b6506b260}, !- Source Object
  3,                                      !- Outlet Port
  {3a8b91ab-8ff4-4e15-8689-83aa81b48c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {068e46e6-ac46-4a3a-8bd2-76aa2f73ff97}, !- Handle
  {6b17e89b-26e1-4e32-8a49-7d6553d283b5}, !- Source Object
  2,                                      !- Outlet Port
  {260cb01d-c404-407d-9bf2-6507ececf38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92fed82d-ab83-46c1-bbfe-3a89d4a1813f}, !- Handle
  {bf39620e-aa71-41eb-aac8-5a83d9f3b73c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.82852,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11047.71,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  12054.85,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f1c1c0de-98f8-436f-8780-970f5ef6107d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {824b94e6-8ccf-4b42-8b76-b982344b3dbc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {42ac4fca-7a00-4b51-bf70-7ecf3bf9634f}, !- Handle
  Zone Warehouse Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2dff19b2-cb29-4e70-a48d-709c1cb09f6c}, !- Control Zone Name
  {d88f8fdc-d179-4414-8133-31f05b49809b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d6e602aa-c0d3-4314-a535-b77c1950ef27}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29717.39625,                            !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {a03c9381-27f2-4347-a780-d210e70dba07}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {46a79d6f-5fc6-4239-a52f-37c5d2fa31d3}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 52kBtu/hr 9.7SEER 60kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  13714.95952,                            !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.82852,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {2b984179-6419-4ce4-87ed-c1b9f38579ef}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.82852,                                !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b447478d-8541-4d47-af4a-d86d0d13796b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7f366fd1-3741-437b-9ecf-e62577dd49b4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b447478d-8541-4d47-af4a-d86d0d13796b}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7f366fd1-3741-437b-9ecf-e62577dd49b4}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {23ca884b-6816-41c3-9cd3-b51c20c46a09}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2dff19b2-cb29-4e70-a48d-709c1cb09f6c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {f6ddc6bd-b336-4a1c-bd91-33592f44fcd6}, !- Air Inlet Node Name
  {33a952b9-a3ab-4e8b-bf77-7577890b2886}, !- Air Outlet Node Name
  {2b984179-6419-4ce4-87ed-c1b9f38579ef}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {091bc649-d186-4c30-ac01-f52e7f8bc2d9}, !- Supply Air Fan Operating Mode Schedule Name
  {d6e602aa-c0d3-4314-a535-b77c1950ef27}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {46a79d6f-5fc6-4239-a52f-37c5d2fa31d3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a03c9381-27f2-4347-a780-d210e70dba07}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.82852,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.82852,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {33a952b9-a3ab-4e8b-bf77-7577890b2886}, !- Handle
  {23ca884b-6816-41c3-9cd3-b51c20c46a09}, !- Source Object
  7,                                      !- Outlet Port
  {d88f8fdc-d179-4414-8133-31f05b49809b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2b5794a9-d191-43ee-bb05-f44f2877d4f6}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0280164,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.82852,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab1c6c4d-131a-410b-93f8-814bd73aae37}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5e8c20b3-ac32-463b-a34f-4224648b2aa0}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3616d89a-8d63-43fe-9d58-4b1c157a0ecd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3616d89a-8d63-43fe-9d58-4b1c157a0ecd}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4abc3d8c-7cfe-4aa4-8d38-f11634715890}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System, !- Name
  {2b5794a9-d191-43ee-bb05-f44f2877d4f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4fdd2c69-78ff-44e3-9baa-ab0e9d053198}, !- Mixed Air Node Name
  {dc946d2f-ce1b-418d-99c6-15de7d2f5862}, !- Outdoor Air Stream Node Name
  {94376b19-61a4-480b-9210-33e14719bb8c}, !- Relief Air Stream Node Name
  {2bb13f96-5bfa-48f3-8dba-0f90ea0ef377}; !- Return Air Stream Node Name

OS:Node,
  {4a69685d-50cf-4c2a-a50c-43a9cbcf6a74}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dc946d2f-ce1b-418d-99c6-15de7d2f5862}; !- Outlet Port

OS:Connection,
  {dc946d2f-ce1b-418d-99c6-15de7d2f5862}, !- Handle
  {4a69685d-50cf-4c2a-a50c-43a9cbcf6a74}, !- Source Object
  3,                                      !- Outlet Port
  {4abc3d8c-7cfe-4aa4-8d38-f11634715890}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf0c43b0-387d-4665-9b1a-093a72ea2804}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {94376b19-61a4-480b-9210-33e14719bb8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94376b19-61a4-480b-9210-33e14719bb8c}, !- Handle
  {4abc3d8c-7cfe-4aa4-8d38-f11634715890}, !- Source Object
  7,                                      !- Outlet Port
  {bf0c43b0-387d-4665-9b1a-093a72ea2804}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f76210c6-6585-4243-9b1c-1ccc5a0fbcde}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4fdd2c69-78ff-44e3-9baa-ab0e9d053198}, !- Inlet Port
  {f6ddc6bd-b336-4a1c-bd91-33592f44fcd6}; !- Outlet Port

OS:Connection,
  {2bb13f96-5bfa-48f3-8dba-0f90ea0ef377}, !- Handle
  {bfe00b7a-c8f7-48b7-95e7-4e9475dcd313}, !- Source Object
  3,                                      !- Outlet Port
  {4abc3d8c-7cfe-4aa4-8d38-f11634715890}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4fdd2c69-78ff-44e3-9baa-ab0e9d053198}, !- Handle
  {4abc3d8c-7cfe-4aa4-8d38-f11634715890}, !- Source Object
  5,                                      !- Outlet Port
  {f76210c6-6585-4243-9b1c-1ccc5a0fbcde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ddc6bd-b336-4a1c-bd91-33592f44fcd6}, !- Handle
  {f76210c6-6585-4243-9b1c-1ccc5a0fbcde}, !- Source Object
  3,                                      !- Outlet Port
  {23ca884b-6816-41c3-9cd3-b51c20c46a09}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {824b94e6-8ccf-4b42-8b76-b982344b3dbc}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e3a6bbe3-756a-46cf-ad3f-5134ccfce44f}, !- Control Zone or Zone List Name
  {55b80efa-99a4-4bf6-8cdd-4b3156146ba9}, !- Cooling Control Zone or Zone List Name
  {ffc0b5b2-8975-41a9-bfc3-7dcb09c6f8b8}, !- Heating Control Zone or Zone List Name
  {3e7703db-afde-4ae9-9b91-02a80077fc4d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e3a6bbe3-756a-46cf-ad3f-5134ccfce44f}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {55b80efa-99a4-4bf6-8cdd-4b3156146ba9}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ffc0b5b2-8975-41a9-bfc3-7dcb09c6f8b8}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3e7703db-afde-4ae9-9b91-02a80077fc4d}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {011bd8cc-876d-4617-9f08-10250aa55025}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {7a4af5eb-55c4-4cce-85b6-b46cb543e276}, !- Air Inlet Node Name
  {68714e97-201e-412b-bbbf-53f59c1e41a6}, !- Air Outlet Node Name
  0.82852;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e27096e0-e4df-4879-a536-a138f081ef4d}, !- Handle
  Zone Warehouse Office A  - Story Ground Return Air Node, !- Name
  {03bbbf72-3b0d-4769-9ce0-21b865c36b80}, !- Inlet Port
  {8bcbe598-3268-47eb-ac68-527651cbd653}; !- Outlet Port

OS:Connection,
  {86526582-b45f-49de-9ec7-8d175edd2891}, !- Handle
  {57de5f3a-4618-4568-ae2d-269244aa823a}, !- Source Object
  3,                                      !- Outlet Port
  {932b1aea-1a6d-43ab-8d28-4e3ab7edcf5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03bbbf72-3b0d-4769-9ce0-21b865c36b80}, !- Handle
  {925c8a61-cbc1-4d1e-bf7e-200120208b90}, !- Source Object
  2,                                      !- Outlet Port
  {e27096e0-e4df-4879-a536-a138f081ef4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bcbe598-3268-47eb-ac68-527651cbd653}, !- Handle
  {e27096e0-e4df-4879-a536-a138f081ef4d}, !- Source Object
  3,                                      !- Outlet Port
  {6b17e89b-26e1-4e32-8a49-7d6553d283b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c666d3c-2bbd-407c-b082-e44e7e193719}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {91d7c61e-8fd6-4943-ad40-0f50342d5d4a}, !- Inlet Port
  {7a4af5eb-55c4-4cce-85b6-b46cb543e276}; !- Outlet Port

OS:Connection,
  {91d7c61e-8fd6-4943-ad40-0f50342d5d4a}, !- Handle
  {3a8b91ab-8ff4-4e15-8689-83aa81b48c05}, !- Source Object
  3,                                      !- Outlet Port
  {1c666d3c-2bbd-407c-b082-e44e7e193719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4af5eb-55c4-4cce-85b6-b46cb543e276}, !- Handle
  {1c666d3c-2bbd-407c-b082-e44e7e193719}, !- Source Object
  3,                                      !- Outlet Port
  {011bd8cc-876d-4617-9f08-10250aa55025}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68714e97-201e-412b-bbbf-53f59c1e41a6}, !- Handle
  {011bd8cc-876d-4617-9f08-10250aa55025}, !- Source Object
  4,                                      !- Outlet Port
  {57de5f3a-4618-4568-ae2d-269244aa823a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8ee2b35f-718b-4bc0-a46e-6d9304d27825}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {da776ac2-2546-44d4-bab3-ba7bd6fb727b}, !- Availability Schedule
  {93118ab3-0ecd-43a6-97d8-f3c8c5659c28}, !- Availability Manager List Name
  0.12697,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75369921-6b59-4062-b2f8-0007a8e33052}, !- Supply Side Inlet Node Name
  {e16b09f0-ac92-44ef-8e92-f8a6f392f746}, !- Demand Side Outlet Node Name
  {1650e58a-3fa6-4cc3-a8fe-3323bca40295}, !- Demand Side Inlet Node A
  {aea8bbb0-96f2-4de0-bd1d-8c9d45a028c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e58e5554-4cc4-4c69-8340-7f6a9817569b}, !- Demand Mixer Name
  {89599029-23c2-4f94-8ae0-5c17e43d15cd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {10304568-57ed-4817-828c-e5c803aa779c}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {75369921-6b59-4062-b2f8-0007a8e33052}, !- Inlet Port
  {d5bf494d-2b26-4305-9f63-ebe532e96242}; !- Outlet Port

OS:Node,
  {1ae89c32-f9e7-4338-9652-0418118210ec}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {aed41555-02e8-4131-aa2c-8fa9a91c7e51}, !- Inlet Port
  {aea8bbb0-96f2-4de0-bd1d-8c9d45a028c1}; !- Outlet Port

OS:Connection,
  {75369921-6b59-4062-b2f8-0007a8e33052}, !- Handle
  {8ee2b35f-718b-4bc0-a46e-6d9304d27825}, !- Source Object
  9,                                      !- Outlet Port
  {10304568-57ed-4817-828c-e5c803aa779c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea8bbb0-96f2-4de0-bd1d-8c9d45a028c1}, !- Handle
  {1ae89c32-f9e7-4338-9652-0418118210ec}, !- Source Object
  3,                                      !- Outlet Port
  {8ee2b35f-718b-4bc0-a46e-6d9304d27825}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {28167149-1395-40de-8488-4d927b4ae286}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1650e58a-3fa6-4cc3-a8fe-3323bca40295}, !- Inlet Port
  {2689cf4c-187f-4ee8-911c-7254fec63b13}; !- Outlet Port

OS:Node,
  {dafc08bc-33fb-4853-848f-a9959e2e1e8a}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {fca637be-1463-4efb-95e8-77551b94d655}, !- Inlet Port
  {e16b09f0-ac92-44ef-8e92-f8a6f392f746}; !- Outlet Port

OS:Node,
  {178ab873-05f6-4450-9c49-78e87ca3326e}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d85a97a3-4ac1-46f9-a417-871c6b257c63}, !- Inlet Port
  {f121a8e2-325d-4627-8095-c32589897e0c}; !- Outlet Port

OS:Connection,
  {1650e58a-3fa6-4cc3-a8fe-3323bca40295}, !- Handle
  {8ee2b35f-718b-4bc0-a46e-6d9304d27825}, !- Source Object
  11,                                     !- Outlet Port
  {28167149-1395-40de-8488-4d927b4ae286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e16b09f0-ac92-44ef-8e92-f8a6f392f746}, !- Handle
  {dafc08bc-33fb-4853-848f-a9959e2e1e8a}, !- Source Object
  3,                                      !- Outlet Port
  {8ee2b35f-718b-4bc0-a46e-6d9304d27825}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {89599029-23c2-4f94-8ae0-5c17e43d15cd}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {2689cf4c-187f-4ee8-911c-7254fec63b13}, !- Inlet Node Name
  {90102968-3b33-4ff0-ac99-e549079cdc97}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e58e5554-4cc4-4c69-8340-7f6a9817569b}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {fca637be-1463-4efb-95e8-77551b94d655}, !- Outlet Node Name
  {8518bb0d-1903-4b40-8cc0-0f6cf740ce93}; !- Inlet Node Name 1

OS:Connection,
  {2689cf4c-187f-4ee8-911c-7254fec63b13}, !- Handle
  {28167149-1395-40de-8488-4d927b4ae286}, !- Source Object
  3,                                      !- Outlet Port
  {89599029-23c2-4f94-8ae0-5c17e43d15cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca637be-1463-4efb-95e8-77551b94d655}, !- Handle
  {e58e5554-4cc4-4c69-8340-7f6a9817569b}, !- Source Object
  2,                                      !- Outlet Port
  {dafc08bc-33fb-4853-848f-a9959e2e1e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9352d723-9ad9-4822-a2b6-649e82d50372}, !- Handle
  {8ee2b35f-718b-4bc0-a46e-6d9304d27825}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.12697,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1695.37,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2991.64,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {93118ab3-0ecd-43a6-97d8-f3c8c5659c28}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {6f6635ea-5445-4349-9253-efb1ceeb1558}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {04260a10-b297-42d2-99fd-9a8da9285d00}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dcc24073-78b4-4ff4-848a-8b8b485141c3}, !- Control Zone Name
  {1ae89c32-f9e7-4338-9652-0418118210ec}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {15f60376-a410-4d58-a40f-8637683b7cde}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4551.97791,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {090cf8ae-e42a-4902-a485-a389b829f279}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3a1820d8-22be-467b-9863-b2e21dcf970d}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER 9kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  2101.86535,                             !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.12697,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {e8d3728f-a5fe-42f0-aa36-609c18bb4c85}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.12697,                                !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be3ad46c-2663-42a4-b2b3-8df75d7a6ba3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a6a78709-14b1-4058-b4f9-57dd35d91963}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {be3ad46c-2663-42a4-b2b3-8df75d7a6ba3}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a6a78709-14b1-4058-b4f9-57dd35d91963}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {07783204-baee-47b9-9872-7ed53817c2dc}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {dcc24073-78b4-4ff4-848a-8b8b485141c3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {b07dc16f-e69c-4ab7-a82e-5b9855860534}, !- Air Inlet Node Name
  {aed41555-02e8-4131-aa2c-8fa9a91c7e51}, !- Air Outlet Node Name
  {e8d3728f-a5fe-42f0-aa36-609c18bb4c85}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {940fa435-2721-4dfb-93d6-a51bfefa2b9c}, !- Supply Air Fan Operating Mode Schedule Name
  {15f60376-a410-4d58-a40f-8637683b7cde}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3a1820d8-22be-467b-9863-b2e21dcf970d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {090cf8ae-e42a-4902-a485-a389b829f279}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.12697,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.12697,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {aed41555-02e8-4131-aa2c-8fa9a91c7e51}, !- Handle
  {07783204-baee-47b9-9872-7ed53817c2dc}, !- Source Object
  7,                                      !- Outlet Port
  {1ae89c32-f9e7-4338-9652-0418118210ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {46604924-8e4c-4738-a877-a682cacb06ad}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00416258,                             !- Minimum Outdoor Air Flow Rate {m3/s}
  0.12697,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8087bdd-35dc-4b89-be38-77b8d9e2f731}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1cc570fb-4c23-4ea3-9065-c7065f1c2c53}, !- Maximum Fraction of Outdoor Air Schedule Name
  {bb4f08b5-1ace-4d7d-8f39-411f973521a7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bb4f08b5-1ace-4d7d-8f39-411f973521a7}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {22d4da97-984f-43df-86b3-3b268bbb5418}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC OA System, !- Name
  {46604924-8e4c-4738-a877-a682cacb06ad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8cc5ac5e-aedf-4ef9-84d1-9965756a7e5e}, !- Mixed Air Node Name
  {d49d3fa2-fad4-46c5-8a64-8b45fb802b7a}, !- Outdoor Air Stream Node Name
  {312bac3f-30d2-4fa4-8a3c-b50723ab1cc2}, !- Relief Air Stream Node Name
  {d5bf494d-2b26-4305-9f63-ebe532e96242}; !- Return Air Stream Node Name

OS:Node,
  {0a09cddf-14a0-439c-9686-09ae1ccc2af1}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d49d3fa2-fad4-46c5-8a64-8b45fb802b7a}; !- Outlet Port

OS:Connection,
  {d49d3fa2-fad4-46c5-8a64-8b45fb802b7a}, !- Handle
  {0a09cddf-14a0-439c-9686-09ae1ccc2af1}, !- Source Object
  3,                                      !- Outlet Port
  {22d4da97-984f-43df-86b3-3b268bbb5418}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c0dc6a92-771f-4bc8-ac00-1a2e4090a998}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {312bac3f-30d2-4fa4-8a3c-b50723ab1cc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {312bac3f-30d2-4fa4-8a3c-b50723ab1cc2}, !- Handle
  {22d4da97-984f-43df-86b3-3b268bbb5418}, !- Source Object
  7,                                      !- Outlet Port
  {c0dc6a92-771f-4bc8-ac00-1a2e4090a998}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {137bf824-ec76-4dc1-ac5d-96df9b9e0483}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {8cc5ac5e-aedf-4ef9-84d1-9965756a7e5e}, !- Inlet Port
  {b07dc16f-e69c-4ab7-a82e-5b9855860534}; !- Outlet Port

OS:Connection,
  {d5bf494d-2b26-4305-9f63-ebe532e96242}, !- Handle
  {10304568-57ed-4817-828c-e5c803aa779c}, !- Source Object
  3,                                      !- Outlet Port
  {22d4da97-984f-43df-86b3-3b268bbb5418}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8cc5ac5e-aedf-4ef9-84d1-9965756a7e5e}, !- Handle
  {22d4da97-984f-43df-86b3-3b268bbb5418}, !- Source Object
  5,                                      !- Outlet Port
  {137bf824-ec76-4dc1-ac5d-96df9b9e0483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b07dc16f-e69c-4ab7-a82e-5b9855860534}, !- Handle
  {137bf824-ec76-4dc1-ac5d-96df9b9e0483}, !- Source Object
  3,                                      !- Outlet Port
  {07783204-baee-47b9-9872-7ed53817c2dc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6f6635ea-5445-4349-9253-efb1ceeb1558}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cad5bdd3-291c-4064-bf62-24c8678d87fd}, !- Control Zone or Zone List Name
  {0809f3dd-3f5c-427a-a6f7-b2b31a37e26b}, !- Cooling Control Zone or Zone List Name
  {8e940939-ea60-45e8-abaa-8460669c42fb}, !- Heating Control Zone or Zone List Name
  {8d72d7ac-f2ec-4ec5-b58f-119fdae16325}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cad5bdd3-291c-4064-bf62-24c8678d87fd}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {0809f3dd-3f5c-427a-a6f7-b2b31a37e26b}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8e940939-ea60-45e8-abaa-8460669c42fb}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8d72d7ac-f2ec-4ec5-b58f-119fdae16325}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {24414446-52e4-42d6-b1e3-9312c61f8830}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {46cd16fe-d972-4b2a-b253-ea2a36bdeb48}, !- Air Inlet Node Name
  {d85a97a3-4ac1-46f9-a417-871c6b257c63}, !- Air Outlet Node Name
  0.12697;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f8022942-4470-4fdd-bd9f-40609cb58d18}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Return Air Node, !- Name
  {d651e78e-dc8c-4051-83d2-eb37fd78b8c7}, !- Inlet Port
  {8518bb0d-1903-4b40-8cc0-0f6cf740ce93}; !- Outlet Port

OS:Connection,
  {f121a8e2-325d-4627-8095-c32589897e0c}, !- Handle
  {178ab873-05f6-4450-9c49-78e87ca3326e}, !- Source Object
  3,                                      !- Outlet Port
  {470f0d0e-32a7-426a-b050-5b2b2d665c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d651e78e-dc8c-4051-83d2-eb37fd78b8c7}, !- Handle
  {1148caa6-1d9a-469a-bad3-b8b5aec81e31}, !- Source Object
  2,                                      !- Outlet Port
  {f8022942-4470-4fdd-bd9f-40609cb58d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8518bb0d-1903-4b40-8cc0-0f6cf740ce93}, !- Handle
  {f8022942-4470-4fdd-bd9f-40609cb58d18}, !- Source Object
  3,                                      !- Outlet Port
  {e58e5554-4cc4-4c69-8340-7f6a9817569b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a586b69-9a3e-4dd9-ade8-4337c4eb7fb2}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {90102968-3b33-4ff0-ac99-e549079cdc97}, !- Inlet Port
  {46cd16fe-d972-4b2a-b253-ea2a36bdeb48}; !- Outlet Port

OS:Connection,
  {90102968-3b33-4ff0-ac99-e549079cdc97}, !- Handle
  {89599029-23c2-4f94-8ae0-5c17e43d15cd}, !- Source Object
  3,                                      !- Outlet Port
  {0a586b69-9a3e-4dd9-ade8-4337c4eb7fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46cd16fe-d972-4b2a-b253-ea2a36bdeb48}, !- Handle
  {0a586b69-9a3e-4dd9-ade8-4337c4eb7fb2}, !- Source Object
  3,                                      !- Outlet Port
  {24414446-52e4-42d6-b1e3-9312c61f8830}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d85a97a3-4ac1-46f9-a417-871c6b257c63}, !- Handle
  {24414446-52e4-42d6-b1e3-9312c61f8830}, !- Source Object
  4,                                      !- Outlet Port
  {178ab873-05f6-4450-9c49-78e87ca3326e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {37879664-3bd3-46dd-b35d-167a91a009c5}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fa882a7a-d6df-467f-9a7d-d8dd070adb7b}, !- Availability Schedule
  {1aa9d182-8cd1-4d2c-aea8-6c7341c558e0}, !- Availability Manager List Name
  0.12905,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75917661-c3ad-4f8b-a6f1-68692d00330c}, !- Supply Side Inlet Node Name
  {512adef6-c2ab-40ff-af81-8488461375db}, !- Demand Side Outlet Node Name
  {dc2e5c44-9ba1-49af-ae2f-444e8b280d12}, !- Demand Side Inlet Node A
  {523bfdee-aa3d-4712-ac24-041cc2c5f945}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b4e50213-798d-4d71-9c2c-603e3323617f}, !- Demand Mixer Name
  {00c8f7b5-c889-4e2c-8355-4e03a987b11b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08e88b10-3566-46c9-a7e0-373be07de225}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {75917661-c3ad-4f8b-a6f1-68692d00330c}, !- Inlet Port
  {f7b8fc64-b042-4f23-9380-7a64c46cc683}; !- Outlet Port

OS:Node,
  {31a5c753-e1ea-4a5f-aa42-03f1cc6397c2}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {2e56834c-5438-4c53-907b-a69f17447ec4}, !- Inlet Port
  {523bfdee-aa3d-4712-ac24-041cc2c5f945}; !- Outlet Port

OS:Connection,
  {75917661-c3ad-4f8b-a6f1-68692d00330c}, !- Handle
  {37879664-3bd3-46dd-b35d-167a91a009c5}, !- Source Object
  9,                                      !- Outlet Port
  {08e88b10-3566-46c9-a7e0-373be07de225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523bfdee-aa3d-4712-ac24-041cc2c5f945}, !- Handle
  {31a5c753-e1ea-4a5f-aa42-03f1cc6397c2}, !- Source Object
  3,                                      !- Outlet Port
  {37879664-3bd3-46dd-b35d-167a91a009c5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7b913bef-d427-4504-8d9b-d6d9c3395868}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {dc2e5c44-9ba1-49af-ae2f-444e8b280d12}, !- Inlet Port
  {54f18260-f667-44b5-8af3-47da06e10413}; !- Outlet Port

OS:Node,
  {adcba97c-eb06-4b98-8502-721f9b3caec2}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {fe9e558a-6697-41b5-b3e7-565ad192c26c}, !- Inlet Port
  {512adef6-c2ab-40ff-af81-8488461375db}; !- Outlet Port

OS:Node,
  {30e8630c-d1bc-4dfc-ab0d-8e85a665e963}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {03ed82be-b238-49e3-9fd0-49b84cd19a0c}, !- Inlet Port
  {8aee988c-bbb0-4b7a-ab96-74551f96a312}; !- Outlet Port

OS:Connection,
  {dc2e5c44-9ba1-49af-ae2f-444e8b280d12}, !- Handle
  {37879664-3bd3-46dd-b35d-167a91a009c5}, !- Source Object
  11,                                     !- Outlet Port
  {7b913bef-d427-4504-8d9b-d6d9c3395868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {512adef6-c2ab-40ff-af81-8488461375db}, !- Handle
  {adcba97c-eb06-4b98-8502-721f9b3caec2}, !- Source Object
  3,                                      !- Outlet Port
  {37879664-3bd3-46dd-b35d-167a91a009c5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {00c8f7b5-c889-4e2c-8355-4e03a987b11b}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {54f18260-f667-44b5-8af3-47da06e10413}, !- Inlet Node Name
  {ab0496fa-c1cf-41fa-bc82-0446c15dcabd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b4e50213-798d-4d71-9c2c-603e3323617f}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {fe9e558a-6697-41b5-b3e7-565ad192c26c}, !- Outlet Node Name
  {99acd666-b69b-4e9c-ae27-2338cbb15fbb}; !- Inlet Node Name 1

OS:Connection,
  {54f18260-f667-44b5-8af3-47da06e10413}, !- Handle
  {7b913bef-d427-4504-8d9b-d6d9c3395868}, !- Source Object
  3,                                      !- Outlet Port
  {00c8f7b5-c889-4e2c-8355-4e03a987b11b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe9e558a-6697-41b5-b3e7-565ad192c26c}, !- Handle
  {b4e50213-798d-4d71-9c2c-603e3323617f}, !- Source Object
  2,                                      !- Outlet Port
  {adcba97c-eb06-4b98-8502-721f9b3caec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c53ff8f4-7248-4039-ba3c-1fcc0bf1762d}, !- Handle
  {37879664-3bd3-46dd-b35d-167a91a009c5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.12905,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1724.2,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2993.64,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1aa9d182-8cd1-4d2c-aea8-6c7341c558e0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {c6e222a7-7bcb-4631-b33d-f18a8c17ec93}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f2abab69-6705-493b-9c13-fe6b977d68f4}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b81314fd-a044-471f-bfbe-fafc10aa3886}, !- Control Zone Name
  {31a5c753-e1ea-4a5f-aa42-03f1cc6397c2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {32216d51-6195-4bfe-a0f1-6407fe2ca2a9}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4624.873,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {2a267c3b-2196-4f16-bf4a-09b1e07c7a00}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e4c1e0f6-8f12-4601-9eeb-3f3121be9aef}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER 9kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  2136.21589,                             !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.12905,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {ef96fadb-7f97-4a0b-889e-82848fecf20b}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.12905,                                !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e449b03c-559a-421b-bbf5-292a2a67c7fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1608708f-e84b-4155-b891-b601149fa161}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e449b03c-559a-421b-bbf5-292a2a67c7fd}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1608708f-e84b-4155-b891-b601149fa161}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e803b38b-f4f7-4ddc-b664-685876cfc645}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b81314fd-a044-471f-bfbe-fafc10aa3886}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {72458615-5507-4321-ad6e-84c4c3dc26fb}, !- Air Inlet Node Name
  {2e56834c-5438-4c53-907b-a69f17447ec4}, !- Air Outlet Node Name
  {ef96fadb-7f97-4a0b-889e-82848fecf20b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {cca85a40-6d90-4798-b790-83197a176599}, !- Supply Air Fan Operating Mode Schedule Name
  {32216d51-6195-4bfe-a0f1-6407fe2ca2a9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e4c1e0f6-8f12-4601-9eeb-3f3121be9aef}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2a267c3b-2196-4f16-bf4a-09b1e07c7a00}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.12905,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.12905,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2e56834c-5438-4c53-907b-a69f17447ec4}, !- Handle
  {e803b38b-f4f7-4ddc-b664-685876cfc645}, !- Source Object
  7,                                      !- Outlet Port
  {31a5c753-e1ea-4a5f-aa42-03f1cc6397c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {74243d99-d252-4227-a9d3-744a104d61f4}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00416258,                             !- Minimum Outdoor Air Flow Rate {m3/s}
  0.12905,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5e05e4d-21bd-45d3-918b-9683fdcb3a4f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {77f5f53c-bd46-488e-afbf-147f099ded9a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {27f08734-65d6-49d5-99af-3613be0610a5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {27f08734-65d6-49d5-99af-3613be0610a5}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c6a40ac4-a309-4729-833f-b3f53ab2ecb2}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC OA System, !- Name
  {74243d99-d252-4227-a9d3-744a104d61f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d533113c-3ade-410b-ae88-e4844f943ee4}, !- Mixed Air Node Name
  {9990ad9a-90bc-4ec8-a346-e0918316b9d0}, !- Outdoor Air Stream Node Name
  {6596cafa-48cb-4516-b44f-84f5103146ce}, !- Relief Air Stream Node Name
  {f7b8fc64-b042-4f23-9380-7a64c46cc683}; !- Return Air Stream Node Name

OS:Node,
  {c9c8becd-bd7c-43ba-9581-d3b33a2d2a30}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9990ad9a-90bc-4ec8-a346-e0918316b9d0}; !- Outlet Port

OS:Connection,
  {9990ad9a-90bc-4ec8-a346-e0918316b9d0}, !- Handle
  {c9c8becd-bd7c-43ba-9581-d3b33a2d2a30}, !- Source Object
  3,                                      !- Outlet Port
  {c6a40ac4-a309-4729-833f-b3f53ab2ecb2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {277bbf57-61ed-4617-86ef-0b7ba849b8e2}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {6596cafa-48cb-4516-b44f-84f5103146ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6596cafa-48cb-4516-b44f-84f5103146ce}, !- Handle
  {c6a40ac4-a309-4729-833f-b3f53ab2ecb2}, !- Source Object
  7,                                      !- Outlet Port
  {277bbf57-61ed-4617-86ef-0b7ba849b8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f85d77a-5bbe-4a29-a27a-c6139deab4af}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d533113c-3ade-410b-ae88-e4844f943ee4}, !- Inlet Port
  {72458615-5507-4321-ad6e-84c4c3dc26fb}; !- Outlet Port

OS:Connection,
  {f7b8fc64-b042-4f23-9380-7a64c46cc683}, !- Handle
  {08e88b10-3566-46c9-a7e0-373be07de225}, !- Source Object
  3,                                      !- Outlet Port
  {c6a40ac4-a309-4729-833f-b3f53ab2ecb2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d533113c-3ade-410b-ae88-e4844f943ee4}, !- Handle
  {c6a40ac4-a309-4729-833f-b3f53ab2ecb2}, !- Source Object
  5,                                      !- Outlet Port
  {6f85d77a-5bbe-4a29-a27a-c6139deab4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72458615-5507-4321-ad6e-84c4c3dc26fb}, !- Handle
  {6f85d77a-5bbe-4a29-a27a-c6139deab4af}, !- Source Object
  3,                                      !- Outlet Port
  {e803b38b-f4f7-4ddc-b664-685876cfc645}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c6e222a7-7bcb-4631-b33d-f18a8c17ec93}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0f9659c6-d57a-4605-a9e8-a079918a5dd8}, !- Control Zone or Zone List Name
  {20144933-de0a-473e-bef5-85830161c4ef}, !- Cooling Control Zone or Zone List Name
  {f106b487-6c25-462f-9e93-aa95eff202de}, !- Heating Control Zone or Zone List Name
  {837c60d6-6478-4d79-8513-9af688355ab2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f9659c6-d57a-4605-a9e8-a079918a5dd8}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {20144933-de0a-473e-bef5-85830161c4ef}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f106b487-6c25-462f-9e93-aa95eff202de}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {837c60d6-6478-4d79-8513-9af688355ab2}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fe9707c4-c6a0-4da1-a266-ace226110dce}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {9732a55e-26c1-4ab6-8330-508ea6cde0f2}, !- Air Inlet Node Name
  {03ed82be-b238-49e3-9fd0-49b84cd19a0c}, !- Air Outlet Node Name
  0.12905;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b4d048df-7bbb-4615-8b91-407927c72bc5}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Return Air Node, !- Name
  {9fb3f593-7581-43d0-9f0c-98669053471b}, !- Inlet Port
  {99acd666-b69b-4e9c-ae27-2338cbb15fbb}; !- Outlet Port

OS:Connection,
  {8aee988c-bbb0-4b7a-ab96-74551f96a312}, !- Handle
  {30e8630c-d1bc-4dfc-ab0d-8e85a665e963}, !- Source Object
  3,                                      !- Outlet Port
  {3e87dbc7-1d40-4b56-adb5-2bc64a7d3968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb3f593-7581-43d0-9f0c-98669053471b}, !- Handle
  {c7677674-1774-4262-ba46-f3f6d3dc52b3}, !- Source Object
  2,                                      !- Outlet Port
  {b4d048df-7bbb-4615-8b91-407927c72bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99acd666-b69b-4e9c-ae27-2338cbb15fbb}, !- Handle
  {b4d048df-7bbb-4615-8b91-407927c72bc5}, !- Source Object
  3,                                      !- Outlet Port
  {b4e50213-798d-4d71-9c2c-603e3323617f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba38e5d7-518b-40a4-b50e-7bef9124554b}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ab0496fa-c1cf-41fa-bc82-0446c15dcabd}, !- Inlet Port
  {9732a55e-26c1-4ab6-8330-508ea6cde0f2}; !- Outlet Port

OS:Connection,
  {ab0496fa-c1cf-41fa-bc82-0446c15dcabd}, !- Handle
  {00c8f7b5-c889-4e2c-8355-4e03a987b11b}, !- Source Object
  3,                                      !- Outlet Port
  {ba38e5d7-518b-40a4-b50e-7bef9124554b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9732a55e-26c1-4ab6-8330-508ea6cde0f2}, !- Handle
  {ba38e5d7-518b-40a4-b50e-7bef9124554b}, !- Source Object
  3,                                      !- Outlet Port
  {fe9707c4-c6a0-4da1-a266-ace226110dce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03ed82be-b238-49e3-9fd0-49b84cd19a0c}, !- Handle
  {fe9707c4-c6a0-4da1-a266-ace226110dce}, !- Source Object
  4,                                      !- Outlet Port
  {30e8630c-d1bc-4dfc-ab0d-8e85a665e963}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d95d964-4200-402a-b49b-65860a9d6696}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d78cbd10-2745-45c6-a840-22d9a3a3d0d9}, !- Availability Schedule
  {3821784d-2e46-458b-b6bb-a66d75a1fb68}, !- Availability Manager List Name
  5.59608,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ed421037-cf0d-4b59-9f68-f6735f24493d}, !- Supply Side Inlet Node Name
  {d6c69a52-c7d1-48b1-b384-535028a93a40}, !- Demand Side Outlet Node Name
  {150fc7bb-72ad-44b9-8496-d6f93e09a1e6}, !- Demand Side Inlet Node A
  {32e12355-dfc2-4a95-bb8c-e9d6d4a13b17}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b448998b-8cf7-4403-9c74-8db4eea67ff8}, !- Demand Mixer Name
  {1d202663-1d16-46b2-bd29-6d5f1b4af041}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9fb7a583-d338-4174-9d7a-65faac2219a6}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ed421037-cf0d-4b59-9f68-f6735f24493d}, !- Inlet Port
  {e1f05b4a-bc60-4043-beca-d0a661d10009}; !- Outlet Port

OS:Node,
  {67417315-3df2-4b7f-afa7-3ab770c8f554}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {501d81e0-b063-4007-8d61-5bdd2d34447d}, !- Inlet Port
  {32e12355-dfc2-4a95-bb8c-e9d6d4a13b17}; !- Outlet Port

OS:Connection,
  {ed421037-cf0d-4b59-9f68-f6735f24493d}, !- Handle
  {5d95d964-4200-402a-b49b-65860a9d6696}, !- Source Object
  9,                                      !- Outlet Port
  {9fb7a583-d338-4174-9d7a-65faac2219a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e12355-dfc2-4a95-bb8c-e9d6d4a13b17}, !- Handle
  {67417315-3df2-4b7f-afa7-3ab770c8f554}, !- Source Object
  3,                                      !- Outlet Port
  {5d95d964-4200-402a-b49b-65860a9d6696}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {065424bc-0f28-4bbc-b398-7355aeb6e105}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {150fc7bb-72ad-44b9-8496-d6f93e09a1e6}, !- Inlet Port
  {21765593-1738-459b-a729-013457a8f27f}; !- Outlet Port

OS:Node,
  {85a55c25-d4a3-4d45-a6b9-8ff1bfeea793}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {3469da6b-eae2-4bb5-a04d-a32849b1f451}, !- Inlet Port
  {d6c69a52-c7d1-48b1-b384-535028a93a40}; !- Outlet Port

OS:Node,
  {9c2f2bbd-ff53-4d7e-9bc3-24c5fefc727a}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4452b01f-a768-4f1e-99b1-e1a349ff7836}, !- Inlet Port
  {6bb20d5b-9fdb-490d-b4d6-b5e6397df2e1}; !- Outlet Port

OS:Connection,
  {150fc7bb-72ad-44b9-8496-d6f93e09a1e6}, !- Handle
  {5d95d964-4200-402a-b49b-65860a9d6696}, !- Source Object
  11,                                     !- Outlet Port
  {065424bc-0f28-4bbc-b398-7355aeb6e105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c69a52-c7d1-48b1-b384-535028a93a40}, !- Handle
  {85a55c25-d4a3-4d45-a6b9-8ff1bfeea793}, !- Source Object
  3,                                      !- Outlet Port
  {5d95d964-4200-402a-b49b-65860a9d6696}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1d202663-1d16-46b2-bd29-6d5f1b4af041}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {21765593-1738-459b-a729-013457a8f27f}, !- Inlet Node Name
  {37290fd5-5649-4772-9f2c-6371debeb036}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b448998b-8cf7-4403-9c74-8db4eea67ff8}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {3469da6b-eae2-4bb5-a04d-a32849b1f451}, !- Outlet Node Name
  {30827b36-3f30-42a0-9e28-fad93a091727}; !- Inlet Node Name 1

OS:Connection,
  {21765593-1738-459b-a729-013457a8f27f}, !- Handle
  {065424bc-0f28-4bbc-b398-7355aeb6e105}, !- Source Object
  3,                                      !- Outlet Port
  {1d202663-1d16-46b2-bd29-6d5f1b4af041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3469da6b-eae2-4bb5-a04d-a32849b1f451}, !- Handle
  {b448998b-8cf7-4403-9c74-8db4eea67ff8}, !- Source Object
  2,                                      !- Outlet Port
  {85a55c25-d4a3-4d45-a6b9-8ff1bfeea793}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e6ef74a-a988-47ff-b578-68b8eb2e9c41}, !- Handle
  {5d95d964-4200-402a-b49b-65860a9d6696}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.59608,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  74535.42,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  32727.73,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3821784d-2e46-458b-b6bb-a66d75a1fb68}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {e22bdd6d-818d-4833-a82a-89c281a0497f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {71009a92-c6bc-4bc0-ba72-8df5118e7d75}, !- Handle
  Zone Warehouse Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9186ea69-cf1d-4ac8-a54e-c2f5ff246059}, !- Control Zone Name
  {67417315-3df2-4b7f-afa7-3ab770c8f554}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {434c287e-4baa-4c6a-8ed6-4366ee0719db}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  203302.12318,                           !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {e130946c-03e3-4d10-bf3a-57de4eb9c27c}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {31a04965-8ce8-4143-ae3e-fad1fd1afaea}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 326kBtu/hr 8.5EER 393kBtu/hr 9.3EER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  92635.01549,                            !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  5.59608,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {bcf08a62-f424-4ff6-892d-1b8da0f04f54}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  5.59608,                                !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a369f583-a3a2-4c53-98d2-4fd93501e4ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5ef26c38-80b6-46c8-8c3b-25d8c526201f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a369f583-a3a2-4c53-98d2-4fd93501e4ec}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5ef26c38-80b6-46c8-8c3b-25d8c526201f}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5da5e504-211f-46fb-9d70-0cc138143f30}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9186ea69-cf1d-4ac8-a54e-c2f5ff246059}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {1c7b298f-b478-42f1-983c-8cebd812db1b}, !- Air Inlet Node Name
  {501d81e0-b063-4007-8d61-5bdd2d34447d}, !- Air Outlet Node Name
  {bcf08a62-f424-4ff6-892d-1b8da0f04f54}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {748bbe69-3f3c-41c6-add2-e227c305c0bc}, !- Supply Air Fan Operating Mode Schedule Name
  {434c287e-4baa-4c6a-8ed6-4366ee0719db}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {31a04965-8ce8-4143-ae3e-fad1fd1afaea}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e130946c-03e3-4d10-bf3a-57de4eb9c27c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  5.59608,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  5.59608,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {501d81e0-b063-4007-8d61-5bdd2d34447d}, !- Handle
  {5da5e504-211f-46fb-9d70-0cc138143f30}, !- Source Object
  7,                                      !- Outlet Port
  {67417315-3df2-4b7f-afa7-3ab770c8f554}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fab2bf8c-0b4f-4163-9b28-aff3d3d03a61}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.18857,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  5.59608,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e539ab0f-d665-4357-85c2-2589f09cca75}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c5c83d2c-835b-4fdf-9d13-2289591c167c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4972354c-7c79-47d4-85ec-fb85b2180fd3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4972354c-7c79-47d4-85ec-fb85b2180fd3}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7263a8f1-3873-485e-8aa0-d51b261beafa}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System, !- Name
  {fab2bf8c-0b4f-4163-9b28-aff3d3d03a61}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {24618978-860e-4c83-a735-4089fcd0b3db}, !- Mixed Air Node Name
  {8fa3724d-dec3-41f4-bf54-e05f959a5ba4}, !- Outdoor Air Stream Node Name
  {d139225c-0b0c-4e34-903f-6929c5ff3d57}, !- Relief Air Stream Node Name
  {e1f05b4a-bc60-4043-beca-d0a661d10009}; !- Return Air Stream Node Name

OS:Node,
  {ce550bd0-8aae-4f04-8af6-f952d780bb04}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8fa3724d-dec3-41f4-bf54-e05f959a5ba4}; !- Outlet Port

OS:Connection,
  {8fa3724d-dec3-41f4-bf54-e05f959a5ba4}, !- Handle
  {ce550bd0-8aae-4f04-8af6-f952d780bb04}, !- Source Object
  3,                                      !- Outlet Port
  {7263a8f1-3873-485e-8aa0-d51b261beafa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {696c9fd1-f1f6-461b-ad72-59a6ed243be4}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d139225c-0b0c-4e34-903f-6929c5ff3d57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d139225c-0b0c-4e34-903f-6929c5ff3d57}, !- Handle
  {7263a8f1-3873-485e-8aa0-d51b261beafa}, !- Source Object
  7,                                      !- Outlet Port
  {696c9fd1-f1f6-461b-ad72-59a6ed243be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a002f87-f9c3-42ac-ae1c-d04ed66fc867}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {24618978-860e-4c83-a735-4089fcd0b3db}, !- Inlet Port
  {1c7b298f-b478-42f1-983c-8cebd812db1b}; !- Outlet Port

OS:Connection,
  {e1f05b4a-bc60-4043-beca-d0a661d10009}, !- Handle
  {9fb7a583-d338-4174-9d7a-65faac2219a6}, !- Source Object
  3,                                      !- Outlet Port
  {7263a8f1-3873-485e-8aa0-d51b261beafa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {24618978-860e-4c83-a735-4089fcd0b3db}, !- Handle
  {7263a8f1-3873-485e-8aa0-d51b261beafa}, !- Source Object
  5,                                      !- Outlet Port
  {6a002f87-f9c3-42ac-ae1c-d04ed66fc867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c7b298f-b478-42f1-983c-8cebd812db1b}, !- Handle
  {6a002f87-f9c3-42ac-ae1c-d04ed66fc867}, !- Source Object
  3,                                      !- Outlet Port
  {5da5e504-211f-46fb-9d70-0cc138143f30}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e22bdd6d-818d-4833-a82a-89c281a0497f}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f10d92e6-7543-4534-9efd-8f7901e82cfd}, !- Control Zone or Zone List Name
  {b811a548-db97-458f-ac6d-973246a51822}, !- Cooling Control Zone or Zone List Name
  {aa3bc803-bb88-4646-baa2-d6c5ecce275a}, !- Heating Control Zone or Zone List Name
  {720fd89d-e98d-4c9b-bd60-09fca2e9fbcb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f10d92e6-7543-4534-9efd-8f7901e82cfd}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {b811a548-db97-458f-ac6d-973246a51822}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aa3bc803-bb88-4646-baa2-d6c5ecce275a}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {720fd89d-e98d-4c9b-bd60-09fca2e9fbcb}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {24c064b0-3b68-4055-aa45-655149bcd34d}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {a0638ce0-4bf3-4d93-a60a-1f616b1e4c24}, !- Air Inlet Node Name
  {4452b01f-a768-4f1e-99b1-e1a349ff7836}, !- Air Outlet Node Name
  5.59608;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {73d05faf-5b83-4478-96df-b154d3f46e5e}, !- Handle
  Zone Warehouse Office B  - Story Ground Return Air Node, !- Name
  {26c7ddfb-b272-4cd0-b777-7292acf0f7d2}, !- Inlet Port
  {30827b36-3f30-42a0-9e28-fad93a091727}; !- Outlet Port

OS:Connection,
  {6bb20d5b-9fdb-490d-b4d6-b5e6397df2e1}, !- Handle
  {9c2f2bbd-ff53-4d7e-9bc3-24c5fefc727a}, !- Source Object
  3,                                      !- Outlet Port
  {d5a8f221-e880-4e39-9b3f-0d74b44a6484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c7ddfb-b272-4cd0-b777-7292acf0f7d2}, !- Handle
  {d5d0bac4-2d10-4cbf-8aa7-ee75ad7fa6b5}, !- Source Object
  2,                                      !- Outlet Port
  {73d05faf-5b83-4478-96df-b154d3f46e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30827b36-3f30-42a0-9e28-fad93a091727}, !- Handle
  {73d05faf-5b83-4478-96df-b154d3f46e5e}, !- Source Object
  3,                                      !- Outlet Port
  {b448998b-8cf7-4403-9c74-8db4eea67ff8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1217b6e1-f2d0-400d-9d5e-0f30fc55a603}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {37290fd5-5649-4772-9f2c-6371debeb036}, !- Inlet Port
  {a0638ce0-4bf3-4d93-a60a-1f616b1e4c24}; !- Outlet Port

OS:Connection,
  {37290fd5-5649-4772-9f2c-6371debeb036}, !- Handle
  {1d202663-1d16-46b2-bd29-6d5f1b4af041}, !- Source Object
  3,                                      !- Outlet Port
  {1217b6e1-f2d0-400d-9d5e-0f30fc55a603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0638ce0-4bf3-4d93-a60a-1f616b1e4c24}, !- Handle
  {1217b6e1-f2d0-400d-9d5e-0f30fc55a603}, !- Source Object
  3,                                      !- Outlet Port
  {24c064b0-3b68-4055-aa45-655149bcd34d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4452b01f-a768-4f1e-99b1-e1a349ff7836}, !- Handle
  {24c064b0-3b68-4055-aa45-655149bcd34d}, !- Source Object
  4,                                      !- Outlet Port
  {9c2f2bbd-ff53-4d7e-9bc3-24c5fefc727a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {be77e309-dea5-413a-a418-88cbf41f36e6}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e61f0a38-ed0d-4371-8142-d51fe9ec1f09}, !- Availability Schedule
  {f28707db-db95-4c96-8afb-2827bc70b622}, !- Availability Manager List Name
  0.8426,                                 !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6cb3c51a-0e55-450c-b223-3e8353421b2b}, !- Supply Side Inlet Node Name
  {6e9184bb-c252-42cf-b7bd-e63b5a6a00dd}, !- Demand Side Outlet Node Name
  {e21d0d38-69a7-4d12-87fe-6b52b7e19425}, !- Demand Side Inlet Node A
  {35ebbe51-610d-4bc1-886c-a8bfb541b0ad}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2b1524a4-0afa-42c1-9de9-8afec444da92}, !- Demand Mixer Name
  {7a1b4c07-2879-4e4b-bf05-4e23eab99423}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {98227104-2d18-44fb-b2a0-33d7066b5d2f}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6cb3c51a-0e55-450c-b223-3e8353421b2b}, !- Inlet Port
  {add8c6b4-0933-4a5f-a1d8-88e222e789d3}; !- Outlet Port

OS:Node,
  {0aa9d32c-57e1-45c8-9752-f8f508822508}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {690d6bc9-feb6-412f-9dc4-d7e4884512e9}, !- Inlet Port
  {35ebbe51-610d-4bc1-886c-a8bfb541b0ad}; !- Outlet Port

OS:Connection,
  {6cb3c51a-0e55-450c-b223-3e8353421b2b}, !- Handle
  {be77e309-dea5-413a-a418-88cbf41f36e6}, !- Source Object
  9,                                      !- Outlet Port
  {98227104-2d18-44fb-b2a0-33d7066b5d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ebbe51-610d-4bc1-886c-a8bfb541b0ad}, !- Handle
  {0aa9d32c-57e1-45c8-9752-f8f508822508}, !- Source Object
  3,                                      !- Outlet Port
  {be77e309-dea5-413a-a418-88cbf41f36e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {85b74923-44b5-4af8-af85-fec2cfa01270}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e21d0d38-69a7-4d12-87fe-6b52b7e19425}, !- Inlet Port
  {a336944f-5fb9-45b3-b091-ac457b942fc6}; !- Outlet Port

OS:Node,
  {a8d9217d-4f23-4367-9140-e4742aa33e9d}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8fd7cd41-e66c-4d41-8399-e0fa6e001c02}, !- Inlet Port
  {6e9184bb-c252-42cf-b7bd-e63b5a6a00dd}; !- Outlet Port

OS:Node,
  {5522f017-b8de-45ad-9a04-399017ad6603}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6c8fbff1-4d3f-434b-aaa1-527fd96c77bd}, !- Inlet Port
  {022d61bf-edf8-47fd-8159-c2bff74858f3}; !- Outlet Port

OS:Connection,
  {e21d0d38-69a7-4d12-87fe-6b52b7e19425}, !- Handle
  {be77e309-dea5-413a-a418-88cbf41f36e6}, !- Source Object
  11,                                     !- Outlet Port
  {85b74923-44b5-4af8-af85-fec2cfa01270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e9184bb-c252-42cf-b7bd-e63b5a6a00dd}, !- Handle
  {a8d9217d-4f23-4367-9140-e4742aa33e9d}, !- Source Object
  3,                                      !- Outlet Port
  {be77e309-dea5-413a-a418-88cbf41f36e6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7a1b4c07-2879-4e4b-bf05-4e23eab99423}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {a336944f-5fb9-45b3-b091-ac457b942fc6}, !- Inlet Node Name
  {259ddc4e-7c60-4693-b214-b872ed47de8e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2b1524a4-0afa-42c1-9de9-8afec444da92}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {8fd7cd41-e66c-4d41-8399-e0fa6e001c02}, !- Outlet Node Name
  {8cdf4e91-87f6-4577-9608-75191f0c504a}; !- Inlet Node Name 1

OS:Connection,
  {a336944f-5fb9-45b3-b091-ac457b942fc6}, !- Handle
  {85b74923-44b5-4af8-af85-fec2cfa01270}, !- Source Object
  3,                                      !- Outlet Port
  {7a1b4c07-2879-4e4b-bf05-4e23eab99423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd7cd41-e66c-4d41-8399-e0fa6e001c02}, !- Handle
  {2b1524a4-0afa-42c1-9de9-8afec444da92}, !- Source Object
  2,                                      !- Outlet Port
  {a8d9217d-4f23-4367-9140-e4742aa33e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9bbc6f94-0a53-4d59-bfd3-c1b57bec2902}, !- Handle
  {be77e309-dea5-413a-a418-88cbf41f36e6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.8426,                                 !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11209.67,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  12042.05,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f28707db-db95-4c96-8afb-2827bc70b622}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {cfd3bbde-72f4-4c56-a368-a67c45f3de70}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {39cdea63-8e9c-452b-a047-cc335082387a}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a4768e47-ae3b-49c8-be27-7fd7053b98fa}, !- Control Zone Name
  {0aa9d32c-57e1-45c8-9752-f8f508822508}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {fe543d9b-e46a-4d09-a7c0-6797491d9034}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  30212.03435,                            !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {a38fb7ae-b512-4d52-bb21-b03469fa69c8}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {42a1cfff-2eb8-474c-9a7b-f2de8ebdc3d5}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 54kBtu/hr 9.7SEER 61kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  13948.08274,                            !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.8426,                                 !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {e070a36a-2620-4876-9d6e-bfd9c322233e}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.8426,                                 !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00e97564-613b-4395-b6f1-a7ed8cc71e61}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4e539b54-d926-47ab-89d3-83b9b160fe2f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {00e97564-613b-4395-b6f1-a7ed8cc71e61}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4e539b54-d926-47ab-89d3-83b9b160fe2f}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6b84765c-0362-4122-b80f-21bb02affa95}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a4768e47-ae3b-49c8-be27-7fd7053b98fa}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {b242042d-4045-4588-8f6f-cd4b1efb727a}, !- Air Inlet Node Name
  {690d6bc9-feb6-412f-9dc4-d7e4884512e9}, !- Air Outlet Node Name
  {e070a36a-2620-4876-9d6e-bfd9c322233e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a40ab947-b566-4ebb-b317-c791f12a4ddf}, !- Supply Air Fan Operating Mode Schedule Name
  {fe543d9b-e46a-4d09-a7c0-6797491d9034}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {42a1cfff-2eb8-474c-9a7b-f2de8ebdc3d5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a38fb7ae-b512-4d52-bb21-b03469fa69c8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.8426,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.8426,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {690d6bc9-feb6-412f-9dc4-d7e4884512e9}, !- Handle
  {6b84765c-0362-4122-b80f-21bb02affa95}, !- Source Object
  7,                                      !- Outlet Port
  {0aa9d32c-57e1-45c8-9752-f8f508822508}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {477c39f3-2cba-4aba-80dd-2f63f5250d5c}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0280164,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.8426,                                 !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b218e009-17de-4db3-bf21-fed6eb7196de}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9735e4a7-1305-4b92-b888-572f1e14dad0}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d52df40c-3741-4f72-82f0-8a545cb5075d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d52df40c-3741-4f72-82f0-8a545cb5075d}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e6d3355d-6fbe-436a-bccf-7d7f8802ec56}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC OA System, !- Name
  {477c39f3-2cba-4aba-80dd-2f63f5250d5c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {84a84193-c2a0-4007-9a65-f7b412311557}, !- Mixed Air Node Name
  {65e75f77-9252-4f80-9dcb-750c3d1d42a7}, !- Outdoor Air Stream Node Name
  {47784b85-b047-4453-88a8-1f9eaa260aa5}, !- Relief Air Stream Node Name
  {add8c6b4-0933-4a5f-a1d8-88e222e789d3}; !- Return Air Stream Node Name

OS:Node,
  {4f008b5a-c00a-4a09-b6d0-7f3382489504}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {65e75f77-9252-4f80-9dcb-750c3d1d42a7}; !- Outlet Port

OS:Connection,
  {65e75f77-9252-4f80-9dcb-750c3d1d42a7}, !- Handle
  {4f008b5a-c00a-4a09-b6d0-7f3382489504}, !- Source Object
  3,                                      !- Outlet Port
  {e6d3355d-6fbe-436a-bccf-7d7f8802ec56}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {876e8e72-58d4-47d1-a548-883c4a8b0b74}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {47784b85-b047-4453-88a8-1f9eaa260aa5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47784b85-b047-4453-88a8-1f9eaa260aa5}, !- Handle
  {e6d3355d-6fbe-436a-bccf-7d7f8802ec56}, !- Source Object
  7,                                      !- Outlet Port
  {876e8e72-58d4-47d1-a548-883c4a8b0b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d585db0-94d5-4fd6-bff1-f32d16c108b4}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {84a84193-c2a0-4007-9a65-f7b412311557}, !- Inlet Port
  {b242042d-4045-4588-8f6f-cd4b1efb727a}; !- Outlet Port

OS:Connection,
  {add8c6b4-0933-4a5f-a1d8-88e222e789d3}, !- Handle
  {98227104-2d18-44fb-b2a0-33d7066b5d2f}, !- Source Object
  3,                                      !- Outlet Port
  {e6d3355d-6fbe-436a-bccf-7d7f8802ec56}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {84a84193-c2a0-4007-9a65-f7b412311557}, !- Handle
  {e6d3355d-6fbe-436a-bccf-7d7f8802ec56}, !- Source Object
  5,                                      !- Outlet Port
  {3d585db0-94d5-4fd6-bff1-f32d16c108b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b242042d-4045-4588-8f6f-cd4b1efb727a}, !- Handle
  {3d585db0-94d5-4fd6-bff1-f32d16c108b4}, !- Source Object
  3,                                      !- Outlet Port
  {6b84765c-0362-4122-b80f-21bb02affa95}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cfd3bbde-72f4-4c56-a368-a67c45f3de70}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3985cab5-f152-4e80-bdcd-cb9c31340c9e}, !- Control Zone or Zone List Name
  {f3114b04-4c24-4672-9bd7-37b3aaa646da}, !- Cooling Control Zone or Zone List Name
  {1184eb5f-8a73-472c-8239-38a4584931f1}, !- Heating Control Zone or Zone List Name
  {96ca4f08-de03-4f0a-83d1-67663a5c7eff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3985cab5-f152-4e80-bdcd-cb9c31340c9e}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {f3114b04-4c24-4672-9bd7-37b3aaa646da}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1184eb5f-8a73-472c-8239-38a4584931f1}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {96ca4f08-de03-4f0a-83d1-67663a5c7eff}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3b510945-bff8-4d02-bf58-87cad75598f2}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {22fb26d6-22bb-40d0-bff6-b008b2c4b17f}, !- Air Inlet Node Name
  {6c8fbff1-4d3f-434b-aaa1-527fd96c77bd}, !- Air Outlet Node Name
  0.8426;                                 !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b167241-4fbe-4c63-93d3-e99a94f773d8}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Return Air Node, !- Name
  {a7453c18-4a16-48d1-988a-c1b7ac409d94}, !- Inlet Port
  {8cdf4e91-87f6-4577-9608-75191f0c504a}; !- Outlet Port

OS:Connection,
  {022d61bf-edf8-47fd-8159-c2bff74858f3}, !- Handle
  {5522f017-b8de-45ad-9a04-399017ad6603}, !- Source Object
  3,                                      !- Outlet Port
  {cffedacf-20d3-477f-ae6d-9340afc1c9ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7453c18-4a16-48d1-988a-c1b7ac409d94}, !- Handle
  {b7f4af6c-e745-4a0d-b664-21c40ab1fe1f}, !- Source Object
  2,                                      !- Outlet Port
  {9b167241-4fbe-4c63-93d3-e99a94f773d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cdf4e91-87f6-4577-9608-75191f0c504a}, !- Handle
  {9b167241-4fbe-4c63-93d3-e99a94f773d8}, !- Source Object
  3,                                      !- Outlet Port
  {2b1524a4-0afa-42c1-9de9-8afec444da92}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43c34375-059c-429b-91bf-6eede596e03b}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {259ddc4e-7c60-4693-b214-b872ed47de8e}, !- Inlet Port
  {22fb26d6-22bb-40d0-bff6-b008b2c4b17f}; !- Outlet Port

OS:Connection,
  {259ddc4e-7c60-4693-b214-b872ed47de8e}, !- Handle
  {7a1b4c07-2879-4e4b-bf05-4e23eab99423}, !- Source Object
  3,                                      !- Outlet Port
  {43c34375-059c-429b-91bf-6eede596e03b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fb26d6-22bb-40d0-bff6-b008b2c4b17f}, !- Handle
  {43c34375-059c-429b-91bf-6eede596e03b}, !- Source Object
  3,                                      !- Outlet Port
  {3b510945-bff8-4d02-bf58-87cad75598f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c8fbff1-4d3f-434b-aaa1-527fd96c77bd}, !- Handle
  {3b510945-bff8-4d02-bf58-87cad75598f2}, !- Source Object
  4,                                      !- Outlet Port
  {5522f017-b8de-45ad-9a04-399017ad6603}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8d694ddb-7e56-48b9-b8ff-44d0c645cdd7}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {da6ce93c-e2a8-44af-b8ba-e379f503aa4e}, !- Availability Schedule
  {09bb6eae-6480-48d1-ac97-037ac3ae14f3}, !- Availability Manager List Name
  0.8404,                                 !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {88287359-a955-4955-b4f6-4736da54a124}, !- Supply Side Inlet Node Name
  {fabd1bd7-2355-4310-a80d-b465b97f0f9f}, !- Demand Side Outlet Node Name
  {456ebed3-1ef7-47b7-b0d7-2928902ea929}, !- Demand Side Inlet Node A
  {3432ea70-b792-4050-b8b0-d376a15ddd8b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {06565d98-06c2-4ee2-a071-5421ebfd963e}, !- Demand Mixer Name
  {0c3c85bc-2a62-4462-8f60-7c9b42bf2c05}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {459a11cc-e0ac-4b34-9a70-50a9ac27a66e}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {88287359-a955-4955-b4f6-4736da54a124}, !- Inlet Port
  {487d61b3-4ace-481f-928d-b4bc93878fd0}; !- Outlet Port

OS:Node,
  {61159679-3faa-4a47-adcb-b2e9f7670ba4}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9d76a5f5-f233-479d-a21d-4f31a9dbd2e0}, !- Inlet Port
  {3432ea70-b792-4050-b8b0-d376a15ddd8b}; !- Outlet Port

OS:Connection,
  {88287359-a955-4955-b4f6-4736da54a124}, !- Handle
  {8d694ddb-7e56-48b9-b8ff-44d0c645cdd7}, !- Source Object
  9,                                      !- Outlet Port
  {459a11cc-e0ac-4b34-9a70-50a9ac27a66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3432ea70-b792-4050-b8b0-d376a15ddd8b}, !- Handle
  {61159679-3faa-4a47-adcb-b2e9f7670ba4}, !- Source Object
  3,                                      !- Outlet Port
  {8d694ddb-7e56-48b9-b8ff-44d0c645cdd7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e5261b5-f1ae-4927-b8fc-345658544f94}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {456ebed3-1ef7-47b7-b0d7-2928902ea929}, !- Inlet Port
  {e64db94f-beb1-400a-b21d-f066e16ac65a}; !- Outlet Port

OS:Node,
  {1d35fa2f-9def-4012-a862-eeb840ee0e1e}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {bfe7f3ed-f462-4553-add7-516dd2a3015c}, !- Inlet Port
  {fabd1bd7-2355-4310-a80d-b465b97f0f9f}; !- Outlet Port

OS:Node,
  {2f5a8022-0fae-4ee0-8f48-272ae13ffe35}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ef3d7820-0230-4bf6-b589-4e0e13124752}, !- Inlet Port
  {281700fb-3f52-480e-a897-b073edd510e6}; !- Outlet Port

OS:Connection,
  {456ebed3-1ef7-47b7-b0d7-2928902ea929}, !- Handle
  {8d694ddb-7e56-48b9-b8ff-44d0c645cdd7}, !- Source Object
  11,                                     !- Outlet Port
  {2e5261b5-f1ae-4927-b8fc-345658544f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fabd1bd7-2355-4310-a80d-b465b97f0f9f}, !- Handle
  {1d35fa2f-9def-4012-a862-eeb840ee0e1e}, !- Source Object
  3,                                      !- Outlet Port
  {8d694ddb-7e56-48b9-b8ff-44d0c645cdd7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0c3c85bc-2a62-4462-8f60-7c9b42bf2c05}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {e64db94f-beb1-400a-b21d-f066e16ac65a}, !- Inlet Node Name
  {87c5fe05-6e6b-4b64-b102-f0e66ef2bdb9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {06565d98-06c2-4ee2-a071-5421ebfd963e}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {bfe7f3ed-f462-4553-add7-516dd2a3015c}, !- Outlet Node Name
  {b884e542-558f-47fb-90dd-8945f5d24693}; !- Inlet Node Name 1

OS:Connection,
  {e64db94f-beb1-400a-b21d-f066e16ac65a}, !- Handle
  {2e5261b5-f1ae-4927-b8fc-345658544f94}, !- Source Object
  3,                                      !- Outlet Port
  {0c3c85bc-2a62-4462-8f60-7c9b42bf2c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe7f3ed-f462-4553-add7-516dd2a3015c}, !- Handle
  {06565d98-06c2-4ee2-a071-5421ebfd963e}, !- Source Object
  2,                                      !- Outlet Port
  {1d35fa2f-9def-4012-a862-eeb840ee0e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7519e4a6-0eeb-4512-a7de-4faf43758f00}, !- Handle
  {8d694ddb-7e56-48b9-b8ff-44d0c645cdd7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.8404,                                 !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11210.43,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  12054.85,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {09bb6eae-6480-48d1-ac97-037ac3ae14f3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {f48d4d5d-37d3-4faf-a863-e47946a20665}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {924c1725-1885-40eb-94c1-7bbeec29d27e}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c26b5130-3cb2-4031-8579-d7811048f71a}, !- Control Zone Name
  {61159679-3faa-4a47-adcb-b2e9f7670ba4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {4b4fcf16-7eb0-4d57-8c9d-7271cf92457f}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  30134.66289,                            !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {8325112e-5ec0-4db8-a2f4-454a09365381}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a04885fb-28b7-4431-b400-05c7b1f5e193}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 53kBtu/hr 9.7SEER 60kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  13911.61636,                            !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.8404,                                 !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {5a3816f0-d493-4fa0-9bc0-a92bb9b54e8b}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.8404,                                 !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {de104246-835f-44e9-a186-7f143273d3b6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e5deea21-64f8-46a0-bb28-61c49c950950}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {de104246-835f-44e9-a186-7f143273d3b6}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e5deea21-64f8-46a0-bb28-61c49c950950}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {901bedb5-73b0-417f-8ad5-af9a23a29eb8}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c26b5130-3cb2-4031-8579-d7811048f71a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {fb1685cf-e0fd-4ff9-a67c-61ea6d7fa1a0}, !- Air Inlet Node Name
  {9d76a5f5-f233-479d-a21d-4f31a9dbd2e0}, !- Air Outlet Node Name
  {5a3816f0-d493-4fa0-9bc0-a92bb9b54e8b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {656a2d6b-efeb-44d2-b172-e83721f0a41b}, !- Supply Air Fan Operating Mode Schedule Name
  {4b4fcf16-7eb0-4d57-8c9d-7271cf92457f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a04885fb-28b7-4431-b400-05c7b1f5e193}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8325112e-5ec0-4db8-a2f4-454a09365381}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.8404,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.8404,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9d76a5f5-f233-479d-a21d-4f31a9dbd2e0}, !- Handle
  {901bedb5-73b0-417f-8ad5-af9a23a29eb8}, !- Source Object
  7,                                      !- Outlet Port
  {61159679-3faa-4a47-adcb-b2e9f7670ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2db9796c-7116-46e0-855d-4b15210eeaa9}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0280164,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.8404,                                 !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b490bc54-b740-4ad5-b8f8-74128c83c22e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f09d1d32-cefe-4f6d-8d64-734d3cc2dca1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4e415ab2-a66a-4029-806f-ff63e79b4564}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4e415ab2-a66a-4029-806f-ff63e79b4564}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7d50bb29-c6d5-4561-850d-f144773d95b8}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC OA System, !- Name
  {2db9796c-7116-46e0-855d-4b15210eeaa9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {53a5da34-e5f2-4d85-939e-993aee50df1c}, !- Mixed Air Node Name
  {4ad26291-28b0-45bd-a619-cfa30a7a2c3f}, !- Outdoor Air Stream Node Name
  {5dfda36a-0044-41cd-ae74-03ec8e718053}, !- Relief Air Stream Node Name
  {487d61b3-4ace-481f-928d-b4bc93878fd0}; !- Return Air Stream Node Name

OS:Node,
  {52fab3f3-86c6-4722-a1b5-5a8dc3c14760}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4ad26291-28b0-45bd-a619-cfa30a7a2c3f}; !- Outlet Port

OS:Connection,
  {4ad26291-28b0-45bd-a619-cfa30a7a2c3f}, !- Handle
  {52fab3f3-86c6-4722-a1b5-5a8dc3c14760}, !- Source Object
  3,                                      !- Outlet Port
  {7d50bb29-c6d5-4561-850d-f144773d95b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9546235a-36ce-475a-9155-e01701b150ba}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {5dfda36a-0044-41cd-ae74-03ec8e718053}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dfda36a-0044-41cd-ae74-03ec8e718053}, !- Handle
  {7d50bb29-c6d5-4561-850d-f144773d95b8}, !- Source Object
  7,                                      !- Outlet Port
  {9546235a-36ce-475a-9155-e01701b150ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d25673c-967b-4903-8fdf-77f75f5a8858}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {53a5da34-e5f2-4d85-939e-993aee50df1c}, !- Inlet Port
  {fb1685cf-e0fd-4ff9-a67c-61ea6d7fa1a0}; !- Outlet Port

OS:Connection,
  {487d61b3-4ace-481f-928d-b4bc93878fd0}, !- Handle
  {459a11cc-e0ac-4b34-9a70-50a9ac27a66e}, !- Source Object
  3,                                      !- Outlet Port
  {7d50bb29-c6d5-4561-850d-f144773d95b8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {53a5da34-e5f2-4d85-939e-993aee50df1c}, !- Handle
  {7d50bb29-c6d5-4561-850d-f144773d95b8}, !- Source Object
  5,                                      !- Outlet Port
  {3d25673c-967b-4903-8fdf-77f75f5a8858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1685cf-e0fd-4ff9-a67c-61ea6d7fa1a0}, !- Handle
  {3d25673c-967b-4903-8fdf-77f75f5a8858}, !- Source Object
  3,                                      !- Outlet Port
  {901bedb5-73b0-417f-8ad5-af9a23a29eb8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f48d4d5d-37d3-4faf-a863-e47946a20665}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d515e754-d408-420f-9b79-bbdb1a98d540}, !- Control Zone or Zone List Name
  {37034049-ee96-4eec-be06-ffb01c0951c0}, !- Cooling Control Zone or Zone List Name
  {48cb7b2c-f48a-4f1b-8179-ad757d28315d}, !- Heating Control Zone or Zone List Name
  {df2337ee-1e55-47d2-bf80-681e47c11a7e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d515e754-d408-420f-9b79-bbdb1a98d540}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {37034049-ee96-4eec-be06-ffb01c0951c0}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {48cb7b2c-f48a-4f1b-8179-ad757d28315d}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {df2337ee-1e55-47d2-bf80-681e47c11a7e}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df42dea9-23dc-4cba-9281-3701e05791b9}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {db3ede84-fc4b-4091-aa11-c9e706df2d6a}, !- Air Inlet Node Name
  {ef3d7820-0230-4bf6-b589-4e0e13124752}, !- Air Outlet Node Name
  0.8404;                                 !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e27d60c8-1a9e-4235-a0dd-d5e030bcadb4}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Return Air Node, !- Name
  {d110014a-b036-4216-b777-283b133ae0cc}, !- Inlet Port
  {b884e542-558f-47fb-90dd-8945f5d24693}; !- Outlet Port

OS:Connection,
  {281700fb-3f52-480e-a897-b073edd510e6}, !- Handle
  {2f5a8022-0fae-4ee0-8f48-272ae13ffe35}, !- Source Object
  3,                                      !- Outlet Port
  {a28018ae-a0cb-4b3d-ada8-cde9faf91b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d110014a-b036-4216-b777-283b133ae0cc}, !- Handle
  {70573f92-6a24-42b6-8bbf-e87fdf58ebc1}, !- Source Object
  2,                                      !- Outlet Port
  {e27d60c8-1a9e-4235-a0dd-d5e030bcadb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b884e542-558f-47fb-90dd-8945f5d24693}, !- Handle
  {e27d60c8-1a9e-4235-a0dd-d5e030bcadb4}, !- Source Object
  3,                                      !- Outlet Port
  {06565d98-06c2-4ee2-a071-5421ebfd963e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d293c5b3-b635-43b9-9bf2-45b07c650b13}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {87c5fe05-6e6b-4b64-b102-f0e66ef2bdb9}, !- Inlet Port
  {db3ede84-fc4b-4091-aa11-c9e706df2d6a}; !- Outlet Port

OS:Connection,
  {87c5fe05-6e6b-4b64-b102-f0e66ef2bdb9}, !- Handle
  {0c3c85bc-2a62-4462-8f60-7c9b42bf2c05}, !- Source Object
  3,                                      !- Outlet Port
  {d293c5b3-b635-43b9-9bf2-45b07c650b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db3ede84-fc4b-4091-aa11-c9e706df2d6a}, !- Handle
  {d293c5b3-b635-43b9-9bf2-45b07c650b13}, !- Source Object
  3,                                      !- Outlet Port
  {df42dea9-23dc-4cba-9281-3701e05791b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef3d7820-0230-4bf6-b589-4e0e13124752}, !- Handle
  {df42dea9-23dc-4cba-9281-3701e05791b9}, !- Source Object
  4,                                      !- Outlet Port
  {2f5a8022-0fae-4ee0-8f48-272ae13ffe35}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {04cafe6f-8c62-41fb-8eac-a764aa8f7f67}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d801e3d8-5d3f-41b4-9757-8ef2c834f8ac}, !- Availability Schedule
  {5db30650-2282-4747-8d89-42c021688357}, !- Availability Manager List Name
  0.83846,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14b280bf-e453-435d-a287-dba919c71c1e}, !- Supply Side Inlet Node Name
  {7ed69c1b-2757-4d20-8641-ad02b1d68c10}, !- Demand Side Outlet Node Name
  {54bc8dab-8eeb-4893-9050-931c82a729d5}, !- Demand Side Inlet Node A
  {1412fb21-a232-49ed-be2b-c30c73e05eff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7482bf73-6ab2-4383-8943-78ac6a0d4501}, !- Demand Mixer Name
  {d1747682-9c31-4930-ae5b-98baaeeff914}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eb822b63-b199-4795-bac4-4c800f37f501}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {14b280bf-e453-435d-a287-dba919c71c1e}, !- Inlet Port
  {4532bca9-12df-49f6-87fc-70fee13a2f44}; !- Outlet Port

OS:Node,
  {03ddee3d-7495-4efa-a053-ec767ddb0ff6}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {53814831-d411-4ac2-92ff-8d33a0852ee3}, !- Inlet Port
  {1412fb21-a232-49ed-be2b-c30c73e05eff}; !- Outlet Port

OS:Connection,
  {14b280bf-e453-435d-a287-dba919c71c1e}, !- Handle
  {04cafe6f-8c62-41fb-8eac-a764aa8f7f67}, !- Source Object
  9,                                      !- Outlet Port
  {eb822b63-b199-4795-bac4-4c800f37f501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1412fb21-a232-49ed-be2b-c30c73e05eff}, !- Handle
  {03ddee3d-7495-4efa-a053-ec767ddb0ff6}, !- Source Object
  3,                                      !- Outlet Port
  {04cafe6f-8c62-41fb-8eac-a764aa8f7f67}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {571e42b8-b19d-4257-8b2e-0b1ae3a0fa12}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {54bc8dab-8eeb-4893-9050-931c82a729d5}, !- Inlet Port
  {27a1a53e-4465-4a7c-ba28-271344f0d766}; !- Outlet Port

OS:Node,
  {79c5dd39-a120-4da8-8a5c-0053e3e7f0e4}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {9f1ad7e0-1d99-4be6-805b-da1b7e762417}, !- Inlet Port
  {7ed69c1b-2757-4d20-8641-ad02b1d68c10}; !- Outlet Port

OS:Node,
  {b0acf570-9be4-48fe-b66f-13143c7d76d4}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6849663e-f30b-44b6-8919-c95b9ba7334d}, !- Inlet Port
  {3008e273-72ef-460d-974f-5e7dd5a4e082}; !- Outlet Port

OS:Connection,
  {54bc8dab-8eeb-4893-9050-931c82a729d5}, !- Handle
  {04cafe6f-8c62-41fb-8eac-a764aa8f7f67}, !- Source Object
  11,                                     !- Outlet Port
  {571e42b8-b19d-4257-8b2e-0b1ae3a0fa12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ed69c1b-2757-4d20-8641-ad02b1d68c10}, !- Handle
  {79c5dd39-a120-4da8-8a5c-0053e3e7f0e4}, !- Source Object
  3,                                      !- Outlet Port
  {04cafe6f-8c62-41fb-8eac-a764aa8f7f67}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d1747682-9c31-4930-ae5b-98baaeeff914}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {27a1a53e-4465-4a7c-ba28-271344f0d766}, !- Inlet Node Name
  {2c59d84e-a2dd-49c3-8ec4-b4c9f068501e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7482bf73-6ab2-4383-8943-78ac6a0d4501}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {9f1ad7e0-1d99-4be6-805b-da1b7e762417}, !- Outlet Node Name
  {a2ae4a0c-fa47-49f0-a5c1-10b4da1f0314}; !- Inlet Node Name 1

OS:Connection,
  {27a1a53e-4465-4a7c-ba28-271344f0d766}, !- Handle
  {571e42b8-b19d-4257-8b2e-0b1ae3a0fa12}, !- Source Object
  3,                                      !- Outlet Port
  {d1747682-9c31-4930-ae5b-98baaeeff914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1ad7e0-1d99-4be6-805b-da1b7e762417}, !- Handle
  {7482bf73-6ab2-4383-8943-78ac6a0d4501}, !- Source Object
  2,                                      !- Outlet Port
  {79c5dd39-a120-4da8-8a5c-0053e3e7f0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c8ea06d7-7587-46b0-9644-0ccdfca37728}, !- Handle
  {04cafe6f-8c62-41fb-8eac-a764aa8f7f67}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.83846,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11179.79,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  12042.05,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5db30650-2282-4747-8d89-42c021688357}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {944691fd-17b2-420e-803b-8b042c5f0d78}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e6f95f5c-bc96-434f-9a47-f921db1295a0}, !- Handle
  Zone Warehouse Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1aefe4c5-f5c1-40d3-b946-10a751356f30}, !- Control Zone Name
  {03ddee3d-7495-4efa-a053-ec767ddb0ff6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {5a5f51b0-f6bb-4e3c-82b5-1a905a51df4d}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  30066.62542,                            !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {4a7a56d8-dbdb-406a-976b-6c952c75a295}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2e057f2b-57b9-4bec-a559-85e839dfe6ed}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 53kBtu/hr 9.7SEER 61kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  13879.55182,                            !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.83846,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {28fa77d9-4122-42f6-b8aa-e79a81b69111}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.83846,                                !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06cae01d-d24d-4c84-9ed0-6cde4d9fa80c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68352498-8841-4451-8ab3-5bcdd322f41a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {06cae01d-d24d-4c84-9ed0-6cde4d9fa80c}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68352498-8841-4451-8ab3-5bcdd322f41a}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ae41a51f-da64-4ede-afe2-1d96373a678f}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1aefe4c5-f5c1-40d3-b946-10a751356f30}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {4858e0bc-e0fa-4f69-bf82-dc0fb95d60a0}, !- Air Inlet Node Name
  {53814831-d411-4ac2-92ff-8d33a0852ee3}, !- Air Outlet Node Name
  {28fa77d9-4122-42f6-b8aa-e79a81b69111}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b5293234-3f09-475e-8840-b28dec3be4ec}, !- Supply Air Fan Operating Mode Schedule Name
  {5a5f51b0-f6bb-4e3c-82b5-1a905a51df4d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2e057f2b-57b9-4bec-a559-85e839dfe6ed}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4a7a56d8-dbdb-406a-976b-6c952c75a295}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.83846,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.83846,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {53814831-d411-4ac2-92ff-8d33a0852ee3}, !- Handle
  {ae41a51f-da64-4ede-afe2-1d96373a678f}, !- Source Object
  7,                                      !- Outlet Port
  {03ddee3d-7495-4efa-a053-ec767ddb0ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {492d8fa1-4747-4109-956e-88ee642b5fc9}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0280164,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.83846,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {17a24035-cb38-4580-bb8a-f360d60ad9e2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {694c28ed-5b6c-4869-8bf6-bb6fcbee856b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0b7c6fea-238c-458a-9c46-64b13f377d94}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0b7c6fea-238c-458a-9c46-64b13f377d94}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fc6b5bb8-cfee-46f0-a092-2a442bf5d459}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System, !- Name
  {492d8fa1-4747-4109-956e-88ee642b5fc9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ab801a09-6856-48f2-a77b-4dcb56ce6002}, !- Mixed Air Node Name
  {11333921-a703-4030-abe4-aef76ed04ec3}, !- Outdoor Air Stream Node Name
  {1a1b79c7-5556-4b9d-918d-d24b1dd4c9f6}, !- Relief Air Stream Node Name
  {4532bca9-12df-49f6-87fc-70fee13a2f44}; !- Return Air Stream Node Name

OS:Node,
  {df795f3f-eb10-4299-b217-30c0f4431a5c}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {11333921-a703-4030-abe4-aef76ed04ec3}; !- Outlet Port

OS:Connection,
  {11333921-a703-4030-abe4-aef76ed04ec3}, !- Handle
  {df795f3f-eb10-4299-b217-30c0f4431a5c}, !- Source Object
  3,                                      !- Outlet Port
  {fc6b5bb8-cfee-46f0-a092-2a442bf5d459}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {599c64a8-0257-43da-9975-d8d902c47ab7}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {1a1b79c7-5556-4b9d-918d-d24b1dd4c9f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a1b79c7-5556-4b9d-918d-d24b1dd4c9f6}, !- Handle
  {fc6b5bb8-cfee-46f0-a092-2a442bf5d459}, !- Source Object
  7,                                      !- Outlet Port
  {599c64a8-0257-43da-9975-d8d902c47ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ce03bf8-d2b6-4f0b-b19d-fd0c02176523}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ab801a09-6856-48f2-a77b-4dcb56ce6002}, !- Inlet Port
  {4858e0bc-e0fa-4f69-bf82-dc0fb95d60a0}; !- Outlet Port

OS:Connection,
  {4532bca9-12df-49f6-87fc-70fee13a2f44}, !- Handle
  {eb822b63-b199-4795-bac4-4c800f37f501}, !- Source Object
  3,                                      !- Outlet Port
  {fc6b5bb8-cfee-46f0-a092-2a442bf5d459}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ab801a09-6856-48f2-a77b-4dcb56ce6002}, !- Handle
  {fc6b5bb8-cfee-46f0-a092-2a442bf5d459}, !- Source Object
  5,                                      !- Outlet Port
  {3ce03bf8-d2b6-4f0b-b19d-fd0c02176523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4858e0bc-e0fa-4f69-bf82-dc0fb95d60a0}, !- Handle
  {3ce03bf8-d2b6-4f0b-b19d-fd0c02176523}, !- Source Object
  3,                                      !- Outlet Port
  {ae41a51f-da64-4ede-afe2-1d96373a678f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {944691fd-17b2-420e-803b-8b042c5f0d78}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2cb7b1b4-de35-47b7-a579-b8dc1760c203}, !- Control Zone or Zone List Name
  {82a2ee7e-6332-4261-83a2-56f8ded3c8fd}, !- Cooling Control Zone or Zone List Name
  {bb1add18-cdad-4fac-933a-b5d746b6cf60}, !- Heating Control Zone or Zone List Name
  {a6103c66-b0ad-425c-8aa7-b576d3195181}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2cb7b1b4-de35-47b7-a579-b8dc1760c203}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {82a2ee7e-6332-4261-83a2-56f8ded3c8fd}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bb1add18-cdad-4fac-933a-b5d746b6cf60}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a6103c66-b0ad-425c-8aa7-b576d3195181}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {efaeeca3-e8dc-4e8c-83dd-12fd1af8f9f7}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {14e99d60-eae2-4476-8a96-17176e817290}, !- Air Inlet Node Name
  {6849663e-f30b-44b6-8919-c95b9ba7334d}, !- Air Outlet Node Name
  0.83846;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c30c9a12-b7e7-4534-beff-9ce0c589dc77}, !- Handle
  Zone Warehouse Office C  - Story Ground Return Air Node, !- Name
  {b72b1f11-00b2-482b-97cc-b0edbed63ff9}, !- Inlet Port
  {a2ae4a0c-fa47-49f0-a5c1-10b4da1f0314}; !- Outlet Port

OS:Connection,
  {3008e273-72ef-460d-974f-5e7dd5a4e082}, !- Handle
  {b0acf570-9be4-48fe-b66f-13143c7d76d4}, !- Source Object
  3,                                      !- Outlet Port
  {83e48286-3491-43d1-8f9e-badcda1bdbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72b1f11-00b2-482b-97cc-b0edbed63ff9}, !- Handle
  {18903f62-2de6-4993-8fb7-70d7055026e5}, !- Source Object
  2,                                      !- Outlet Port
  {c30c9a12-b7e7-4534-beff-9ce0c589dc77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ae4a0c-fa47-49f0-a5c1-10b4da1f0314}, !- Handle
  {c30c9a12-b7e7-4534-beff-9ce0c589dc77}, !- Source Object
  3,                                      !- Outlet Port
  {7482bf73-6ab2-4383-8943-78ac6a0d4501}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ecc50de-6f5e-4c5a-8d0b-099396bfab15}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2c59d84e-a2dd-49c3-8ec4-b4c9f068501e}, !- Inlet Port
  {14e99d60-eae2-4476-8a96-17176e817290}; !- Outlet Port

OS:Connection,
  {2c59d84e-a2dd-49c3-8ec4-b4c9f068501e}, !- Handle
  {d1747682-9c31-4930-ae5b-98baaeeff914}, !- Source Object
  3,                                      !- Outlet Port
  {3ecc50de-6f5e-4c5a-8d0b-099396bfab15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e99d60-eae2-4476-8a96-17176e817290}, !- Handle
  {3ecc50de-6f5e-4c5a-8d0b-099396bfab15}, !- Source Object
  3,                                      !- Outlet Port
  {efaeeca3-e8dc-4e8c-83dd-12fd1af8f9f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6849663e-f30b-44b6-8919-c95b9ba7334d}, !- Handle
  {efaeeca3-e8dc-4e8c-83dd-12fd1af8f9f7}, !- Source Object
  4,                                      !- Outlet Port
  {b0acf570-9be4-48fe-b66f-13143c7d76d4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a2780587-2b27-4ec8-94f7-da7da93ff474}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8512f254-182f-451a-8bfb-b03c5d260c17}, !- Availability Schedule
  {578475cb-8718-430e-907e-213a50f049cd}, !- Availability Manager List Name
  0.12835,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2aa7c586-228e-4f4e-8c4d-501e0f7f0c1b}, !- Supply Side Inlet Node Name
  {57bac899-d963-422b-a0c3-ff6c00315f84}, !- Demand Side Outlet Node Name
  {49d9b92d-626a-496d-b833-6212e000b726}, !- Demand Side Inlet Node A
  {c03ee5d5-ec2a-4b97-afdd-6957970c9c30}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1548ea8d-4cf2-4d73-a76f-5b8143707909}, !- Demand Mixer Name
  {9db62f98-cb86-4f18-ac74-a5ef7c937436}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c6ad5031-3cfa-49f3-a04e-3aac3a743788}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {2aa7c586-228e-4f4e-8c4d-501e0f7f0c1b}, !- Inlet Port
  {0100e825-545c-4184-a60c-c387799253c0}; !- Outlet Port

OS:Node,
  {dd360ecd-fa09-4a1b-98c2-6c98b2c7969f}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {8ce9da85-579d-45bb-91ae-5dde13c23bb3}, !- Inlet Port
  {c03ee5d5-ec2a-4b97-afdd-6957970c9c30}; !- Outlet Port

OS:Connection,
  {2aa7c586-228e-4f4e-8c4d-501e0f7f0c1b}, !- Handle
  {a2780587-2b27-4ec8-94f7-da7da93ff474}, !- Source Object
  9,                                      !- Outlet Port
  {c6ad5031-3cfa-49f3-a04e-3aac3a743788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c03ee5d5-ec2a-4b97-afdd-6957970c9c30}, !- Handle
  {dd360ecd-fa09-4a1b-98c2-6c98b2c7969f}, !- Source Object
  3,                                      !- Outlet Port
  {a2780587-2b27-4ec8-94f7-da7da93ff474}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a26130a-aefc-45f4-85bc-c42fcb558814}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {49d9b92d-626a-496d-b833-6212e000b726}, !- Inlet Port
  {12215d8d-60a6-40ef-918a-cdbbbc40a5b2}; !- Outlet Port

OS:Node,
  {bb61b6c9-519e-461c-bb35-69f28dbe10e2}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {32b087ab-3180-4f65-88ec-4d29258ac219}, !- Inlet Port
  {57bac899-d963-422b-a0c3-ff6c00315f84}; !- Outlet Port

OS:Node,
  {372e8aa5-54f2-4fdb-aea7-3cf49101e5e0}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0597f0a2-3e46-4bfa-9f7f-4c47e2534389}, !- Inlet Port
  {1f170153-73ba-4557-ac0a-80bf4ecf391f}; !- Outlet Port

OS:Connection,
  {49d9b92d-626a-496d-b833-6212e000b726}, !- Handle
  {a2780587-2b27-4ec8-94f7-da7da93ff474}, !- Source Object
  11,                                     !- Outlet Port
  {3a26130a-aefc-45f4-85bc-c42fcb558814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bac899-d963-422b-a0c3-ff6c00315f84}, !- Handle
  {bb61b6c9-519e-461c-bb35-69f28dbe10e2}, !- Source Object
  3,                                      !- Outlet Port
  {a2780587-2b27-4ec8-94f7-da7da93ff474}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9db62f98-cb86-4f18-ac74-a5ef7c937436}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {12215d8d-60a6-40ef-918a-cdbbbc40a5b2}, !- Inlet Node Name
  {494cabdf-4bbd-4be0-b6af-d9eb0da1506a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1548ea8d-4cf2-4d73-a76f-5b8143707909}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {32b087ab-3180-4f65-88ec-4d29258ac219}, !- Outlet Node Name
  {1f8b39d3-4cf6-4037-86b8-bcf8a5cb8c71}; !- Inlet Node Name 1

OS:Connection,
  {12215d8d-60a6-40ef-918a-cdbbbc40a5b2}, !- Handle
  {3a26130a-aefc-45f4-85bc-c42fcb558814}, !- Source Object
  3,                                      !- Outlet Port
  {9db62f98-cb86-4f18-ac74-a5ef7c937436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b087ab-3180-4f65-88ec-4d29258ac219}, !- Handle
  {1548ea8d-4cf2-4d73-a76f-5b8143707909}, !- Source Object
  2,                                      !- Outlet Port
  {bb61b6c9-519e-461c-bb35-69f28dbe10e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f3b9d619-0d7a-47c3-8c89-c3486f19cb12}, !- Handle
  {a2780587-2b27-4ec8-94f7-da7da93ff474}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.12835,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1714.26,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2989.64,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {578475cb-8718-430e-907e-213a50f049cd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {b114d5d5-a2c3-4eb3-8ee7-46aa02672306}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2ff65484-b3fa-4695-8d2e-1091848256bc}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8b05f7cd-2e27-4d54-a273-4fadda7b670b}, !- Control Zone Name
  {dd360ecd-fa09-4a1b-98c2-6c98b2c7969f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {fd3687ce-ee31-4532-9dd9-d8c680fbb5ec}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4600.47837,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {8ab7b8bf-aa7c-4d22-91e0-498000500b91}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9b1c7372-8f93-4d34-bf69-569a1c09fd5f}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER 9kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  2124.72071,                             !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.12835,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {1bbada11-e307-4789-b5be-f3ed27283373}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.12835,                                !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9314377e-7804-4422-9d5b-5ff8cee95ff1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f8b982c0-42b8-4aeb-865b-07aa29fc70b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9314377e-7804-4422-9d5b-5ff8cee95ff1}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f8b982c0-42b8-4aeb-865b-07aa29fc70b2}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9dc4a438-a0cc-4bd3-b09f-f7e3d66e6645}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8b05f7cd-2e27-4d54-a273-4fadda7b670b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {46d83a8e-be22-4c91-aca7-5e9f9a9d785b}, !- Air Inlet Node Name
  {8ce9da85-579d-45bb-91ae-5dde13c23bb3}, !- Air Outlet Node Name
  {1bbada11-e307-4789-b5be-f3ed27283373}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {33b96843-f794-4a25-a2a2-1eb06ab938b7}, !- Supply Air Fan Operating Mode Schedule Name
  {fd3687ce-ee31-4532-9dd9-d8c680fbb5ec}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9b1c7372-8f93-4d34-bf69-569a1c09fd5f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8ab7b8bf-aa7c-4d22-91e0-498000500b91}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.12835,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.12835,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8ce9da85-579d-45bb-91ae-5dde13c23bb3}, !- Handle
  {9dc4a438-a0cc-4bd3-b09f-f7e3d66e6645}, !- Source Object
  7,                                      !- Outlet Port
  {dd360ecd-fa09-4a1b-98c2-6c98b2c7969f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e4775205-36b4-43e4-9b2b-8a781ad45f0f}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00416258,                             !- Minimum Outdoor Air Flow Rate {m3/s}
  0.12835,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {13fca2d2-450e-49b9-a996-1dc6a7837d55}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0d9ff7eb-2ce2-462e-9d33-faf66a0558bd}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fa8e3739-35b7-4475-9841-73f74ab15ba8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa8e3739-35b7-4475-9841-73f74ab15ba8}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a21e99d-d02e-4063-aaf4-6988f697bf83}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC OA System, !- Name
  {e4775205-36b4-43e4-9b2b-8a781ad45f0f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2f484bb1-18b1-44b0-bd5c-138753d01ae1}, !- Mixed Air Node Name
  {adb69666-900a-4b5c-8eb7-f38236286b9c}, !- Outdoor Air Stream Node Name
  {8e0bd5c0-f87d-433c-b924-8e1f55f9c01f}, !- Relief Air Stream Node Name
  {0100e825-545c-4184-a60c-c387799253c0}; !- Return Air Stream Node Name

OS:Node,
  {ad6bfd63-c45e-436b-9800-1fd66765f07f}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {adb69666-900a-4b5c-8eb7-f38236286b9c}; !- Outlet Port

OS:Connection,
  {adb69666-900a-4b5c-8eb7-f38236286b9c}, !- Handle
  {ad6bfd63-c45e-436b-9800-1fd66765f07f}, !- Source Object
  3,                                      !- Outlet Port
  {6a21e99d-d02e-4063-aaf4-6988f697bf83}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a88f3ec9-40c4-4507-921e-9f8617025ca5}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {8e0bd5c0-f87d-433c-b924-8e1f55f9c01f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e0bd5c0-f87d-433c-b924-8e1f55f9c01f}, !- Handle
  {6a21e99d-d02e-4063-aaf4-6988f697bf83}, !- Source Object
  7,                                      !- Outlet Port
  {a88f3ec9-40c4-4507-921e-9f8617025ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {218f29f8-ae7a-4c68-986b-1db17cd56739}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2f484bb1-18b1-44b0-bd5c-138753d01ae1}, !- Inlet Port
  {46d83a8e-be22-4c91-aca7-5e9f9a9d785b}; !- Outlet Port

OS:Connection,
  {0100e825-545c-4184-a60c-c387799253c0}, !- Handle
  {c6ad5031-3cfa-49f3-a04e-3aac3a743788}, !- Source Object
  3,                                      !- Outlet Port
  {6a21e99d-d02e-4063-aaf4-6988f697bf83}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2f484bb1-18b1-44b0-bd5c-138753d01ae1}, !- Handle
  {6a21e99d-d02e-4063-aaf4-6988f697bf83}, !- Source Object
  5,                                      !- Outlet Port
  {218f29f8-ae7a-4c68-986b-1db17cd56739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d83a8e-be22-4c91-aca7-5e9f9a9d785b}, !- Handle
  {218f29f8-ae7a-4c68-986b-1db17cd56739}, !- Source Object
  3,                                      !- Outlet Port
  {9dc4a438-a0cc-4bd3-b09f-f7e3d66e6645}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b114d5d5-a2c3-4eb3-8ee7-46aa02672306}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bba49dd6-237d-4a0f-a42d-f32097fa3007}, !- Control Zone or Zone List Name
  {9480047d-79a4-4d20-992e-58fb81d11a65}, !- Cooling Control Zone or Zone List Name
  {96b9fe3c-2ca2-42e6-b37c-e309cb275f0b}, !- Heating Control Zone or Zone List Name
  {457284fb-af48-4a53-ac7e-b238927494f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bba49dd6-237d-4a0f-a42d-f32097fa3007}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {9480047d-79a4-4d20-992e-58fb81d11a65}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {96b9fe3c-2ca2-42e6-b37c-e309cb275f0b}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {457284fb-af48-4a53-ac7e-b238927494f9}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f47a298-489d-4fef-ae56-436aad454782}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {1dc51e57-1ea0-4c9a-b0d2-db84a36a6183}, !- Air Inlet Node Name
  {0597f0a2-3e46-4bfa-9f7f-4c47e2534389}, !- Air Outlet Node Name
  0.12835;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d4cba185-44ea-49c8-adbe-68e3a31db5e0}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Return Air Node, !- Name
  {9808085e-b869-42e4-8398-f864b7b019a1}, !- Inlet Port
  {1f8b39d3-4cf6-4037-86b8-bcf8a5cb8c71}; !- Outlet Port

OS:Connection,
  {1f170153-73ba-4557-ac0a-80bf4ecf391f}, !- Handle
  {372e8aa5-54f2-4fdb-aea7-3cf49101e5e0}, !- Source Object
  3,                                      !- Outlet Port
  {68da398a-b1c7-4d31-94c8-b1a8b494c221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9808085e-b869-42e4-8398-f864b7b019a1}, !- Handle
  {13dc268c-81c9-4a7d-abe1-e40f05b13834}, !- Source Object
  2,                                      !- Outlet Port
  {d4cba185-44ea-49c8-adbe-68e3a31db5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8b39d3-4cf6-4037-86b8-bcf8a5cb8c71}, !- Handle
  {d4cba185-44ea-49c8-adbe-68e3a31db5e0}, !- Source Object
  3,                                      !- Outlet Port
  {1548ea8d-4cf2-4d73-a76f-5b8143707909}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de9f99ca-079c-4426-b691-8d4e3644a5b9}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {494cabdf-4bbd-4be0-b6af-d9eb0da1506a}, !- Inlet Port
  {1dc51e57-1ea0-4c9a-b0d2-db84a36a6183}; !- Outlet Port

OS:Connection,
  {494cabdf-4bbd-4be0-b6af-d9eb0da1506a}, !- Handle
  {9db62f98-cb86-4f18-ac74-a5ef7c937436}, !- Source Object
  3,                                      !- Outlet Port
  {de9f99ca-079c-4426-b691-8d4e3644a5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc51e57-1ea0-4c9a-b0d2-db84a36a6183}, !- Handle
  {de9f99ca-079c-4426-b691-8d4e3644a5b9}, !- Source Object
  3,                                      !- Outlet Port
  {4f47a298-489d-4fef-ae56-436aad454782}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0597f0a2-3e46-4bfa-9f7f-4c47e2534389}, !- Handle
  {4f47a298-489d-4fef-ae56-436aad454782}, !- Source Object
  4,                                      !- Outlet Port
  {372e8aa5-54f2-4fdb-aea7-3cf49101e5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {993468a7-359e-4876-a153-9f1e2b4597ca}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d900b251-aece-4164-88ea-e1d5d0cc01cc}, !- Availability Schedule
  {80db937a-4543-49d8-9e29-9d9457a9ae6d}, !- Availability Manager List Name
  0.13091,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c291467b-281d-4bee-b535-850e2b81f96e}, !- Supply Side Inlet Node Name
  {17120288-7f36-44f8-920b-d621a66b8bde}, !- Demand Side Outlet Node Name
  {ab834e29-afde-4a1a-8f5c-f21a17575559}, !- Demand Side Inlet Node A
  {98ba7335-e58e-4d76-a2cc-e86fa0d7c910}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {530332b8-d94b-4eeb-865b-031629f27c5b}, !- Demand Mixer Name
  {417b3454-402f-4748-b060-3caeab1d0739}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2bfd5d0b-8014-4628-85ca-98eaa6a30c9b}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c291467b-281d-4bee-b535-850e2b81f96e}, !- Inlet Port
  {adc5f421-fef0-44d6-a00d-d122aa15668f}; !- Outlet Port

OS:Node,
  {60762a29-30a5-4b31-9110-4138f3816eb5}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {07bef209-2ba5-4b5c-8a92-b82508ca01de}, !- Inlet Port
  {98ba7335-e58e-4d76-a2cc-e86fa0d7c910}; !- Outlet Port

OS:Connection,
  {c291467b-281d-4bee-b535-850e2b81f96e}, !- Handle
  {993468a7-359e-4876-a153-9f1e2b4597ca}, !- Source Object
  9,                                      !- Outlet Port
  {2bfd5d0b-8014-4628-85ca-98eaa6a30c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ba7335-e58e-4d76-a2cc-e86fa0d7c910}, !- Handle
  {60762a29-30a5-4b31-9110-4138f3816eb5}, !- Source Object
  3,                                      !- Outlet Port
  {993468a7-359e-4876-a153-9f1e2b4597ca}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {13c67a96-1e71-4c0b-8e85-7ccd39ac3054}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ab834e29-afde-4a1a-8f5c-f21a17575559}, !- Inlet Port
  {1546d575-7657-4357-a4b3-a4738c5010a4}; !- Outlet Port

OS:Node,
  {c5593043-8ffe-47cc-a4ee-b1b7b01f2e2c}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7096b97a-7547-4a46-9c2a-1aa572025c6d}, !- Inlet Port
  {17120288-7f36-44f8-920b-d621a66b8bde}; !- Outlet Port

OS:Node,
  {9f8d7016-7c2c-4f2b-9738-0063b10d496e}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b56c8e5f-d4f1-4161-9792-996acdab896a}, !- Inlet Port
  {d79b299f-b0ff-44e9-bce5-0b28d8364ddd}; !- Outlet Port

OS:Connection,
  {ab834e29-afde-4a1a-8f5c-f21a17575559}, !- Handle
  {993468a7-359e-4876-a153-9f1e2b4597ca}, !- Source Object
  11,                                     !- Outlet Port
  {13c67a96-1e71-4c0b-8e85-7ccd39ac3054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17120288-7f36-44f8-920b-d621a66b8bde}, !- Handle
  {c5593043-8ffe-47cc-a4ee-b1b7b01f2e2c}, !- Source Object
  3,                                      !- Outlet Port
  {993468a7-359e-4876-a153-9f1e2b4597ca}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {417b3454-402f-4748-b060-3caeab1d0739}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {1546d575-7657-4357-a4b3-a4738c5010a4}, !- Inlet Node Name
  {a9f6e11e-e4c4-4424-a671-b1e883cc393b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {530332b8-d94b-4eeb-865b-031629f27c5b}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {7096b97a-7547-4a46-9c2a-1aa572025c6d}, !- Outlet Node Name
  {3ff76f59-8061-448b-82c9-c508a042d4b1}; !- Inlet Node Name 1

OS:Connection,
  {1546d575-7657-4357-a4b3-a4738c5010a4}, !- Handle
  {13c67a96-1e71-4c0b-8e85-7ccd39ac3054}, !- Source Object
  3,                                      !- Outlet Port
  {417b3454-402f-4748-b060-3caeab1d0739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7096b97a-7547-4a46-9c2a-1aa572025c6d}, !- Handle
  {530332b8-d94b-4eeb-865b-031629f27c5b}, !- Source Object
  2,                                      !- Outlet Port
  {c5593043-8ffe-47cc-a4ee-b1b7b01f2e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8f495ceb-aa95-47a1-8c91-e60647bd1c4d}, !- Handle
  {993468a7-359e-4876-a153-9f1e2b4597ca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.13091,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1749.63,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2991.64,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {80db937a-4543-49d8-9e29-9d9457a9ae6d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {be3ad5cf-d258-4b2d-b2ef-8637c7ee2c33}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5cb83298-7f17-4943-aaa2-9fcd4126785e}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5f5f5106-7995-498d-a679-fefa23ec2952}, !- Control Zone Name
  {60762a29-30a5-4b31-9110-4138f3816eb5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {72f1cc5e-00ba-4f2c-95a4-247e78e6a03c}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4690.34333,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {0b9af6e8-556f-4f5e-9fcc-363af2818bf1}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC No Heat, !- Name
  {8c93f2e1-25a7-4878-894b-94747c669ff5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {83070062-6ff8-44dd-ae19-405915701158}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER 9kBtu/hr 13.0SEER, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  2167.06806,                             !- Rated Total Cooling Capacity {W}
  0.80066,                                !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.13091,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {8f5b3385-62b0-459e-ae4c-a08b06c6781c}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Fan, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.13091,                                !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b74c221f-becc-48e2-8c76-2d47294352f4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3619619-3b36-4cf6-b27e-3e1bcad8f090}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b74c221f-becc-48e2-8c76-2d47294352f4}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3619619-3b36-4cf6-b27e-3e1bcad8f090}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8858dc1c-6d9e-4858-a88c-0c2e7493fac8}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5f5f5106-7995-498d-a679-fefa23ec2952}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {37810ed7-8e48-4e50-bc4a-68bb7d385bfb}, !- Air Inlet Node Name
  {07bef209-2ba5-4b5c-8a92-b82508ca01de}, !- Air Outlet Node Name
  {8f5b3385-62b0-459e-ae4c-a08b06c6781c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eb9d2be2-9295-4d35-b320-5db2162a604f}, !- Supply Air Fan Operating Mode Schedule Name
  {72f1cc5e-00ba-4f2c-95a4-247e78e6a03c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {83070062-6ff8-44dd-ae19-405915701158}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0b9af6e8-556f-4f5e-9fcc-363af2818bf1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.13091,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.13091,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {07bef209-2ba5-4b5c-8a92-b82508ca01de}, !- Handle
  {8858dc1c-6d9e-4858-a88c-0c2e7493fac8}, !- Source Object
  7,                                      !- Outlet Port
  {60762a29-30a5-4b31-9110-4138f3816eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f7aedd6c-6483-4c4d-ad08-3586b58c6dcb}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00416258,                             !- Minimum Outdoor Air Flow Rate {m3/s}
  0.13091,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6cd6454c-277f-4783-a3ad-bd307c3f174b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1df32e2f-215d-4463-9144-570bd2886e13}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c6f9e956-67cc-4c32-8ecc-f281be57e1f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c6f9e956-67cc-4c32-8ecc-f281be57e1f7}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac726fd5-5c92-43af-938c-b0f777ebd164}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC OA System, !- Name
  {f7aedd6c-6483-4c4d-ad08-3586b58c6dcb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {97ed2c34-8246-496c-a708-4811f37df1a5}, !- Mixed Air Node Name
  {9f451968-ad5c-4e2d-a758-d075988ffb48}, !- Outdoor Air Stream Node Name
  {84204b26-848a-4844-a347-90f081eb8b5f}, !- Relief Air Stream Node Name
  {adc5f421-fef0-44d6-a00d-d122aa15668f}; !- Return Air Stream Node Name

OS:Node,
  {e38dcb17-9bea-4318-9cf0-029417b60739}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9f451968-ad5c-4e2d-a758-d075988ffb48}; !- Outlet Port

OS:Connection,
  {9f451968-ad5c-4e2d-a758-d075988ffb48}, !- Handle
  {e38dcb17-9bea-4318-9cf0-029417b60739}, !- Source Object
  3,                                      !- Outlet Port
  {ac726fd5-5c92-43af-938c-b0f777ebd164}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed76ba51-4a1c-4986-b6fd-d94aa808cdb3}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {84204b26-848a-4844-a347-90f081eb8b5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84204b26-848a-4844-a347-90f081eb8b5f}, !- Handle
  {ac726fd5-5c92-43af-938c-b0f777ebd164}, !- Source Object
  7,                                      !- Outlet Port
  {ed76ba51-4a1c-4986-b6fd-d94aa808cdb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a18a359-7d02-4729-a2e8-b99082f4a902}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {97ed2c34-8246-496c-a708-4811f37df1a5}, !- Inlet Port
  {37810ed7-8e48-4e50-bc4a-68bb7d385bfb}; !- Outlet Port

OS:Connection,
  {adc5f421-fef0-44d6-a00d-d122aa15668f}, !- Handle
  {2bfd5d0b-8014-4628-85ca-98eaa6a30c9b}, !- Source Object
  3,                                      !- Outlet Port
  {ac726fd5-5c92-43af-938c-b0f777ebd164}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {97ed2c34-8246-496c-a708-4811f37df1a5}, !- Handle
  {ac726fd5-5c92-43af-938c-b0f777ebd164}, !- Source Object
  5,                                      !- Outlet Port
  {6a18a359-7d02-4729-a2e8-b99082f4a902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37810ed7-8e48-4e50-bc4a-68bb7d385bfb}, !- Handle
  {6a18a359-7d02-4729-a2e8-b99082f4a902}, !- Source Object
  3,                                      !- Outlet Port
  {8858dc1c-6d9e-4858-a88c-0c2e7493fac8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {be3ad5cf-d258-4b2d-b2ef-8637c7ee2c33}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {730163f5-2915-425b-b39f-1c1e082d7cde}, !- Control Zone or Zone List Name
  {cfe782ab-c672-4cfd-8e86-66b8f597e1c4}, !- Cooling Control Zone or Zone List Name
  {699f2f36-6441-4b54-8e32-7622211f8838}, !- Heating Control Zone or Zone List Name
  {3dbf86ce-8410-4540-a4a4-2d5915fa7b07}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {730163f5-2915-425b-b39f-1c1e082d7cde}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {cfe782ab-c672-4cfd-8e86-66b8f597e1c4}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {699f2f36-6441-4b54-8e32-7622211f8838}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3dbf86ce-8410-4540-a4a4-2d5915fa7b07}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {65f4b602-2664-44e2-af2a-8fffb415d555}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule Name
  {255b93f8-0c1c-462a-a808-c0f0ba84cd08}, !- Air Inlet Node Name
  {b56c8e5f-d4f1-4161-9792-996acdab896a}, !- Air Outlet Node Name
  0.13091;                                !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d8111a7-0322-4073-a5a7-b211d8500fe9}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Return Air Node, !- Name
  {2aabdaa4-52ee-40fd-a53d-c634e20c82b6}, !- Inlet Port
  {3ff76f59-8061-448b-82c9-c508a042d4b1}; !- Outlet Port

OS:Connection,
  {d79b299f-b0ff-44e9-bce5-0b28d8364ddd}, !- Handle
  {9f8d7016-7c2c-4f2b-9738-0063b10d496e}, !- Source Object
  3,                                      !- Outlet Port
  {9f1866b4-a87b-486b-8643-29ca0e75df52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aabdaa4-52ee-40fd-a53d-c634e20c82b6}, !- Handle
  {d0e023c1-b211-4dbc-ad70-f09d97a455b7}, !- Source Object
  2,                                      !- Outlet Port
  {4d8111a7-0322-4073-a5a7-b211d8500fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff76f59-8061-448b-82c9-c508a042d4b1}, !- Handle
  {4d8111a7-0322-4073-a5a7-b211d8500fe9}, !- Source Object
  3,                                      !- Outlet Port
  {530332b8-d94b-4eeb-865b-031629f27c5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b1608e9-1b4b-4e2c-89d4-8f8aa0d324bb}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a9f6e11e-e4c4-4424-a671-b1e883cc393b}, !- Inlet Port
  {255b93f8-0c1c-462a-a808-c0f0ba84cd08}; !- Outlet Port

OS:Connection,
  {a9f6e11e-e4c4-4424-a671-b1e883cc393b}, !- Handle
  {417b3454-402f-4748-b060-3caeab1d0739}, !- Source Object
  3,                                      !- Outlet Port
  {5b1608e9-1b4b-4e2c-89d4-8f8aa0d324bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {255b93f8-0c1c-462a-a808-c0f0ba84cd08}, !- Handle
  {5b1608e9-1b4b-4e2c-89d4-8f8aa0d324bb}, !- Source Object
  3,                                      !- Outlet Port
  {65f4b602-2664-44e2-af2a-8fffb415d555}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b56c8e5f-d4f1-4161-9792-996acdab896a}, !- Handle
  {65f4b602-2664-44e2-af2a-8fffb415d555}, !- Source Object
  4,                                      !- Outlet Port
  {9f8d7016-7c2c-4f2b-9738-0063b10d496e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {60275e58-1c6e-45df-9408-cbdbe2ed908d}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  0,                                      !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b95c3c1c-e67e-4cc0-989b-ceee699cd5d9}, !- Handle
  Zone Warehouse Bulk A end_b - Story Ground Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  883.13619,                              !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {83a20cef-b084-4516-92c8-a40e1b7a5b28}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  0,                                      !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0c64c55d-00a5-42c9-be4f-9d3432860f0c}, !- Handle
  Zone Warehouse Bulk B end_b - Story Ground Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  0,                                      !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {af989b75-0e49-49d7-8b87-91b5b93f5b38}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  0,                                      !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {71727905-08e1-40a3-822e-57cd575d6593}, !- Handle
  Zone Warehouse Bulk C end_b - Story Ground Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  881.04332,                              !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eec105ac-ef18-45d0-aa0c-717fa601144b}, !- Handle
  Zone Warehouse Bulk A  - Story Top Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  25013.17468,                            !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {836b247b-2217-4b89-9d4a-7c5127f3357c}, !- Handle
  Zone Warehouse Bulk A end_a - Story Top Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  1978.84896,                             !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0cda639a-1619-4857-89fd-5e2c46b38c5f}, !- Handle
  Zone Warehouse Bulk A end_b - Story Top Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  1981.41225,                             !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f4415215-a6aa-48d6-b60b-1fab402c9259}, !- Handle
  Zone Warehouse Bulk B  - Story Top Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  28490.45189,                            !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {438c965e-a64b-4d57-9fc2-fdffb52b8967}, !- Handle
  Zone Warehouse Bulk B end_a - Story Top Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  24959.16554,                            !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1ea7fe73-1f00-4e14-b7dd-54ffb4e585b5}, !- Handle
  Zone Warehouse Bulk B end_b - Story Top Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  25013.17468,                            !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9d45e08b-349f-492d-8867-bebb0fd60768}, !- Handle
  Zone Warehouse Bulk C  - Story Top Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  24959.16554,                            !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f066904e-fa59-41d5-97ad-edce9ae6c2db}, !- Handle
  Zone Warehouse Bulk C end_a - Story Top Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  1976.28719,                             !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a42562ed-744d-4c59-bb14-358e28339692}, !- Handle
  Zone Warehouse Bulk C end_b - Story Top Electric Baseboard, !- Name
  {f2a6c003-e371-4466-9fbe-f109539db7a9}, !- Availability Schedule
  1978.84896,                             !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {87ed8bda-4b55-4fd4-a086-1e1f7bfebe51}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {be8afc30-3c8a-4861-993c-1837215e50d4}, !- Schedule Type Limits Name
  {76ad67cd-d99e-4880-9d67-76fc2880df6b}, !- Default Day Schedule Name
  {d7a27718-b64a-48bb-9d34-f2cdadeed787}, !- Summer Design Day Schedule Name
  {5cc710bc-6ace-4633-8229-333ae6f4fee5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76ad67cd-d99e-4880-9d67-76fc2880df6b}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {be8afc30-3c8a-4861-993c-1837215e50d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f0cef00a-de03-4129-999a-f1c976a6e355}, !- Handle
  {87ed8bda-4b55-4fd4-a086-1e1f7bfebe51}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.614000000000608,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:48:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:48:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5cc710bc-6ace-4633-8229-333ae6f4fee5}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {be8afc30-3c8a-4861-993c-1837215e50d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7a27718-b64a-48bb-9d34-f2cdadeed787}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {be8afc30-3c8a-4861-993c-1837215e50d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45c70863-688e-47eb-93a3-1133662aefae}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {87ed8bda-4b55-4fd4-a086-1e1f7bfebe51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {748f8739-394a-491a-9271-529144a94dbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {748f8739-394a-491a-9271-529144a94dbb}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {be8afc30-3c8a-4861-993c-1837215e50d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {6690ce2d-b1bc-4897-8f87-87d18c6e5a8f}, !- Handle
  Building Default Schedule Set,          !- Name
  {87ed8bda-4b55-4fd4-a086-1e1f7bfebe51}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {a058dc99-3b84-4077-8741-959d798648b2}, !- Handle
  {934c4402-b94e-4c75-831c-56d58046cba5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8c954be4-4aa3-4fb0-bd8e-c2b4bbfa082c}, !- Handle
  {b697403a-319c-4582-ba91-8645bb7beb03}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.00111486433333335 | hoo_start - 0.5 ~ 0.00408783588888896 | hoo_start + 0.5 ~ 0.0014864857777778 | hoo_start + 1.5 ~ 0.0 | mid - 1.5 ~ 0.0 | mid - 0.5 ~ 0.00297297155555561 | mid + 0.5 ~ 0.00260135011111116 | mid + 1.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00483107877777786 | hoo_end + 0.5 ~ 0.0014864857777778 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d2bdcd0e-fd2f-4435-9a3f-feedccfacbfa}, !- Handle
  {08b0da9c-3767-4341-ba27-07cec4bb480e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {682eee3a-3cf1-4e33-9b64-56e57f2e3df0}, !- Handle
  {eeb6ea36-efe3-4744-8816-3dc6582884f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.75 | hoo_start + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.75 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4a872489-d4c9-44d7-aed5-5ae918ad535f}, !- Handle
  {c1a68ede-6b11-4cd5-a257-aebe5ef9cac9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3dbdb112-b289-4766-a727-1fcb4177725a}, !- Handle
  {67442a7b-e1ee-411d-942c-04e12868310b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {457d565f-5c89-4445-9b4e-03e85605fc19}, !- Handle
  {6d65dca4-3f3c-4f28-9dba-e11f6f994f85}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {310cd87e-15c0-4781-a6a3-1ebe24ed9f46}, !- Handle
  {158752e1-5996-4e1c-907b-3245473208a1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {75bc335d-8535-482c-9bb8-a01a08ebc9ce}, !- Handle
  {5902e153-444d-4ae2-b137-11cb9efe5c40}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65865799999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {f112865b-feb7-4a50-a976-67e6dd584efd}, !- Handle
  {69924751-6810-46c2-b50e-487b4f2b315d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.18 | hoo_start - 1.5 ~ 0.196742 | hoo_start - 0.5 ~ 0.359268 | hoo_start + 0.5 ~ 0.658658 | mid - 0.5 ~ 0.658658 | mid + 0.5 ~ 0.581672 | mid + 1.5 ~ 0.658658 | hoo_end + 0.5 ~ 0.658658 | hoo_end + 1.5 ~ 0.521794 | hoo_end + 2.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a0d08219-4206-49ee-971e-3abe1e4e5424}, !- Handle
  {d06e4691-67e9-4082-9229-d466f4041abb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4e1cfcd2-9a81-4a62-acc3-fc5d026ec745}, !- Handle
  {30e53088-0c29-4196-ac34-26ac9096984c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25545000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.96935499999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {921e7c5b-f07c-4a01-b4a1-58a216719d15}, !- Handle
  {448dc8b1-09e2-492d-95b2-54ff0f15094d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.25545 | hoo_start - 1.5 ~ 0.2908065 | hoo_start - 0.5 ~ 0.4846775 | hoo_start + 0.5 ~ 0.969355 | hoo_end + 0.5 ~ 0.969355 | hoo_end + 1.5 ~ 0.4846775 | hoo_end + 2.5 ~ 0.25545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a09b6cda-ece3-497a-a022-57aa797e3504}, !- Handle
  {62cfa3c7-a345-415c-ae9c-61705da7ec3e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {acb3f5f7-92a9-40ee-bcf4-ec38951ad597}, !- Handle
  {83450b57-edf6-4085-9066-12f7c8b7d1ea}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {6ea0074a-a2f6-4145-bfe4-0d727a72b20a}, !- Handle
  {851bd879-4eca-4fbd-b817-564e90e40735}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0e0fc383-3238-4ef8-b512-81f14955003f}, !- Handle
  {6c565e22-6cfb-4d9a-a040-8d8247ab5233}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.9 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c433a50f-4f3f-41d5-85ee-52faff2cccbf}, !- Handle
  {077ee4ce-1b20-444d-abc7-368c342d4211}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {ff361ec6-b40f-4d3a-93b3-3fbfc00b2d11}, !- Handle
  {53ab7007-0797-482c-a47d-30e615c0c42a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fad1b214-263a-4d6e-948b-8495783c6824}, !- Handle
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  7.2000000000000002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7.2000000000000002;                     !- Feature Value 3

OS:AdditionalProperties,
  {3f5a523c-daff-44f5-9571-c7399e10bce5}, !- Handle
  {9dd7e9e1-80a1-449a-a036-e2a833d3f140}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7a483f1a-46b2-4100-a8c9-c911d292afe2}, !- Handle
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  50,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  50;                                     !- Feature Value 3

OS:AdditionalProperties,
  {b91e61a2-16a2-49a4-8eda-5fbc68498f33}, !- Handle
  {9e9dc32c-6c7f-4b69-bfc4-7f797512ea2d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3879af20-97f2-4c0b-8efd-e4a6deef61ab}, !- Handle
  {d5bc553e-684c-452c-b69d-1212a76ac114}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  15.56;                                  !- Feature Value 3

OS:AdditionalProperties,
  {b210636c-db7f-4653-be59-f3f74c630611}, !- Handle
  {33ff3c79-d67e-4e24-81f9-c4d2cbc583b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bfb536a5-f654-4645-8e65-58c6120476ca}, !- Handle
  {ff3dc301-36f7-40e1-a57d-3bc1840b9f38}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.699999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {8a46e0c0-5289-4266-85ba-0fce3a7c25c6}, !- Handle
  {5e43fbd6-37eb-4945-9a8c-2fd45f55a97f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dd4ffebc-24e8-4692-a7b6-7647fdb435b4}, !- Handle
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {353858fa-f304-481d-95be-df7c03db0fef}, !- Handle
  {cd870810-d35c-4e0c-a10e-6c57d6168af1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d2405690-2afe-4c23-a513-bcea78aba3c2}, !- Handle
  {607b5784-c589-4012-8b32-bd4bf63c6cdc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 6.0 ~ val_flr ~ val_clg | hoo_start - 6.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5cb1238f-722c-4c3a-8137-8bce9e4071b3}, !- Handle
  {b5065c57-5fd6-4c0f-9425-562a51c1ecad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {53c6f142-2595-4a29-9ef4-6f8b36a437ff}, !- Handle
  {54189a46-1311-4764-8e7c-cad2514ae23a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {f7bc13af-20d3-4374-9bf2-9d656ce29374}, !- Handle
  {0495f4e9-c3e2-4716-98d0-834b0a258816}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ecb65aa5-847c-4686-8055-a00ad6bea10f}, !- Handle
  {e19e614f-08e3-4fb6-b225-5ab7f3f821fc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 8.0 ~ val_clg ~ val_flr | hoo_start - 8.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7c0f5d20-116f-48eb-aa9c-341694b875fd}, !- Handle
  {32f2de30-1767-4681-b9d7-ab2ff7ac002c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {b551dcf1-86c5-4e28-a989-d813faebfd86}, !- Handle
  autogen Warehouse Activity 0,           !- Name
  {077ee4ce-1b20-444d-abc7-368c342d4211}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b529ebd5-1b8d-43d3-bc66-f8f9bc9eecdc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {b529ebd5-1b8d-43d3-bc66-f8f9bc9eecdc}, !- Handle
  autogen Warehouse Activity 0_day_sch,   !- Name
  {d1a50319-294a-4c02-88e0-370e6727d7d3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {db8a1d13-cddc-4f16-8189-4954153eef56}, !- Handle
  {b529ebd5-1b8d-43d3-bc66-f8f9bc9eecdc}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c9375980-581c-444a-a505-a159cafc4b57}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0, !- Name
  {f3c125a0-c622-4a51-b1bb-dafc3afcb597}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {696bf496-ad70-4e57-8cf6-cf4cc004536f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {696bf496-ad70-4e57-8cf6-cf4cc004536f}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {97d4e160-3255-41c6-9082-47fdd041d071}, !- Handle
  {696bf496-ad70-4e57-8cf6-cf4cc004536f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3252cd1d-8fe0-4d86-8adb-341535b2295f}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0, !- Name
  {ff3dc301-36f7-40e1-a57d-3bc1840b9f38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {184a2fed-b25b-4588-bae7-6cd6dc55baa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {184a2fed-b25b-4588-bae7-6cd6dc55baa3}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {e59e1313-3ddc-4db5-9404-2bd64a9fdfba}, !- Handle
  {184a2fed-b25b-4588-bae7-6cd6dc55baa3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {69997cba-e9d9-4c54-b086-f7feeb0f606d}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0, !- Name
  {bc252a73-1ebe-4a3e-84bc-1d7f2818b242}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1827cf68-506a-412a-8a3e-c8fd2533513c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {1827cf68-506a-412a-8a3e-c8fd2533513c}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {812d33d7-953f-4c37-bbeb-ed9d2242593d}, !- Handle
  {1827cf68-506a-412a-8a3e-c8fd2533513c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ff23b288-baf0-4bcb-9955-2007a1d3b6ab}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0, !- Name
  {d5bc553e-684c-452c-b69d-1212a76ac114}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5627f5a3-02dc-4119-84f8-9703cabea476}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {5627f5a3-02dc-4119-84f8-9703cabea476}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Name
  {c3c32de4-aa4c-4368-999f-b712b7254e0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:AdditionalProperties,
  {eaf46d1b-0fd7-4e3c-8dc0-bd61401eecd7}, !- Handle
  {5627f5a3-02dc-4119-84f8-9703cabea476}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {abb8732d-5549-4e06-9f98-ab05ef04468c}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {ab178afe-b5bd-49e5-9bb1-a37b5d453d79}, !- Default Day Schedule Name
  {2b22de74-f2f8-4c3d-8913-71f5d169b85c}, !- Summer Design Day Schedule Name
  {f689d49c-a1fb-44dc-989b-1eb5be3a9206}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab178afe-b5bd-49e5-9bb1-a37b5d453d79}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {432dd156-40ac-4265-8990-183bf3a03d2c}, !- Handle
  {abb8732d-5549-4e06-9f98-ab05ef04468c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f689d49c-a1fb-44dc-989b-1eb5be3a9206}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b22de74-f2f8-4c3d-8913-71f5d169b85c}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {c0d3b18b-d547-4c0c-8fd5-3efedc5ea939}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {5e479625-7ca1-45a7-ba07-59f0d61cb2e7}, !- Default Day Schedule Name
  {1c6e5f6a-fdc1-4dac-8f90-9a08174eb45d}, !- Summer Design Day Schedule Name
  {1f55c6d9-9783-4ddf-b275-4ad035a36daa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e479625-7ca1-45a7-ba07-59f0d61cb2e7}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1df3dd3d-e6ce-45e7-908c-a17ab64142e7}, !- Handle
  {c0d3b18b-d547-4c0c-8fd5-3efedc5ea939}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1f55c6d9-9783-4ddf-b275-4ad035a36daa}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c6e5f6a-fdc1-4dac-8f90-9a08174eb45d}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {71980c00-69e3-4ef5-9972-1dbf68393d64}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {ed90268a-e9fc-40bb-b3b7-6a1622e9b60c}, !- Default Day Schedule Name
  {b8b1422f-101b-411a-916f-ce726987a3cf}, !- Summer Design Day Schedule Name
  {3fcc3400-1d16-4f9e-bd4a-7155cb858d3d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed90268a-e9fc-40bb-b3b7-6a1622e9b60c}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {303abd29-9e14-421a-a4cb-30199d9ef0d3}, !- Handle
  {71980c00-69e3-4ef5-9972-1dbf68393d64}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3fcc3400-1d16-4f9e-bd4a-7155cb858d3d}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8b1422f-101b-411a-916f-ce726987a3cf}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0a2fc93-dc51-443d-8477-7170a361fecb}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {07599cdd-0948-4e3c-9eed-e79371deb392}, !- Default Day Schedule Name
  {99be26b2-8362-4f72-bc57-82d7dc54620f}, !- Summer Design Day Schedule Name
  {3d83d884-ec84-4d5e-8c3f-78015442a20a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07599cdd-0948-4e3c-9eed-e79371deb392}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {dff62de0-72ec-4671-8f75-fe0739a792d8}, !- Handle
  {b0a2fc93-dc51-443d-8477-7170a361fecb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3d83d884-ec84-4d5e-8c3f-78015442a20a}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99be26b2-8362-4f72-bc57-82d7dc54620f}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {200629d3-d547-4364-bcff-829e0318db59}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {cc4d633a-33e3-4bcd-8858-180291aa4b74}, !- Default Day Schedule Name
  {42ff373e-14ee-482a-997a-2960f5c206ad}, !- Summer Design Day Schedule Name
  {0df052ea-a621-4ef2-9097-1c7db3edadd4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc4d633a-33e3-4bcd-8858-180291aa4b74}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7fcd8dd2-ec28-4654-9dcb-7083d0f8ec2b}, !- Handle
  {200629d3-d547-4364-bcff-829e0318db59}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0df052ea-a621-4ef2-9097-1c7db3edadd4}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42ff373e-14ee-482a-997a-2960f5c206ad}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccf2db0a-1bcf-425f-af11-5477522fbb9c}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {f3554870-7b25-4e42-b777-126edd9161d5}, !- Default Day Schedule Name
  {fc483d7a-abc2-46a2-889b-8b5ba63c39b2}, !- Summer Design Day Schedule Name
  {e9464dc5-1b75-4549-83e2-ae1208aac2a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3554870-7b25-4e42-b777-126edd9161d5}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {bfe9e562-1d69-42d8-a109-2dc9db9b2ebd}, !- Handle
  {ccf2db0a-1bcf-425f-af11-5477522fbb9c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e9464dc5-1b75-4549-83e2-ae1208aac2a3}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc483d7a-abc2-46a2-889b-8b5ba63c39b2}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b516a8e4-f1b9-4632-9e54-09fdfc8115ee}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {af340d31-148c-49d0-91c1-d053a8e3b6ef}, !- Default Day Schedule Name
  {f730bda3-bde7-4c8a-af02-6b499e9689a4}, !- Summer Design Day Schedule Name
  {4dd69ed8-7baa-4f8c-b109-f20002dc0ca1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af340d31-148c-49d0-91c1-d053a8e3b6ef}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {741315b3-8e14-452e-9fa8-b4be07390f7f}, !- Handle
  {b516a8e4-f1b9-4632-9e54-09fdfc8115ee}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.968165450990452,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4dd69ed8-7baa-4f8c-b109-f20002dc0ca1}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f730bda3-bde7-4c8a-af02-6b499e9689a4}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0307b56-76cb-42c0-99b1-b2462e439dfb}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {b516a8e4-f1b9-4632-9e54-09fdfc8115ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2207cdf7-e153-429a-aa46-0ec76ea27203}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2207cdf7-e153-429a-aa46-0ec76ea27203}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {da776ac2-2546-44d4-bab3-ba7bd6fb727b}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {29b2b6ac-c3e9-4727-a39c-22840d187d5a}, !- Default Day Schedule Name
  {6fe7e678-c45d-476b-9abf-88f8301823dd}, !- Summer Design Day Schedule Name
  {4c885b58-cb7d-4472-acd1-9607107cc804}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29b2b6ac-c3e9-4727-a39c-22840d187d5a}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0c9f5b5f-a5a4-4e42-b347-d7abc6c6e73d}, !- Handle
  {da776ac2-2546-44d4-bab3-ba7bd6fb727b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.441000000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4c885b58-cb7d-4472-acd1-9607107cc804}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fe7e678-c45d-476b-9abf-88f8301823dd}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6caf612a-4819-4d17-b52f-5af67cd3bc5c}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {da776ac2-2546-44d4-bab3-ba7bd6fb727b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ff917dd-419a-4880-9f44-a0f0871f92c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ff917dd-419a-4880-9f44-a0f0871f92c8}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa882a7a-d6df-467f-9a7d-d8dd070adb7b}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {c290d962-e233-4b3f-b0da-b732b2ea0bad}, !- Default Day Schedule Name
  {24894be1-4559-467c-b648-c9946771521c}, !- Summer Design Day Schedule Name
  {f4435c18-d63e-4c3e-a21f-489ed06ea364}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c290d962-e233-4b3f-b0da-b732b2ea0bad}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {94820c15-a829-4a30-a550-07d35ebcc215}, !- Handle
  {fa882a7a-d6df-467f-9a7d-d8dd070adb7b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.44100000000000039,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f4435c18-d63e-4c3e-a21f-489ed06ea364}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24894be1-4559-467c-b648-c9946771521c}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e33c24f8-7855-42b1-8b27-17a3dbd8d70c}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {fa882a7a-d6df-467f-9a7d-d8dd070adb7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdce774e-8fa2-42db-b1ab-81d7b6be2dea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdce774e-8fa2-42db-b1ab-81d7b6be2dea}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d78cbd10-2745-45c6-a840-22d9a3a3d0d9}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {3a51ff59-a7ca-469a-8216-850260ce9744}, !- Default Day Schedule Name
  {66aaec07-52cd-48ed-b083-81775acc3e1f}, !- Summer Design Day Schedule Name
  {3327e6f4-70b6-478a-a23d-f88646631c01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a51ff59-a7ca-469a-8216-850260ce9744}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d9d7ea7a-5df8-4e99-a805-a04322490d0f}, !- Handle
  {d78cbd10-2745-45c6-a840-22d9a3a3d0d9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19.977338196038911,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3327e6f4-70b6-478a-a23d-f88646631c01}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66aaec07-52cd-48ed-b083-81775acc3e1f}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9414d3f7-3773-4b42-9cb6-d68effc46f94}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d78cbd10-2745-45c6-a840-22d9a3a3d0d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d00cb59a-40ba-47df-9fe0-4b4c1c08a34b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d00cb59a-40ba-47df-9fe0-4b4c1c08a34b}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e61f0a38-ed0d-4371-8142-d51fe9ec1f09}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {ae1a6f4d-5f78-4298-8a1d-f3e8282bfe74}, !- Default Day Schedule Name
  {fc159b93-436f-45b0-820e-7f66401d4563}, !- Summer Design Day Schedule Name
  {142f511c-f2f0-4290-8dba-d6f5f9b3bbb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae1a6f4d-5f78-4298-8a1d-f3e8282bfe74}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {838ea966-2997-4b29-ba9e-7b80f3178b0e}, !- Handle
  {e61f0a38-ed0d-4371-8142-d51fe9ec1f09}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9681654509903939,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {142f511c-f2f0-4290-8dba-d6f5f9b3bbb4}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc159b93-436f-45b0-820e-7f66401d4563}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0fb7979-a8e7-44a3-9830-0217a647c921}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e61f0a38-ed0d-4371-8142-d51fe9ec1f09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31da6968-01da-4ea3-9a2b-8f3a2533d478}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31da6968-01da-4ea3-9a2b-8f3a2533d478}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {da6ce93c-e2a8-44af-b8ba-e379f503aa4e}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {c4984e8f-9421-4c84-b555-0f184d7f27e4}, !- Default Day Schedule Name
  {388ff7a7-4776-4e2c-b8d5-d7ffc7e04f79}, !- Summer Design Day Schedule Name
  {770c6512-68ed-42e0-9499-d6a75355b70c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4984e8f-9421-4c84-b555-0f184d7f27e4}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {60e8d7a4-8d55-4bf3-81d7-6cb767ff45d9}, !- Handle
  {da6ce93c-e2a8-44af-b8ba-e379f503aa4e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9681654509903899,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {770c6512-68ed-42e0-9499-d6a75355b70c}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {388ff7a7-4776-4e2c-b8d5-d7ffc7e04f79}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1baa4e35-db61-4247-bfb5-5c3b721a9205}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {da6ce93c-e2a8-44af-b8ba-e379f503aa4e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b2d65d6-f221-4252-8c83-6d5ac858ecd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b2d65d6-f221-4252-8c83-6d5ac858ecd5}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d801e3d8-5d3f-41b4-9757-8ef2c834f8ac}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {d8c3d86f-650a-445c-9c90-77726da0d3ab}, !- Default Day Schedule Name
  {7bd81dc4-89c3-4e22-a5f1-2fe1db061d05}, !- Summer Design Day Schedule Name
  {fe9253d0-3ae7-491a-ae1f-54aa4573765f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d8c3d86f-650a-445c-9c90-77726da0d3ab}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {43cfc7c3-c3cf-40cd-b17c-8d2625da17a3}, !- Handle
  {d801e3d8-5d3f-41b4-9757-8ef2c834f8ac}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9681654509904578,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fe9253d0-3ae7-491a-ae1f-54aa4573765f}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bd81dc4-89c3-4e22-a5f1-2fe1db061d05}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f61d6eaa-b80a-46b9-bf52-3de5a9ed1c5d}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d801e3d8-5d3f-41b4-9757-8ef2c834f8ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38d01b90-50b1-4cbd-972c-b106d606d4dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38d01b90-50b1-4cbd-972c-b106d606d4dc}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8512f254-182f-451a-8bfb-b03c5d260c17}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {f696992a-bc28-4593-83fe-7261e4bc0049}, !- Default Day Schedule Name
  {6324165d-0405-42ca-ad5a-fae965a580e9}, !- Summer Design Day Schedule Name
  {e08d94db-e766-4cab-a96a-a5b82c87e26b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f696992a-bc28-4593-83fe-7261e4bc0049}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1bb3b5ba-694d-40e9-8b61-822d372733ef}, !- Handle
  {8512f254-182f-451a-8bfb-b03c5d260c17}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.44100000000000189,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e08d94db-e766-4cab-a96a-a5b82c87e26b}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6324165d-0405-42ca-ad5a-fae965a580e9}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e730f21-75b6-4f7f-87f1-63818b79da98}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {8512f254-182f-451a-8bfb-b03c5d260c17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {655812c4-4bf4-4f08-83d4-fd8bdf753800}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {655812c4-4bf4-4f08-83d4-fd8bdf753800}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d900b251-aece-4164-88ea-e1d5d0cc01cc}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {8713c05f-b9bd-4e75-b2fa-e25daf2bdd33}, !- Default Day Schedule Name
  {2b0c0c2b-dc8a-45e0-9185-e9a1dc4e2f2a}, !- Summer Design Day Schedule Name
  {c600df46-864f-4ee1-97f4-6caa2642b4c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8713c05f-b9bd-4e75-b2fa-e25daf2bdd33}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9ccf6adc-135e-457e-ab2c-06e153e67533}, !- Handle
  {d900b251-aece-4164-88ea-e1d5d0cc01cc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.44100000000000128,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c600df46-864f-4ee1-97f4-6caa2642b4c2}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b0c0c2b-dc8a-45e0-9185-e9a1dc4e2f2a}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b2f18e9-6fd7-4938-8a02-354d48708c53}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d900b251-aece-4164-88ea-e1d5d0cc01cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49b245d3-61af-4b85-956f-6e1d3a833415}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49b245d3-61af-4b85-956f-6e1d3a833415}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {0e38f753-5d83-49ed-8c84-f17e700a3b37}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c5d4debc-9fac-4b55-9979-3aced6e13223}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a3d9874-0db1-4898-8a61-9da566154b71}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f95d0291-a749-4026-8898-1b07236448a8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8ca25b1c-a619-45e8-9b20-2675dbed9e85}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {0b7905e1-2acf-4ab9-b058-5f33ea9756ac}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f9f5e59d-82b1-48bd-b43d-0955361e45b0}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {0b7905e1-2acf-4ab9-b058-5f33ea9756ac}; !- Layer 1

OS:InternalMass:Definition,
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Handle
  Internal Mass Definition 2,             !- Name
  {f9f5e59d-82b1-48bd-b43d-0955361e45b0}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {97a21fc3-a74d-45d6-bf7b-4c0a5338a23b}, !- Handle
  Warehouse Office C end_b - Story Ground Mass, !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {10d2d6d4-741f-4699-9983-174eaa078875}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8f6accf9-ec74-475e-acfd-680cbe8a80bf}, !- Handle
  Warehouse Fine A end_a - Story Ground Mass, !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {c9559f07-7baa-4b0e-ba5e-939e2fa15a11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62b8e2ca-4e36-4e01-9972-9b15f92dc6e5}, !- Handle
  Warehouse Office B  - Story Ground Mass, !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {b77d1bfd-b239-48d7-873a-10bc22992a95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c5a32911-0345-4b4e-86fe-617ec49399cf}, !- Handle
  Warehouse Fine C end_a - Story Ground Mass, !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {1dfc6af7-a6f2-4dfe-affc-9e0e3100dbe6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe063fff-56a2-444d-a3f4-3947156808b8}, !- Handle
  Warehouse Fine B  - Story Ground Mass,  !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {0b3c5031-d1d0-4ea8-a77c-3b9f0a380dd7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {261401d9-f66d-494f-b35e-8e67d76c70a7}, !- Handle
  Warehouse Fine B end_a - Story Ground Mass, !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {ec64e3ae-8a18-4894-8717-12a33ac12cc8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d50ff10b-f692-4fb1-b770-b77ff06acc38}, !- Handle
  Warehouse Fine C  - Story Ground Mass,  !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {50a297d0-bba2-444f-bc38-6453255426b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9cf21cde-c814-4def-b634-953ec70c947a}, !- Handle
  Warehouse Office A end_a - Story Ground Mass, !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {cded2362-c407-45b6-b253-a2c7d0d2e6b5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1bb49f75-bcd8-4e2e-8e54-72cebd48540f}, !- Handle
  Warehouse Office C end_a - Story Ground Mass, !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {2740f10a-fe32-4f1f-9d6b-a69e652571af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a03e2383-fbdd-4675-b186-cc69ddbd721d}, !- Handle
  Warehouse Office C  - Story Ground Mass, !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {2a4a0d6b-0724-4b06-8686-2bf551b32ebb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3fdfc457-63db-4e22-a324-fa1871d72847}, !- Handle
  Warehouse Office B end_a - Story Ground Mass, !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {0ef3f8f8-e2b1-4521-8ab6-3b8a7512958f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6339c7ab-0dfc-4701-9c87-25752749e867}, !- Handle
  Warehouse Office A  - Story Ground Mass, !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {24161396-0b85-4ae5-80b6-55951cb5fce8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {deccbf20-408a-41ee-b981-417d38cbbb13}, !- Handle
  Warehouse Office A end_b - Story Ground Mass, !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {5110c775-9872-4aa2-9251-5504183ece89}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {711edfea-8802-4181-badf-d72dbed02d97}, !- Handle
  Warehouse Fine A  - Story Ground Mass,  !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {b9cd2612-bf19-4acc-9c3c-125c8935da1c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe82171d-4350-41be-80dd-8892b69c5a4f}, !- Handle
  Warehouse Office B end_b - Story Ground Mass, !- Name
  {c17f8a1f-beac-44ff-8006-6a97529fb066}, !- Internal Mass Definition Name
  {080373c6-3999-4c03-acf0-cac87469ceb6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {9e36af42-bca0-4691-b238-32811d89cdf6}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {6b75ded3-9b83-4620-96f3-6872c2b5073b}, !- Handle
  ZoneWarehouseFineAStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {b402d499-0d17-4f33-b48a-865eca237004}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b402d499-0d17-4f33-b48a-865eca237004}, !- Handle
  ZoneWarehouseFineAStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4c3d290-8627-4f7b-ab19-7dfc2718686e}, !- Handle
  ZoneWarehouseFineAendaStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {fb886dbb-6673-43c9-b96f-04bd4ac2598c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb886dbb-6673-43c9-b96f-04bd4ac2598c}, !- Handle
  ZoneWarehouseFineAendaStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {88bf611a-f2b7-49c6-8427-b0524c74e4bb}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ba6f7a95-9447-4f56-8176-f167a68ea17b}, !- Handle
  ZoneWarehouseFineBStoryGroundPSZACHtgSch0, !- Name
  {d5bc553e-684c-452c-b69d-1212a76ac114}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {c16793ea-d8e4-4bbd-8379-07911d8e5041}, !- Handle
  ZoneWarehouseFineBStoryGroundPSZACClgSch0, !- Name
  {ff3dc301-36f7-40e1-a57d-3bc1840b9f38}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e3526cf8-6b94-4c85-8f15-9a17dda67550}, !- Handle
  ZoneWarehouseFineBStoryGroundPSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {88bf611a-f2b7-49c6-8427-b0524c74e4bb}<23.9 && {88bf611a-f2b7-49c6-8427-b0524c74e4bb}>1.7, !- Program Line 1
  SET {c16793ea-d8e4-4bbd-8379-07911d8e5041} = 29.4, !- Program Line 2
  SET {ba6f7a95-9447-4f56-8176-f167a68ea17b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {88bf611a-f2b7-49c6-8427-b0524c74e4bb}<23.9 && {88bf611a-f2b7-49c6-8427-b0524c74e4bb}>1.7, !- Program Line 4
  SET {c16793ea-d8e4-4bbd-8379-07911d8e5041} = 29.4, !- Program Line 5
  SET {ba6f7a95-9447-4f56-8176-f167a68ea17b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {88bf611a-f2b7-49c6-8427-b0524c74e4bb}<23.9 && {88bf611a-f2b7-49c6-8427-b0524c74e4bb}>1.7, !- Program Line 7
  SET {c16793ea-d8e4-4bbd-8379-07911d8e5041} = 29.4, !- Program Line 8
  SET {ba6f7a95-9447-4f56-8176-f167a68ea17b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {88bf611a-f2b7-49c6-8427-b0524c74e4bb}<23.9 && {88bf611a-f2b7-49c6-8427-b0524c74e4bb}>1.7, !- Program Line 10
  SET {c16793ea-d8e4-4bbd-8379-07911d8e5041} = 29.4, !- Program Line 11
  SET {ba6f7a95-9447-4f56-8176-f167a68ea17b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c16793ea-d8e4-4bbd-8379-07911d8e5041} = NULL, !- Program Line 14
  SET {ba6f7a95-9447-4f56-8176-f167a68ea17b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f7de646f-ca15-48e2-94f3-3cb036b89b23}, !- Handle
  ZoneWarehouseFineBStoryGroundPSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e3526cf8-6b94-4c85-8f15-9a17dda67550}; !- Program Name 1

OS:Schedule:Ruleset,
  {f9ca27af-243c-4a60-9f27-6206b9d7475c}, !- Handle
  ZoneWarehouseFineBStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {0a9bd2f8-d486-4179-8532-ec3846388aab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a9bd2f8-d486-4179-8532-ec3846388aab}, !- Handle
  ZoneWarehouseFineBStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {37697c7d-4713-4801-a64e-1c902584ee47}, !- Handle
  ZoneWarehouseFineBendaStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {672cfd6d-c7e2-444c-b2ca-6e372f80950b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {672cfd6d-c7e2-444c-b2ca-6e372f80950b}, !- Handle
  ZoneWarehouseFineBendaStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab1988c7-6c14-48bc-8625-aa9b91ef5f49}, !- Handle
  ZoneWarehouseFineCStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {ca835fa9-b06f-434d-b926-56bf8672d155}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca835fa9-b06f-434d-b926-56bf8672d155}, !- Handle
  ZoneWarehouseFineCStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb864cef-ddf1-4416-9405-068991082328}, !- Handle
  ZoneWarehouseFineCendaStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {c6e9a5e4-3a38-4cd5-9847-aad7ae514d90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6e9a5e4-3a38-4cd5-9847-aad7ae514d90}, !- Handle
  ZoneWarehouseFineCendaStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e8c20b3-ac32-463b-a34f-4224648b2aa0}, !- Handle
  ZoneWarehouseOfficeAStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {0d4ed305-1b3d-4a86-ad54-f467da5e5587}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d4ed305-1b3d-4a86-ad54-f467da5e5587}, !- Handle
  ZoneWarehouseOfficeAStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1cc570fb-4c23-4ea3-9065-c7065f1c2c53}, !- Handle
  ZoneWarehouseOfficeAendaStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {62f577e4-ca42-45ad-914e-0c6dac93d9de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62f577e4-ca42-45ad-914e-0c6dac93d9de}, !- Handle
  ZoneWarehouseOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {77f5f53c-bd46-488e-afbf-147f099ded9a}, !- Handle
  ZoneWarehouseOfficeAendbStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {df871ce5-927c-49ca-ade3-ae7ceb537f86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df871ce5-927c-49ca-ade3-ae7ceb537f86}, !- Handle
  ZoneWarehouseOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {1b4f6de4-2721-4c5b-958c-bdf6d4edbb77}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {036d20a8-4210-454e-ae69-d7003b672984}, !- Handle
  ZoneWarehouseOfficeBStoryGroundPSZACHtgSch0, !- Name
  {c4e30ff3-2754-4414-baa1-279bc88e9441}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {70569966-579a-4ace-ac14-da70573ef3cf}, !- Handle
  ZoneWarehouseOfficeBStoryGroundPSZACClgSch0, !- Name
  {54189a46-1311-4764-8e7c-cad2514ae23a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3477ea81-0e5e-45c8-a6b2-cb857e10b9e2}, !- Handle
  ZoneWarehouseOfficeBStoryGroundPSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1b4f6de4-2721-4c5b-958c-bdf6d4edbb77}<23.9 && {1b4f6de4-2721-4c5b-958c-bdf6d4edbb77}>1.7, !- Program Line 1
  SET {70569966-579a-4ace-ac14-da70573ef3cf} = 29.4, !- Program Line 2
  SET {036d20a8-4210-454e-ae69-d7003b672984} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1b4f6de4-2721-4c5b-958c-bdf6d4edbb77}<23.9 && {1b4f6de4-2721-4c5b-958c-bdf6d4edbb77}>1.7, !- Program Line 4
  SET {70569966-579a-4ace-ac14-da70573ef3cf} = 29.4, !- Program Line 5
  SET {036d20a8-4210-454e-ae69-d7003b672984} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1b4f6de4-2721-4c5b-958c-bdf6d4edbb77}<23.9 && {1b4f6de4-2721-4c5b-958c-bdf6d4edbb77}>1.7, !- Program Line 7
  SET {70569966-579a-4ace-ac14-da70573ef3cf} = 29.4, !- Program Line 8
  SET {036d20a8-4210-454e-ae69-d7003b672984} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1b4f6de4-2721-4c5b-958c-bdf6d4edbb77}<23.9 && {1b4f6de4-2721-4c5b-958c-bdf6d4edbb77}>1.7, !- Program Line 10
  SET {70569966-579a-4ace-ac14-da70573ef3cf} = 29.4, !- Program Line 11
  SET {036d20a8-4210-454e-ae69-d7003b672984} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {70569966-579a-4ace-ac14-da70573ef3cf} = NULL, !- Program Line 14
  SET {036d20a8-4210-454e-ae69-d7003b672984} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0115e7f4-bdfe-471e-bcbe-a4d590fa6b2c}, !- Handle
  ZoneWarehouseOfficeBStoryGroundPSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {3477ea81-0e5e-45c8-a6b2-cb857e10b9e2}; !- Program Name 1

OS:Schedule:Ruleset,
  {c5c83d2c-835b-4fdf-9d13-2289591c167c}, !- Handle
  ZoneWarehouseOfficeBStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {023340f4-f4b7-4e2b-8d22-e6af2731d5d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {023340f4-f4b7-4e2b-8d22-e6af2731d5d0}, !- Handle
  ZoneWarehouseOfficeBStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9735e4a7-1305-4b92-b888-572f1e14dad0}, !- Handle
  ZoneWarehouseOfficeBendaStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {83e8f8ea-8530-49e7-82e3-461c07841b87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83e8f8ea-8530-49e7-82e3-461c07841b87}, !- Handle
  ZoneWarehouseOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f09d1d32-cefe-4f6d-8d64-734d3cc2dca1}, !- Handle
  ZoneWarehouseOfficeBendbStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {c54e377c-6029-4abb-8b5c-4dd0295adf3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c54e377c-6029-4abb-8b5c-4dd0295adf3c}, !- Handle
  ZoneWarehouseOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {694c28ed-5b6c-4869-8bf6-bb6fcbee856b}, !- Handle
  ZoneWarehouseOfficeCStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {38374c51-3f78-4768-bc7a-1f4b0849b3c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38374c51-3f78-4768-bc7a-1f4b0849b3c4}, !- Handle
  ZoneWarehouseOfficeCStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d9ff7eb-2ce2-462e-9d33-faf66a0558bd}, !- Handle
  ZoneWarehouseOfficeCendaStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {47b756af-3bcb-476d-8470-00126fc5f363}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47b756af-3bcb-476d-8470-00126fc5f363}, !- Handle
  ZoneWarehouseOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1df32e2f-215d-4463-9144-570bd2886e13}, !- Handle
  ZoneWarehouseOfficeCendbStoryGroundPSZACmaxOASch, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  {e8e4de04-c219-4d1b-a902-9093974ff7bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8e4de04-c219-4d1b-a902-9093974ff7bb}, !- Handle
  ZoneWarehouseOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {fa71e692-0481-4a4e-b0ea-427b3599caba}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {2200b31d-c93b-4b3b-b5e1-5c291d29bd1a}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3122f495-a99c-4477-adad-99e56e526ee7}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {0991fe60-9e20-4699-b88c-787750c73b5a}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6be564c7-8228-436d-b479-f191245d55cf}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:RunPeriodControl:DaylightSavingTime,
  {b0b11b0c-c6c2-414e-b42a-6fe9df49f2ef}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {70d4751b-6c91-463f-9252-cf4b11226738}, !- Handle
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_bulk_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_bulk_material;                !- Feature Value 2

OS:AdditionalProperties,
  {16e70c62-4818-4b41-b400-ed5cec78c21c}, !- Handle
  {7a8d66b7-6e10-4257-ab3d-b8cc46c5ba90}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_fine_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_fine_material;                !- Feature Value 2

OS:AdditionalProperties,
  {1bfd6d5c-904a-4f3b-8c80-47bc01ea5569}, !- Handle
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:Lights:Definition,
  {47adec96-f8db-4b42-a911-016d93652841}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.2411654371303,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7dd29ea8-8a0e-4728-b12e-8c89f2d099dc}, !- Handle
  {47adec96-f8db-4b42-a911-016d93652841}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e270022a-ca4d-4bce-9ae7-a098d6d6828e}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {47adec96-f8db-4b42-a911-016d93652841}, !- Lights Definition Name
  {469194b8-6b0b-49ea-8f40-0a08b6d5175b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {922d09ec-71dd-4b9c-8067-ae14fc4789cb}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67460340019206,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c1ac970e-7eef-49f8-a51b-bd8c132b9884}, !- Handle
  {922d09ec-71dd-4b9c-8067-ae14fc4789cb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9f66930d-c760-41ee-b801-2f91a269d3b6}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {922d09ec-71dd-4b9c-8067-ae14fc4789cb}, !- Lights Definition Name
  {7a8d66b7-6e10-4257-ab3d-b8cc46c5ba90}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {63a978aa-814b-4063-827c-5c17ac13c998}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {91a9b96f-1e3c-4e06-8984-3148edf0fdeb}, !- Handle
  {63a978aa-814b-4063-827c-5c17ac13c998}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b7e7451c-435d-4c4a-bb70-ee59584cc860}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {63a978aa-814b-4063-827c-5c17ac13c998}, !- Lights Definition Name
  {15dcb61e-3133-43a0-9f6c-eba1adbb4ab5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {995b1147-6312-4bb0-a855-864e99eab929}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {13004a70-09b0-4c3d-a6b3-f73e31ab824d}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {565e2a33-c2ac-4240-9f12-89c2f6f0df30}, !- Default Day Schedule Name
  {2bb67c87-f5bc-4209-bc4f-e84a7e56e82f}, !- Summer Design Day Schedule Name
  {a4536e6b-8ab7-4ce6-8964-94de7bcf5e39}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8ba72b00-4aac-4476-9cf1-2c980b7cffb5}, !- Handle
  {13004a70-09b0-4c3d-a6b3-f73e31ab824d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {565e2a33-c2ac-4240-9f12-89c2f6f0df30}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bb67c87-f5bc-4209-bc4f-e84a7e56e82f}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4536e6b-8ab7-4ce6-8964-94de7bcf5e39}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {414ce28a-e488-48d5-96c7-eb4c48a54bf9}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {5b1b60a0-11b3-4e4d-9721-5c72b75fb03b}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {1a56f984-53a8-4c8e-9f54-2e5d27ac4d9f}, !- Default Day Schedule Name
  {e3eaf527-115d-4be3-ac42-b41b69a35aae}, !- Summer Design Day Schedule Name
  {44f7a36c-57a5-4d43-8255-94ac3e9dbf32}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a6d8302b-e8f7-4915-ab4b-d2fcab28079d}, !- Handle
  {5b1b60a0-11b3-4e4d-9721-5c72b75fb03b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1a56f984-53a8-4c8e-9f54-2e5d27ac4d9f}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3eaf527-115d-4be3-ac42-b41b69a35aae}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44f7a36c-57a5-4d43-8255-94ac3e9dbf32}, !- Handle
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {24ef7477-bdb0-4ee9-b8c1-3df39a4c6855}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {4e25ff4a-0eaa-43fa-8593-069a26dd83b1}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {1a61c74c-c7ef-4c08-af69-10da2e2c1fb8}, !- Default Day Schedule Name
  {0550b9d9-f104-4a47-83c6-acb9f40c9800}, !- Summer Design Day Schedule Name
  {e98ad96d-c237-4ca6-a60e-a5c08bcb7d9e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {96c975a1-eaaa-4a37-b62f-f3062b6ce41e}, !- Handle
  {4e25ff4a-0eaa-43fa-8593-069a26dd83b1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1a61c74c-c7ef-4c08-af69-10da2e2c1fb8}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0550b9d9-f104-4a47-83c6-acb9f40c9800}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e98ad96d-c237-4ca6-a60e-a5c08bcb7d9e}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {5f21b6ec-1a51-43bc-b35f-212507e1d19b}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {868b5c41-3335-4f76-a4a2-da3d3c42085f}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {e7c80d2b-8fda-4b5e-ae07-029371c3ef9f}, !- Default Day Schedule Name
  {0d862b85-1091-422e-8e03-2e5df0ce8067}, !- Summer Design Day Schedule Name
  {4861cb34-af1e-4d68-89e1-e44ad7174cde}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a863d540-f6df-43ca-9448-5938c9c027a6}, !- Handle
  {868b5c41-3335-4f76-a4a2-da3d3c42085f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e7c80d2b-8fda-4b5e-ae07-029371c3ef9f}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d862b85-1091-422e-8e03-2e5df0ce8067}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4861cb34-af1e-4d68-89e1-e44ad7174cde}, !- Handle
  Zone Warehouse Fine B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {ed0e693b-6675-4794-a120-a56c58356e5a}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {f9735372-9860-4026-adca-4ac80eb62144}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {c1d2fbaa-a6fe-42d5-8649-7fc0c60bd359}, !- Default Day Schedule Name
  {447353c4-1cdb-431c-a405-fe634ec1de79}, !- Summer Design Day Schedule Name
  {b67f23ee-1fe9-479d-961f-f0c05055f7a9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d7b48912-8cc8-4b0d-92d1-9fb24b9ad7d2}, !- Handle
  {f9735372-9860-4026-adca-4ac80eb62144}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c1d2fbaa-a6fe-42d5-8649-7fc0c60bd359}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {447353c4-1cdb-431c-a405-fe634ec1de79}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b67f23ee-1fe9-479d-961f-f0c05055f7a9}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {ae0bc012-d717-483b-8023-383ff2302c92}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {9c05d249-f82e-427d-b9cc-7784b8d48e58}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {77b98620-2e43-44b7-ae7c-ab021dc1163a}, !- Default Day Schedule Name
  {d9348c26-40b1-4306-b32d-fe13aa9540d8}, !- Summer Design Day Schedule Name
  {110383fb-0538-4869-a195-b49baeadd073}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d0c4f6cd-8db2-402d-bc5f-da858ef27d8f}, !- Handle
  {9c05d249-f82e-427d-b9cc-7784b8d48e58}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {77b98620-2e43-44b7-ae7c-ab021dc1163a}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9348c26-40b1-4306-b32d-fe13aa9540d8}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {110383fb-0538-4869-a195-b49baeadd073}, !- Handle
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {ab1c6c4d-131a-410b-93f8-814bd73aae37}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {091bc649-d186-4c30-ac01-f52e7f8bc2d9}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {6d3d6a06-8558-4681-b8ab-63a55912d276}, !- Default Day Schedule Name
  {9b1247d8-e85b-497a-beb0-933b2bcdde32}, !- Summer Design Day Schedule Name
  {47f59fd7-3a90-46eb-a872-1e6a0aba53f7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {114bb61b-9fa4-4050-a2e5-c059514a2647}, !- Handle
  {091bc649-d186-4c30-ac01-f52e7f8bc2d9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.968165450990452,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d3d6a06-8558-4681-b8ab-63a55912d276}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9b1247d8-e85b-497a-beb0-933b2bcdde32}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47f59fd7-3a90-46eb-a872-1e6a0aba53f7}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ee5993e-4e26-4e0d-996f-b05a9ee43c33}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {091bc649-d186-4c30-ac01-f52e7f8bc2d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {884d9fcc-d161-493c-9f65-cece5753a090}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {884d9fcc-d161-493c-9f65-cece5753a090}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {b8087bdd-35dc-4b89-be38-77b8d9e2f731}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {940fa435-2721-4dfb-93d6-a51bfefa2b9c}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {15b26362-fa20-40bb-ab1d-73844b35d52d}, !- Default Day Schedule Name
  {4f50504a-8cf0-49c5-ac1b-6648636cf911}, !- Summer Design Day Schedule Name
  {08af3bf3-37f4-466a-abb6-691dff49bb1f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e8ead1c0-d4a3-4dd3-aa5e-2441924984dd}, !- Handle
  {940fa435-2721-4dfb-93d6-a51bfefa2b9c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.441000000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {15b26362-fa20-40bb-ab1d-73844b35d52d}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4f50504a-8cf0-49c5-ac1b-6648636cf911}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08af3bf3-37f4-466a-abb6-691dff49bb1f}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6702d82-d7ce-4bbe-8cba-a72cc1dbf497}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {940fa435-2721-4dfb-93d6-a51bfefa2b9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bccdeda-87cc-4625-abdf-4339aebeaea0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bccdeda-87cc-4625-abdf-4339aebeaea0}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {e5e05e4d-21bd-45d3-918b-9683fdcb3a4f}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {cca85a40-6d90-4798-b790-83197a176599}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {55da8e44-ae88-4996-afd4-ac2de169f18b}, !- Default Day Schedule Name
  {fe8a003e-9a24-4864-842a-b396361e45d9}, !- Summer Design Day Schedule Name
  {d30d9d9e-e89e-438c-bafb-408034765ede}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {308dcfc0-e7cf-4e10-9280-36e10b5f1578}, !- Handle
  {cca85a40-6d90-4798-b790-83197a176599}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.44100000000000039,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {55da8e44-ae88-4996-afd4-ac2de169f18b}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fe8a003e-9a24-4864-842a-b396361e45d9}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d30d9d9e-e89e-438c-bafb-408034765ede}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e45b7760-0c4a-4ba8-a661-b5df4bbd31a5}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {cca85a40-6d90-4798-b790-83197a176599}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1f371f4-0b7a-4b1a-8dae-7e3dfd2db87b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1f371f4-0b7a-4b1a-8dae-7e3dfd2db87b}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {e539ab0f-d665-4357-85c2-2589f09cca75}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {748bbe69-3f3c-41c6-add2-e227c305c0bc}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {1e8136fc-57e0-4147-9af5-41dce2307caa}, !- Default Day Schedule Name
  {847589ea-1b6f-4b8a-9087-da3aa4bd9334}, !- Summer Design Day Schedule Name
  {308d1477-57ce-4cb0-afff-6c30dee1bb82}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2db91be2-35af-4b15-a9ec-aabd708bcb81}, !- Handle
  {748bbe69-3f3c-41c6-add2-e227c305c0bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19.977338196038911,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e8136fc-57e0-4147-9af5-41dce2307caa}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {847589ea-1b6f-4b8a-9087-da3aa4bd9334}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {308d1477-57ce-4cb0-afff-6c30dee1bb82}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8908cd2-caff-4dee-ac40-02a4104a942e}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {748bbe69-3f3c-41c6-add2-e227c305c0bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b367566-2a45-407b-a0a3-2ff0a75fcb8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b367566-2a45-407b-a0a3-2ff0a75fcb8f}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {b218e009-17de-4db3-bf21-fed6eb7196de}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a40ab947-b566-4ebb-b317-c791f12a4ddf}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {27c126d7-eca1-459c-9a5a-97a1a7532758}, !- Default Day Schedule Name
  {1a812f5b-14b3-4a43-ae94-add15a6cb432}, !- Summer Design Day Schedule Name
  {096c3988-7fa5-4fa8-a5aa-805d027e2e69}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {aefe4cc8-8db3-407b-b27d-01feeb021d90}, !- Handle
  {a40ab947-b566-4ebb-b317-c791f12a4ddf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9681654509903939,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {27c126d7-eca1-459c-9a5a-97a1a7532758}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1a812f5b-14b3-4a43-ae94-add15a6cb432}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {096c3988-7fa5-4fa8-a5aa-805d027e2e69}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e866680a-28af-4c74-9598-f49376701a54}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {a40ab947-b566-4ebb-b317-c791f12a4ddf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba051be9-5399-414a-9242-dbac0e0583d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba051be9-5399-414a-9242-dbac0e0583d8}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {b490bc54-b740-4ad5-b8f8-74128c83c22e}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {656a2d6b-efeb-44d2-b172-e83721f0a41b}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {d11c1dbd-9914-40cd-9c4a-989670f055a8}, !- Default Day Schedule Name
  {c4acd391-29eb-4c2b-a677-c6871e83c2ef}, !- Summer Design Day Schedule Name
  {3e30e413-b940-44bb-a3b3-a7a32cd27718}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9eec6f8b-902b-42ff-b610-b698348c7e44}, !- Handle
  {656a2d6b-efeb-44d2-b172-e83721f0a41b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9681654509903899,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d11c1dbd-9914-40cd-9c4a-989670f055a8}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c4acd391-29eb-4c2b-a677-c6871e83c2ef}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e30e413-b940-44bb-a3b3-a7a32cd27718}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15f98ce1-f656-445a-bbb3-e1dc4a79421f}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {656a2d6b-efeb-44d2-b172-e83721f0a41b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc6dfb73-0ef7-47af-a411-5f8cc3ae7d62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc6dfb73-0ef7-47af-a411-5f8cc3ae7d62}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {17a24035-cb38-4580-bb8a-f360d60ad9e2}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {b5293234-3f09-475e-8840-b28dec3be4ec}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {6a58300d-9a31-4948-be64-9488174f96fd}, !- Default Day Schedule Name
  {7fed0c2b-2dde-4ab0-860e-28061eac701e}, !- Summer Design Day Schedule Name
  {792ca838-ef49-4c38-bdc6-c591d5749609}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {18275719-3919-4c73-98f0-142d58457e1d}, !- Handle
  {b5293234-3f09-475e-8840-b28dec3be4ec}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9681654509904578,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6a58300d-9a31-4948-be64-9488174f96fd}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7fed0c2b-2dde-4ab0-860e-28061eac701e}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {792ca838-ef49-4c38-bdc6-c591d5749609}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2aaacb78-9490-4892-abf7-98b530705c4f}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {b5293234-3f09-475e-8840-b28dec3be4ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd06689c-6182-459c-bf85-83d3d7659969}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd06689c-6182-459c-bf85-83d3d7659969}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {13fca2d2-450e-49b9-a996-1dc6a7837d55}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {33b96843-f794-4a25-a2a2-1eb06ab938b7}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {784a250e-dabf-4668-b161-1d3f6e5c1882}, !- Default Day Schedule Name
  {d49c4d08-1013-42e0-90ea-2b2b7692c1c9}, !- Summer Design Day Schedule Name
  {97b0658e-2452-4778-b90f-00e208113469}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {992ddabd-b7d5-4d9f-8cd5-e5625011bd8d}, !- Handle
  {33b96843-f794-4a25-a2a2-1eb06ab938b7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.44100000000000189,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {784a250e-dabf-4668-b161-1d3f6e5c1882}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d49c4d08-1013-42e0-90ea-2b2b7692c1c9}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97b0658e-2452-4778-b90f-00e208113469}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4cede696-78f4-4d8d-bf77-170221099543}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {33b96843-f794-4a25-a2a2-1eb06ab938b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ada7a808-35b8-4c9e-ad0c-78ba92ab7a11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ada7a808-35b8-4c9e-ad0c-78ba92ab7a11}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {6cd6454c-277f-4783-a3ad-bd307c3f174b}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6df55f1a-5b7c-433d-acf7-0059ddc78f46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {eb9d2be2-9295-4d35-b320-5db2162a604f}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  {72743913-3962-41c2-ac3d-0a94f6512ec2}, !- Default Day Schedule Name
  {41dc1ec6-a6e9-47f7-8ba8-dff8ba68652f}, !- Summer Design Day Schedule Name
  {eb0826a9-5c7d-430a-80cf-16db86b217a0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a7fc049b-b608-44ab-a715-f5643089e639}, !- Handle
  {eb9d2be2-9295-4d35-b320-5db2162a604f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.44100000000000128,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-28 21:51:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-28 21:51:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {72743913-3962-41c2-ac3d-0a94f6512ec2}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  35,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {41dc1ec6-a6e9-47f7-8ba8-dff8ba68652f}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb0826a9-5c7d-430a-80cf-16db86b217a0}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a521630-1fa1-42e1-8b04-786ea32e37e8}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {eb9d2be2-9295-4d35-b320-5db2162a604f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {913b2f3f-172b-4022-a04c-83b781f172f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {913b2f3f-172b-4022-a04c-83b781f172f9}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {99fa9fe5-8cb5-423e-be06-7f5b645fae1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4ba24419-98e7-4a5f-81a1-b7d8c641b57c}, !- Handle
  Simple Glazing Double - LowE - Clear - Thermally Broken Aluminum, !- Name
  2.83345340721563,                       !- U-Factor {W/m2-K}
  0.378,                                  !- Solar Heat Gain Coefficient
  0.591;                                  !- Visible Transmittance

OS:Construction,
  {a0bc482c-b892-43db-b06e-e08b2f1fddd8}, !- Handle
  Window U-0.5 SHGC 0.38,                 !- Name
  ,                                       !- Surface Rendering Name
  {4ba24419-98e7-4a5f-81a1-b7d8c641b57c}; !- Layer 1

