
OS:Version,
  {56154ff2-0a0e-4fc4-b712-e885e41bd399}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Facility,
  {d2bdfc2b-005e-480e-91d5-8af90a5dcd70}; !- Handle

OS:Site,
  {ea1fbe2f-1930-4a30-9e27-477bba3f3acf}, !- Handle
  Dodge Co_WI_USA,                        !- Name
  43.43,                                  !- Latitude {deg}
  -88.7,                                  !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  285,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {bf69b8ee-906b-48d7-a835-44e49bd2f5fb}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {5e384e28-04dd-47f6-bb5f-d178072bd526}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {60ce217a-1792-41cf-a089-9cb0a74d361d}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c273385f-23a4-41b0-a5a8-916468386170}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {77b189a9-d1a7-4768-90e3-b0bbe8401afb}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {746eb064-bd88-45b9-b9da-f8aa0978b680}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {dd5cac78-bd2c-41b9-8341-845a38306a45}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {bfe422b7-0e10-4cac-b777-4d0b7fc678a7}, !- Handle
  Dodge Co,                               !- City
  WI,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726509,                                 !- WMO Number
  43.43,                                  !- Latitude {deg}
  -88.7,                                  !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  285,                                    !- Elevation {m}
  file:////weather/USA_WI_Dodge.Co.726509_2016.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {ac254fb5-8182-4d82-9e7a-cf008369c124}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {a73157bf-a06e-4ed7-b199-3264336f4da2}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site:WaterMainsTemperature,
  {73b24f27-f595-4e53-a920-02c40ed2632a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.76916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  28.25;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {795b49d7-4b3a-46cd-8125-e86fa78427d7}, !- Handle
  Dodge Co Ann Clg .4% Condns DB=>MWB 1,  !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.254;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {393306ac-0b1f-489e-9cc1-e64ccbf89aed}, !- Handle
  Dodge Co Ann Clg .4% Condns WB=>MDB 1,  !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.254;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {77368323-9251-4573-bba6-9f9e716c63b4}, !- Handle
  Dodge Co Ann Clg 1% Condns DB=>MWB 1,   !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.254;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0613e464-d30a-4141-b99a-06faec42f13b}, !- Handle
  Dodge Co Ann Clg 2% Condns DP=>MDB 1,   !- Name
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.254;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {777c5062-86e0-48e5-9d03-17cc620426fe}, !- Handle
  Dodge Co Ann Htg 99% Condns DB 1,       !- Name
  -17.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {bdede853-eee8-430f-8a6a-641aa110b48d}, !- Handle
  Dodge Co Ann Htg 99.6% Condns DB 1,     !- Name
  -20.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0df69467-933e-437d-9100-af53013e8117}, !- Handle
  Dodge Co Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  -2,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -2,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  9.3,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {17182241-5a95-4acd-b323-0d760dbab277}, !- Handle
  Dodge Co April .4% Condns DB=>MCWB 1,   !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Taub {dimensionless}
  2.405;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {752ce6fe-d53e-4469-ba6b-cf6870f0fb33}, !- Handle
  Dodge Co April .4% Condns WB=>MCDB 1,   !- Name
  24.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Taub {dimensionless}
  2.405;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0a9f2ac4-0cdb-4517-8965-33bd3937966f}, !- Handle
  Dodge Co August .4% Condns DB=>MCWB 1,  !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.374,                                  !- ASHRAE Taub {dimensionless}
  2.353;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1c36b15d-101f-471b-a66e-dae19325de80}, !- Handle
  Dodge Co August .4% Condns WB=>MCDB 1,  !- Name
  29.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.374,                                  !- ASHRAE Taub {dimensionless}
  2.353;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {50f69408-e739-4db6-a0ff-24b0f43978c8}, !- Handle
  Dodge Co December .4% Condns DB=>MCWB 1, !- Name
  14,                                     !- Maximum Dry-Bulb Temperature {C}
  7.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.288,                                  !- ASHRAE Taub {dimensionless}
  2.571;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d461d9a2-7889-412b-b785-d4dd16801026}, !- Handle
  Dodge Co December .4% Condns WB=>MCDB 1, !- Name
  13.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  13,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.288,                                  !- ASHRAE Taub {dimensionless}
  2.571;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a9cfdd9b-e7d0-421c-9952-5e3c94809cc9}, !- Handle
  Dodge Co February .4% Condns DB=>MCWB 1, !- Name
  12.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  11,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.29,                                   !- ASHRAE Taub {dimensionless}
  2.367;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f7f4b8ba-bcb8-448c-aaa9-be82ee0f90be}, !- Handle
  Dodge Co February .4% Condns WB=>MCDB 1, !- Name
  12.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  11.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.29,                                   !- ASHRAE Taub {dimensionless}
  2.367;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7682fd91-36af-41b9-bbc7-f39bd143c392}, !- Handle
  Dodge Co January .4% Condns DB=>MCWB 1, !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  6.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.483;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {389663b7-31de-4822-9dc8-403787b76b0b}, !- Handle
  Dodge Co January .4% Condns WB=>MCDB 1, !- Name
  7.7,                                    !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  7.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.483;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7ac5e8ee-8811-4797-8b63-ea068e9d55b6}, !- Handle
  Dodge Co July .4% Condns DB=>MCWB 1,    !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.254;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0ab236f2-20b9-429f-bd87-7d08e1cad753}, !- Handle
  Dodge Co July .4% Condns WB=>MCDB 1,    !- Name
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  28.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.254;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {06a5618d-b909-403d-9e2b-d5efd457c96c}, !- Handle
  Dodge Co June .4% Condns DB=>MCWB 1,    !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Taub {dimensionless}
  2.279;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {df0292b7-8d9d-4dbb-b507-bd8ecedb908a}, !- Handle
  Dodge Co June .4% Condns WB=>MCDB 1,    !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  26,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Taub {dimensionless}
  2.279;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4b48ef24-9ff5-4bc4-b258-47a1b98c14b6}, !- Handle
  Dodge Co March .4% Condns DB=>MCWB 1,   !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Taub {dimensionless}
  2.439;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {51919f8a-af95-474b-a07c-144b2ceafaf4}, !- Handle
  Dodge Co March .4% Condns WB=>MCDB 1,   !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Taub {dimensionless}
  2.439;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c876e302-233f-41ee-80da-282b1c43a8db}, !- Handle
  Dodge Co May .4% Condns DB=>MCWB 1,     !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.346,                                  !- ASHRAE Taub {dimensionless}
  2.352;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4dc49703-66bf-496a-beb0-dfde609a161b}, !- Handle
  Dodge Co May .4% Condns WB=>MCDB 1,     !- Name
  26.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.346,                                  !- ASHRAE Taub {dimensionless}
  2.352;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b868d0ba-f35e-4460-afcd-ebd7eee3ac10}, !- Handle
  Dodge Co November .4% Condns DB=>MCWB 1, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  13.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.3,                                    !- ASHRAE Taub {dimensionless}
  2.621;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6068a824-00ba-4ec5-9e4c-371e94572cac}, !- Handle
  Dodge Co November .4% Condns WB=>MCDB 1, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.3,                                    !- ASHRAE Taub {dimensionless}
  2.621;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dfec61b3-304b-44be-8509-187134db5c3f}, !- Handle
  Dodge Co October .4% Condns DB=>MCWB 1, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Taub {dimensionless}
  2.544;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {26c1fca8-2234-481b-9ebe-8725b2936d6e}, !- Handle
  Dodge Co October .4% Condns WB=>MCDB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Taub {dimensionless}
  2.544;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fc81f741-2702-4a99-a5b3-110ab7ee0c23}, !- Handle
  Dodge Co September .4% Condns DB=>MCWB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  22.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Taub {dimensionless}
  2.388;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3b33d9c0-b01f-44ef-b210-f42b17b09f66}, !- Handle
  Dodge Co September .4% Condns WB=>MCDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97948,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Taub {dimensionless}
  2.388;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {9c104cbe-aef3-4dbf-b225-fce451e57287}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6A;                     !- Climate Zone Value 1

OS:Building,
  {eb2345d0-c210-4f6c-9f1f-0631d696e5ab}, !- Handle
  ComStock DOE Ref Pre-1980|Hospital,     !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {bab7b547-d3a0-47e6-84b8-a87eccb8fce5}, !- Default Construction Set Name
  {2832f18d-dd4d-42d5-b1e4-425909fa8605}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Hospital;                               !- Standards Building Type

OS:SpaceType,
  {b32ccfd6-f0b3-431c-be6c-6387b7b63ea7}, !- Handle
  Hospital ER_Trauma - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {3ffc926c-0b89-46ab-86ca-d1663d41107f}, !- Default Schedule Set Name
  {80aad2d9-16ed-48b2-bc34-23f5b94defaf}, !- Group Rendering Name
  {4f32f74a-039d-4c95-9b8a-d26b673ecf2b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ER_Trauma;                              !- Standards Space Type

OS:Rendering:Color,
  {80aad2d9-16ed-48b2-bc34-23f5b94defaf}, !- Handle
  Hospital ER_Trauma,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {83129c1d-4ae5-4836-85fd-dac0462451e6}, !- Handle
  Hospital ER_Triage - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e7787979-d1a4-4566-be9b-35e3b5760b7d}, !- Default Schedule Set Name
  {ad2f2c36-4741-4155-a83e-9d73dab56ce8}, !- Group Rendering Name
  {af8edd21-0943-440a-950e-31e0050f4581}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ER_Triage;                              !- Standards Space Type

OS:Rendering:Color,
  {ad2f2c36-4741-4155-a83e-9d73dab56ce8}, !- Handle
  Hospital ER_Triage,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {717e1c45-0cc5-4c9c-86f7-cbe801c09cef}, !- Handle
  Hospital ER_Exam - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a0a38f0c-54b4-490f-8a7b-ac307757ddd2}, !- Default Schedule Set Name
  {2670d961-2f27-462a-8546-57b8fad81d68}, !- Group Rendering Name
  {a0cb83f9-693b-4b23-b8a0-406ea016a2c1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ER_Exam;                                !- Standards Space Type

OS:Rendering:Color,
  {2670d961-2f27-462a-8546-57b8fad81d68}, !- Handle
  Hospital ER_Exam,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {2fa04ed2-52d0-4fac-a298-4cd69f4a286b}, !- Handle
  Hospital ICU_PatRm - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8e5f571a-d44b-4dfa-98d4-e6bb40d00046}, !- Default Schedule Set Name
  {cf50e2bf-9e6b-4434-a143-f6dc41f3be74}, !- Group Rendering Name
  {a35e5141-6108-4b13-844e-3895943288ea}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {cf50e2bf-9e6b-4434-a143-f6dc41f3be74}, !- Handle
  Hospital ICU_PatRm,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {25f6efd7-5dd4-4208-a818-99cdc4f71c3d}, !- Handle
  Hospital PhysTherapy - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7b91060c-4287-42b9-81fd-f138fe7cc617}, !- Default Schedule Set Name
  {644786a9-df47-4b0d-bafc-cc2bddce8fce}, !- Group Rendering Name
  {5194e504-aebb-419b-83af-2913dc73789b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {644786a9-df47-4b0d-bafc-cc2bddce8fce}, !- Handle
  Hospital PhysTherapy,                   !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {097fbd9a-e0da-41e0-841a-c310308a644f}, !- Handle
  Hospital Radiology - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1f8aba8f-b054-4479-8142-154f58d4dbfe}, !- Default Schedule Set Name
  {28a5de7f-080f-4fa9-9eaa-c20fdd563717}, !- Group Rendering Name
  {27ceb55a-8568-4f70-8ac4-fcb7ca193886}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {28a5de7f-080f-4fa9-9eaa-c20fdd563717}, !- Handle
  Hospital Radiology,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {7d4e31e6-29a6-4257-968c-7da31af5bdd4}, !- Handle
  Hospital Lab - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a649f887-cb9b-4c65-8d7b-e065012004c0}, !- Default Schedule Set Name
  {80ab33ca-2fc9-47af-aa06-647ee9f38933}, !- Group Rendering Name
  {e7563de5-f1da-4d7e-95f0-9dbf059d9e96}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {80ab33ca-2fc9-47af-aa06-647ee9f38933}, !- Handle
  Hospital Lab,                           !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {3980f8bd-c126-47aa-bc1b-4d46b1f804a8}, !- Handle
  Hospital OR - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b4b9f3ff-d342-4615-87e3-afe1a98dd041}, !- Default Schedule Set Name
  {541de9e3-d645-4d7b-9407-86a0820721b8}, !- Group Rendering Name
  {f17b191a-4d8e-4376-953b-dd6414e5471f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {541de9e3-d645-4d7b-9407-86a0820721b8}, !- Handle
  Hospital OR,                            !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {b293cee7-163e-4abf-a248-410f57b42c50}, !- Handle
  Hospital ICE_Open - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {336af7ad-a8bb-4d0b-ac95-52c8e447a0a8}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {ab7e1b60-fabd-42b2-9928-5bf8c814fa42}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ICE_Open;                               !- Standards Space Type

OS:SpaceType,
  {3e8df4dd-8c81-4f2a-9a67-555d725a5e44}, !- Handle
  Hospital Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {944f72c8-285e-443d-b7ae-a0742aef357b}, !- Default Schedule Set Name
  {ff46f305-0655-49b5-b3d7-33410ba3b0b2}, !- Group Rendering Name
  {8cd5bc1f-fe94-474b-b846-e279d71ce1f7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {ff46f305-0655-49b5-b3d7-33410ba3b0b2}, !- Handle
  Hospital Office,                        !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {5c714e63-e39f-44b8-8819-2a129dd0dd4d}, !- Handle
  Hospital ICU_NurseStn - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c13c6905-77ec-4aa1-a974-b018053fd9df}, !- Default Schedule Set Name
  {5e32ed67-f40b-4a6c-bb88-8f8d781b1c64}, !- Group Rendering Name
  {e7268b23-4c08-4a63-acdf-26e51c0842e1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {5e32ed67-f40b-4a6c-bb88-8f8d781b1c64}, !- Handle
  Hospital ICU_NurseStn,                  !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {3df9ecbc-dcf6-483d-a461-d03b236d1e83}, !- Handle
  Hospital Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {714fdf21-084b-4790-9c74-9ca3b56a122b}, !- Default Schedule Set Name
  {4ece94d2-3057-4db2-9efd-5387e6f2f904}, !- Group Rendering Name
  {054703ff-2a26-4cc3-9d25-fc369a0664bf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {4ece94d2-3057-4db2-9efd-5387e6f2f904}, !- Handle
  Hospital Dining,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {cb9496e7-6532-4c65-8f8d-3e37c88b1dbf}, !- Handle
  Hospital Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1ed3c1e9-5271-4f00-8ab7-c9e3ba61852f}, !- Default Schedule Set Name
  {82bfcfbc-d3ac-467b-a1ac-bfb0ab632654}, !- Group Rendering Name
  {9f778242-58e1-4af3-8682-d43982613dc5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {82bfcfbc-d3ac-467b-a1ac-bfb0ab632654}, !- Handle
  Hospital Kitchen,                       !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {9055f486-4b3e-49b5-a2f9-199d34b5702e}, !- Handle
  Hospital ER_NurseStn - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7558103a-9bd7-4fca-a35b-2f5c9123ee50}, !- Default Schedule Set Name
  {3c42c54b-c0a8-444a-9453-7e935f2e6c39}, !- Group Rendering Name
  {5d8ddad7-5fbf-4226-a65c-ccc6038c791d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  ER_NurseStn;                            !- Standards Space Type

OS:Rendering:Color,
  {3c42c54b-c0a8-444a-9453-7e935f2e6c39}, !- Handle
  Hospital ER_NurseStn,                   !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {78022052-1563-4650-8d67-d54820cae9f6}, !- Handle
  Hospital Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {9f14ad45-0925-4de1-b6d1-4f6bc5142576}, !- Default Schedule Set Name
  {cce0c16c-e1b3-496a-8d88-baae24d98fd2}, !- Group Rendering Name
  {49f4bc7b-88f9-4163-af1a-3e7277ba1a0e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {cce0c16c-e1b3-496a-8d88-baae24d98fd2}, !- Handle
  Hospital Lobby,                         !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {4b2eb567-6bfa-4aa2-9483-a9651a765d30}, !- Handle
  Hospital PatRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {96882d45-4cb1-4a41-aff3-ee096ef2c089}, !- Default Schedule Set Name
  {cd8e0c1c-3047-4c98-82fd-96136692183a}, !- Group Rendering Name
  {3b1e2c49-d5a9-4d9f-b5f5-440155409355}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {cd8e0c1c-3047-4c98-82fd-96136692183a}, !- Handle
  Hospital PatRoom,                       !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Handle
  Hospital NurseStn - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {02e50446-fd6d-4453-b541-8e577be07905}, !- Default Schedule Set Name
  {27849bb3-635d-4a34-a161-7b3b5eea5c8d}, !- Group Rendering Name
  {cd753b04-21f5-4754-a405-ec20c5d3be9e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {27849bb3-635d-4a34-a161-7b3b5eea5c8d}, !- Handle
  Hospital NurseStn,                      !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {c1d3729e-65b3-41b5-a198-27b6c41ed1cd}, !- Handle
  Hospital Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7b24a426-11f1-4887-a4a9-61822a62c938}, !- Default Schedule Set Name
  {90d81757-70dd-4664-84e1-ae53fd926e58}, !- Group Rendering Name
  {5710de1a-f031-4e4b-84a6-758cd862741c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {90d81757-70dd-4664-84e1-ae53fd926e58}, !- Handle
  Hospital Corridor,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {16145bee-6ef6-4400-a591-9592c4e75d36}, !- Handle
  Hospital Lobby A end_a - Story Ground,  !- Name
  {78022052-1563-4650-8d67-d54820cae9f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.7534940218966,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {e2f3adc6-07a2-4118-bc3d-a7d973ff21e5}; !- Thermal Zone Name

OS:Surface,
  {c723286f-9bc8-4343-b4ce-ee3a41e86ecf}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16145bee-6ef6-4400-a591-9592c4e75d36}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22fbc21c-b8b8-4261-ba55-fa561f65155c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16145bee-6ef6-4400-a591-9592c4e75d36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {684004cf-f3ff-4f2d-884b-4c1fe64b9bc3}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16145bee-6ef6-4400-a591-9592c4e75d36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ae3c797-e6b9-42db-9738-242978d92734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85aefb7d-4d5c-40ef-91cd-6e2d09c71c46}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16145bee-6ef6-4400-a591-9592c4e75d36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd4bcd20-90a9-4d22-a5fe-727bbe82cdd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d9887cd-1cb0-4898-b854-961e08775472}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16145bee-6ef6-4400-a591-9592c4e75d36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5411590-a1bc-4d8f-af6c-1001b22bce4e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {16145bee-6ef6-4400-a591-9592c4e75d36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e2f3adc6-07a2-4118-bc3d-a7d973ff21e5}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09a3f517-68c4-43cf-9f9b-46629e4fd516}, !- Zone Air Inlet Port List
  {1979d37e-4ef8-4201-a4c0-5902a1459349}, !- Zone Air Exhaust Port List
  {74c17427-c197-4eab-9abc-26794c4d313c}, !- Zone Air Node Name
  {0f1027cd-fc39-4602-8d68-3a2b28835663}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93e3a7ab-77c5-4b70-a55d-956e17507336}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a88fb1e-286f-49d0-9800-cc74a0a1dd51}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Zone Air Node, !- Name
  {74c17427-c197-4eab-9abc-26794c4d313c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74c17427-c197-4eab-9abc-26794c4d313c}, !- Handle
  {177ffee6-608a-4e93-a865-73953884339e}, !- Name
  {e2f3adc6-07a2-4118-bc3d-a7d973ff21e5}, !- Source Object
  11,                                     !- Outlet Port
  {0a88fb1e-286f-49d0-9800-cc74a0a1dd51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09a3f517-68c4-43cf-9f9b-46629e4fd516}, !- Handle
  {a39bb0f8-a2bc-4e1b-b812-4cb1c46bdfd4}, !- Name
  {e2f3adc6-07a2-4118-bc3d-a7d973ff21e5}, !- HVAC Component
  {ba93b9c2-b5ee-4a10-99ad-cee61304c4d0}, !- Port 1
  {e925486e-3983-4fe0-9a9d-08ef667ea1d2}; !- Port 2

OS:PortList,
  {1979d37e-4ef8-4201-a4c0-5902a1459349}, !- Handle
  {126c9824-6f26-4538-85e6-e92241a1d2eb}, !- Name
  {e2f3adc6-07a2-4118-bc3d-a7d973ff21e5}, !- HVAC Component
  {b60fb991-023b-4201-a4e4-331dfbc07a6b}; !- Port 1

OS:PortList,
  {0f1027cd-fc39-4602-8d68-3a2b28835663}, !- Handle
  {91bccd37-c78a-41b3-8952-c4603602fc2e}, !- Name
  {e2f3adc6-07a2-4118-bc3d-a7d973ff21e5}, !- HVAC Component
  {543f594c-69ea-4948-9d19-e65538686892}; !- Port 1

OS:Sizing:Zone,
  {2b76417b-78c4-427c-a919-84bcb6563b8f}, !- Handle
  {e2f3adc6-07a2-4118-bc3d-a7d973ff21e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2364174-bb0b-4ae5-a461-9963cf48a256}, !- Handle
  Zone Hospital Lobby A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {e2f3adc6-07a2-4118-bc3d-a7d973ff21e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a17b8478-4ba9-4810-b4be-b5c02c272841}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {638d119f-2cf0-4b12-8429-a5e81035f79d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {94c2cab8-7791-4f11-afa4-243880b94ab2}, !- Handle
  Hospital Lobby B end_a - Story Ground,  !- Name
  {78022052-1563-4650-8d67-d54820cae9f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.7534940218966,                      !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {06106c5a-7e4b-4f44-8b95-1f481a4eab3d}; !- Thermal Zone Name

OS:Surface,
  {5acdab4d-22b9-4ac5-9972-611c5d27647d}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94c2cab8-7791-4f11-afa4-243880b94ab2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f19dd83-e5cc-4645-8d37-e0e02fdf62ab}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94c2cab8-7791-4f11-afa4-243880b94ab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766d3f77-f6f9-41c8-9d96-67a49f246cf1}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94c2cab8-7791-4f11-afa4-243880b94ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fe92cb2-ad91-4d06-b936-f0785493c4be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c97145ab-b648-4f17-b9d4-46b71622c412}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94c2cab8-7791-4f11-afa4-243880b94ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45747964-eef4-4e14-83bc-fbcd3b73e843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae3c797-e6b9-42db-9738-242978d92734}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94c2cab8-7791-4f11-afa4-243880b94ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {684004cf-f3ff-4f2d-884b-4c1fe64b9bc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6c55a9-37da-47c6-b17f-41a305bfa358}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {94c2cab8-7791-4f11-afa4-243880b94ab2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {06106c5a-7e4b-4f44-8b95-1f481a4eab3d}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {795ed271-1433-44c6-aa93-9e162587780b}, !- Zone Air Inlet Port List
  {a08f5943-d68d-4e0b-abf9-3621119b8a5e}, !- Zone Air Exhaust Port List
  {3c8d5d7f-1b5a-46a5-b1af-982b225c89a0}, !- Zone Air Node Name
  {5f0f8cea-9128-4c8e-9e5a-998c4195339e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b12fcead-9019-4aa4-82f1-9edf65ed15fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {549cf8ac-c244-4c7f-8799-bc387268563c}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Zone Air Node, !- Name
  {3c8d5d7f-1b5a-46a5-b1af-982b225c89a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c8d5d7f-1b5a-46a5-b1af-982b225c89a0}, !- Handle
  {55791fb5-1de7-4599-850f-9cf27d7f5f2c}, !- Name
  {06106c5a-7e4b-4f44-8b95-1f481a4eab3d}, !- Source Object
  11,                                     !- Outlet Port
  {549cf8ac-c244-4c7f-8799-bc387268563c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {795ed271-1433-44c6-aa93-9e162587780b}, !- Handle
  {2036ad7d-a450-44c0-b93a-424e39aa298f}, !- Name
  {06106c5a-7e4b-4f44-8b95-1f481a4eab3d}, !- HVAC Component
  {5e6c970e-4aa7-4626-80f9-1488e03f8748}, !- Port 1
  {e37537e6-9848-416e-8757-504a79b8b648}; !- Port 2

OS:PortList,
  {a08f5943-d68d-4e0b-abf9-3621119b8a5e}, !- Handle
  {73cfff41-1e94-403f-9d9b-b41af66d1a82}, !- Name
  {06106c5a-7e4b-4f44-8b95-1f481a4eab3d}, !- HVAC Component
  {ab55e279-fcaf-4d1a-a2b0-090902cc57b6}; !- Port 1

OS:PortList,
  {5f0f8cea-9128-4c8e-9e5a-998c4195339e}, !- Handle
  {4c601fb9-cca1-46cb-8c1e-763f02b7f531}, !- Name
  {06106c5a-7e4b-4f44-8b95-1f481a4eab3d}, !- HVAC Component
  {4542c1d5-4275-4f99-b40d-90d542061fb3}; !- Port 1

OS:Sizing:Zone,
  {c2b2ab48-7d98-4ea9-9e30-5020a9e1553a}, !- Handle
  {06106c5a-7e4b-4f44-8b95-1f481a4eab3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {289e2df6-e93a-4469-8257-35f43423856b}, !- Handle
  Zone Hospital Lobby B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {06106c5a-7e4b-4f44-8b95-1f481a4eab3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1fb85092-4b80-4c82-b56b-a37e87cb9fc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {15bc3d0d-7955-416a-9ef3-dfcf04053e06}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {90df674c-54c4-4b18-9dee-3d49b0ab80d9}, !- Handle
  Hospital Lobby C end_a - Story Ground,  !- Name
  {78022052-1563-4650-8d67-d54820cae9f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.7534940218966,                      !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {f4ef3e4c-9720-4790-9b7e-b96135ed3770}; !- Thermal Zone Name

OS:Surface,
  {bc9c3f99-26c5-4b20-83e1-0a831229fd34}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90df674c-54c4-4b18-9dee-3d49b0ab80d9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5163e0-61b3-468b-9b70-99208205320a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90df674c-54c4-4b18-9dee-3d49b0ab80d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db99b13d-6b5f-4d69-82a0-231478f2f9fa}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90df674c-54c4-4b18-9dee-3d49b0ab80d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716c60be-10cf-46eb-9afc-90bb3214da01}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90df674c-54c4-4b18-9dee-3d49b0ab80d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be1259b1-2b4d-44af-a8e8-bb16118f6f80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe92cb2-ad91-4d06-b936-f0785493c4be}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90df674c-54c4-4b18-9dee-3d49b0ab80d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {766d3f77-f6f9-41c8-9d96-67a49f246cf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a335335-7a63-4366-96d6-7b341045b0f5}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {90df674c-54c4-4b18-9dee-3d49b0ab80d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4ef3e4c-9720-4790-9b7e-b96135ed3770}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8f2d6fa-6212-4a8e-860c-95ba11e71f59}, !- Zone Air Inlet Port List
  {41bfe9c8-7dd7-4462-9deb-5b34f9665105}, !- Zone Air Exhaust Port List
  {e471f38e-9757-4828-b0de-0cbfbbf69a27}, !- Zone Air Node Name
  {aebdf767-2fab-4b29-aa35-9bf79aad2c99}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c937f2f-99fa-4253-a336-efaa4f074732}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f475fad6-5e60-46dd-bfe0-fb107f425cce}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Zone Air Node, !- Name
  {e471f38e-9757-4828-b0de-0cbfbbf69a27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e471f38e-9757-4828-b0de-0cbfbbf69a27}, !- Handle
  {47c3b4ee-a56d-4324-b332-f9f93a9147cb}, !- Name
  {f4ef3e4c-9720-4790-9b7e-b96135ed3770}, !- Source Object
  11,                                     !- Outlet Port
  {f475fad6-5e60-46dd-bfe0-fb107f425cce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8f2d6fa-6212-4a8e-860c-95ba11e71f59}, !- Handle
  {56a2ce1a-30c3-48bd-967a-63594f09e173}, !- Name
  {f4ef3e4c-9720-4790-9b7e-b96135ed3770}, !- HVAC Component
  {9f8c47ae-a349-48b8-b124-f44958e5e4f7}, !- Port 1
  {40af3427-3e19-43cf-bafc-d4bf4ec82af8}; !- Port 2

OS:PortList,
  {41bfe9c8-7dd7-4462-9deb-5b34f9665105}, !- Handle
  {00d52579-bf38-43d9-bc7b-1692a35d79a4}, !- Name
  {f4ef3e4c-9720-4790-9b7e-b96135ed3770}, !- HVAC Component
  {06353940-fd7c-438c-b193-8629f3a72107}; !- Port 1

OS:PortList,
  {aebdf767-2fab-4b29-aa35-9bf79aad2c99}, !- Handle
  {922661b7-87dc-484a-9173-2d697d35c434}, !- Name
  {f4ef3e4c-9720-4790-9b7e-b96135ed3770}, !- HVAC Component
  {9822e44a-d755-4b90-bee3-71699110f894}; !- Port 1

OS:Sizing:Zone,
  {7dcd4e74-3d75-466e-a9e5-b76f1f0cc8c8}, !- Handle
  {f4ef3e4c-9720-4790-9b7e-b96135ed3770}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {821a92f5-2db0-49d9-bc54-90286f688eb2}, !- Handle
  Zone Hospital Lobby C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f4ef3e4c-9720-4790-9b7e-b96135ed3770}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {614c24f9-4c3a-4ff6-85e1-fc61581fec2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {bc5a3974-0583-41c5-83ba-d5a280058500}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {0a09b1f8-2a6f-48f7-93d2-f7936c558a45}, !- Handle
  Hospital Lobby A  - Story Ground,       !- Name
  {78022052-1563-4650-8d67-d54820cae9f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.1814940218966,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {9069cb6a-f827-4de0-a10a-fa2f6c9ee7d6}; !- Thermal Zone Name

OS:Surface,
  {6ddbfa04-1955-4d43-9e37-f803f5cf8858}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a09b1f8-2a6f-48f7-93d2-f7936c558a45}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  15.5341061189901, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  15.5341061189901, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd4bcd20-90a9-4d22-a5fe-727bbe82cdd3}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a09b1f8-2a6f-48f7-93d2-f7936c558a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85aefb7d-4d5c-40ef-91cd-6e2d09c71c46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a64d8a-4645-4547-88da-24064286ec57}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a09b1f8-2a6f-48f7-93d2-f7936c558a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f1002c5-1954-469c-86ff-f2ec2dc0a3e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5341061189901, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.5341061189901, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f45f318-6b31-4194-a5b4-4da67b2c2524}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a09b1f8-2a6f-48f7-93d2-f7936c558a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cea1a67a-152c-4b15-97fd-2d485a4d2016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5341061189901, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.5341061189901, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.5341061189901, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  15.5341061189901, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195c16b3-0e89-4bda-80fe-05a2a1565865}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a09b1f8-2a6f-48f7-93d2-f7936c558a45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.5341061189901, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.5341061189901, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8960501a-4040-48e3-98ab-c6ee58d01abf}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {0a09b1f8-2a6f-48f7-93d2-f7936c558a45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5341061189901, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.5341061189901, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9069cb6a-f827-4de0-a10a-fa2f6c9ee7d6}, !- Handle
  Zone Hospital Lobby A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25036ad4-f4cf-464b-b9c7-e47425cf4639}, !- Zone Air Inlet Port List
  {d21e3b11-be14-469b-ab0b-8e7a3b456643}, !- Zone Air Exhaust Port List
  {99d45b36-a4d9-4df6-9a84-da846ecc8f63}, !- Zone Air Node Name
  {3da63fea-04e5-485c-a28b-d657ec7ce9ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcb2f101-33f0-40a8-a779-d2211de52d8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fd2c744-c195-4685-949b-951a86979f17}, !- Handle
  Zone Hospital Lobby A  - Story Ground Zone Air Node, !- Name
  {99d45b36-a4d9-4df6-9a84-da846ecc8f63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99d45b36-a4d9-4df6-9a84-da846ecc8f63}, !- Handle
  {1400c2a0-518b-4450-b2c0-6f5da12c4706}, !- Name
  {9069cb6a-f827-4de0-a10a-fa2f6c9ee7d6}, !- Source Object
  11,                                     !- Outlet Port
  {2fd2c744-c195-4685-949b-951a86979f17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25036ad4-f4cf-464b-b9c7-e47425cf4639}, !- Handle
  {7a110aef-a7d9-4a53-9ae8-60b82c4ccc59}, !- Name
  {9069cb6a-f827-4de0-a10a-fa2f6c9ee7d6}, !- HVAC Component
  {3c197ba4-3f25-435c-9e37-64d6dbde5682}, !- Port 1
  {5909a286-454b-459b-8672-b16c50cdcdd6}; !- Port 2

OS:PortList,
  {d21e3b11-be14-469b-ab0b-8e7a3b456643}, !- Handle
  {9e56e46b-4968-4723-9cac-e71ab89e24a3}, !- Name
  {9069cb6a-f827-4de0-a10a-fa2f6c9ee7d6}, !- HVAC Component
  {c7872887-cba0-4990-a877-8108ab5cf2b4}; !- Port 1

OS:PortList,
  {3da63fea-04e5-485c-a28b-d657ec7ce9ad}, !- Handle
  {e782c0f1-9e8c-42e5-8760-9582d3ceab0f}, !- Name
  {9069cb6a-f827-4de0-a10a-fa2f6c9ee7d6}, !- HVAC Component
  {003cdf37-94f8-4fd1-be7e-fa360022f637}; !- Port 1

OS:Sizing:Zone,
  {29d7f242-04f0-466e-80eb-1faa6eabbc69}, !- Handle
  {9069cb6a-f827-4de0-a10a-fa2f6c9ee7d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f0dd98b-279a-48b0-bbaa-f3e92e8af50b}, !- Handle
  Zone Hospital Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {9069cb6a-f827-4de0-a10a-fa2f6c9ee7d6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7b17c4a-a5c6-4ccd-b722-63bc65f9cf53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {6bf798f1-d5cf-433a-9e4d-20469c5a65ff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {7d3a0536-6ded-42e5-8453-baac1a50a67e}, !- Handle
  Hospital Lobby B  - Story Ground,       !- Name
  {78022052-1563-4650-8d67-d54820cae9f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.1814940218966,                      !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {bb957b4a-bf07-45c2-a9cd-c812981b4171}; !- Thermal Zone Name

OS:Surface,
  {b690d677-90a9-4c72-a594-82ef8e97dc9a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7d3a0536-6ded-42e5-8453-baac1a50a67e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  15.5341061189901, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  15.5341061189901, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45747964-eef4-4e14-83bc-fbcd3b73e843}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d3a0536-6ded-42e5-8453-baac1a50a67e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c97145ab-b648-4f17-b9d4-46b71622c412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ff9bb34-877e-4a12-9666-a2dd7f7cdc8b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d3a0536-6ded-42e5-8453-baac1a50a67e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeb01db1-cfed-4cd1-ad78-a28be95a250e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5341061189901, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.5341061189901, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {671575ef-ae90-41ab-92cc-d26f5fac86c3}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d3a0536-6ded-42e5-8453-baac1a50a67e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e4450ea-2627-418b-ae73-e2e537c1d384}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5341061189901, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.5341061189901, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.5341061189901, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  15.5341061189901, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1002c5-1954-469c-86ff-f2ec2dc0a3e2}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d3a0536-6ded-42e5-8453-baac1a50a67e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a64d8a-4645-4547-88da-24064286ec57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.5341061189901, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.5341061189901, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {679bf407-615c-4052-b697-9f3b88621cc9}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {7d3a0536-6ded-42e5-8453-baac1a50a67e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5341061189901, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.5341061189901, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb957b4a-bf07-45c2-a9cd-c812981b4171}, !- Handle
  Zone Hospital Lobby B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1b00c61-3b16-4edf-ab69-80daa71460d3}, !- Zone Air Inlet Port List
  {395a8c0e-4547-4e25-8371-e34d76b2f6ba}, !- Zone Air Exhaust Port List
  {472191e0-6655-435b-a369-c79ed472c350}, !- Zone Air Node Name
  {1e6a4ef5-6aee-4386-8cee-ca9431d27da1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90fc988a-677b-4ae0-b104-fc516643c779}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a4b511d-2752-4b62-b577-2ad141ff2f7b}, !- Handle
  Zone Hospital Lobby B  - Story Ground Zone Air Node, !- Name
  {472191e0-6655-435b-a369-c79ed472c350}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {472191e0-6655-435b-a369-c79ed472c350}, !- Handle
  {b7c978b3-f304-476c-9d63-1386d33e64a4}, !- Name
  {bb957b4a-bf07-45c2-a9cd-c812981b4171}, !- Source Object
  11,                                     !- Outlet Port
  {7a4b511d-2752-4b62-b577-2ad141ff2f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1b00c61-3b16-4edf-ab69-80daa71460d3}, !- Handle
  {0bfaa927-94ff-48a0-8968-4a8ee68cc186}, !- Name
  {bb957b4a-bf07-45c2-a9cd-c812981b4171}, !- HVAC Component
  {3d1d184a-c84d-4056-bc5a-cc89f01e909d}, !- Port 1
  {89546939-2cf1-45ad-99b5-8abd7d2b23ac}; !- Port 2

OS:PortList,
  {395a8c0e-4547-4e25-8371-e34d76b2f6ba}, !- Handle
  {b93af874-a8ab-4c3d-b4b6-5740c7802db2}, !- Name
  {bb957b4a-bf07-45c2-a9cd-c812981b4171}, !- HVAC Component
  {0af99231-22f4-45fe-a226-3eaca9634d8e}; !- Port 1

OS:PortList,
  {1e6a4ef5-6aee-4386-8cee-ca9431d27da1}, !- Handle
  {6d7d3ad2-f4ea-421a-a4ab-6f41dc1ee5e4}, !- Name
  {bb957b4a-bf07-45c2-a9cd-c812981b4171}, !- HVAC Component
  {d6a17d06-5fe0-4efc-a144-6e5f3c63a939}; !- Port 1

OS:Sizing:Zone,
  {b9579805-75c7-41e1-9027-9d66fb9d6445}, !- Handle
  {bb957b4a-bf07-45c2-a9cd-c812981b4171}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68c09c7b-2362-4450-9d68-575dbe849c05}, !- Handle
  Zone Hospital Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {bb957b4a-bf07-45c2-a9cd-c812981b4171}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b559b1a7-bde6-4dce-9ee3-4a42bec29bd8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {7b1ad25f-07ce-4f1c-a78f-e32feae45dfa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {991d6dd7-172f-4241-a6fa-63cedde8b85b}, !- Handle
  Hospital Lobby C  - Story Ground,       !- Name
  {78022052-1563-4650-8d67-d54820cae9f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.1814940218966,                      !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {2755ca3a-51f2-448f-8c63-42997bf06be4}; !- Thermal Zone Name

OS:Surface,
  {a9bc583f-4b23-45ab-905d-e2a03f943bd7}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {991d6dd7-172f-4241-a6fa-63cedde8b85b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  15.5341061189901, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  15.5341061189901, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be1259b1-2b4d-44af-a8e8-bb16118f6f80}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {991d6dd7-172f-4241-a6fa-63cedde8b85b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {716c60be-10cf-46eb-9afc-90bb3214da01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1415d4-23de-4421-837f-f2615712d3a5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {991d6dd7-172f-4241-a6fa-63cedde8b85b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5341061189901, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.5341061189901, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f170d82c-2190-4855-9f89-381557b40d12}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {991d6dd7-172f-4241-a6fa-63cedde8b85b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f1facbc-a410-450e-b7b7-c5668402a2ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5341061189901, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.5341061189901, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.5341061189901, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  15.5341061189901, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb01db1-cfed-4cd1-ad78-a28be95a250e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {991d6dd7-172f-4241-a6fa-63cedde8b85b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ff9bb34-877e-4a12-9666-a2dd7f7cdc8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.5341061189901, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.5341061189901, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {888c2b39-398c-46df-a12c-d83d6007fd79}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {991d6dd7-172f-4241-a6fa-63cedde8b85b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5341061189901, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  15.5341061189901, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2755ca3a-51f2-448f-8c63-42997bf06be4}, !- Handle
  Zone Hospital Lobby C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfdb1cc5-74b7-4684-aef3-9d8badd96d64}, !- Zone Air Inlet Port List
  {4dc83f0b-7740-4b27-b07c-36cdd77ddb58}, !- Zone Air Exhaust Port List
  {29dba764-a8b9-4567-ad18-fe7bf2b7081e}, !- Zone Air Node Name
  {2b71e420-a0ac-49f3-9bb2-2a79008e3da6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5411364-2140-48c6-a988-2988afa25766}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e94a170-714c-4f1e-af14-aafd728abe45}, !- Handle
  Zone Hospital Lobby C  - Story Ground Zone Air Node, !- Name
  {29dba764-a8b9-4567-ad18-fe7bf2b7081e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29dba764-a8b9-4567-ad18-fe7bf2b7081e}, !- Handle
  {82be6639-cb11-487f-9b08-250c09af8248}, !- Name
  {2755ca3a-51f2-448f-8c63-42997bf06be4}, !- Source Object
  11,                                     !- Outlet Port
  {4e94a170-714c-4f1e-af14-aafd728abe45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfdb1cc5-74b7-4684-aef3-9d8badd96d64}, !- Handle
  {f70e07b4-8fc2-493a-8938-b8bfaaa8bba2}, !- Name
  {2755ca3a-51f2-448f-8c63-42997bf06be4}, !- HVAC Component
  {df866e8a-a08e-4a50-bf35-f8009bcbe90d}, !- Port 1
  {5656ee14-4d2d-41f9-933a-417038d66a37}; !- Port 2

OS:PortList,
  {4dc83f0b-7740-4b27-b07c-36cdd77ddb58}, !- Handle
  {76a2a92c-0f73-4045-b330-f0aaa9019e26}, !- Name
  {2755ca3a-51f2-448f-8c63-42997bf06be4}, !- HVAC Component
  {16955c68-8c0b-440d-829b-39ed1d48e4fd}; !- Port 1

OS:PortList,
  {2b71e420-a0ac-49f3-9bb2-2a79008e3da6}, !- Handle
  {b9d48013-b51f-4901-ab7a-7cf3c754516f}, !- Name
  {2755ca3a-51f2-448f-8c63-42997bf06be4}, !- HVAC Component
  {29657f3a-1bb5-45aa-88eb-d2dce651a2cf}; !- Port 1

OS:Sizing:Zone,
  {cfddb507-5cfb-42ce-a6b0-896c75d863a1}, !- Handle
  {2755ca3a-51f2-448f-8c63-42997bf06be4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10441624-ae3e-4157-a532-fce8223a5906}, !- Handle
  Zone Hospital Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {2755ca3a-51f2-448f-8c63-42997bf06be4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {645812ab-72e6-4078-acb0-82ad302068c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {fb93c9c6-0621-4963-8c8f-007b3f2bda70}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {cab68d69-8f25-44bf-9941-de6af4eb2865}, !- Handle
  Hospital ER_Trauma A  - Story Ground,   !- Name
  {b32ccfd6-f0b3-431c-be6c-6387b7b63ea7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6473879029065,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {f2ec58fe-85aa-4963-b64c-6e620cc8e62f}; !- Thermal Zone Name

OS:Surface,
  {ad955231-6a01-472f-9431-4fce4d4b3f56}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cab68d69-8f25-44bf-9941-de6af4eb2865}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0.765072531164002, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.765072531164002, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cea1a67a-152c-4b15-97fd-2d485a4d2016}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cab68d69-8f25-44bf-9941-de6af4eb2865}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f45f318-6b31-4194-a5b4-4da67b2c2524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {047ea2e4-9f58-4f15-9537-8865b32bfcaa}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cab68d69-8f25-44bf-9941-de6af4eb2865}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8559218-3698-42a7-98f6-2d53ccac81a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765072531164002, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.765072531164002, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a755fc68-56e9-4e23-bb9c-acc4595993f6}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cab68d69-8f25-44bf-9941-de6af4eb2865}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {496a8c5b-27bc-4110-a006-8b2535e9c763}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765072531164002, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.765072531164002, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.765072531164002, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.765072531164002, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cf75e45-0244-46b5-9433-cdc6c815c7bd}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cab68d69-8f25-44bf-9941-de6af4eb2865}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0.765072531164002, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.765072531164002, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {873ae915-dad2-4781-bcf3-3fc2afbeb57b}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {cab68d69-8f25-44bf-9941-de6af4eb2865}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765072531164002, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.765072531164002, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2ec58fe-85aa-4963-b64c-6e620cc8e62f}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8230d117-ca1f-4d18-aed7-e59b1f854896}, !- Zone Air Inlet Port List
  {5f8b31c9-9f11-4d34-90f1-3090a2436dc0}, !- Zone Air Exhaust Port List
  {1033a4f4-5d60-45f0-b00a-f3bd3fd6e5cc}, !- Zone Air Node Name
  {8a267740-3652-4217-a434-a650a810d12a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19902bc9-ebd2-42e7-aba5-e210e258aca5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de5af3ed-3b78-42e9-8599-f8104ffbb2ef}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Zone Air Node, !- Name
  {1033a4f4-5d60-45f0-b00a-f3bd3fd6e5cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1033a4f4-5d60-45f0-b00a-f3bd3fd6e5cc}, !- Handle
  {413a52e7-4d8f-49e8-8929-1a9d4a95451d}, !- Name
  {f2ec58fe-85aa-4963-b64c-6e620cc8e62f}, !- Source Object
  11,                                     !- Outlet Port
  {de5af3ed-3b78-42e9-8599-f8104ffbb2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8230d117-ca1f-4d18-aed7-e59b1f854896}, !- Handle
  {920e0239-7d0c-4b28-9408-2c603961e698}, !- Name
  {f2ec58fe-85aa-4963-b64c-6e620cc8e62f}, !- HVAC Component
  {83a72adc-4a13-46bd-97ec-d65e0626ca3e}, !- Port 1
  {27b03632-0fd0-4c67-aead-de2c79e6ab26}; !- Port 2

OS:PortList,
  {5f8b31c9-9f11-4d34-90f1-3090a2436dc0}, !- Handle
  {c7e466aa-b46e-44c5-9573-d97f821ac1ac}, !- Name
  {f2ec58fe-85aa-4963-b64c-6e620cc8e62f}, !- HVAC Component
  {83d2ecd6-3ec4-43c4-a610-dc12a701f330}; !- Port 1

OS:PortList,
  {8a267740-3652-4217-a434-a650a810d12a}, !- Handle
  {830f363c-5cfe-464e-ae7b-2d13afddc21e}, !- Name
  {f2ec58fe-85aa-4963-b64c-6e620cc8e62f}, !- HVAC Component
  {3132e5d2-efeb-4ef7-ab24-b353a8ca8c31}; !- Port 1

OS:Sizing:Zone,
  {9aee7328-e8aa-4d85-b079-dd27b082d976}, !- Handle
  {f2ec58fe-85aa-4963-b64c-6e620cc8e62f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5360f03f-c934-45ec-9785-0b91dfe1d9f6}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Zone HVAC Equipment List, !- Name
  {f2ec58fe-85aa-4963-b64c-6e620cc8e62f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd7fb0d5-1d30-4416-9770-51ad6731e859}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {2c8d565f-c545-42a8-8654-a39347290fac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {0076e40e-1968-4063-9ae1-25166c72b0c0}, !- Handle
  Hospital ER_Trauma B  - Story Ground,   !- Name
  {b32ccfd6-f0b3-431c-be6c-6387b7b63ea7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6473879029065,                      !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {e227796f-49e1-486c-b79b-dcd2707c32ea}; !- Thermal Zone Name

OS:Surface,
  {c2e8b1a5-de35-4d55-90aa-6fc3800fd278}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0076e40e-1968-4063-9ae1-25166c72b0c0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 118.362988043793, 0,                 !- X,Y,Z Vertex 2 {m}
  0.765072531164002, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  0.765072531164002, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e4450ea-2627-418b-ae73-e2e537c1d384}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0076e40e-1968-4063-9ae1-25166c72b0c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {671575ef-ae90-41ab-92cc-d26f5fac86c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 118.362988043793, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 118.362988043793, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df1dc854-97f8-4e84-bb94-ffef650c178b}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0076e40e-1968-4063-9ae1-25166c72b0c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd611f8a-9ae7-4cef-84e8-d774469efb0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765072531164002, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.765072531164002, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  0, 118.362988043793, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 118.362988043793, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e4b584-94b3-4cf1-871c-72059885f9fe}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0076e40e-1968-4063-9ae1-25166c72b0c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdb75bbd-8b8b-41f3-b4f3-b6d9831dd8a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765072531164002, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.765072531164002, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.765072531164002, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  0.765072531164002, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8559218-3698-42a7-98f6-2d53ccac81a5}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0076e40e-1968-4063-9ae1-25166c72b0c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {047ea2e4-9f58-4f15-9537-8865b32bfcaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0.765072531164002, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.765072531164002, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05ce2764-d9fc-4884-91c6-1c3bad5e538b}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {0076e40e-1968-4063-9ae1-25166c72b0c0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765072531164002, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.765072531164002, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 118.362988043793, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e227796f-49e1-486c-b79b-dcd2707c32ea}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d078b06d-221e-4c2b-8677-bc993840dfea}, !- Zone Air Inlet Port List
  {c7019874-eacb-49d3-b36b-260c7e81de08}, !- Zone Air Exhaust Port List
  {65385cf3-2fc0-44d4-80f3-a98dbba4d5ec}, !- Zone Air Node Name
  {bec19faf-3f02-4dbe-a684-fe3a0ec731e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c1f68f5-6058-4945-8fe5-c256d2313df3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {020add3e-5db9-4cc6-a296-b9ebe5e70416}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Zone Air Node, !- Name
  {65385cf3-2fc0-44d4-80f3-a98dbba4d5ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65385cf3-2fc0-44d4-80f3-a98dbba4d5ec}, !- Handle
  {4caf70b3-3835-40db-914e-54a3ea402516}, !- Name
  {e227796f-49e1-486c-b79b-dcd2707c32ea}, !- Source Object
  11,                                     !- Outlet Port
  {020add3e-5db9-4cc6-a296-b9ebe5e70416}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d078b06d-221e-4c2b-8677-bc993840dfea}, !- Handle
  {3263dcff-b912-4c31-981b-cdc7de676e40}, !- Name
  {e227796f-49e1-486c-b79b-dcd2707c32ea}, !- HVAC Component
  {3b567a5f-5ea7-4a38-85d5-e44018163e6f}, !- Port 1
  {e485a044-bcb9-4a4e-b423-aea9f08fc664}; !- Port 2

OS:PortList,
  {c7019874-eacb-49d3-b36b-260c7e81de08}, !- Handle
  {57fcfddd-0a7b-4c68-9d55-0f414fcedcf7}, !- Name
  {e227796f-49e1-486c-b79b-dcd2707c32ea}, !- HVAC Component
  {06226b67-a841-46ab-a00b-127454f159db}; !- Port 1

OS:PortList,
  {bec19faf-3f02-4dbe-a684-fe3a0ec731e0}, !- Handle
  {8396ca9b-a31b-47cd-b765-66da820b7345}, !- Name
  {e227796f-49e1-486c-b79b-dcd2707c32ea}, !- HVAC Component
  {357f1753-ef1f-4f5f-9f38-e451dedff740}; !- Port 1

OS:Sizing:Zone,
  {e878a0b0-1452-4c5a-9457-2ad0f83ffdad}, !- Handle
  {e227796f-49e1-486c-b79b-dcd2707c32ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd7485b0-bece-4a44-8362-af97298aa5a6}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Zone HVAC Equipment List, !- Name
  {e227796f-49e1-486c-b79b-dcd2707c32ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {953cfbbf-c5c1-45b4-91a6-ab132d21b965}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {9f9775aa-6ab8-41f7-858c-0e5017dd31b8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {64a1b621-17c4-4c3b-a70d-a614e70ebc60}, !- Handle
  Hospital ER_Trauma C  - Story Ground,   !- Name
  {b32ccfd6-f0b3-431c-be6c-6387b7b63ea7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6473879029065,                      !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {815528c6-d0b1-4cbb-8f95-f4a0b429cb98}; !- Thermal Zone Name

OS:Surface,
  {126bb888-3285-446e-b4ec-808f3415e4a8}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64a1b621-17c4-4c3b-a70d-a614e70ebc60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0.765072531164002, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.765072531164002, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f1facbc-a410-450e-b7b7-c5668402a2ec}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a1b621-17c4-4c3b-a70d-a614e70ebc60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f170d82c-2190-4855-9f89-381557b40d12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ae202d-51aa-4f5d-84a4-bc765118618a}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a1b621-17c4-4c3b-a70d-a614e70ebc60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765072531164002, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.765072531164002, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e185ca0c-60a5-4423-ac1d-64439cc1631d}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a1b621-17c4-4c3b-a70d-a614e70ebc60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da25763b-a26b-4485-b841-ad88b25c8656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765072531164002, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.765072531164002, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.765072531164002, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.765072531164002, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd611f8a-9ae7-4cef-84e8-d774469efb0d}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a1b621-17c4-4c3b-a70d-a614e70ebc60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df1dc854-97f8-4e84-bb94-ffef650c178b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 4.2672,         !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0.765072531164002, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.765072531164002, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24c3c40e-2b78-4306-b93a-8cc027b2c99b}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {64a1b621-17c4-4c3b-a70d-a614e70ebc60}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765072531164002, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  0.765072531164002, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {815528c6-d0b1-4cbb-8f95-f4a0b429cb98}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e705c65a-e5bf-44bd-aac7-07c744760fc5}, !- Zone Air Inlet Port List
  {8303861b-6112-48ce-ae4f-fdfc9c79d35b}, !- Zone Air Exhaust Port List
  {2065ef2a-d62c-49f0-a813-8afe8c6ddc71}, !- Zone Air Node Name
  {c1d9a28e-fd44-4389-b2c0-507b38e16d09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3d747a0-33f0-4740-bd81-9446ffc51bd7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bd43b00-3af5-43ed-b809-bbf947829544}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Zone Air Node, !- Name
  {2065ef2a-d62c-49f0-a813-8afe8c6ddc71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2065ef2a-d62c-49f0-a813-8afe8c6ddc71}, !- Handle
  {29e84ea3-a498-4a08-8ef5-c195f4106168}, !- Name
  {815528c6-d0b1-4cbb-8f95-f4a0b429cb98}, !- Source Object
  11,                                     !- Outlet Port
  {7bd43b00-3af5-43ed-b809-bbf947829544}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e705c65a-e5bf-44bd-aac7-07c744760fc5}, !- Handle
  {5d059cf1-36be-4422-8ad5-50d5bcbc5dd3}, !- Name
  {815528c6-d0b1-4cbb-8f95-f4a0b429cb98}, !- HVAC Component
  {e8e3c4da-9861-4bb3-b039-6d1732e0fce3}, !- Port 1
  {f26facc4-8caf-4776-88ef-71446d456fe1}; !- Port 2

OS:PortList,
  {8303861b-6112-48ce-ae4f-fdfc9c79d35b}, !- Handle
  {c0d6eb46-7f1c-4289-8511-61394dec95b8}, !- Name
  {815528c6-d0b1-4cbb-8f95-f4a0b429cb98}, !- HVAC Component
  {c38f8549-7520-432e-b5b1-2dcbff842486}; !- Port 1

OS:PortList,
  {c1d9a28e-fd44-4389-b2c0-507b38e16d09}, !- Handle
  {4dfbc5e3-ba5f-4349-b42a-348c1bae31d2}, !- Name
  {815528c6-d0b1-4cbb-8f95-f4a0b429cb98}, !- HVAC Component
  {808d7cb2-6e7a-43d4-8a44-9eab8d96529f}; !- Port 1

OS:Sizing:Zone,
  {2dcf9018-892d-4ae4-ad40-a5e26dcc403e}, !- Handle
  {815528c6-d0b1-4cbb-8f95-f4a0b429cb98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f28437a3-53b7-4c04-a589-4019278ea480}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Zone HVAC Equipment List, !- Name
  {815528c6-d0b1-4cbb-8f95-f4a0b429cb98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab4e2899-54db-4dd0-9c17-ec917f23f7d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {3faf5aeb-fed4-4db3-990b-a89e84199e52}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {1928bcf4-f0c9-411a-9698-d2b1915911f9}, !- Handle
  Hospital ER_Triage A  - Story Ground,   !- Name
  {83129c1d-4ae5-4836-85fd-dac0462451e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.8823153717425,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {6d77327c-4894-43c6-ba51-13db13eb551f}; !- Thermal Zone Name

OS:Surface,
  {919d31b8-1241-47a0-9b79-f0426feadb5b}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1928bcf4-f0c9-411a-9698-d2b1915911f9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.530145062328, 4.57199999999996, 0,    !- X,Y,Z Vertex 3 {m}
  1.530145062328, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {496a8c5b-27bc-4110-a006-8b2535e9c763}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1928bcf4-f0c9-411a-9698-d2b1915911f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a755fc68-56e9-4e23-bb9c-acc4595993f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e311a95-8438-4ef5-8ab9-5dbc8d32b442}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1928bcf4-f0c9-411a-9698-d2b1915911f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {209ab181-0bcc-4b82-b666-4ef9f1d19b1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.530145062328, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.530145062328, 4.57199999999996, 0,    !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cb3db99-87aa-43d6-bd87-30d4378d9eb3}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1928bcf4-f0c9-411a-9698-d2b1915911f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21362b54-aab1-4508-93df-3f8037f7bc70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.530145062328, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.530145062328, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.530145062328, 4.57199999999996, 0,    !- X,Y,Z Vertex 3 {m}
  1.530145062328, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5098c955-8c21-4916-9b6c-c4249708988d}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1928bcf4-f0c9-411a-9698-d2b1915911f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.530145062328, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.530145062328, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e960e1-02d3-4296-9986-3f60b37a8d63}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {1928bcf4-f0c9-411a-9698-d2b1915911f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.530145062328, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.530145062328, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6d77327c-4894-43c6-ba51-13db13eb551f}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0c1d141-24ca-4441-bc78-372c9f763963}, !- Zone Air Inlet Port List
  {19d8bbfa-afcc-48dc-b103-1a9d0957f130}, !- Zone Air Exhaust Port List
  {01e09728-39d6-4206-89d3-1ddcc13acaa6}, !- Zone Air Node Name
  {aeb6d828-bc4d-4611-9edb-ca0b6f697d5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {379ea748-2771-4d3a-94d5-adbe6570fcfc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d49caad-aa35-48c7-87b6-045f6b51eabd}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Zone Air Node, !- Name
  {01e09728-39d6-4206-89d3-1ddcc13acaa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01e09728-39d6-4206-89d3-1ddcc13acaa6}, !- Handle
  {0d3d4227-1efe-4cfa-baf6-8758b3f20b9b}, !- Name
  {6d77327c-4894-43c6-ba51-13db13eb551f}, !- Source Object
  11,                                     !- Outlet Port
  {3d49caad-aa35-48c7-87b6-045f6b51eabd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0c1d141-24ca-4441-bc78-372c9f763963}, !- Handle
  {4b436f47-b300-40df-9408-1a54bb0657da}, !- Name
  {6d77327c-4894-43c6-ba51-13db13eb551f}, !- HVAC Component
  {e798c098-21a0-4507-9fa4-f3b0af9b0297}, !- Port 1
  {ce257aea-3618-4b14-9b80-ad52aebc46c8}; !- Port 2

OS:PortList,
  {19d8bbfa-afcc-48dc-b103-1a9d0957f130}, !- Handle
  {b513c85e-1596-4d4c-9754-1fecb2ddfe5d}, !- Name
  {6d77327c-4894-43c6-ba51-13db13eb551f}, !- HVAC Component
  {eacf4c69-d835-48cc-a756-161e4ad57480}; !- Port 1

OS:PortList,
  {aeb6d828-bc4d-4611-9edb-ca0b6f697d5a}, !- Handle
  {c78bc5e9-8bef-443b-8089-7e0fb91d14d1}, !- Name
  {6d77327c-4894-43c6-ba51-13db13eb551f}, !- HVAC Component
  {128d880f-7c32-40a0-ab2e-9b85b518cdea}; !- Port 1

OS:Sizing:Zone,
  {be5babdd-f5aa-4e70-ab09-d3421c43bbbf}, !- Handle
  {6d77327c-4894-43c6-ba51-13db13eb551f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55169239-b80e-48c6-a8f5-1a0dfabc9627}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Zone HVAC Equipment List, !- Name
  {6d77327c-4894-43c6-ba51-13db13eb551f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7fbe832-56b5-4406-9aee-2355575af10b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {17ec45e9-7736-4886-a48c-6b9709767ee4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {319e88b6-f755-4017-9242-dc0ca45e1390}, !- Handle
  Hospital ER_Triage B  - Story Ground,   !- Name
  {83129c1d-4ae5-4836-85fd-dac0462451e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.8823153717425,                      !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {69dec5b8-ac30-46c9-8ed1-84b249378115}; !- Thermal Zone Name

OS:Surface,
  {2e317f44-3313-4ba6-a278-982d049c7fbf}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {319e88b6-f755-4017-9242-dc0ca45e1390}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  1.530145062328, 118.362988043793, 0,    !- X,Y,Z Vertex 3 {m}
  1.530145062328, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdb75bbd-8b8b-41f3-b4f3-b6d9831dd8a3}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {319e88b6-f755-4017-9242-dc0ca45e1390}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6e4b584-94b3-4cf1-871c-72059885f9fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc89835-0e1d-48ea-b1c8-c48843f42f36}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {319e88b6-f755-4017-9242-dc0ca45e1390}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7519045-e2bf-4472-a5ec-4ba2e26b3f08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.530145062328, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.530145062328, 118.362988043793, 0,    !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4268a32b-9983-4c1f-8988-a7d0c9dc8d27}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {319e88b6-f755-4017-9242-dc0ca45e1390}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd736278-8c20-4a51-a203-a1212e55b65c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.530145062328, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.530145062328, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.530145062328, 118.362988043793, 0,    !- X,Y,Z Vertex 3 {m}
  1.530145062328, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {209ab181-0bcc-4b82-b666-4ef9f1d19b1d}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {319e88b6-f755-4017-9242-dc0ca45e1390}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e311a95-8438-4ef5-8ab9-5dbc8d32b442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.530145062328, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.530145062328, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf453c0-c138-4399-a5bf-87b77b45902c}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {319e88b6-f755-4017-9242-dc0ca45e1390}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.530145062328, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.530145062328, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69dec5b8-ac30-46c9-8ed1-84b249378115}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36e6cbbc-9662-49ae-8b71-d94591dafc43}, !- Zone Air Inlet Port List
  {1b1bfc80-a454-4c97-ade7-13873fe537bb}, !- Zone Air Exhaust Port List
  {26c4b225-6b66-4939-921b-8d4c11beb8a3}, !- Zone Air Node Name
  {e8dbe973-7f56-4432-9587-c84c2c378438}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b6ddf765-0297-48ec-a90e-ab5b66e68f80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ac76e0a-6161-4ce7-8b78-29cf19a8fbc7}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Zone Air Node, !- Name
  {26c4b225-6b66-4939-921b-8d4c11beb8a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26c4b225-6b66-4939-921b-8d4c11beb8a3}, !- Handle
  {cc3cd072-4bdc-4633-a2f2-f409b617113c}, !- Name
  {69dec5b8-ac30-46c9-8ed1-84b249378115}, !- Source Object
  11,                                     !- Outlet Port
  {5ac76e0a-6161-4ce7-8b78-29cf19a8fbc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36e6cbbc-9662-49ae-8b71-d94591dafc43}, !- Handle
  {d1dd078f-22e1-4d4a-8baf-e6288c687a08}, !- Name
  {69dec5b8-ac30-46c9-8ed1-84b249378115}, !- HVAC Component
  {1ab82aed-ef27-4e41-aa25-1f424315d6b4}, !- Port 1
  {96ecfcc8-e84a-4ea9-8061-d6b6e13ac7e0}; !- Port 2

OS:PortList,
  {1b1bfc80-a454-4c97-ade7-13873fe537bb}, !- Handle
  {802c68c8-5420-4e6b-9985-7a7aa13dfef3}, !- Name
  {69dec5b8-ac30-46c9-8ed1-84b249378115}, !- HVAC Component
  {92a5d7c5-9eae-457b-aba3-ebcb23358d60}; !- Port 1

OS:PortList,
  {e8dbe973-7f56-4432-9587-c84c2c378438}, !- Handle
  {c1e026e4-a0aa-4d92-b3c9-b322cc28548e}, !- Name
  {69dec5b8-ac30-46c9-8ed1-84b249378115}, !- HVAC Component
  {ef7b2aba-ee17-45c6-97d1-78ee4f5b132e}; !- Port 1

OS:Sizing:Zone,
  {db4cce3e-3e85-427a-9ef2-c54c7eb7f3ed}, !- Handle
  {69dec5b8-ac30-46c9-8ed1-84b249378115}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e012906d-4c78-4054-9520-eced33e24568}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Zone HVAC Equipment List, !- Name
  {69dec5b8-ac30-46c9-8ed1-84b249378115}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81bb499e-8f23-453f-bd75-1aeebcec7356}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {a462eb0b-4d7a-4d35-a103-addb6dd2a7bc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {c6180451-08e9-47ad-a08e-2f70f5bfccea}, !- Handle
  Hospital ER_Triage C  - Story Ground,   !- Name
  {83129c1d-4ae5-4836-85fd-dac0462451e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -42.8823153717425,                      !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {2179ab06-c91e-40ad-9ecf-967185216242}; !- Thermal Zone Name

OS:Surface,
  {bc00f514-d61f-4552-bb1b-b7d75f5789aa}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c6180451-08e9-47ad-a08e-2f70f5bfccea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  1.530145062328, 4.57200000000005, 0,    !- X,Y,Z Vertex 3 {m}
  1.530145062328, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da25763b-a26b-4485-b841-ad88b25c8656}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6180451-08e9-47ad-a08e-2f70f5bfccea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e185ca0c-60a5-4423-ac1d-64439cc1631d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd28497-422b-4791-9d26-e03a95c2a05f}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6180451-08e9-47ad-a08e-2f70f5bfccea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.530145062328, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.530145062328, 4.57200000000005, 0,    !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {972e03a2-258b-455e-a081-7058da3489f2}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6180451-08e9-47ad-a08e-2f70f5bfccea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1653fc53-9fbf-4b5d-8f3d-7fa3f79ba848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.530145062328, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.530145062328, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.530145062328, 4.57200000000005, 0,    !- X,Y,Z Vertex 3 {m}
  1.530145062328, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7519045-e2bf-4472-a5ec-4ba2e26b3f08}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6180451-08e9-47ad-a08e-2f70f5bfccea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc89835-0e1d-48ea-b1c8-c48843f42f36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.530145062328, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.530145062328, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7f56f55-94ca-4383-b0bd-c46624dbb5ae}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {c6180451-08e9-47ad-a08e-2f70f5bfccea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.530145062328, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.530145062328, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2179ab06-c91e-40ad-9ecf-967185216242}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fc91e40-9868-4ef6-9fc2-329dcaccc389}, !- Zone Air Inlet Port List
  {a6e027a8-7d81-45cc-9163-7cdc168848c9}, !- Zone Air Exhaust Port List
  {2827f382-ce7a-40b1-9699-fce507ee8869}, !- Zone Air Node Name
  {a9e7bb37-af7a-450b-934b-ebe8417ee253}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd2f29a4-1d2f-4f2c-95ce-74167dfda380}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {018d3ff0-8815-4159-b9b1-1b5b2c7b6c8b}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Zone Air Node, !- Name
  {2827f382-ce7a-40b1-9699-fce507ee8869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2827f382-ce7a-40b1-9699-fce507ee8869}, !- Handle
  {60026431-797d-4c01-a693-24809b699f55}, !- Name
  {2179ab06-c91e-40ad-9ecf-967185216242}, !- Source Object
  11,                                     !- Outlet Port
  {018d3ff0-8815-4159-b9b1-1b5b2c7b6c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fc91e40-9868-4ef6-9fc2-329dcaccc389}, !- Handle
  {a2896fe5-568c-42b0-a083-147a6b2f93ca}, !- Name
  {2179ab06-c91e-40ad-9ecf-967185216242}, !- HVAC Component
  {360d58ee-734b-4800-b120-aa8e5e80fc15}, !- Port 1
  {4c771a90-06eb-4155-8459-ee6d5752567d}; !- Port 2

OS:PortList,
  {a6e027a8-7d81-45cc-9163-7cdc168848c9}, !- Handle
  {a312f901-e295-44c8-bf99-19d69953a6a5}, !- Name
  {2179ab06-c91e-40ad-9ecf-967185216242}, !- HVAC Component
  {cfbe3ff7-f372-4c4d-b5e7-624ae52c790a}; !- Port 1

OS:PortList,
  {a9e7bb37-af7a-450b-934b-ebe8417ee253}, !- Handle
  {2a679d2d-a7fc-4c49-8b18-e5918045c843}, !- Name
  {2179ab06-c91e-40ad-9ecf-967185216242}, !- HVAC Component
  {c5e703bf-3855-477e-8839-1b60593852c1}; !- Port 1

OS:Sizing:Zone,
  {909c510b-32e4-40fd-8276-29da67fc8d43}, !- Handle
  {2179ab06-c91e-40ad-9ecf-967185216242}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6229e0a0-2c42-4a8c-980b-c0c4071c5e60}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Zone HVAC Equipment List, !- Name
  {2179ab06-c91e-40ad-9ecf-967185216242}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe5e765b-ea66-4e71-806b-c8dfc76891b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {482acf63-57b3-4c5a-96fa-b8817c6e8a63}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {2216ceda-d2bf-440b-b1df-7236326ccfa7}, !- Handle
  Hospital ER_Exam A  - Story Ground,     !- Name
  {717e1c45-0cc5-4c9c-86f7-cbe801c09cef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.3521703094145,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {f6ae44b5-df7d-4d7d-8883-ca8a45c48c1f}; !- Thermal Zone Name

OS:Surface,
  {824bbbac-c6d3-4417-bf0b-997b8bca3b14}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2216ceda-d2bf-440b-b1df-7236326ccfa7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.02968722340948, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.02968722340948, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21362b54-aab1-4508-93df-3f8037f7bc70}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2216ceda-d2bf-440b-b1df-7236326ccfa7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cb3db99-87aa-43d6-bd87-30d4378d9eb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4def740a-4088-42ec-982a-044b1b2b05d1}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2216ceda-d2bf-440b-b1df-7236326ccfa7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33666f97-6989-4cac-83c7-e18cecaa15a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02968722340948, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.02968722340948, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2660f73-9f72-4b2a-b138-244b8503b210}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2216ceda-d2bf-440b-b1df-7236326ccfa7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {971f75e2-2ed0-414f-b2ce-891818101c78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02968722340948, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.02968722340948, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.02968722340948, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.02968722340948, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {269ba6d5-926d-4cbc-aa5d-908bb3223aa3}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2216ceda-d2bf-440b-b1df-7236326ccfa7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.02968722340948, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.02968722340948, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b951063-3f6e-4586-98e9-45c6ae5e3191}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {2216ceda-d2bf-440b-b1df-7236326ccfa7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02968722340948, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.02968722340948, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6ae44b5-df7d-4d7d-8883-ca8a45c48c1f}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db6e0286-502e-44ef-9e41-40c53966af84}, !- Zone Air Inlet Port List
  {743662a2-be57-4a96-a962-cf79853d5419}, !- Zone Air Exhaust Port List
  {b28b644a-ce1f-4cfe-b6a9-c2ea5eb6a5ba}, !- Zone Air Node Name
  {0fb652b9-9973-43c1-a375-34b5aa59cf0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1877acd6-e965-4005-a605-baf295a5dd3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b59fcffc-8eb9-4b33-845c-5c27fd2a3d1f}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Zone Air Node, !- Name
  {b28b644a-ce1f-4cfe-b6a9-c2ea5eb6a5ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b28b644a-ce1f-4cfe-b6a9-c2ea5eb6a5ba}, !- Handle
  {00cabab1-9be4-45bc-81ce-8c65298582b5}, !- Name
  {f6ae44b5-df7d-4d7d-8883-ca8a45c48c1f}, !- Source Object
  11,                                     !- Outlet Port
  {b59fcffc-8eb9-4b33-845c-5c27fd2a3d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db6e0286-502e-44ef-9e41-40c53966af84}, !- Handle
  {4f98e907-9bab-4527-a57a-90786745c868}, !- Name
  {f6ae44b5-df7d-4d7d-8883-ca8a45c48c1f}, !- HVAC Component
  {be4c85ae-7dca-4f9d-9954-9b35b1fd7779}, !- Port 1
  {86c1ffb9-d182-4110-82f1-b8e1638df011}; !- Port 2

OS:PortList,
  {743662a2-be57-4a96-a962-cf79853d5419}, !- Handle
  {6f945e92-c99d-45db-a7aa-8421affb0524}, !- Name
  {f6ae44b5-df7d-4d7d-8883-ca8a45c48c1f}, !- HVAC Component
  {599ccecd-c21d-4e9c-aae1-4b67b0dc14ac}; !- Port 1

OS:PortList,
  {0fb652b9-9973-43c1-a375-34b5aa59cf0b}, !- Handle
  {4866c650-8496-475c-9b92-c8afc2c364ac}, !- Name
  {f6ae44b5-df7d-4d7d-8883-ca8a45c48c1f}, !- HVAC Component
  {217a90b2-fc87-4aa2-90d6-0d3eca38b7f1}; !- Port 1

OS:Sizing:Zone,
  {428d011e-0cf2-4019-b77d-f61dca7bf3e4}, !- Handle
  {f6ae44b5-df7d-4d7d-8883-ca8a45c48c1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6098c77c-198d-4030-a923-d5247588f91c}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Zone HVAC Equipment List, !- Name
  {f6ae44b5-df7d-4d7d-8883-ca8a45c48c1f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a71addeb-8f6b-438e-bffa-09ef5ff81ab0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {3ed65f22-f54e-45b5-88cb-375f2f282543}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {6c924444-f19b-4789-9664-7632a298ce14}, !- Handle
  Hospital ER_Exam B  - Story Ground,     !- Name
  {717e1c45-0cc5-4c9c-86f7-cbe801c09cef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.3521703094145,                      !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {41d6a329-74e7-40c2-9009-96e82ed9ba2c}; !- Thermal Zone Name

OS:Surface,
  {236488ec-5d78-4010-b205-d8e68bb02353}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c924444-f19b-4789-9664-7632a298ce14}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  3.02968722340948, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  3.02968722340948, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd736278-8c20-4a51-a203-a1212e55b65c}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c924444-f19b-4789-9664-7632a298ce14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4268a32b-9983-4c1f-8988-a7d0c9dc8d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d2258ad-66d4-4dd7-b9cd-8004f3ac7b9e}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c924444-f19b-4789-9664-7632a298ce14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25e6cc4c-c773-4e84-9a3c-a45da28d8af1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02968722340948, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.02968722340948, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb0916ed-3742-4f06-bbe3-51024ee8f5c4}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c924444-f19b-4789-9664-7632a298ce14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d82f4c58-3e02-4602-9a76-dc105ed7ee2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02968722340948, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.02968722340948, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.02968722340948, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  3.02968722340948, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33666f97-6989-4cac-83c7-e18cecaa15a6}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c924444-f19b-4789-9664-7632a298ce14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4def740a-4088-42ec-982a-044b1b2b05d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.02968722340948, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.02968722340948, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e38c80-6e44-469f-827d-4fb2049f1e04}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {6c924444-f19b-4789-9664-7632a298ce14}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02968722340948, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.02968722340948, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41d6a329-74e7-40c2-9009-96e82ed9ba2c}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9ad2ace-645c-41f0-bff7-59e9485f8b8c}, !- Zone Air Inlet Port List
  {b60c5e1b-3804-4883-a458-906c2b08e8cb}, !- Zone Air Exhaust Port List
  {42508a8e-c1f8-4966-8e1e-37771635f1cc}, !- Zone Air Node Name
  {682b2fd9-617d-46be-b1b9-b8d15a0d922e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a922cf7b-148c-43b6-838d-77dddd1c6089}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59d7a8e8-d757-4b4c-9d8a-62dbffbd8392}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Zone Air Node, !- Name
  {42508a8e-c1f8-4966-8e1e-37771635f1cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42508a8e-c1f8-4966-8e1e-37771635f1cc}, !- Handle
  {52e0fdef-7537-4b6e-b3a9-86cb992d281d}, !- Name
  {41d6a329-74e7-40c2-9009-96e82ed9ba2c}, !- Source Object
  11,                                     !- Outlet Port
  {59d7a8e8-d757-4b4c-9d8a-62dbffbd8392}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9ad2ace-645c-41f0-bff7-59e9485f8b8c}, !- Handle
  {6b6796c2-b05f-426f-842a-0f08121190d3}, !- Name
  {41d6a329-74e7-40c2-9009-96e82ed9ba2c}, !- HVAC Component
  {3464cc36-dd8f-46f6-9aa7-a8f0ee262dc6}, !- Port 1
  {25665c9d-aae1-492f-bad2-e79f728e4c52}; !- Port 2

OS:PortList,
  {b60c5e1b-3804-4883-a458-906c2b08e8cb}, !- Handle
  {ff36f4dd-0fe5-4deb-a362-0b6779c1ed68}, !- Name
  {41d6a329-74e7-40c2-9009-96e82ed9ba2c}, !- HVAC Component
  {d85e0cc5-4a1f-4efc-9de3-e7c46a76c02c}; !- Port 1

OS:PortList,
  {682b2fd9-617d-46be-b1b9-b8d15a0d922e}, !- Handle
  {36aad1bc-5c8f-420c-830e-afd0d2f4ca94}, !- Name
  {41d6a329-74e7-40c2-9009-96e82ed9ba2c}, !- HVAC Component
  {de5452f6-eb5c-451b-82c5-bc16d62415c6}; !- Port 1

OS:Sizing:Zone,
  {edf978ea-ccd2-42bf-87ea-adcb179948d7}, !- Handle
  {41d6a329-74e7-40c2-9009-96e82ed9ba2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2bc0692-8d45-4e5f-aafe-1920c0b618a8}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Zone HVAC Equipment List, !- Name
  {41d6a329-74e7-40c2-9009-96e82ed9ba2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9704af9-bbfa-4167-9cdb-04ff3a891250}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {db632e12-2cfa-4e7c-a1d9-7bd40d1eef38}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {25052b6e-4ae3-480f-8ad4-944655473561}, !- Handle
  Hospital ER_Exam C  - Story Ground,     !- Name
  {717e1c45-0cc5-4c9c-86f7-cbe801c09cef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.3521703094145,                      !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {ce26f2a5-8a6d-4992-9713-dbfa782efc29}; !- Thermal Zone Name

OS:Surface,
  {8220d6e7-a867-4c29-952f-716d3fc537af}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {25052b6e-4ae3-480f-8ad4-944655473561}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.02968722340948, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  3.02968722340948, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1653fc53-9fbf-4b5d-8f3d-7fa3f79ba848}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25052b6e-4ae3-480f-8ad4-944655473561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {972e03a2-258b-455e-a081-7058da3489f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b36b4b6c-fb66-4989-bb86-933a4e4aa185}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25052b6e-4ae3-480f-8ad4-944655473561}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02968722340948, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.02968722340948, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165d0c80-8563-4d17-923d-379a25a1dcb4}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25052b6e-4ae3-480f-8ad4-944655473561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12de5d39-75b8-41f4-a967-caab9d5ec22a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02968722340948, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.02968722340948, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.02968722340948, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  3.02968722340948, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25e6cc4c-c773-4e84-9a3c-a45da28d8af1}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25052b6e-4ae3-480f-8ad4-944655473561}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d2258ad-66d4-4dd7-b9cd-8004f3ac7b9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.02968722340948, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.02968722340948, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fca9a34-4fbb-46a8-ac36-e6b3db17e149}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {25052b6e-4ae3-480f-8ad4-944655473561}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02968722340948, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.02968722340948, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce26f2a5-8a6d-4992-9713-dbfa782efc29}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80b36cca-599d-4b10-a826-30614d3027f0}, !- Zone Air Inlet Port List
  {fad62236-b6b4-4edf-bcb7-09f5be7ab02c}, !- Zone Air Exhaust Port List
  {a88e8174-c5fd-4495-9edb-1773bc97c2fd}, !- Zone Air Node Name
  {8b20fc9d-1bd3-47e3-aee4-63d2c33b829f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ebefaa54-5a35-48e9-a462-03fa92ed78cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65282a49-97b5-41c0-b56e-5f30976052fc}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Zone Air Node, !- Name
  {a88e8174-c5fd-4495-9edb-1773bc97c2fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a88e8174-c5fd-4495-9edb-1773bc97c2fd}, !- Handle
  {d60d0bd7-ef0b-4351-8e94-10a49573ff37}, !- Name
  {ce26f2a5-8a6d-4992-9713-dbfa782efc29}, !- Source Object
  11,                                     !- Outlet Port
  {65282a49-97b5-41c0-b56e-5f30976052fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80b36cca-599d-4b10-a826-30614d3027f0}, !- Handle
  {fc0cab7c-4325-4c52-b16e-3c58e47fc952}, !- Name
  {ce26f2a5-8a6d-4992-9713-dbfa782efc29}, !- HVAC Component
  {7810672c-0042-4083-93ec-f8f327899924}, !- Port 1
  {aa73320b-9444-4c6d-b09a-912d4d876b54}; !- Port 2

OS:PortList,
  {fad62236-b6b4-4edf-bcb7-09f5be7ab02c}, !- Handle
  {04e8b20f-fd55-492c-a1d9-7a5f9f5d861b}, !- Name
  {ce26f2a5-8a6d-4992-9713-dbfa782efc29}, !- HVAC Component
  {ac574eb1-6acf-4686-b100-cda5df70ae1e}; !- Port 1

OS:PortList,
  {8b20fc9d-1bd3-47e3-aee4-63d2c33b829f}, !- Handle
  {ac3ab5c6-7693-4c11-92ff-eade753ec060}, !- Name
  {ce26f2a5-8a6d-4992-9713-dbfa782efc29}, !- HVAC Component
  {667c2724-4622-4975-b1d5-cc15dd34e889}; !- Port 1

OS:Sizing:Zone,
  {92e0dd06-206c-4871-8978-d260c72a358e}, !- Handle
  {ce26f2a5-8a6d-4992-9713-dbfa782efc29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7475b8ef-eed9-4878-bdff-7edfad4f10a4}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Zone HVAC Equipment List, !- Name
  {ce26f2a5-8a6d-4992-9713-dbfa782efc29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e98ebf81-d29d-4584-9d2e-1583145f37f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {86a642b3-81d5-4444-aaa9-c755d1de8127}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {b8593f56-df3d-49ee-9466-6054d901f218}, !- Handle
  Hospital ICU_PatRm A  - Story Ground,   !- Name
  {2fa04ed2-52d0-4fac-a298-4cd69f4a286b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -38.322483086005,                       !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {dc0985d7-10f8-4ab6-bb48-b13c60a3bbac}; !- Thermal Zone Name

OS:Surface,
  {453102e2-8e52-4755-9007-e277a761a036}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b8593f56-df3d-49ee-9466-6054d901f218}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.51933364335442, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.51933364335442, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {971f75e2-2ed0-414f-b2ce-891818101c78}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8593f56-df3d-49ee-9466-6054d901f218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2660f73-9f72-4b2a-b138-244b8503b210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d80b91-5643-4032-ac8b-29717bc75fca}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8593f56-df3d-49ee-9466-6054d901f218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e00aa6c0-8143-49d3-835b-b4c609a03363}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51933364335442, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.51933364335442, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61eb05fb-2874-413c-8252-7ca089b6ebda}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8593f56-df3d-49ee-9466-6054d901f218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3000c46c-cbf9-4388-952e-5bbd1628d55e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51933364335442, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.51933364335442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.51933364335442, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.51933364335442, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606ceed2-fadc-4e76-9d9f-35e8a4d75774}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8593f56-df3d-49ee-9466-6054d901f218}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.51933364335442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.51933364335442, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fdcae77-15cc-491c-a54d-044e7f0c6544}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {b8593f56-df3d-49ee-9466-6054d901f218}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51933364335442, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.51933364335442, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc0985d7-10f8-4ab6-bb48-b13c60a3bbac}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acc5e311-3a7d-4b48-9b10-2e2285b64ef7}, !- Zone Air Inlet Port List
  {2867ce0e-edd3-4328-9c65-052993a37b38}, !- Zone Air Exhaust Port List
  {753d7d83-5fba-422b-8974-168375f8918d}, !- Zone Air Node Name
  {8ab6854b-ddae-4695-aeb6-48d6719673b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4bcd5b4-202c-40ff-a69f-2f44053d1904}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36a51d00-f6b7-4410-952b-d1f339b5281e}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Zone Air Node, !- Name
  {753d7d83-5fba-422b-8974-168375f8918d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {753d7d83-5fba-422b-8974-168375f8918d}, !- Handle
  {8a062c59-3b7c-442d-924e-ea3e901cad6f}, !- Name
  {dc0985d7-10f8-4ab6-bb48-b13c60a3bbac}, !- Source Object
  11,                                     !- Outlet Port
  {36a51d00-f6b7-4410-952b-d1f339b5281e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acc5e311-3a7d-4b48-9b10-2e2285b64ef7}, !- Handle
  {281079d6-6384-4027-8454-8c889ce5e2e8}, !- Name
  {dc0985d7-10f8-4ab6-bb48-b13c60a3bbac}, !- HVAC Component
  {3df5a227-9980-4ec6-a521-8a668f359f5f}, !- Port 1
  {82d0db8e-9a80-40c3-9d8b-23a9fbbb8983}; !- Port 2

OS:PortList,
  {2867ce0e-edd3-4328-9c65-052993a37b38}, !- Handle
  {f07b78ee-b667-49eb-bdeb-d6d508eaaeff}, !- Name
  {dc0985d7-10f8-4ab6-bb48-b13c60a3bbac}, !- HVAC Component
  {1ba6881e-68b2-4a44-8cc3-6bfbdeeb38f0}; !- Port 1

OS:PortList,
  {8ab6854b-ddae-4695-aeb6-48d6719673b1}, !- Handle
  {003f8d3b-f786-4c39-9b91-92938a351f12}, !- Name
  {dc0985d7-10f8-4ab6-bb48-b13c60a3bbac}, !- HVAC Component
  {a1f55cbc-9bf4-44b1-9fee-ca8789cd3b90}; !- Port 1

OS:Sizing:Zone,
  {155dda12-210a-47e5-a920-be0199d0aab0}, !- Handle
  {dc0985d7-10f8-4ab6-bb48-b13c60a3bbac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee07ec0e-e7f9-47d8-954b-9e277ffbc9d8}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Zone HVAC Equipment List, !- Name
  {dc0985d7-10f8-4ab6-bb48-b13c60a3bbac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e7bd030-ea30-4bb1-8417-44ee0bbf98b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {fdbb55e2-0b37-4f67-b483-bfc03138e3a6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {9cf96357-eabf-4ff5-8b87-8c5307b2b700}, !- Handle
  Hospital ICU_PatRm B  - Story Ground,   !- Name
  {2fa04ed2-52d0-4fac-a298-4cd69f4a286b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -38.322483086005,                       !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {b61583dd-7753-4466-b15e-ff59d7a31890}; !- Thermal Zone Name

OS:Surface,
  {ddd88ecc-932d-40e3-81ff-4effdd67c4c3}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9cf96357-eabf-4ff5-8b87-8c5307b2b700}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  3.51933364335442, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  3.51933364335442, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d82f4c58-3e02-4602-9a76-dc105ed7ee2e}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf96357-eabf-4ff5-8b87-8c5307b2b700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb0916ed-3742-4f06-bbe3-51024ee8f5c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fb1037-5ce3-40f7-9e7a-5772881ea7df}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf96357-eabf-4ff5-8b87-8c5307b2b700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e00cd75-4dfc-40bf-b5f8-3e88540ffeb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51933364335442, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.51933364335442, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b80bb4a-e42b-4dbd-86a0-7a1bbe25afe9}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf96357-eabf-4ff5-8b87-8c5307b2b700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4f3e845-6327-41e0-8b7e-f2758192c312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51933364335442, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.51933364335442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.51933364335442, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  3.51933364335442, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e00aa6c0-8143-49d3-835b-b4c609a03363}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf96357-eabf-4ff5-8b87-8c5307b2b700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34d80b91-5643-4032-ac8b-29717bc75fca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.51933364335442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.51933364335442, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9268c97-caea-4ba6-9eab-ce33136e770a}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {9cf96357-eabf-4ff5-8b87-8c5307b2b700}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51933364335442, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.51933364335442, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b61583dd-7753-4466-b15e-ff59d7a31890}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ed00811-ebdd-49cd-a842-eb512b0fff6d}, !- Zone Air Inlet Port List
  {0323adc4-c514-43c9-a1bf-e256201509ae}, !- Zone Air Exhaust Port List
  {6c280b9e-ed9c-4660-bab0-2e39547e4d3f}, !- Zone Air Node Name
  {30b4bc77-9103-4140-898c-f9aa9e86d831}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae450c9d-2f92-4a45-a682-e2fa9042b881}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {738aa785-b772-4e28-86d2-058f8e7789f2}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Zone Air Node, !- Name
  {6c280b9e-ed9c-4660-bab0-2e39547e4d3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c280b9e-ed9c-4660-bab0-2e39547e4d3f}, !- Handle
  {d5ca838f-f00b-494c-89cb-32acd8ad2264}, !- Name
  {b61583dd-7753-4466-b15e-ff59d7a31890}, !- Source Object
  11,                                     !- Outlet Port
  {738aa785-b772-4e28-86d2-058f8e7789f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ed00811-ebdd-49cd-a842-eb512b0fff6d}, !- Handle
  {011e060b-e92f-439f-984d-675e84a86bfe}, !- Name
  {b61583dd-7753-4466-b15e-ff59d7a31890}, !- HVAC Component
  {ba8e494c-19cd-4c5f-980f-33a9c74dc8c1}, !- Port 1
  {df8379c5-56ab-4451-8574-f7aa5c471d14}; !- Port 2

OS:PortList,
  {0323adc4-c514-43c9-a1bf-e256201509ae}, !- Handle
  {1584a20f-8058-4e34-9b50-8dbf300edb98}, !- Name
  {b61583dd-7753-4466-b15e-ff59d7a31890}, !- HVAC Component
  {68def54b-6d01-4b02-8363-78865e7941b7}; !- Port 1

OS:PortList,
  {30b4bc77-9103-4140-898c-f9aa9e86d831}, !- Handle
  {b53578eb-5f10-4aaa-8fca-de99784be42a}, !- Name
  {b61583dd-7753-4466-b15e-ff59d7a31890}, !- HVAC Component
  {bb970c0b-4d99-4eb8-aedc-ce38174352f7}; !- Port 1

OS:Sizing:Zone,
  {0593426a-e758-4837-8bf4-5e6835a4df81}, !- Handle
  {b61583dd-7753-4466-b15e-ff59d7a31890}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d1531cc-7ec1-448e-9508-b9934486b220}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Zone HVAC Equipment List, !- Name
  {b61583dd-7753-4466-b15e-ff59d7a31890}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eba833ef-b02c-402a-a83d-ee98fa9960b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {bbabb07c-65fc-41f2-8db1-eb53ed56ed1e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {4a85c7cd-95fc-4f97-bc01-1fe1a619b1f3}, !- Handle
  Hospital ICU_PatRm C  - Story Ground,   !- Name
  {2fa04ed2-52d0-4fac-a298-4cd69f4a286b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -38.322483086005,                       !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {21e7d548-5599-4b18-899a-85ec210b1cd0}; !- Thermal Zone Name

OS:Surface,
  {4f79a666-a7f8-43f0-b26f-0e63b2fafc15}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a85c7cd-95fc-4f97-bc01-1fe1a619b1f3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.51933364335442, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  3.51933364335442, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12de5d39-75b8-41f4-a967-caab9d5ec22a}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a85c7cd-95fc-4f97-bc01-1fe1a619b1f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165d0c80-8563-4d17-923d-379a25a1dcb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ec40928-3601-4e33-99a4-c0ecac8edf7f}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a85c7cd-95fc-4f97-bc01-1fe1a619b1f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51933364335442, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.51933364335442, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3275e06-dc9d-4894-9e12-1abaf8b4905a}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a85c7cd-95fc-4f97-bc01-1fe1a619b1f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20561670-e114-4d61-a90c-3dd371c95ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51933364335442, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.51933364335442, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.51933364335442, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  3.51933364335442, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e00cd75-4dfc-40bf-b5f8-3e88540ffeb6}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a85c7cd-95fc-4f97-bc01-1fe1a619b1f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7fb1037-5ce3-40f7-9e7a-5772881ea7df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.51933364335442, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.51933364335442, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca596ca4-a3b2-40dd-895c-35dd35449f04}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {4a85c7cd-95fc-4f97-bc01-1fe1a619b1f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.51933364335442, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.51933364335442, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21e7d548-5599-4b18-899a-85ec210b1cd0}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d13faa53-5c52-4448-975d-019be4868e1a}, !- Zone Air Inlet Port List
  {d31fc63a-7803-4cdc-85d9-623de768182f}, !- Zone Air Exhaust Port List
  {5d5ed61f-fa16-4159-a9d3-e8b0e6065040}, !- Zone Air Node Name
  {0e0bfc03-5751-4142-a453-014c777998d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f32c362-643a-4e7c-9e77-f00192f6f83e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fdc304a5-9641-44b0-96a2-833c7c6df25f}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Zone Air Node, !- Name
  {5d5ed61f-fa16-4159-a9d3-e8b0e6065040}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d5ed61f-fa16-4159-a9d3-e8b0e6065040}, !- Handle
  {24a74284-c9ad-4fb9-be20-372f6d9101de}, !- Name
  {21e7d548-5599-4b18-899a-85ec210b1cd0}, !- Source Object
  11,                                     !- Outlet Port
  {fdc304a5-9641-44b0-96a2-833c7c6df25f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d13faa53-5c52-4448-975d-019be4868e1a}, !- Handle
  {8995c982-5667-4e83-a2bd-90c00235cf51}, !- Name
  {21e7d548-5599-4b18-899a-85ec210b1cd0}, !- HVAC Component
  {8ab03ac6-ada3-4471-9f9f-1e8fc2effda9}, !- Port 1
  {8e38b095-d548-4909-9130-e3337b116246}; !- Port 2

OS:PortList,
  {d31fc63a-7803-4cdc-85d9-623de768182f}, !- Handle
  {e7da01e0-4471-40b6-a3cf-452610dc0b5b}, !- Name
  {21e7d548-5599-4b18-899a-85ec210b1cd0}, !- HVAC Component
  {a4a1fa70-a452-4f63-bb10-de07261effa2}; !- Port 1

OS:PortList,
  {0e0bfc03-5751-4142-a453-014c777998d7}, !- Handle
  {207c8d7d-2aee-49ce-a670-c70d88ac2738}, !- Name
  {21e7d548-5599-4b18-899a-85ec210b1cd0}, !- HVAC Component
  {dbe2cc21-5366-4bbc-80f7-26c9abaac4c9}; !- Port 1

OS:Sizing:Zone,
  {7c14f088-2c70-41ff-9016-02122dc5be06}, !- Handle
  {21e7d548-5599-4b18-899a-85ec210b1cd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72c2e7d1-b444-48b9-b627-184ba5d5bf85}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Zone HVAC Equipment List, !- Name
  {21e7d548-5599-4b18-899a-85ec210b1cd0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d162e195-2177-4165-a928-bf9fdec75988}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {d5decb91-1611-4389-a305-c5625342dc79}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {ef315a88-cdd8-41e4-9378-277544031429}, !- Handle
  Hospital NurseStn A  - Story Ground,    !- Name
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.8031494426506,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {5e099cca-448e-491e-9cd3-221ae01c4523}; !- Thermal Zone Name

OS:Surface,
  {f31cc00c-aa84-4b8e-96b1-a25fe752ddd3}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef315a88-cdd8-41e4-9378-277544031429}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  4.3609134276348, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  4.3609134276348, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3000c46c-cbf9-4388-952e-5bbd1628d55e}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef315a88-cdd8-41e4-9378-277544031429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61eb05fb-2874-413c-8252-7ca089b6ebda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5347b8-be1a-4720-a32f-0842b478be7a}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef315a88-cdd8-41e4-9378-277544031429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6f3080e-e705-4d1f-9483-4c1d3dedda89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3609134276348, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.3609134276348, 4.57199999999996, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6dd7da1-83f3-4f1b-aa36-45d14676e377}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef315a88-cdd8-41e4-9378-277544031429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a069a949-39e6-4a3b-8462-d08f49d5683d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3609134276348, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.3609134276348, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.3609134276348, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  4.3609134276348, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8ede40-099a-4056-a402-6fa28f02aafa}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef315a88-cdd8-41e4-9378-277544031429}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.3609134276348, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.3609134276348, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2046091a-fb40-493e-a4c9-1c7b78c6355b}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {ef315a88-cdd8-41e4-9378-277544031429}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3609134276348, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.3609134276348, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e099cca-448e-491e-9cd3-221ae01c4523}, !- Handle
  Zone Hospital NurseStn A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26729cff-ff76-4cb9-a1ea-9927effd03b4}, !- Zone Air Inlet Port List
  {a57d5782-167b-4a42-8dfe-b78f10aed6fb}, !- Zone Air Exhaust Port List
  {1615f054-cf99-4546-a59c-d11802f987c2}, !- Zone Air Node Name
  {a34a1d59-7783-41a1-9b30-5c77689c1e79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5dd6ad36-ef67-47aa-89c7-1199e0faa2fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bcc0771-4cd9-4c15-b327-43869867a979}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Zone Air Node, !- Name
  {1615f054-cf99-4546-a59c-d11802f987c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1615f054-cf99-4546-a59c-d11802f987c2}, !- Handle
  {97ce13f2-7334-4939-9457-202cbc5f7e2d}, !- Name
  {5e099cca-448e-491e-9cd3-221ae01c4523}, !- Source Object
  11,                                     !- Outlet Port
  {7bcc0771-4cd9-4c15-b327-43869867a979}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26729cff-ff76-4cb9-a1ea-9927effd03b4}, !- Handle
  {3151f03e-7979-40a9-ac49-1121fc86887d}, !- Name
  {5e099cca-448e-491e-9cd3-221ae01c4523}, !- HVAC Component
  {df33c548-b2b3-464c-9d7a-721a27e1be7a}, !- Port 1
  {2c6eb3d4-47d6-4cfa-9e86-85872128a32d}; !- Port 2

OS:PortList,
  {a57d5782-167b-4a42-8dfe-b78f10aed6fb}, !- Handle
  {d1f3ba66-d897-4dc8-94fb-499a51a9e6f1}, !- Name
  {5e099cca-448e-491e-9cd3-221ae01c4523}, !- HVAC Component
  {6c167922-9989-471a-8ce6-af42f56d4caa}; !- Port 1

OS:PortList,
  {a34a1d59-7783-41a1-9b30-5c77689c1e79}, !- Handle
  {8e23a8c3-0a8d-4acc-9410-3106dec5c602}, !- Name
  {5e099cca-448e-491e-9cd3-221ae01c4523}, !- HVAC Component
  {b35f746e-d2b2-49b4-824e-8a84d424e070}; !- Port 1

OS:Sizing:Zone,
  {49574557-96d1-4dc0-b2a0-704cc4d16527}, !- Handle
  {5e099cca-448e-491e-9cd3-221ae01c4523}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d74ecf07-d78c-48d6-a376-c5a3899ea9ad}, !- Handle
  Zone Hospital NurseStn A  - Story Ground Zone HVAC Equipment List, !- Name
  {5e099cca-448e-491e-9cd3-221ae01c4523}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5585bb96-a409-42fa-8725-e0145c45b831}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {43b0a063-115e-4b0e-9874-c15dedbb4802}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {15617838-8709-4517-8af5-d2717c00c986}, !- Handle
  Hospital NurseStn B  - Story Ground,    !- Name
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.8031494426506,                      !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {8497e98a-21ee-4960-b06d-03a1d41fe493}; !- Thermal Zone Name

OS:Surface,
  {65b19e95-fcfc-4a95-89b8-dd79265c0540}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15617838-8709-4517-8af5-d2717c00c986}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 118.362988043793, 0,                 !- X,Y,Z Vertex 2 {m}
  4.3609134276348, 118.362988043793, 0,   !- X,Y,Z Vertex 3 {m}
  4.3609134276348, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f3e845-6327-41e0-8b7e-f2758192c312}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15617838-8709-4517-8af5-d2717c00c986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b80bb4a-e42b-4dbd-86a0-7a1bbe25afe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 118.362988043793, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 118.362988043793, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9cde212-4703-4a9f-91ba-8cc18ba0753e}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15617838-8709-4517-8af5-d2717c00c986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6b17775-fef0-4fee-8e91-87e9a19990de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3609134276348, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.3609134276348, 118.362988043793, 0,   !- X,Y,Z Vertex 2 {m}
  0, 118.362988043793, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 118.362988043793, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046d2912-d1ef-4399-8e56-5f0ace1f5435}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15617838-8709-4517-8af5-d2717c00c986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e163ecd-541a-408d-8cac-3e4590e9ae1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3609134276348, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.3609134276348, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.3609134276348, 118.362988043793, 0,   !- X,Y,Z Vertex 3 {m}
  4.3609134276348, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f3080e-e705-4d1f-9483-4c1d3dedda89}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15617838-8709-4517-8af5-d2717c00c986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f5347b8-be1a-4720-a32f-0842b478be7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.3609134276348, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.3609134276348, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf764f14-2064-42a5-898e-41fcf51f4963}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {15617838-8709-4517-8af5-d2717c00c986}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3609134276348, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.3609134276348, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 118.362988043793, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8497e98a-21ee-4960-b06d-03a1d41fe493}, !- Handle
  Zone Hospital NurseStn B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bf08448-457d-43da-a791-3476a3366dc4}, !- Zone Air Inlet Port List
  {ded8c7bd-469f-4199-acaf-9088863f345e}, !- Zone Air Exhaust Port List
  {7ffd159e-d209-40f2-b897-5bd6854bb059}, !- Zone Air Node Name
  {0a01fe92-7521-4f32-8ef9-5134ea40b16f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d6652fc-64d1-472c-bb4d-0b8fa1ff57ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3279e0e-2361-4b7c-97a9-e8283438be3d}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Zone Air Node, !- Name
  {7ffd159e-d209-40f2-b897-5bd6854bb059}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ffd159e-d209-40f2-b897-5bd6854bb059}, !- Handle
  {6f3594df-0698-4187-94b9-e923953e5614}, !- Name
  {8497e98a-21ee-4960-b06d-03a1d41fe493}, !- Source Object
  11,                                     !- Outlet Port
  {c3279e0e-2361-4b7c-97a9-e8283438be3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bf08448-457d-43da-a791-3476a3366dc4}, !- Handle
  {629f861b-22b5-4a25-9510-a20702e6a47e}, !- Name
  {8497e98a-21ee-4960-b06d-03a1d41fe493}, !- HVAC Component
  {bbeb8018-38f9-4969-bd6b-acfc80f552b2}, !- Port 1
  {476ac4c1-103e-4ec6-aa6a-0786c5d62022}; !- Port 2

OS:PortList,
  {ded8c7bd-469f-4199-acaf-9088863f345e}, !- Handle
  {7994e964-dee9-4750-8005-9ff66a2fb127}, !- Name
  {8497e98a-21ee-4960-b06d-03a1d41fe493}, !- HVAC Component
  {4e60a1f4-25f5-4360-b116-5f9b614b054e}; !- Port 1

OS:PortList,
  {0a01fe92-7521-4f32-8ef9-5134ea40b16f}, !- Handle
  {5b6257ae-4581-4858-bcac-9cd6ff7f4133}, !- Name
  {8497e98a-21ee-4960-b06d-03a1d41fe493}, !- HVAC Component
  {82bc89e3-40b8-4fd7-9209-d463f62c4571}; !- Port 1

OS:Sizing:Zone,
  {ca426879-c770-4176-b1a4-59943dcd986c}, !- Handle
  {8497e98a-21ee-4960-b06d-03a1d41fe493}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc4e4ddf-7b64-468a-8dbd-fd5ae9b42a4f}, !- Handle
  Zone Hospital NurseStn B  - Story Ground Zone HVAC Equipment List, !- Name
  {8497e98a-21ee-4960-b06d-03a1d41fe493}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {535855ca-5259-407f-a681-043ad4ececc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {ad6e95ab-71a2-49f2-a46a-184d9a445b95}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {49fbfd1d-1709-471d-a505-203b956b7a0a}, !- Handle
  Hospital NurseStn C  - Story Ground,    !- Name
  {fee82867-60c3-4be3-892f-f30b68bd7d5d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.8031494426506,                      !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {9f54167f-9fc1-46c3-a8b0-4b056c72ec9d}; !- Thermal Zone Name

OS:Surface,
  {dcfa7ff0-77d1-4669-8ea7-b81967383eb4}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49fbfd1d-1709-471d-a505-203b956b7a0a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.3609134276348, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  4.3609134276348, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20561670-e114-4d61-a90c-3dd371c95ca9}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49fbfd1d-1709-471d-a505-203b956b7a0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3275e06-dc9d-4894-9e12-1abaf8b4905a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b0f0a7-e4cc-44f6-9e4b-50f69c105277}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49fbfd1d-1709-471d-a505-203b956b7a0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3609134276348, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.3609134276348, 4.57200000000005, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19bf8062-c769-4ff9-b9d9-c701ed3275b0}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49fbfd1d-1709-471d-a505-203b956b7a0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a54638a1-9bd6-4965-b69c-29cf00048625}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3609134276348, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.3609134276348, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.3609134276348, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  4.3609134276348, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b17775-fef0-4fee-8e91-87e9a19990de}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49fbfd1d-1709-471d-a505-203b956b7a0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9cde212-4703-4a9f-91ba-8cc18ba0753e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 4.2672,         !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.3609134276348, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.3609134276348, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a69c68-29af-46ce-bd0a-8cb54b09148c}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {49fbfd1d-1709-471d-a505-203b956b7a0a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3609134276348, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.3609134276348, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f54167f-9fc1-46c3-a8b0-4b056c72ec9d}, !- Handle
  Zone Hospital NurseStn C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5256facf-e2cf-42e5-9faa-9c87e3dd8df4}, !- Zone Air Inlet Port List
  {2a9f3a0d-13ac-470b-9f15-c97b8ca3ed74}, !- Zone Air Exhaust Port List
  {030fa74c-dca7-486a-985c-e9fe70e04e61}, !- Zone Air Node Name
  {c969d9c3-ac77-49bd-a524-63b657f6829c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {92293503-f393-4b55-8690-eda172a66bf5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a4970de-9002-4f09-8b49-d2ad0de2bdab}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Zone Air Node, !- Name
  {030fa74c-dca7-486a-985c-e9fe70e04e61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {030fa74c-dca7-486a-985c-e9fe70e04e61}, !- Handle
  {6e318e74-eaeb-4d1e-9507-7773a30fa88d}, !- Name
  {9f54167f-9fc1-46c3-a8b0-4b056c72ec9d}, !- Source Object
  11,                                     !- Outlet Port
  {3a4970de-9002-4f09-8b49-d2ad0de2bdab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5256facf-e2cf-42e5-9faa-9c87e3dd8df4}, !- Handle
  {27d66c27-d125-4a91-81d0-dad536c8b634}, !- Name
  {9f54167f-9fc1-46c3-a8b0-4b056c72ec9d}, !- HVAC Component
  {e85585a7-1803-47f1-860e-afdb5a631248}, !- Port 1
  {651ac678-ee92-400c-a042-5787f2da4e48}; !- Port 2

OS:PortList,
  {2a9f3a0d-13ac-470b-9f15-c97b8ca3ed74}, !- Handle
  {aefbc5f5-52b8-49d0-99bb-f99216d03c01}, !- Name
  {9f54167f-9fc1-46c3-a8b0-4b056c72ec9d}, !- HVAC Component
  {f2aa169c-e033-4754-b308-3724147c3375}; !- Port 1

OS:PortList,
  {c969d9c3-ac77-49bd-a524-63b657f6829c}, !- Handle
  {6a9da3d3-58a6-41ae-a133-9b8d4717ffef}, !- Name
  {9f54167f-9fc1-46c3-a8b0-4b056c72ec9d}, !- HVAC Component
  {2618bd56-4c73-4e8b-aad2-01f3f612d7e3}; !- Port 1

OS:Sizing:Zone,
  {e1e8e2c4-31ab-4410-8841-1992fef8165b}, !- Handle
  {9f54167f-9fc1-46c3-a8b0-4b056c72ec9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab9d4bba-f00e-4308-b4eb-d545870dc993}, !- Handle
  Zone Hospital NurseStn C  - Story Ground Zone HVAC Equipment List, !- Name
  {9f54167f-9fc1-46c3-a8b0-4b056c72ec9d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04b3fbdc-ee7a-4eb6-9edc-71da5dabad27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {35c614d5-a29b-4e47-a8e0-a2fb3d10edc1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {5395facd-204f-465b-93db-2344010bae12}, !- Handle
  Hospital PhysTherapy A  - Story Ground, !- Name
  {25f6efd7-5dd4-4208-a818-99cdc4f71c3d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.4422360150158,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {c566044d-7572-4907-a1ad-5db4b03ab115}; !- Thermal Zone Name

OS:Surface,
  {bb936e10-f99a-4ef9-b47c-cda8017f55c7}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5395facd-204f-465b-93db-2344010bae12}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  6.64082957050357, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  6.64082957050357, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a069a949-39e6-4a3b-8462-d08f49d5683d}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5395facd-204f-465b-93db-2344010bae12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6dd7da1-83f3-4f1b-aa36-45d14676e377}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c21786c-3ccb-4365-93b0-da27c13dad04}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5395facd-204f-465b-93db-2344010bae12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16fdcaea-010e-4c93-8f00-f550a5e5c615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64082957050357, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.64082957050357, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0cc8a0a-b506-4aac-9d05-5d4a68e72362}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5395facd-204f-465b-93db-2344010bae12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd73b838-a3e2-41c2-b2e6-42e50767dcd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64082957050357, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.64082957050357, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.64082957050357, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  6.64082957050357, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31ae773-f3df-4a75-a866-02293869da28}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5395facd-204f-465b-93db-2344010bae12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.64082957050357, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.64082957050357, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf0910b-7d95-4a09-a5d9-e9ca99029897}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {5395facd-204f-465b-93db-2344010bae12}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64082957050357, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.64082957050357, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c566044d-7572-4907-a1ad-5db4b03ab115}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7a0631d-6ff4-4b6f-b0be-46f92ffe1e57}, !- Zone Air Inlet Port List
  {a835bca6-5802-4676-a155-af9a628573ae}, !- Zone Air Exhaust Port List
  {bc29a4a8-a621-49e6-a9fd-b5c9cb259124}, !- Zone Air Node Name
  {679ca820-a937-4b23-8e23-031a68ee523f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03955b7c-a57b-477a-aa94-515970214d3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37e929e6-94f0-446f-b340-d1d2c9972d5d}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Zone Air Node, !- Name
  {bc29a4a8-a621-49e6-a9fd-b5c9cb259124}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc29a4a8-a621-49e6-a9fd-b5c9cb259124}, !- Handle
  {11f8d8aa-7d9f-4cca-a690-9132f4aaca06}, !- Name
  {c566044d-7572-4907-a1ad-5db4b03ab115}, !- Source Object
  11,                                     !- Outlet Port
  {37e929e6-94f0-446f-b340-d1d2c9972d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7a0631d-6ff4-4b6f-b0be-46f92ffe1e57}, !- Handle
  {325ed4da-67de-49f6-8f99-d5bfca2d8a0a}, !- Name
  {c566044d-7572-4907-a1ad-5db4b03ab115}, !- HVAC Component
  {5b21f252-528b-4919-92a6-44bd6f3ca237}, !- Port 1
  {d31c4e8d-2dfe-44c1-8fd6-03ea53665d3e}; !- Port 2

OS:PortList,
  {a835bca6-5802-4676-a155-af9a628573ae}, !- Handle
  {172fa05f-cc84-4aa8-bd82-43c1770a9b2a}, !- Name
  {c566044d-7572-4907-a1ad-5db4b03ab115}, !- HVAC Component
  {280ce09f-99e4-402f-89d4-afa8562a274d}; !- Port 1

OS:PortList,
  {679ca820-a937-4b23-8e23-031a68ee523f}, !- Handle
  {36e6c386-a725-40e2-9611-6945356bd0f3}, !- Name
  {c566044d-7572-4907-a1ad-5db4b03ab115}, !- HVAC Component
  {5d3c6154-b023-41b8-b92d-bb673247f38c}; !- Port 1

OS:Sizing:Zone,
  {c88661f7-f52c-457d-9d68-848753f245a4}, !- Handle
  {c566044d-7572-4907-a1ad-5db4b03ab115}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {faf8ff91-5c40-4b0b-9c67-99cd31958bc8}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Zone HVAC Equipment List, !- Name
  {c566044d-7572-4907-a1ad-5db4b03ab115}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b2ceee7-70d1-4b3f-8996-b65d05a4f8dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {b5c53c64-2d5d-4f33-bf12-0f1b3bbb21ca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {56b5fb6d-4ac9-4f5a-9a7a-30bf6cddfc0a}, !- Handle
  Hospital PhysTherapy B  - Story Ground, !- Name
  {25f6efd7-5dd4-4208-a818-99cdc4f71c3d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.4422360150158,                      !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {c8a111ad-4980-488b-9661-80a077f30880}; !- Thermal Zone Name

OS:Surface,
  {909a010a-8002-4141-a89e-b6d10532e8b1}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {56b5fb6d-4ac9-4f5a-9a7a-30bf6cddfc0a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  6.64082957050357, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  6.64082957050357, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e163ecd-541a-408d-8cac-3e4590e9ae1a}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56b5fb6d-4ac9-4f5a-9a7a-30bf6cddfc0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {046d2912-d1ef-4399-8e56-5f0ace1f5435}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 118.362988043793, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75b82e3-d0ce-4bf3-8ca2-30df37899e4c}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56b5fb6d-4ac9-4f5a-9a7a-30bf6cddfc0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98557ae5-390f-421b-a6d6-4eb8b06bdeba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64082957050357, 118.362988043793, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.64082957050357, 118.362988043793, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 118.362988043793, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d4789ef-428a-4e86-904b-675d84b2edb2}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56b5fb6d-4ac9-4f5a-9a7a-30bf6cddfc0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b539edb-8834-440f-ac84-2c5519057f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64082957050357, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.64082957050357, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.64082957050357, 118.362988043793, 0,  !- X,Y,Z Vertex 3 {m}
  6.64082957050357, 118.362988043793, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16fdcaea-010e-4c93-8f00-f550a5e5c615}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56b5fb6d-4ac9-4f5a-9a7a-30bf6cddfc0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c21786c-3ccb-4365-93b0-da27c13dad04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.64082957050357, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.64082957050357, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb36ebeb-b028-4194-ba7f-debc42c2d442}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {56b5fb6d-4ac9-4f5a-9a7a-30bf6cddfc0a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64082957050357, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.64082957050357, 118.362988043793, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 118.362988043793, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c8a111ad-4980-488b-9661-80a077f30880}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a2e1441-02cd-4a9c-bb7b-f547de3b3c3b}, !- Zone Air Inlet Port List
  {0d34834f-28f0-4917-828c-78ed39bfdb47}, !- Zone Air Exhaust Port List
  {352a6cb7-69f3-4cec-a143-3226cdec5621}, !- Zone Air Node Name
  {eaa640e3-ac82-4091-8378-f930af1b2697}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {151c3365-794a-4941-a193-6cd19dfce4e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb879812-c8e0-4962-8f9e-ff952cd90ecb}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Zone Air Node, !- Name
  {352a6cb7-69f3-4cec-a143-3226cdec5621}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {352a6cb7-69f3-4cec-a143-3226cdec5621}, !- Handle
  {051b3b23-f942-4d29-9d30-f2457bfa2f69}, !- Name
  {c8a111ad-4980-488b-9661-80a077f30880}, !- Source Object
  11,                                     !- Outlet Port
  {eb879812-c8e0-4962-8f9e-ff952cd90ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a2e1441-02cd-4a9c-bb7b-f547de3b3c3b}, !- Handle
  {3c94cc75-27b0-4e1a-88c1-0321cfe1a4c7}, !- Name
  {c8a111ad-4980-488b-9661-80a077f30880}, !- HVAC Component
  {5fc4e86d-c0ae-40d5-915f-47eb7811ef94}, !- Port 1
  {76130f54-83a6-46f4-8151-619a22d918b7}; !- Port 2

OS:PortList,
  {0d34834f-28f0-4917-828c-78ed39bfdb47}, !- Handle
  {db61d9d3-6af7-4788-a130-7e3097a4b133}, !- Name
  {c8a111ad-4980-488b-9661-80a077f30880}, !- HVAC Component
  {21f536fb-5a83-468a-9760-09cf5850e3ce}; !- Port 1

OS:PortList,
  {eaa640e3-ac82-4091-8378-f930af1b2697}, !- Handle
  {cc7007d9-8b43-4af7-b62b-cef74eb0573e}, !- Name
  {c8a111ad-4980-488b-9661-80a077f30880}, !- HVAC Component
  {6d9b490a-b1f0-4094-9003-d8ac0f23df1c}; !- Port 1

OS:Sizing:Zone,
  {71d6f9b0-cb28-4e96-beae-62b3ea7cb434}, !- Handle
  {c8a111ad-4980-488b-9661-80a077f30880}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52b11182-f3d7-4f07-b271-554f7774229e}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Zone HVAC Equipment List, !- Name
  {c8a111ad-4980-488b-9661-80a077f30880}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59d6297a-1d69-4633-9a75-9c8414ef1709}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {675e93e4-1dfc-45fa-af60-def024ea92cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {0f8a2fcf-8cb2-4fb5-b3a9-1b09900ba94e}, !- Handle
  Hospital PhysTherapy C  - Story Ground, !- Name
  {25f6efd7-5dd4-4208-a818-99cdc4f71c3d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.4422360150158,                      !- X Origin {m}
  59.1814940218966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {91764a21-ec21-4256-8609-9a685f5ab2ff}; !- Thermal Zone Name

OS:Surface,
  {963d7ba1-19cd-4a02-aee7-7b1067520148}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0f8a2fcf-8cb2-4fb5-b3a9-1b09900ba94e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  6.64082957050357, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  6.64082957050357, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a54638a1-9bd6-4965-b69c-29cf00048625}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8a2fcf-8cb2-4fb5-b3a9-1b09900ba94e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19bf8062-c769-4ff9-b9d9-c701ed3275b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14516368-ad2f-40bf-998f-582a45f59327}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8a2fcf-8cb2-4fb5-b3a9-1b09900ba94e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64082957050357, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.64082957050357, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {902731ff-af41-40b8-88c1-41734ca5ac2a}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8a2fcf-8cb2-4fb5-b3a9-1b09900ba94e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b0fe81d-e62d-4c36-8e82-847cadf35f1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64082957050357, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.64082957050357, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.64082957050357, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  6.64082957050357, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98557ae5-390f-421b-a6d6-4eb8b06bdeba}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8a2fcf-8cb2-4fb5-b3a9-1b09900ba94e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75b82e3-d0ce-4bf3-8ca2-30df37899e4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.64082957050357, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.64082957050357, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11e2ed2-66e0-4570-a953-1c91526d7d14}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {0f8a2fcf-8cb2-4fb5-b3a9-1b09900ba94e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64082957050357, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.64082957050357, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91764a21-ec21-4256-8609-9a685f5ab2ff}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9608e70-d6a6-4829-b1f3-98ba958ae945}, !- Zone Air Inlet Port List
  {1d35f1f9-06bb-45a1-a80f-e31c63155821}, !- Zone Air Exhaust Port List
  {a472b32f-6577-4e3f-862c-f9178b7050ba}, !- Zone Air Node Name
  {e6c2c3bf-678e-4528-b087-5d365570ad64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d66b3e3a-d8dc-441c-a034-47f1c5288226}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84717905-99df-4f28-b05d-da5ba50587ad}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Zone Air Node, !- Name
  {a472b32f-6577-4e3f-862c-f9178b7050ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a472b32f-6577-4e3f-862c-f9178b7050ba}, !- Handle
  {640ad8dc-3c24-449e-8992-1d5a1c62decf}, !- Name
  {91764a21-ec21-4256-8609-9a685f5ab2ff}, !- Source Object
  11,                                     !- Outlet Port
  {84717905-99df-4f28-b05d-da5ba50587ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9608e70-d6a6-4829-b1f3-98ba958ae945}, !- Handle
  {d870344c-96fc-43fc-9140-22d9ff007091}, !- Name
  {91764a21-ec21-4256-8609-9a685f5ab2ff}, !- HVAC Component
  {16aac796-e9ca-407c-9776-2fbc28b1d921}, !- Port 1
  {a693af0b-fe90-41cf-bbc1-460d62c08d66}; !- Port 2

OS:PortList,
  {1d35f1f9-06bb-45a1-a80f-e31c63155821}, !- Handle
  {cba5cddb-159a-47bb-9991-9fedc1854551}, !- Name
  {91764a21-ec21-4256-8609-9a685f5ab2ff}, !- HVAC Component
  {18c54ccc-d871-470d-9498-96b13e71bef3}; !- Port 1

OS:PortList,
  {e6c2c3bf-678e-4528-b087-5d365570ad64}, !- Handle
  {3cbe0be6-7e4d-4dde-9244-48656b5d9184}, !- Name
  {91764a21-ec21-4256-8609-9a685f5ab2ff}, !- HVAC Component
  {9e1ca7fc-3e2b-4b3e-aa21-93cd6bf438fe}; !- Port 1

OS:Sizing:Zone,
  {0c745940-33a0-440f-9691-34db6a6838d3}, !- Handle
  {91764a21-ec21-4256-8609-9a685f5ab2ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {824bf7bc-9e46-4b2c-aec9-c850c91045b5}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Zone HVAC Equipment List, !- Name
  {91764a21-ec21-4256-8609-9a685f5ab2ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10bf1454-0343-4acd-9290-e133f867e396}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {4a4ebf2f-9c8b-4259-ba1d-634079d6c921}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {b03dc56b-217e-4467-8a88-ca4066987527}, !- Handle
  Hospital Radiology A  - Story Ground,   !- Name
  {097fbd9a-e0da-41e0-841a-c310308a644f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.8014064445122,                      !- X Origin {m}
  -63.7534940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {ed109139-3660-4c66-b6b9-cfb9c419a962}; !- Thermal Zone Name

OS:Surface,
  {48f040d1-77ff-458f-a577-7620ca3cc590}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b03dc56b-217e-4467-8a88-ca4066987527}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  6.6408295705036, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  6.6408295705036, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd73b838-a3e2-41c2-b2e6-42e50767dcd6}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b03dc56b-217e-4467-8a88-ca4066987527}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0cc8a0a-b506-4aac-9d05-5d4a68e72362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad2e424-136d-479d-9298-2b2a2ae3a5a6}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b03dc56b-217e-4467-8a88-ca4066987527}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f72efcc9-2f22-429d-93b1-557138ef2747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6408295705036, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.6408295705036, 4.57199999999996, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6626da7a-8425-4246-9333-5ce1dca08b57}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b03dc56b-217e-4467-8a88-ca4066987527}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a50c602-992a-4b08-bb76-c7d747db7174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6408295705036, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.6408295705036, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.6408295705036, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  6.6408295705036, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c103703-be49-47d4-888b-92f27f4eb95d}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b03dc56b-217e-4467-8a88-ca4066987527}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.6408295705036, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.6408295705036, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c4b4daf-95e9-473c-ad3c-9619e26586c3}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec431e9f-1a05-4fce-b7d9-8bc3133c2452}, !- Construction Name
  {b03dc56b-217e-4467-8a88-ca4066987527}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6408295705036, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.6408295705036, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed109139-3660-4c66-b6b9-cfb9c419a962}, !- Handle
  Zone Hospital Radiology A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c66f23f-ffe3-41ec-b9fb-b8d448f9555d}, !- Zone Air Inlet Port List
  {4a19bd6d-a8eb-43a7-b3ec-3507a41c4f1b}, !- Zone Air Exhaust Port List
  {736db349-4a9b-4dfc-a18b-1670510bd229}, !- Zone Air Node Name
  {8a4df49e-228b-45ad-86ae-9b7a715755b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {baabaec6-52a9-4476-bc01-6c57375e56bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa8e28fb-b2ad-4349-a52c-e825b05a6ac3}, !- Handle
  Zone Hospital Radiology A  - Story Ground Zone Air Node, !- Name
  {736db349-4a9b-4dfc-a18b-1670510bd229}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {736db349-4a9b-4dfc-a18b-1670510bd229}, !- Handle
  {1c280218-cfa8-414d-b585-09949391f1cf}, !- Name
  {ed109139-3660-4c66-b6b9-cfb9c419a962}, !- Source Object
  11,                                     !- Outlet Port
  {fa8e28fb-b2ad-4349-a52c-e825b05a6ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c66f23f-ffe3-41ec-b9fb-b8d448f9555d}, !- Handle
  {725621d7-c95e-487c-ac01-9c8f505f9ac8}, !- Name
  {ed109139-3660-4c66-b6b9-cfb9c419a962}, !- HVAC Component
  {bf0cf86b-77b2-45db-818f-e7d64d35a386}, !- Port 1
  {38aeb6af-2beb-46ab-901a-7db3b24b3427}; !- Port 2

OS:PortList,
  {4a19bd6d-a8eb-43a7-b3ec-3507a41c4f1b}, !- Handle
  {73a03f3f-8c6e-4212-be01-85832bcfdbc8}, !- Name
  {ed109139-3660-4c66-b6b9-cfb9c419a962}, !- HVAC Component
  {a0891a6f-acee-44d9-98b4-7a9fcf5d3112}; !- Port 1

OS:PortList,
  {8a4df49e-228b-45ad-86ae-9b7a715755b7}, !- Handle
  {b9c63e94-633b-4c2d-9acf-4bb74ac1f6f5}, !- Name
  {ed109139-3660-4c66-b6b9-cfb9c419a962}, !- HVAC Component
  {833c879b-9db0-43a5-a20f-c8619b354d16}; !- Port 1

OS:Sizing:Zone,
  {8d3b427a-a4d5-4e7b-93ee-b4e1c685e6c1}, !- Handle
  {ed109139-3660-4c66-b6b9-cfb9c419a962}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26575993-2425-4ed4-baf0-b00672ac21d9}, !- Handle
  Zone Hospital Radiology A  - Story Ground Zone HVAC Equipment List, !- Name
  {ed109139-3660-4c66-b6b9-cfb9c419a962}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17b8beba-c02f-46a8-83b4-d8b41d18e06f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {eafdf052-766d-402b-8466-2d5dc9f9fdab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {4600218d-4af5-42fa-bcbf-97d749aa80c1}, !- Handle
  Hospital Radiology B  - Story Ground,   !- Name
  {097fbd9a-e0da-41e0-841a-c310308a644f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.8014064445122,                      !- X Origin {m}
  -59.1814940218966,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {143e8dc7-4619-4980-98e5-0c26f7f77dac}, !- Building Story Name
  {4a33d3f3-91e8-4da7-9fe7-63ebe8574601}; !- Thermal Zone Name

OS:Surface,
  {e7c72cf7-54cf-42f4-a541-855923afd187}, !- Handle
